
OS:Version,
  {f1efcf3b-f50d-4ff4-9b5f-0bf56b24d3f0}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Houston Bush Intercontinental_TX_USA,   !- Name
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  90.1-2007-SuperMarket,                  !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  SuperMarket,                            !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:RunPeriod,
  {62304c4a-8407-4163-bae6-dba860197b4b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Space,
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Handle
  West Perimeter Sales,                   !- Name
  {ecb62319-2e86-439c-8669-47e6998fcb74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5d20c8e-9945-4801-a4ff-4e5b1325aca3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, -3.2322713676001e-017, !- X,Y,Z Vertex 1 {m}
  23.4807, 4.5702441792685e-034, 3.2322713676001e-017, !- X,Y,Z Vertex 2 {m}
  -3.20601970746158e-030, 1.37107325378054e-033, 9.6968141028003e-017, !- X,Y,Z Vertex 3 {m}
  -3.2058417301748e-030, 4.57199999999984, 3.2322713676001e-017; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9c9d87-724b-492b-9683-f52f50205b88}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ba1423-f68e-42d9-9883-60d7d99f316f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 6.4645427352004e-017, 4.572,   !- X,Y,Z Vertex 1 {m}
  23.4807, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, 0,           !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28068b5-2953-4f68-a145-a6f002a1c213}, !- Handle
  Surface 3,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 6.4645427352004e-017, 4.572,   !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 2 {m}
  1.25873118711682e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-017, 6.4645427352004e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682a909a-35ed-4789-9e63-dff8987c1404}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25873118711682e-017, 6.4645427352004e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-030, 1.82809767170739e-033, 1.29290854704004e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.4807, 6.4645427352004e-017, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d613320-1876-4a18-9083-6c630fddcd43}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, 0,           !- X,Y,Z Vertex 2 {m}
  -3.20593071881819e-030, 4.57199999999984, 0, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b778e4c0-40db-47f0-b31f-5d3d1800674f}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25873118711682e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-030, 4.57199999999984, 1.411086463604e-062, !- X,Y,Z Vertex 2 {m}
  -3.20557476424465e-030, 1.82809767170739e-033, 1.29290854704004e-016, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-017, 6.4645427352004e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9190928-4035-4cc0-8862-7de541187295}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {682a909a-35ed-4789-9e63-dff8987c1404}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0498999999999969, 0, 2.9382,          !- X,Y,Z Vertex 1 {m}
  0.0498999999999969, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  23.4307, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  23.4307, 0, 2.9382;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Handle
  Produce,                                !- Name
  {a52bf5d2-b3e0-4188-a694-183f5febf94b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5b99c16e-c2f1-440f-a2bf-778bcbd0b03f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.21183750484777e-030, 43.8197999999998, -2.53658543000825e-016, !- X,Y,Z Vertex 1 {m}
  -3.20002393278861e-030, 2.93669329560161e-033, 2.53658543000825e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, -2.93669329560161e-033, 6.31684774298471e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b704588a-eedd-4cb2-a229-24f26120554c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808986e-016, 43.8197999999998, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.21183750484777e-030, 43.8197999999998, -2.53658543000825e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef475ca-8c14-41ef-96a7-548998188305}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 5.29316363196444e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  -16.2338, -5.76282795618166e-033, 6.31684774298471e-016, !- X,Y,Z Vertex 2 {m}
  -3.20002393278861e-030, -6.45907261282507e-033, 2.53658543000825e-016, !- X,Y,Z Vertex 3 {m}
  1.06465271808986e-016, 5.29316363196444e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c7a1a7-94a7-4401-89e2-84f28f38ad30}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19169458172421e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.18277533058452e-018, 4.57199999999984, 2.00726906681182e-016, !- X,Y,Z Vertex 2 {m}
  8.18277533057808e-018, 43.8197999999998, -2.53658543000825e-016, !- X,Y,Z Vertex 3 {m}
  9.82824964784047e-017, 43.8197999999998, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466d3bcc-408a-46ea-8acf-fe44342e6ff0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 43.8197999999998, 4.572,      !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, -2.93669329560161e-033, 6.31684774298471e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 5.29316363196444e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650ff0b2-4063-4fff-becf-7b7875563a26}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808986e-016, 5.29316363196444e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  1.06465271808986e-016, 43.8197999999998, 4.572, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 4.572,      !- X,Y,Z Vertex 3 {m}
  -16.2338, 5.29316363196444e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Handle
  Vestibule,                              !- Name
  {98a5bd8c-ff45-4b7f-bc36-1862d862544e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8a71c50-6413-4a24-a028-a8923ebc7369}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, -2.31118647013879e-015, !- X,Y,Z Vertex 1 {m}
  29.5767, -2.27863039455931e-031, -8.35040917398265e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 2.27863039455931e-031, 5.76459207990258e-016, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089c92f-200c-4efe-8ea5-c2150fb2dde6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 1.47614555274057e-015, 4.572,  !- X,Y,Z Vertex 1 {m}
  23.4807, 1.64569182272643e-031, 5.76459207990258e-016, !- X,Y,Z Vertex 2 {m}
  29.5767, -2.13520135112628e-031, -8.35040917398265e-016, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.47614555274057e-015, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8981877b-6f78-4956-9dfa-b222fb97ad53}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.47614555274057e-015, 4.572,  !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 3 {m}
  23.4807, 1.47614555274057e-015, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075fe905-f3fb-46fd-beac-c788ce0e4b59}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -2.31118647013879e-015, !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-016, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ba1423-f68e-42d9-9883-60d7d99f316f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a9c9d87-724b-492b-9683-f52f50205b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 2.27863039455931e-031, 5.76459207990258e-016, !- X,Y,Z Vertex 3 {m}
  23.4807, 1.47614555274057e-015, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d6cf80-049f-41ab-b9af-dd3a24259199}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdbfcb2-e525-460d-85c6-d9e02dafb6cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.47614555274057e-015, 4.572,  !- X,Y,Z Vertex 1 {m}
  29.5767, -2.27863039455931e-031, -8.35040917398265e-016, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -2.31118647013879e-015, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dbe6d81-e4dc-4788-864d-d90fe2fefd2b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f089c92f-200c-4efe-8ea5-c2150fb2dde6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5307, 0, 2.9378,                     !- X,Y,Z Vertex 1 {m}
  23.5307, 0, 1.1,                        !- X,Y,Z Vertex 2 {m}
  29.5267, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  29.5267, 0, 2.9378;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Handle
  East Perimeter Sales,                   !- Name
  {ecb62319-2e86-439c-8669-47e6998fcb74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {641fcad9-1f5d-405f-bdbb-64385197fad1}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, -2.12262793683673e-015, !- X,Y,Z Vertex 1 {m}
  53.0574, -6.86624886806707e-032, -3.01688031168069e-016, !- X,Y,Z Vertex 2 {m}
  29.5767, 6.86624886806711e-032, 4.31063217600613e-017, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5ece10-02df-4d54-bf06-e0a15f904e7d}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 1.82093990566872e-015, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.82093990566872e-015, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdbfcb2-e525-460d-85c6-d9e02dafb6cf}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d6cf80-049f-41ab-b9af-dd3a24259199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-015, !- X,Y,Z Vertex 2 {m}
  29.5767, 6.86624886806711e-032, 4.31063217600611e-017, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.82093990566872e-015, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc8cf51-4ddd-4a8a-b0e9-12969a554249}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -2.12262793683673e-015, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-015, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e52492-8e20-42a9-97f4-72c244e07fbd}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 1.82093990566872e-015, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, -6.8662488680671e-032, -3.01688031168069e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, -2.12262793683673e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37de3ba-cb29-40b2-835a-7e66e589eeb6}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.82093990566872e-015, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  29.5767, 2.33551046754145e-031, 4.31063217600611e-017, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.75848594350455e-031, -3.01688031168069e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 1.82093990566872e-015, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb571770-82cc-4cb5-bc2c-67cc32d9ddf6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c37de3ba-cb29-40b2-835a-7e66e589eeb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.6267, 0, 2.9382,                     !- X,Y,Z Vertex 1 {m}
  29.6267, 0, 1.1,                        !- X,Y,Z Vertex 2 {m}
  53.0074, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  53.0074, 0, 2.9382;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Handle
  Bakery,                                 !- Name
  {0fa7976f-8e2d-4cab-bfad-4edda0f69888}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1bb1bd15-b1ec-4b9b-995e-393f07c7b435}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, -4.49709569262819e-015, !- X,Y,Z Vertex 1 {m}
  62.9555, -1.8760975441359e-031, -1.68212265596039e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.87609754413591e-031, 1.2781956636299e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0faf2340-3430-48cf-9da2-febb554d3166}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 6.09420968517901e-016, 4.572,  !- X,Y,Z Vertex 1 {m}
  53.0574, 1.80197645401318e-031, 1.2781956636299e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, -1.77427153189748e-031, -1.68212265596039e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 6.09420968517901e-016, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d695bc-1c21-48e0-83f7-5de032644558}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 6.09420968517901e-016, 4.572,  !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 3 {m}
  53.0574, 6.09420968517901e-016, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd1d764-f9b9-4bcc-bf58-0cd93bdb6c3c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, 6.6877469511202e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.87609754413591e-031, 1.2781956636299e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 6.09420968517901e-016, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afb5d4e-a47e-4a3a-94fc-4ebe247c4140}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 6.09420968517901e-016, 4.572,  !- X,Y,Z Vertex 1 {m}
  62.9555, -1.8760975441359e-031, -1.68212265596039e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 21.1184999999998, -4.49709569262819e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aee23359-b1d3-48a8-9899-c5e21a4ab394}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b57854-d288-476b-b58b-2d125aecd398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.49709569262819e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Handle
  Main Sales,                             !- Name
  {ecb62319-2e86-439c-8669-47e6998fcb74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4ff6ee8a-5fb2-4e13-bdf3-d1696351b24e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, -1.8671879110721e-015, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-016, !- X,Y,Z Vertex 2 {m}
  -3.19903084541275e-030, 4.57199999999984, 2.98546347524691e-016, !- X,Y,Z Vertex 3 {m}
  -3.21283059222363e-030, 43.8197999999998, -1.01151350661471e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1408780a-e695-434e-ba4b-ace88d454c02}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 2 {m}
  7.37341704866608e-017, 43.8197999999998, 4.572, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a6d2ff-634c-4124-9381-0a5008ab5137}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37341704866608e-017, 43.8197999999998, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.21252147339352e-030, 43.8197999999998, -1.01151350661471e-015, !- X,Y,Z Vertex 2 {m}
  -3.19300801623137e-030, 4.57199999999984, 2.98546347524691e-016, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd47b03-c056-4b81-aeb1-12e7630c1d02}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.26827840200737e-015, !- X,Y,Z Vertex 2 {m}
  -3.21283059222363e-030, 43.8197999999998, -1.01151350661471e-015, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-017, 43.8197999999998, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3a51da-60c7-497f-b289-f56f9b0ce096}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, -1.10943685835641e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -1.8671879110721e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ca7553-a425-4e10-b748-ac025bcea02c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -1.78446968361781e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Handle
  Deli,                                   !- Name
  {26fbb235-b5a3-423c-9a75-a78cff66aa24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {103df3e1-8b67-4621-82e2-f102354483ed}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, -5.36314864631289e-015, !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, -6.707244193532e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b57854-d288-476b-b58b-2d125aecd398}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee23359-b1d3-48a8-9899-c5e21a4ab394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-016, !- X,Y,Z Vertex 2 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 21.1184999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bbadb78-ba61-4d27-89df-4b57c7867d38}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -5.36314864631289e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -6.707244193532e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4bd153-24b9-4f2b-8c40-2777d85cc1ae}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -6.707244193532e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da0495c-3fd7-4182-9b32-f366f68777db}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, 4.57199999999998, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90587f78-4940-44a4-a000-4af4400e0c40}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 43.8197999999998, -5.36314864631289e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 43.8197999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Handle
  Active Storage,                         !- Name
  {c94775d9-8f92-499c-b5de-de3bc813d628}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {da76a4d5-ba5b-44b8-a7b6-06f9fc825a2d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 52.7954999999998, -5.01595959384004e-015, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3499fd-4ab8-46c3-babc-d977059d3882}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -1.72010656834171e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b4199a-f8f1-4f21-8daf-3097824d82a4}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 52.7954999999998, -5.01595959384004e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 52.7954999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d875145-bd0f-428e-98e8-75024f013e64}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 52.7954999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  62.9555, 52.7954999999998, -5.01595959384004e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7780108b-da47-4c3a-8e1c-def9562213fa}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  62.9555, 52.7954999999998, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, 4.57199999999999, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed1c977-dbf6-43ee-8dca-5e1b1dcad969}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -2.80963740918835e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Handle
  Corridor,                               !- Name
  {32ba3cb0-e071-42e5-b5ac-5ce3684cad8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d0ce1010-f270-4236-82d3-3ec2a04330e7}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, -4.46520709967165e-015, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.56866596599442e-015, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.31008425658646e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, -1.58645687709077e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e7a68f-4d45-4211-a43f-ad3099780eda}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.92146011012446e-015, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, -1.58645687709076e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fd64ce-a5e5-4cc9-920e-ff4216990200}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, 4.57199999999991, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dbd9195-13b2-4fec-a680-c9d0e67f8f4c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808984e-016, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-030, 43.8197999999998, -1.43288491061131e-016, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.56866596599443e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a8dcd6-a188-46b3-b3d0-ccb00b1b2139}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -16.2338, 45.3564999999998, -1.58645687709076e-015, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.31008425658645e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47087bd-ed4a-4f56-a76e-bdcd8e373a53}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.56866596599443e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -4.46520709967164e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999991; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Handle
  Mechanical Room,                        !- Name
  {f8e8cd89-02a9-4d32-9458-3b5f2036bd2e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {438dca0a-08ae-4eee-8217-b67f6b047db3}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, -1.92336658304704e-015, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -2.71532574512777e-016, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, 1.29508651051178e-017, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 52.7954999999998, -1.63888314342915e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2123ff7-eb00-4cd4-b8e4-e6197ccfcb5e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b37e500-0f48-4bc3-95e2-376a06b14e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7954999999998, -1.4966414236202e-015, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd74f5e3-c936-4b6c-b5fd-8704cd9841fb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, -2.06560830285599e-015, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 52.7954999999998, -1.4966414236202e-015, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 52.7954999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544e8e1e-81d3-4909-bd52-21b788866456}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  8.42809999999998, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b047d6-8c26-4f9d-8e04-542d97518490}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, -2.06560830285599e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efcc3f09-ccd9-4e3d-8daf-d600378b6bed}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Handle
  Restroom,                               !- Name
  {626e6121-edbc-451a-afc8-2210a8b0acd8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2b7165f2-f4b4-46cc-b358-4f955c200ff0}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, 2.3166485506231e-016, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469957e-016, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1fcb39e-9262-418f-841c-6037e00cc487}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8af5dd2-ba38-486b-8bdf-177843e1f800}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000655, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b37e500-0f48-4bc3-95e2-376a06b14e3e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2123ff7-eb00-4cd4-b8e4-e6197ccfcb5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, 2.31664855062315e-016, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6a1c02-5956-4833-b0c0-c2ad5e9d2a66}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6da0b4b-1683-499c-89b6-b10d62d1c354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469962e-016, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7a79c5-ba48-4346-9fcd-41743c54ca21}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469962e-016, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, 2.31664855062315e-016, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Handle
  Dining Room,                            !- Name
  {662610b2-fdd4-4823-8def-e758b0a6f915}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ecd7201-379c-458e-82b0-a24b84c83fdf}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000616, 52.7955, -4.09980366213138e-015, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, -4.82171508166366e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659960d8-d527-4395-9485-5ad0e2ea7481}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 52.7955, -4.09980366213138e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6da0b4b-1683-499c-89b6-b10d62d1c354}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6a1c02-5956-4833-b0c0-c2ad5e9d2a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 52.7955, -4.09980366213138e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000669, 52.7955, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69197fa9-59db-4385-a3ce-7f7ba1705d6b}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000669, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2774321-4294-4942-8cc2-cef10ec024c2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be892a6-ef28-49d6-a460-3935eccdf4ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b50ef9f-eb3b-4f5f-bccb-c4ac9e48b600}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000669, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Handle
  Meeting Room,                           !- Name
  {e5a52b13-4cfc-47a9-9f1a-33cb9b9abef3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8fc400b5-9496-4759-97ba-4cf60d5aa84e}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, -2.65598082306681e-015, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -4.90246564469984e-016, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -2.65598082306686e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, -4.82171508166368e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be892a6-ef28-49d6-a460-3935eccdf4ad}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2774321-4294-4942-8cc2-cef10ec024c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -1.5731136937684e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, -1.5731136937684e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050d6b5a-1458-4804-9c18-590f859cf6f0}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0ce12f-188b-4571-9afa-1b8a94e4a842}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.57311369376845e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -1.5731136937684e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a161fd-ae33-4ed9-82b3-fa4240bdd6d7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d8a823-eba3-4d49-aa25-3ec11c570de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, -5.9045822109621e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.57311369376845e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46843507-1a67-4f9d-a0c6-9cb31e83a4fa}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, -1.5731136937684e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, -5.9045822109621e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Handle
  Enclosed Office,                        !- Name
  {d30f60ef-165b-4bbe-90c1-0e14f5174c2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Building Story Name
  {0f49ab48-5858-4fda-b310-6f5d293b116c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5ee2c63e-ee30-4a82-9008-7169fae4d12f}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, -8.5120227423621e-016, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, 5.92620564828332e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, 2.03644340389281e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 52.7955, 5.92620564828268e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524af315-4a84-4a3f-8e6a-63d6f16b9cf0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, -1.29290854703939e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, -1.29290854704004e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be2ff5c-34e7-4486-a2e1-21412ad0d7ec}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -16.2338, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, -1.29290854704004e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 2.75835482342508e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d8a823-eba3-4d49-aa25-3ec11c570de0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a161fd-ae33-4ed9-82b3-fa4240bdd6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.29290854703939e-016, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, -1.29290854703939e-016, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c80a6312-e39f-4f10-b17e-34274a9bb232}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567f0fc0-f34e-49fc-a8eb-0e37671ab03b}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -16.2338, 45.3564999999998, 2.75835482342508e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.29290854703939e-016, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c39006-1ee1-4a56-9416-1453b51240f7}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -2.80963740918835e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c699a4-0a9f-4393-80fe-86e47e7847b0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -1.72010656834171e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225b9589-d9b4-4e5f-8730-5a4098b03192}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, -3.79437697991388e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -3.03969757156516e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0baee146-05eb-43fb-88ac-227dc1eb002a}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -2.48057772175012e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.92146011012446e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40961984-fc31-498e-9f76-19d825533ac1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999991, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -4.46520709967164e-015, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, -3.79437697991388e-015, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5199c356-0c9b-462b-815e-8e39e1c50346}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -3.03969757156516e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.48057772175012e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c15528-345e-45ac-b158-66756973609d}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8197999999998, 1.31008425658645e-015, !- X,Y,Z Vertex 2 {m}
  -3.20593071881819e-030, 43.8197999999998, -1.43288491061131e-016, !- X,Y,Z Vertex 3 {m}
  1.06465271808984e-016, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94aaca25-d5ce-45d4-8879-ebafdd3e303d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, -8.01347410462271e-017, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -1.78446968361781e-016, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054641de-6b49-4e29-9178-f658c23cfb41}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, -1.10943685835641e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a28a781-590c-4c1c-b3c0-8cc99d8a24df}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -1.8671879110721e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.26827840200737e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc30f6ab-6b11-467b-9ac6-f27fa0f61a99}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37341704866608e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.19903084541275e-030, 4.57199999999984, 2.98546347524691e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, -8.01347410462271e-017, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e09faea-b97e-487d-acd0-d8e97fd38ade}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, 6.6877469511202e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2f05a1-a2bd-48a2-9153-89c97999e6da}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82824964784047e-017, 5.29316363196444e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  8.18277533057808e-018, 2.96598367710239e-033, 2.53658543000825e-016, !- X,Y,Z Vertex 2 {m}
  -8.18277533058452e-018, 4.57199999999984, 2.00726906681182e-016, !- X,Y,Z Vertex 3 {m}
  8.19169458172421e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SpaceType,
  {ecb62319-2e86-439c-8669-47e6998fcb74}, !- Handle
  SuperMarket Sales,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {baf2f602-d9cd-44b1-ae48-f73d932f8213}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Sales;                                  !- Standards Space Type

OS:Rendering:Color,
  {428f550b-8acb-40af-86bf-c4978c963055}, !- Handle
  Rendering Color 1,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {a52bf5d2-b3e0-4188-a694-183f5febf94b}, !- Handle
  SuperMarket Produce,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2709620c-9bca-45f7-ab4b-7d45870858cb}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Produce;                                !- Standards Space Type

OS:Rendering:Color,
  {879cdc6e-6979-49bf-bf32-fa258a993be3}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {26fbb235-b5a3-423c-9a75-a78cff66aa24}, !- Handle
  SuperMarket Deli,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b4965335-85c9-478d-a408-242006b08493}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Deli;                                   !- Standards Space Type

OS:Rendering:Color,
  {771526df-af27-430c-866a-98302a6b3f3f}, !- Handle
  Rendering Color 3,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {0fa7976f-8e2d-4cab-bfad-4edda0f69888}, !- Handle
  SuperMarket Bakery,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bb31b3f9-e1b3-4733-89cc-9ca846971383}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Bakery;                                 !- Standards Space Type

OS:Rendering:Color,
  {85dbd16d-e3a3-4ebd-9d4d-96b6665a538a}, !- Handle
  Rendering Color 4,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {d30f60ef-165b-4bbe-90c1-0e14f5174c2a}, !- Handle
  SuperMarket Office,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {98da5aab-fc8a-4ad1-afc3-f33e685d6040}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {0b9fab2c-2e56-4f25-a096-b7169de8635a}, !- Handle
  Rendering Color 5,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {e5a52b13-4cfc-47a9-9f1a-33cb9b9abef3}, !- Handle
  SuperMarket Meeting,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b36872a6-927d-4330-9794-0ce92e774e4f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {6b30968b-8671-4e73-856e-4ab3cc7e034c}, !- Handle
  Rendering Color 6,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {662610b2-fdd4-4823-8def-e758b0a6f915}, !- Handle
  SuperMarket Dining,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {27ffb870-b828-45de-812a-877c0da491a3}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {08dde033-b586-461e-bd9b-e8062f364769}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {626e6121-edbc-451a-afc8-2210a8b0acd8}, !- Handle
  SuperMarket Restroom,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {78b385b1-d736-4325-bf53-36e3b6ea2923}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {01866826-f28b-4061-bf2a-7fcdc5fdec43}, !- Handle
  Rendering Color 8,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {f8e8cd89-02a9-4d32-9458-3b5f2036bd2e}, !- Handle
  SuperMarket Elec/MechRoom,              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fa011090-4afa-4e57-8bdc-eb5117f3d124}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8fb1c325-c09f-4cae-ba39-cb41b6fec843}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {32ba3cb0-e071-42e5-b5ac-5ce3684cad8d}, !- Handle
  SuperMarket Corridor,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c9b83a7a-252c-47fe-95ce-8448f991408d}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {825e8d13-35fb-4837-bed2-4557f919419f}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {98a5bd8c-ff45-4b7f-bc36-1862d862544e}, !- Handle
  SuperMarket Vestibule,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2f8952b6-c8ab-4ec2-bfd8-8ee832f50d43}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Vestibule;                              !- Standards Space Type

OS:Rendering:Color,
  {a36c10b7-d927-4d38-8381-4b94e5047384}, !- Handle
  Rendering Color 11,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {c94775d9-8f92-499c-b5de-de3bc813d628}, !- Handle
  SuperMarket DryStorage,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4c13f502-2ea7-4212-ba65-c95479855b8a}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  DryStorage;                             !- Standards Space Type

OS:Rendering:Color,
  {7524021f-e887-4848-8782-f7ce799b2959}, !- Handle
  Rendering Color 12,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb31b3f9-e1b3-4733-89cc-9ca846971383}, !- Handle
  Rendering Color 13,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c9b83a7a-252c-47fe-95ce-8448f991408d}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4965335-85c9-478d-a408-242006b08493}, !- Handle
  Rendering Color 15,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {27ffb870-b828-45de-812a-877c0da491a3}, !- Handle
  Rendering Color 16,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c13f502-2ea7-4212-ba65-c95479855b8a}, !- Handle
  Rendering Color 17,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa011090-4afa-4e57-8bdc-eb5117f3d124}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b36872a6-927d-4330-9794-0ce92e774e4f}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98da5aab-fc8a-4ad1-afc3-f33e685d6040}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2709620c-9bca-45f7-ab4b-7d45870858cb}, !- Handle
  Rendering Color 21,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {78b385b1-d736-4325-bf53-36e3b6ea2923}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {baf2f602-d9cd-44b1-ae48-f73d932f8213}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f8952b6-c8ab-4ec2-bfd8-8ee832f50d43}, !- Handle
  Rendering Color 24,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {8e329bed-c7f1-4d74-b3bf-eabead88595b}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}, !- Handle
  TZ-Bakery,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f180da2-e371-4c6c-89fd-4a4348703a7c}, !- Zone Air Inlet Port List
  {ff4dd01f-15ca-471f-acbd-6736425e32a2}, !- Zone Air Exhaust Port List
  {36bbaba7-2a9a-48ea-809a-28824e5326e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b45e2589-6ad2-4edb-b2fb-7c269dcdfdce}, !- Handle
  Node 1,                                 !- Name
  {36bbaba7-2a9a-48ea-809a-28824e5326e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36bbaba7-2a9a-48ea-809a-28824e5326e5}, !- Handle
  {5076ceff-d7e7-4ae7-bf48-dcb4914b3d8d}, !- Name
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}, !- Source Object
  11,                                     !- Outlet Port
  {b45e2589-6ad2-4edb-b2fb-7c269dcdfdce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f180da2-e371-4c6c-89fd-4a4348703a7c}, !- Handle
  {60a3fe5f-ceb2-478f-a8e1-ef356f569e11}, !- Name
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}; !- HVAC Component

OS:PortList,
  {ff4dd01f-15ca-471f-acbd-6736425e32a2}, !- Handle
  {77236ca1-5de0-460d-af90-0b6d4a92910a}, !- Name
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}; !- HVAC Component

OS:Sizing:Zone,
  {1c044433-5547-427a-834a-8cb85e7ef2fb}, !- Handle
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2bb4f84-bb1a-4f53-bd98-4a6d1be019f7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {89f7ffc6-63c5-4188-a117-4ff04bcc21f3}; !- Thermal Zone

OS:ThermalZone,
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}, !- Handle
  TZ-Deli,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3b58296-de42-47f2-af7a-75dfabbd39bd}, !- Zone Air Inlet Port List
  {239c41de-e86b-483f-b71b-4418cc871b9f}, !- Zone Air Exhaust Port List
  {bab449d1-87ff-4eeb-8577-c4d1eeaa304b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78315c13-bcb1-47d4-9194-30505267e8e5}, !- Handle
  Node 2,                                 !- Name
  {bab449d1-87ff-4eeb-8577-c4d1eeaa304b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab449d1-87ff-4eeb-8577-c4d1eeaa304b}, !- Handle
  {057c487a-0fdc-4302-9d98-f0d0900eaf89}, !- Name
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}, !- Source Object
  11,                                     !- Outlet Port
  {78315c13-bcb1-47d4-9194-30505267e8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3b58296-de42-47f2-af7a-75dfabbd39bd}, !- Handle
  {e4050238-f681-4035-bfef-c0b22ef64861}, !- Name
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}; !- HVAC Component

OS:PortList,
  {239c41de-e86b-483f-b71b-4418cc871b9f}, !- Handle
  {a69a9259-718f-40a6-8a8c-bf4e38050224}, !- Name
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}; !- HVAC Component

OS:Sizing:Zone,
  {72a52012-cf0d-4f15-a8b9-ade2d1569e58}, !- Handle
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7031ecec-ff28-4255-9676-abb650d74d10}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {eabbb4ee-bfa4-4676-a766-ac2c6d569427}; !- Thermal Zone

OS:ThermalZone,
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}, !- Handle
  TZ-Produce,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d76ac1b6-0350-4099-b265-6d244288de28}, !- Zone Air Inlet Port List
  {4d57eb25-52c4-4887-8de1-43c50a80378c}, !- Zone Air Exhaust Port List
  {0a021331-9523-4a42-a11b-4b9e3fbc9ed2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {715ac181-ba37-456b-973e-eaf27369ed14}, !- Handle
  Node 3,                                 !- Name
  {0a021331-9523-4a42-a11b-4b9e3fbc9ed2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a021331-9523-4a42-a11b-4b9e3fbc9ed2}, !- Handle
  {a1da6651-3a77-4220-8ae0-7d385355dd3e}, !- Name
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}, !- Source Object
  11,                                     !- Outlet Port
  {715ac181-ba37-456b-973e-eaf27369ed14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d76ac1b6-0350-4099-b265-6d244288de28}, !- Handle
  {ed511a59-56fc-4b2f-a09e-c20545333219}, !- Name
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}; !- HVAC Component

OS:PortList,
  {4d57eb25-52c4-4887-8de1-43c50a80378c}, !- Handle
  {1a1d5d63-f549-4032-a7ac-d269480effb0}, !- Name
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}; !- HVAC Component

OS:Sizing:Zone,
  {8df2632a-8e04-4f9e-9555-12155ae9d740}, !- Handle
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {687b3318-05c8-4709-840e-f29ae59adb7e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2cc36325-3478-4c5a-b6d9-aacaa87393d3}; !- Thermal Zone

OS:ThermalZone,
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}, !- Handle
  TZ-Main Sales,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9907be3a-aa7c-4dd2-bcf2-24c49ce7cfb1}, !- Zone Air Inlet Port List
  {9d99cb34-183d-461b-8cd1-a2326df2f83c}, !- Zone Air Exhaust Port List
  {0e6af73c-5e30-4bb1-b320-8cacc1ea3779}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f75ea2f1-1eae-4ec7-b92f-93bdf3a32476}, !- Handle
  Node 4,                                 !- Name
  {0e6af73c-5e30-4bb1-b320-8cacc1ea3779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e6af73c-5e30-4bb1-b320-8cacc1ea3779}, !- Handle
  {be123c7a-ed6f-4e24-a0b9-9b348d5e1588}, !- Name
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}, !- Source Object
  11,                                     !- Outlet Port
  {f75ea2f1-1eae-4ec7-b92f-93bdf3a32476}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9907be3a-aa7c-4dd2-bcf2-24c49ce7cfb1}, !- Handle
  {e6888153-27dd-42e4-9a5d-0f170070ce6c}, !- Name
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}; !- HVAC Component

OS:PortList,
  {9d99cb34-183d-461b-8cd1-a2326df2f83c}, !- Handle
  {a65b76e3-8859-4fe6-80e1-28f378e6feb7}, !- Name
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}; !- HVAC Component

OS:Sizing:Zone,
  {e6993107-190a-497d-af0f-2d167a6c9489}, !- Handle
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {085c8bb7-fb96-45db-878d-77a925e24f2d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2a85c076-bcfb-49d5-9963-9dd5ce15df52}; !- Thermal Zone

OS:ThermalZone,
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}, !- Handle
  TZ-East Perimeter Sales,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {542b0b55-8bff-437d-925c-0f7de82b4a36}, !- Zone Air Inlet Port List
  {7474b5d3-bdaf-4941-ba86-8413d956f532}, !- Zone Air Exhaust Port List
  {5fdcad20-41ba-447f-bb4e-ec9b86ddedf2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bff38a8b-1a88-4670-955b-da3db921555b}, !- Handle
  Node 5,                                 !- Name
  {5fdcad20-41ba-447f-bb4e-ec9b86ddedf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fdcad20-41ba-447f-bb4e-ec9b86ddedf2}, !- Handle
  {d807ddc1-df82-4e9f-9250-16f6353005f3}, !- Name
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}, !- Source Object
  11,                                     !- Outlet Port
  {bff38a8b-1a88-4670-955b-da3db921555b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {542b0b55-8bff-437d-925c-0f7de82b4a36}, !- Handle
  {7b905660-dfaf-40a3-8ae6-762f5c3c0215}, !- Name
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}; !- HVAC Component

OS:PortList,
  {7474b5d3-bdaf-4941-ba86-8413d956f532}, !- Handle
  {10b647d1-3089-4ab2-9cd4-4972c871967d}, !- Name
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}; !- HVAC Component

OS:Sizing:Zone,
  {5f2d58c1-42fd-4b34-90a0-76894b44b789}, !- Handle
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2436ce9-abab-4e05-a4ab-568b26ae01b1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {130a19c7-425b-40e0-a2ac-f4a8c11915ba}; !- Thermal Zone

OS:ThermalZone,
  {0f49ab48-5858-4fda-b310-6f5d293b116c}, !- Handle
  TZ-Enclosed Office,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {005bfb2c-188f-42a3-8e2b-0321dfd765fb}, !- Zone Air Inlet Port List
  {3b419127-47c8-4085-b61c-614d976e3670}, !- Zone Air Exhaust Port List
  {1f4d5464-3408-44d2-9789-096a8e23b675}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a0f6f0d-b719-4aac-8e34-a9f8cb9d4217}, !- Handle
  Node 6,                                 !- Name
  {1f4d5464-3408-44d2-9789-096a8e23b675}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f4d5464-3408-44d2-9789-096a8e23b675}, !- Handle
  {7b6629d1-9e3d-4b06-bc43-d998bc430c6f}, !- Name
  {0f49ab48-5858-4fda-b310-6f5d293b116c}, !- Source Object
  11,                                     !- Outlet Port
  {4a0f6f0d-b719-4aac-8e34-a9f8cb9d4217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {005bfb2c-188f-42a3-8e2b-0321dfd765fb}, !- Handle
  {2fb78321-2476-4215-b750-432c301591f8}, !- Name
  {0f49ab48-5858-4fda-b310-6f5d293b116c}; !- HVAC Component

OS:PortList,
  {3b419127-47c8-4085-b61c-614d976e3670}, !- Handle
  {d3da9bc4-ca05-41ce-b888-96728720bce2}, !- Name
  {0f49ab48-5858-4fda-b310-6f5d293b116c}; !- HVAC Component

OS:Sizing:Zone,
  {72b844e9-7c5a-4abc-be71-0f01904c34b9}, !- Handle
  {0f49ab48-5858-4fda-b310-6f5d293b116c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2117e68d-9efd-41b2-b154-2535c015b1a3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0f49ab48-5858-4fda-b310-6f5d293b116c}; !- Thermal Zone

OS:ThermalZone,
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}, !- Handle
  TZ-Vestibule,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f553098-819f-497f-be14-b9bfb286bc9c}, !- Zone Air Inlet Port List
  {7755353e-02e2-4b52-b512-1ab42d3a1680}, !- Zone Air Exhaust Port List
  {793f187d-4e0a-4b5c-b413-94af71034dd6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {906c9606-4c93-4256-941c-39ed4aa34a9c}, !- Handle
  Node 7,                                 !- Name
  {793f187d-4e0a-4b5c-b413-94af71034dd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {793f187d-4e0a-4b5c-b413-94af71034dd6}, !- Handle
  {ce474650-f9ac-42f8-9bdf-b8227bcaa29f}, !- Name
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}, !- Source Object
  11,                                     !- Outlet Port
  {906c9606-4c93-4256-941c-39ed4aa34a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f553098-819f-497f-be14-b9bfb286bc9c}, !- Handle
  {4b39a39a-061d-4761-ba8d-87d764afde66}, !- Name
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}; !- HVAC Component

OS:PortList,
  {7755353e-02e2-4b52-b512-1ab42d3a1680}, !- Handle
  {5fc279a1-893d-4a70-a337-167bdcec7b79}, !- Name
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}; !- HVAC Component

OS:Sizing:Zone,
  {65ed1ead-f029-4ffa-909e-b56d9a101c12}, !- Handle
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00370bb6-b32e-4eca-ac24-62bd255e1ccd}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {e398a250-f2f9-49c9-bc7c-ebe5393aead6}; !- Thermal Zone

OS:ThermalZone,
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}, !- Handle
  TZ-Meeting Room,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0253b1dc-79b8-4f0e-b733-6ca39e58eebe}, !- Zone Air Inlet Port List
  {cf9e6d7d-0c28-498d-93f6-f978d69f1726}, !- Zone Air Exhaust Port List
  {f991d43d-329e-4c1f-b22c-65c41d26f3b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a1ac205-6c30-4869-81e6-be3dddcc4f8c}, !- Handle
  Node 8,                                 !- Name
  {f991d43d-329e-4c1f-b22c-65c41d26f3b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f991d43d-329e-4c1f-b22c-65c41d26f3b5}, !- Handle
  {1997c2d1-0584-4682-b632-228329d3f426}, !- Name
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}, !- Source Object
  11,                                     !- Outlet Port
  {9a1ac205-6c30-4869-81e6-be3dddcc4f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0253b1dc-79b8-4f0e-b733-6ca39e58eebe}, !- Handle
  {ab62d20a-b81b-43ee-b808-d3df806edc2c}, !- Name
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}; !- HVAC Component

OS:PortList,
  {cf9e6d7d-0c28-498d-93f6-f978d69f1726}, !- Handle
  {4aef7e77-483f-443e-9f36-488531f7f73b}, !- Name
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}; !- HVAC Component

OS:Sizing:Zone,
  {0ea4f428-2d3a-4884-ba78-949fa4014dee}, !- Handle
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71353e7c-c337-4bf0-92b4-e84f2aea86a0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {cc5e2747-326c-486f-9c7a-a0e4bde20755}; !- Thermal Zone

OS:ThermalZone,
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}, !- Handle
  TZ-Dining Room,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acfb49a1-4410-4402-8a2f-2aec196ee8be}, !- Zone Air Inlet Port List
  {25258448-6952-4fce-90f5-6284b0c2bc76}, !- Zone Air Exhaust Port List
  {44e7ab10-f29c-4a5a-90ca-b089a7230315}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dd887e5-287c-40ca-8f36-24fe3746817c}, !- Handle
  Node 9,                                 !- Name
  {44e7ab10-f29c-4a5a-90ca-b089a7230315}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44e7ab10-f29c-4a5a-90ca-b089a7230315}, !- Handle
  {f2cd94e5-d119-48ef-a1df-c2c896896b79}, !- Name
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}, !- Source Object
  11,                                     !- Outlet Port
  {5dd887e5-287c-40ca-8f36-24fe3746817c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acfb49a1-4410-4402-8a2f-2aec196ee8be}, !- Handle
  {d9304b63-23ea-490c-9d44-efa5d21f8af0}, !- Name
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}; !- HVAC Component

OS:PortList,
  {25258448-6952-4fce-90f5-6284b0c2bc76}, !- Handle
  {cc2b7305-8bed-4560-af1d-37625d015370}, !- Name
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}; !- HVAC Component

OS:Sizing:Zone,
  {400cf205-f645-4710-b5fa-8f383df3cba7}, !- Handle
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {544aae1e-962c-4d87-91c8-d2c14ef344ce}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9af41496-3f8d-4bfe-9ada-cc2844ce777d}; !- Thermal Zone

OS:ThermalZone,
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}, !- Handle
  TZ-West Perimeter Sales,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cc022e8-008a-48d6-9dbc-1ab20d446b10}, !- Zone Air Inlet Port List
  {9ad19547-0715-4f3e-8dad-14a158b66a83}, !- Zone Air Exhaust Port List
  {808d5f5e-30e4-4b85-b1dc-2ff7b6ff2eb9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7424288-2cae-441f-9d25-e0108a74192c}, !- Handle
  Node 10,                                !- Name
  {808d5f5e-30e4-4b85-b1dc-2ff7b6ff2eb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {808d5f5e-30e4-4b85-b1dc-2ff7b6ff2eb9}, !- Handle
  {4317ef85-e9cb-4fac-af79-baf25ccdbf6e}, !- Name
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}, !- Source Object
  11,                                     !- Outlet Port
  {e7424288-2cae-441f-9d25-e0108a74192c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cc022e8-008a-48d6-9dbc-1ab20d446b10}, !- Handle
  {8eb6d8ed-a6c4-40cc-be67-46b602484130}, !- Name
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}; !- HVAC Component

OS:PortList,
  {9ad19547-0715-4f3e-8dad-14a158b66a83}, !- Handle
  {a3252448-d82d-4120-a8d5-fd47b5a41366}, !- Name
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}; !- HVAC Component

OS:Sizing:Zone,
  {c506a8d8-2125-41c5-bbb3-5884cc990de9}, !- Handle
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a238dd9f-bf55-448e-abd5-cb9959d3f8b1}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {f28ea8a7-c150-44c1-8bca-55d6f0606f04}; !- Thermal Zone

OS:ThermalZone,
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}, !- Handle
  TZ-Restroom,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acf205c9-ea51-4e46-9e59-22de8aa05747}, !- Zone Air Inlet Port List
  {c1e5fb9e-b0d6-49c7-88d6-6e35f8ddbbfc}, !- Zone Air Exhaust Port List
  {28e00fa7-9090-4611-afdb-5be85e9b417c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0133419-d6a7-402e-b3f0-5f2969c353d3}, !- Handle
  Node 11,                                !- Name
  {28e00fa7-9090-4611-afdb-5be85e9b417c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28e00fa7-9090-4611-afdb-5be85e9b417c}, !- Handle
  {0f0be9de-be3e-46a1-ba45-28599222409e}, !- Name
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}, !- Source Object
  11,                                     !- Outlet Port
  {e0133419-d6a7-402e-b3f0-5f2969c353d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acf205c9-ea51-4e46-9e59-22de8aa05747}, !- Handle
  {b1b134dd-0821-49a0-b341-b60581fa7e64}, !- Name
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}; !- HVAC Component

OS:PortList,
  {c1e5fb9e-b0d6-49c7-88d6-6e35f8ddbbfc}, !- Handle
  {c41e0a23-132f-4bb7-b1a4-6f509a12fa86}, !- Name
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}; !- HVAC Component

OS:Sizing:Zone,
  {03559fe8-9162-4878-938a-c4c080eadf5e}, !- Handle
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b14fed7d-002b-4a06-b04d-8d80ca17ad71}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e9cefc6f-ac16-484c-9c30-09a3fdc8bf4f}; !- Thermal Zone

OS:ThermalZone,
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}, !- Handle
  TZ-Corridor,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d61bcd90-2649-40de-8f39-5000d6918ccb}, !- Zone Air Inlet Port List
  {a098ff50-8546-4442-ab4d-d95ed72a06cf}, !- Zone Air Exhaust Port List
  {fcaf9a53-1dbd-4a94-b51a-cca1d28ccec7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0590513a-fbba-470d-8cd6-e970d587abf0}, !- Handle
  Node 12,                                !- Name
  {fcaf9a53-1dbd-4a94-b51a-cca1d28ccec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcaf9a53-1dbd-4a94-b51a-cca1d28ccec7}, !- Handle
  {f03f40a1-eef1-406a-8273-8c000b1ea7a1}, !- Name
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}, !- Source Object
  11,                                     !- Outlet Port
  {0590513a-fbba-470d-8cd6-e970d587abf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d61bcd90-2649-40de-8f39-5000d6918ccb}, !- Handle
  {2ffa2f38-dc85-4945-a8e1-13e704805a8b}, !- Name
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}; !- HVAC Component

OS:PortList,
  {a098ff50-8546-4442-ab4d-d95ed72a06cf}, !- Handle
  {b742a6a8-fad9-4dff-bc01-f5e47f008ae5}, !- Name
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}; !- HVAC Component

OS:Sizing:Zone,
  {198cf8fb-d1fc-4d2f-81b0-28ff57b6ecc8}, !- Handle
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07e545a2-ba46-48b1-a23e-d9f04d3f7a67}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {eb8f899a-6d7d-4e5d-a7ab-d8b0857b75ba}; !- Thermal Zone

OS:ThermalZone,
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}, !- Handle
  TZ-Active Storage,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23321b57-c94d-4036-a478-9c242bd50952}, !- Zone Air Inlet Port List
  {88b4ec93-e80c-4792-8e4b-12985da77766}, !- Zone Air Exhaust Port List
  {5111a90e-8441-4d54-b9cb-04b29d5c0abf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968f8704-36df-4180-a3f8-eb023a42fbd6}, !- Handle
  Node 13,                                !- Name
  {5111a90e-8441-4d54-b9cb-04b29d5c0abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5111a90e-8441-4d54-b9cb-04b29d5c0abf}, !- Handle
  {8352c658-f94a-4215-b845-8a4c53ebe319}, !- Name
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}, !- Source Object
  11,                                     !- Outlet Port
  {968f8704-36df-4180-a3f8-eb023a42fbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23321b57-c94d-4036-a478-9c242bd50952}, !- Handle
  {198d53b9-92b4-4e61-ae2e-52e35380f5fb}, !- Name
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}; !- HVAC Component

OS:PortList,
  {88b4ec93-e80c-4792-8e4b-12985da77766}, !- Handle
  {038262d0-c128-4440-8149-894c9100501b}, !- Name
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}; !- HVAC Component

OS:Sizing:Zone,
  {bc8511da-4e6f-40af-8847-659d8ece118b}, !- Handle
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f0c1cc2-0378-4deb-ac5a-52d2243a4971}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {8fd26ee5-dc1b-4dbf-a698-2c0fb87c6f77}; !- Thermal Zone

OS:ThermalZone,
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}, !- Handle
  TZ-Mechanical Room,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1bcd7bd-a82b-4440-a34a-00800b6d6c88}, !- Zone Air Inlet Port List
  {e17f4e2a-2b09-4837-b55d-3f0e05ec1c26}, !- Zone Air Exhaust Port List
  {77aa6dbd-b134-48e4-ab26-a75bef30458f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {287f0098-6acd-4239-bc32-ca0cebf0db9b}, !- Handle
  Node 14,                                !- Name
  {77aa6dbd-b134-48e4-ab26-a75bef30458f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77aa6dbd-b134-48e4-ab26-a75bef30458f}, !- Handle
  {fa7740ae-e9ed-4a50-9c43-1caef85adc5c}, !- Name
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}, !- Source Object
  11,                                     !- Outlet Port
  {287f0098-6acd-4239-bc32-ca0cebf0db9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1bcd7bd-a82b-4440-a34a-00800b6d6c88}, !- Handle
  {058c1237-c77e-474c-a818-903282f75754}, !- Name
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}; !- HVAC Component

OS:PortList,
  {e17f4e2a-2b09-4837-b55d-3f0e05ec1c26}, !- Handle
  {0d3d3706-aa7c-4470-b389-d9021db8d2f8}, !- Name
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}; !- HVAC Component

OS:Sizing:Zone,
  {64275c50-21ba-417e-a702-992b596de326}, !- Handle
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1decc65c-07c7-469a-ba8f-b42ec1af2b09}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ab0de20d-e9d8-4855-9c2d-ff64f8bb335b}; !- Thermal Zone

