  Node 60,                                !- Name
  {ad8e3de1-dac3-40e0-81d6-5fcb9c4fe8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad8e3de1-dac3-40e0-81d6-5fcb9c4fe8b8}, !- Handle
  {af1a915d-61f3-49fc-baa7-f36a407c7cfc}, !- Name
  {5ebfa641-edbb-4430-9a10-2e397db11915}, !- Source Object
  11,                                     !- Outlet Port
  {fa79761c-b3c5-4ad1-ad8e-f4d0f5ec8a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0274be85-e704-477d-8a60-30d22b719a39}, !- Handle
  {32f87d65-a274-4e13-bf43-a10265df9bd0}, !- Name
  {5ebfa641-edbb-4430-9a10-2e397db11915}; !- HVAC Component

OS:PortList,
  {8e131592-8c39-4ca5-bba6-07a1e2d512af}, !- Handle
  {87090665-5a4a-42e1-a75a-45a7ba74d992}, !- Name
  {5ebfa641-edbb-4430-9a10-2e397db11915}; !- HVAC Component

OS:Sizing:Zone,
  {0c08dd65-9694-4b05-aa82-86ffde14e611}, !- Handle
  {5ebfa641-edbb-4430-9a10-2e397db11915}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8267e9f7-f8ec-487e-ba50-017354ccea79}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {5ebfa641-edbb-4430-9a10-2e397db11915}; !- Thermal Zone

OS:ThermalZone,
  {ccf06e08-b545-43f0-ab10-67086ea76c64}, !- Handle
  TZ-Floor 1 Step Down,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7e22854-6b12-4023-8531-fd0bc9e5a64c}, !- Zone Air Inlet Port List
  {7db05745-a2ad-4398-a6ae-00da209d1db5}, !- Zone Air Exhaust Port List
  {23385835-7d58-4769-b6a3-6242522e4c37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80c4f66c-fc93-45e8-be8e-96fcaf746068}, !- Handle
  Node 61,                                !- Name
  {23385835-7d58-4769-b6a3-6242522e4c37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23385835-7d58-4769-b6a3-6242522e4c37}, !- Handle
  {a37ad7e6-1232-46fa-85a1-18dcc2569972}, !- Name
  {ccf06e08-b545-43f0-ab10-67086ea76c64}, !- Source Object
  11,                                     !- Outlet Port
  {80c4f66c-fc93-45e8-be8e-96fcaf746068}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7e22854-6b12-4023-8531-fd0bc9e5a64c}, !- Handle
  {20f492e4-bad3-4c9d-91d0-414eaf552d74}, !- Name
  {ccf06e08-b545-43f0-ab10-67086ea76c64}; !- HVAC Component

OS:PortList,
  {7db05745-a2ad-4398-a6ae-00da209d1db5}, !- Handle
  {6a19ff29-8c85-4ef2-8411-259c1d4d24c3}, !- Name
  {ccf06e08-b545-43f0-ab10-67086ea76c64}; !- HVAC Component

OS:Sizing:Zone,
  {e9ceb7d0-569d-4513-93df-e526600c56fd}, !- Handle
  {ccf06e08-b545-43f0-ab10-67086ea76c64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {169b45c3-a768-4f75-9f64-dc647ce02d22}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {ccf06e08-b545-43f0-ab10-67086ea76c64}; !- Thermal Zone

OS:ThermalZone,
  {2929f65b-7eae-454b-a0e0-f080bbe3d404}, !- Handle
  TZ-Floor 3 Elevator Hall,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdb3ff91-73c9-4538-8cb3-a1b8097d2516}, !- Zone Air Inlet Port List
  {13294177-180c-4f2d-9b6f-50f76c9fdb9f}, !- Zone Air Exhaust Port List
  {3045d0d0-47f6-4b4f-b5db-cd2dd213677d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e59531b-d1f9-4365-b6e6-84c58c15e9f0}, !- Handle
  Node 62,                                !- Name
  {3045d0d0-47f6-4b4f-b5db-cd2dd213677d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3045d0d0-47f6-4b4f-b5db-cd2dd213677d}, !- Handle
  {589140c3-7772-44a6-aac0-00c5ffcc65e9}, !- Name
  {2929f65b-7eae-454b-a0e0-f080bbe3d404}, !- Source Object
  11,                                     !- Outlet Port
  {5e59531b-d1f9-4365-b6e6-84c58c15e9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdb3ff91-73c9-4538-8cb3-a1b8097d2516}, !- Handle
  {f87dc319-b23b-4c8d-a161-8f8faa437e08}, !- Name
  {2929f65b-7eae-454b-a0e0-f080bbe3d404}; !- HVAC Component

OS:PortList,
  {13294177-180c-4f2d-9b6f-50f76c9fdb9f}, !- Handle
  {6f5c190e-3f7b-4a94-a98e-d1cee5a33ebe}, !- Name
  {2929f65b-7eae-454b-a0e0-f080bbe3d404}; !- HVAC Component

OS:Sizing:Zone,
  {8dd8a585-15ce-4c02-be12-95f0fafd3526}, !- Handle
  {2929f65b-7eae-454b-a0e0-f080bbe3d404}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {403c52c1-53d3-40c4-97c7-1077a5ae9b03}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {2929f65b-7eae-454b-a0e0-f080bbe3d404}; !- Thermal Zone

OS:ThermalZone,
  {bb051578-ab34-439b-a175-890bb6629ba7}, !- Handle
  TZ-Floor 3 Treatment,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daaeac8d-ff1c-45f1-bfd8-488281fd8528}, !- Zone Air Inlet Port List
  {9b8a78a0-6732-4258-ba16-62a818985dcd}, !- Zone Air Exhaust Port List
  {7aaa22d8-2f72-4be1-9078-732348f72b25}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {008f541e-22fb-4208-8721-660a6f51f5a5}, !- Handle
  Node 63,                                !- Name
  {7aaa22d8-2f72-4be1-9078-732348f72b25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aaa22d8-2f72-4be1-9078-732348f72b25}, !- Handle
  {0cb7f5eb-e7d2-49a1-bf29-7ae816ed9331}, !- Name
  {bb051578-ab34-439b-a175-890bb6629ba7}, !- Source Object
  11,                                     !- Outlet Port
  {008f541e-22fb-4208-8721-660a6f51f5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daaeac8d-ff1c-45f1-bfd8-488281fd8528}, !- Handle
  {09242ff0-f796-4987-8beb-7048a9df610e}, !- Name
  {bb051578-ab34-439b-a175-890bb6629ba7}; !- HVAC Component

OS:PortList,
  {9b8a78a0-6732-4258-ba16-62a818985dcd}, !- Handle
  {c2b19081-1ff2-4055-9a7c-d5db0dc3167e}, !- Name
  {bb051578-ab34-439b-a175-890bb6629ba7}; !- HVAC Component

OS:Sizing:Zone,
  {be31f08a-aeea-4c5b-86d0-44055cfae2bd}, !- Handle
  {bb051578-ab34-439b-a175-890bb6629ba7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ae72a0e-65c9-4505-bda0-87c8ab1447e2}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {bb051578-ab34-439b-a175-890bb6629ba7}; !- Thermal Zone

OS:ThermalZone,
  {0f341653-ee7b-43db-be47-4fabe641f03b}, !- Handle
  TZ-Floor 1 Procedure Room,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ea2ae5a-21da-4472-9ebb-0ac52fd97bc2}, !- Zone Air Inlet Port List
  {069aa802-d46a-46ab-9393-3d4279c963f2}, !- Zone Air Exhaust Port List
  {bfd102c9-da25-451a-b4c2-a0c9bcc51d31}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb914d5b-a3e4-457d-8408-c67b9f6b5e23}, !- Handle
  Node 64,                                !- Name
  {bfd102c9-da25-451a-b4c2-a0c9bcc51d31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfd102c9-da25-451a-b4c2-a0c9bcc51d31}, !- Handle
  {715bb581-2c65-43c4-8627-92d09d6e6587}, !- Name
  {0f341653-ee7b-43db-be47-4fabe641f03b}, !- Source Object
  11,                                     !- Outlet Port
  {fb914d5b-a3e4-457d-8408-c67b9f6b5e23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ea2ae5a-21da-4472-9ebb-0ac52fd97bc2}, !- Handle
  {9580ada2-a049-4e31-a4b4-a53681e615a7}, !- Name
  {0f341653-ee7b-43db-be47-4fabe641f03b}; !- HVAC Component

OS:PortList,
  {069aa802-d46a-46ab-9393-3d4279c963f2}, !- Handle
  {b56ca1f4-3116-4102-a513-349b82272bf0}, !- Name
  {0f341653-ee7b-43db-be47-4fabe641f03b}; !- HVAC Component

OS:Sizing:Zone,
  {53b84c2b-f0a4-4ba5-8d33-2cbe4ce78b2f}, !- Handle
  {0f341653-ee7b-43db-be47-4fabe641f03b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76f50692-be34-4c11-9534-fd345d5375ab}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {0f341653-ee7b-43db-be47-4fabe641f03b}; !- Thermal Zone

OS:ThermalZone,
  {90712011-4784-476b-94e7-00c01f8a7eb2}, !- Handle
  TZ-Floor 2 Reception Toilet,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee995751-258f-44be-8f14-5b25f8b395e1}, !- Zone Air Inlet Port List
  {133d26e3-3a41-44dd-8d78-7da4c2db57b4}, !- Zone Air Exhaust Port List
  {ed5ef490-4e03-4b21-88ff-569982f173e0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60bb0cfd-7e60-4a11-9c2d-2115d2959e93}, !- Handle
  Node 65,                                !- Name
  {ed5ef490-4e03-4b21-88ff-569982f173e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed5ef490-4e03-4b21-88ff-569982f173e0}, !- Handle
  {1efc5f19-9977-4a82-ae04-692b146dc964}, !- Name
  {90712011-4784-476b-94e7-00c01f8a7eb2}, !- Source Object
  11,                                     !- Outlet Port
  {60bb0cfd-7e60-4a11-9c2d-2115d2959e93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee995751-258f-44be-8f14-5b25f8b395e1}, !- Handle
  {2d3ac98c-0522-492a-9da9-5418a3578667}, !- Name
  {90712011-4784-476b-94e7-00c01f8a7eb2}; !- HVAC Component

OS:PortList,
  {133d26e3-3a41-44dd-8d78-7da4c2db57b4}, !- Handle
  {525f809e-254a-42b6-b07a-970c93c02317}, !- Name
  {90712011-4784-476b-94e7-00c01f8a7eb2}; !- HVAC Component

OS:Sizing:Zone,
  {2549dd47-585b-4068-a147-27890050fda7}, !- Handle
  {90712011-4784-476b-94e7-00c01f8a7eb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a304ee75-4338-4579-8447-4ed856bad506}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {90712011-4784-476b-94e7-00c01f8a7eb2}; !- Thermal Zone

OS:ThermalZone,
  {9b3617eb-ac11-4e7b-9034-b157d6c0b717}, !- Handle
  TZ-Floor 2 Exam Hall 6,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f304633d-3988-4767-af89-c23723332900}, !- Zone Air Inlet Port List
  {0de10cfa-b56d-4087-bd58-e56b739737e4}, !- Zone Air Exhaust Port List
  {0c275493-a993-4243-97cc-76bd6ebde171}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1f4c841-090e-4bc4-aa43-46666b860c4c}, !- Handle
  Node 66,                                !- Name
  {0c275493-a993-4243-97cc-76bd6ebde171}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c275493-a993-4243-97cc-76bd6ebde171}, !- Handle
  {21d54280-526f-47b8-ae9b-8b07aee00d00}, !- Name
  {9b3617eb-ac11-4e7b-9034-b157d6c0b717}, !- Source Object
  11,                                     !- Outlet Port
  {e1f4c841-090e-4bc4-aa43-46666b860c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f304633d-3988-4767-af89-c23723332900}, !- Handle
  {607992e1-6b84-44dc-8789-faa5d7c8b2d3}, !- Name
  {9b3617eb-ac11-4e7b-9034-b157d6c0b717}; !- HVAC Component

OS:PortList,
  {0de10cfa-b56d-4087-bd58-e56b739737e4}, !- Handle
  {eb3243a4-cb85-40f2-8582-a14bb4547034}, !- Name
  {9b3617eb-ac11-4e7b-9034-b157d6c0b717}; !- HVAC Component

OS:Sizing:Zone,
  {476cfdb9-61ed-4b81-824d-b6f8f29eb232}, !- Handle
  {9b3617eb-ac11-4e7b-9034-b157d6c0b717}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a87a1a0c-f07d-4eb4-9b6b-847ef608a13f}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {9b3617eb-ac11-4e7b-9034-b157d6c0b717}; !- Thermal Zone

OS:ThermalZone,
  {505eb9d5-d65d-4bc8-90b6-a1ab2558d7af}, !- Handle
  TZ-Floor 1 Utility Room,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4052b322-76d7-49f8-86fc-5db4c70229c0}, !- Zone Air Inlet Port List
  {327f2185-8bbc-4f2d-85e1-5ff8f65495d5}, !- Zone Air Exhaust Port List
  {e28d6d0a-3c4b-4454-b42b-5250b0af0f10}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {465b27f1-aac7-4d7b-bde7-156f68c28dc8}, !- Handle
  Node 67,                                !- Name
  {e28d6d0a-3c4b-4454-b42b-5250b0af0f10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e28d6d0a-3c4b-4454-b42b-5250b0af0f10}, !- Handle
  {f7812fa5-4793-4a5c-89a7-4db226ce1da3}, !- Name
  {505eb9d5-d65d-4bc8-90b6-a1ab2558d7af}, !- Source Object
  11,                                     !- Outlet Port
  {465b27f1-aac7-4d7b-bde7-156f68c28dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4052b322-76d7-49f8-86fc-5db4c70229c0}, !- Handle
  {47a7ce00-d55a-41c9-b059-f9e43ee18e84}, !- Name
  {505eb9d5-d65d-4bc8-90b6-a1ab2558d7af}; !- HVAC Component

OS:PortList,
  {327f2185-8bbc-4f2d-85e1-5ff8f65495d5}, !- Handle
  {524d3618-49c0-4f06-ac70-2da1b7604082}, !- Name
  {505eb9d5-d65d-4bc8-90b6-a1ab2558d7af}; !- HVAC Component

OS:Sizing:Zone,
  {351cb172-dbf3-4a89-bb03-1cbae177ee47}, !- Handle
  {505eb9d5-d65d-4bc8-90b6-a1ab2558d7af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7de613c-169d-4040-984e-33d22c87273f}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {505eb9d5-d65d-4bc8-90b6-a1ab2558d7af}; !- Thermal Zone

OS:ThermalZone,
  {9f745a88-c4d6-47a8-894d-71d907dc7bc2}, !- Handle
  TZ-Floor 3 Utility,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58cccd29-331c-464b-9073-ea9b49c0db1c}, !- Zone Air Inlet Port List
  {de835a79-c85a-4a68-83c7-e53e3c9176e1}, !- Zone Air Exhaust Port List
  {d064ea23-a10d-49e1-b3c2-de3fbdf4aab5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce304f1a-8b85-4fd1-87dc-c5f7253f2a0a}, !- Handle
  Node 68,                                !- Name
  {d064ea23-a10d-49e1-b3c2-de3fbdf4aab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d064ea23-a10d-49e1-b3c2-de3fbdf4aab5}, !- Handle
  {ea5980e9-f100-47de-8fc1-8dc2e9efdbde}, !- Name
  {9f745a88-c4d6-47a8-894d-71d907dc7bc2}, !- Source Object
  11,                                     !- Outlet Port
  {ce304f1a-8b85-4fd1-87dc-c5f7253f2a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58cccd29-331c-464b-9073-ea9b49c0db1c}, !- Handle
  {2e92cffa-b53f-448a-bd0c-88392d7ddb56}, !- Name
  {9f745a88-c4d6-47a8-894d-71d907dc7bc2}; !- HVAC Component

OS:PortList,
  {de835a79-c85a-4a68-83c7-e53e3c9176e1}, !- Handle
  {c2ca9df3-6d43-4e25-86bc-0bbbf8480c67}, !- Name
  {9f745a88-c4d6-47a8-894d-71d907dc7bc2}; !- HVAC Component

OS:Sizing:Zone,
  {85111123-57ca-4e4a-8986-0cd689451781}, !- Handle
  {9f745a88-c4d6-47a8-894d-71d907dc7bc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e9c117f-9265-407f-87e2-d86792acd437}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {9f745a88-c4d6-47a8-894d-71d907dc7bc2}; !- Thermal Zone

OS:ThermalZone,
  {c4d860e5-d579-43d8-a02f-cf17926f943e}, !- Handle
  TZ-Floor 1 Elevator Pump Room,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8c0f7bb-9955-43b4-bde6-19a8fba735ab}, !- Zone Air Inlet Port List
  {898749e7-0404-40a4-99d8-a7dd55321ff5}, !- Zone Air Exhaust Port List
  {4fa59f9e-aa10-4357-a329-f906dc8987aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bed87e86-cb90-41cb-948f-0fa5dbff0176}, !- Handle
  Node 69,                                !- Name
  {4fa59f9e-aa10-4357-a329-f906dc8987aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa59f9e-aa10-4357-a329-f906dc8987aa}, !- Handle
  {c4d245e9-2dd1-49a1-a1df-b7662f81b667}, !- Name
  {c4d860e5-d579-43d8-a02f-cf17926f943e}, !- Source Object
  11,                                     !- Outlet Port
  {bed87e86-cb90-41cb-948f-0fa5dbff0176}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8c0f7bb-9955-43b4-bde6-19a8fba735ab}, !- Handle
  {d6577805-31a4-4f11-9555-cc850fd5911c}, !- Name
  {c4d860e5-d579-43d8-a02f-cf17926f943e}; !- HVAC Component

OS:PortList,
  {898749e7-0404-40a4-99d8-a7dd55321ff5}, !- Handle
  {20598574-4c65-4e2c-a442-a29f01b19dd1}, !- Name
  {c4d860e5-d579-43d8-a02f-cf17926f943e}; !- HVAC Component

OS:Sizing:Zone,
  {b1a200b5-4f44-4581-a289-58258e1da6e0}, !- Handle
  {c4d860e5-d579-43d8-a02f-cf17926f943e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0048616-08de-47f8-b45a-646538d5f9ea}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {c4d860e5-d579-43d8-a02f-cf17926f943e}; !- Thermal Zone

OS:ThermalZone,
  {0a314635-ea82-46b8-a046-08379cccf94a}, !- Handle
  TZ-Floor 2 Storage 2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b372031f-50e4-4da3-a544-9cc27054c934}, !- Zone Air Inlet Port List
  {9246f340-49f4-40f9-981f-4b89d64b520e}, !- Zone Air Exhaust Port List
  {5849ae5c-c910-4311-b67d-55b645b99281}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0123d219-3ee9-44ab-a31f-f6b3aaa4d037}, !- Handle
  Node 70,                                !- Name
  {5849ae5c-c910-4311-b67d-55b645b99281}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5849ae5c-c910-4311-b67d-55b645b99281}, !- Handle
  {c27318a3-b9e5-465e-9b3c-430d8e6fc24e}, !- Name
  {0a314635-ea82-46b8-a046-08379cccf94a}, !- Source Object
  11,                                     !- Outlet Port
  {0123d219-3ee9-44ab-a31f-f6b3aaa4d037}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b372031f-50e4-4da3-a544-9cc27054c934}, !- Handle
  {88584283-0690-4c05-bc77-700712269e9b}, !- Name
  {0a314635-ea82-46b8-a046-08379cccf94a}; !- HVAC Component

OS:PortList,
  {9246f340-49f4-40f9-981f-4b89d64b520e}, !- Handle
  {5deff910-6b14-4539-b97c-285d17ac6007}, !- Name
  {0a314635-ea82-46b8-a046-08379cccf94a}; !- HVAC Component

OS:Sizing:Zone,
  {2d5a4d1f-9ad5-4afc-b98b-3b0138072740}, !- Handle
  {0a314635-ea82-46b8-a046-08379cccf94a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {056a6f5a-2b78-448b-aa95-bd53869aee76}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {0a314635-ea82-46b8-a046-08379cccf94a}; !- Thermal Zone

OS:ThermalZone,
  {1a09e760-5162-43bd-b464-43ecf458a2d7}, !- Handle
  TZ-Floor 1 Anesthesia,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e2c239b-cf37-4a3c-b4b6-7b350841eba7}, !- Zone Air Inlet Port List
  {6a78c4af-b3a2-42b4-b348-9234d4fcc3ab}, !- Zone Air Exhaust Port List
  {6e771cb0-7e6e-4bb5-9afb-79ec5198961b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afd1e1dc-4f88-4fe4-acd6-9cdb6ca5f6df}, !- Handle
  Node 71,                                !- Name
  {6e771cb0-7e6e-4bb5-9afb-79ec5198961b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e771cb0-7e6e-4bb5-9afb-79ec5198961b}, !- Handle
  {07694b80-9cd2-447f-b100-b173927cecf7}, !- Name
  {1a09e760-5162-43bd-b464-43ecf458a2d7}, !- Source Object
  11,                                     !- Outlet Port
  {afd1e1dc-4f88-4fe4-acd6-9cdb6ca5f6df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e2c239b-cf37-4a3c-b4b6-7b350841eba7}, !- Handle
  {fa3448ae-be75-4cc6-a190-74313e92a122}, !- Name
  {1a09e760-5162-43bd-b464-43ecf458a2d7}; !- HVAC Component

OS:PortList,
  {6a78c4af-b3a2-42b4-b348-9234d4fcc3ab}, !- Handle
  {e016f3d6-89a8-4574-bf75-ce57d8d4cd4e}, !- Name
  {1a09e760-5162-43bd-b464-43ecf458a2d7}; !- HVAC Component

OS:Sizing:Zone,
  {c9337796-ea68-4850-89fc-b97e67b292ae}, !- Handle
  {1a09e760-5162-43bd-b464-43ecf458a2d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {882efbcc-13d0-44bd-8300-549c86764415}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {1a09e760-5162-43bd-b464-43ecf458a2d7}; !- Thermal Zone

OS:ThermalZone,
  {addc9180-6cdc-4faa-b4de-c8548137423d}, !- Handle
  TZ-Floor 2 Utility,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be37a623-f4fb-40c5-adf8-f9c3c6e92ee2}, !- Zone Air Inlet Port List
  {0b9d18a6-9a49-4611-b2ce-5aadca29b854}, !- Zone Air Exhaust Port List
  {7fdae72a-6632-4b07-be3c-2813f9b13680}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac019bea-aff3-4ae9-ada6-3396e6aace9a}, !- Handle
  Node 72,                                !- Name
  {7fdae72a-6632-4b07-be3c-2813f9b13680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fdae72a-6632-4b07-be3c-2813f9b13680}, !- Handle
  {c3345071-147b-41d2-af49-871f3a0265fd}, !- Name
  {addc9180-6cdc-4faa-b4de-c8548137423d}, !- Source Object
  11,                                     !- Outlet Port
  {ac019bea-aff3-4ae9-ada6-3396e6aace9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be37a623-f4fb-40c5-adf8-f9c3c6e92ee2}, !- Handle
  {b63fcb12-3f9c-4e17-9fce-35051479161f}, !- Name
  {addc9180-6cdc-4faa-b4de-c8548137423d}; !- HVAC Component

OS:PortList,
  {0b9d18a6-9a49-4611-b2ce-5aadca29b854}, !- Handle
  {5845641b-53c3-40b3-9ea9-37990d78d094}, !- Name
  {addc9180-6cdc-4faa-b4de-c8548137423d}; !- HVAC Component

OS:Sizing:Zone,
  {095705b1-84e5-45b7-a9a4-18e0bb4c559f}, !- Handle
  {addc9180-6cdc-4faa-b4de-c8548137423d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81341eda-e56c-410b-9ee2-2e5803d72a3d}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {addc9180-6cdc-4faa-b4de-c8548137423d}; !- Thermal Zone

OS:ThermalZone,
  {91b6d074-32a6-40b2-911c-8c9b7f772b04}, !- Handle
  TZ-Floor 3 Undeveloped 2,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c50f2791-f693-4ca0-8ffa-97fa7d490482}, !- Zone Air Inlet Port List
  {587cbcba-9e02-4f88-b506-319ff67e8afa}, !- Zone Air Exhaust Port List
  {22f8ab2b-6a83-4be1-95cc-839f10e6f834}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b5711e4-29cd-48e6-93c1-15749fb52e40}, !- Handle
  Node 73,                                !- Name
  {22f8ab2b-6a83-4be1-95cc-839f10e6f834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22f8ab2b-6a83-4be1-95cc-839f10e6f834}, !- Handle
  {18580cd7-ce52-49a9-b657-53b6bf720dbb}, !- Name
  {91b6d074-32a6-40b2-911c-8c9b7f772b04}, !- Source Object
  11,                                     !- Outlet Port
  {2b5711e4-29cd-48e6-93c1-15749fb52e40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c50f2791-f693-4ca0-8ffa-97fa7d490482}, !- Handle
  {164c5d70-ffd6-4612-822f-7f7e691f8e58}, !- Name
  {91b6d074-32a6-40b2-911c-8c9b7f772b04}; !- HVAC Component

OS:PortList,
  {587cbcba-9e02-4f88-b506-319ff67e8afa}, !- Handle
  {178ac928-0741-4d9b-ac08-e45fc6187c26}, !- Name
  {91b6d074-32a6-40b2-911c-8c9b7f772b04}; !- HVAC Component

OS:Sizing:Zone,
  {38f093fc-ace3-45c8-bff9-395334134408}, !- Handle
  {91b6d074-32a6-40b2-911c-8c9b7f772b04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44d14261-4d04-437d-855c-5d3332b1478c}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {91b6d074-32a6-40b2-911c-8c9b7f772b04}; !- Thermal Zone

OS:ThermalZone,
  {a621d6c5-3925-4bd5-a5b1-f3f15633bb74}, !- Handle
  TZ-Floor 1 Recovery Room,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6bb866d-8ff3-48aa-b0de-9f636df401b3}, !- Zone Air Inlet Port List
  {ab26ad67-d4e1-453a-80d2-cc663629c57f}, !- Zone Air Exhaust Port List
  {2279f557-814d-4eb4-b4bb-7de50ad80db9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86b1fb3b-7ec2-4af6-9025-f8af913012f9}, !- Handle
  Node 74,                                !- Name
  {2279f557-814d-4eb4-b4bb-7de50ad80db9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2279f557-814d-4eb4-b4bb-7de50ad80db9}, !- Handle
  {28d15dd5-92b9-43bd-bbca-59499d1b84c6}, !- Name
  {a621d6c5-3925-4bd5-a5b1-f3f15633bb74}, !- Source Object
  11,                                     !- Outlet Port
  {86b1fb3b-7ec2-4af6-9025-f8af913012f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6bb866d-8ff3-48aa-b0de-9f636df401b3}, !- Handle
  {913bf3be-778f-498f-bd8a-6c963e34223a}, !- Name
  {a621d6c5-3925-4bd5-a5b1-f3f15633bb74}; !- HVAC Component

OS:PortList,
  {ab26ad67-d4e1-453a-80d2-cc663629c57f}, !- Handle
  {2aaf848a-f73b-49c2-9b9b-6ae228fe71bd}, !- Name
  {a621d6c5-3925-4bd5-a5b1-f3f15633bb74}; !- HVAC Component

OS:Sizing:Zone,
  {adf0cf5d-d857-484b-a2c2-436cd682d3ae}, !- Handle
  {a621d6c5-3925-4bd5-a5b1-f3f15633bb74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74a0c86c-95f9-453f-986e-de06854be495}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {a621d6c5-3925-4bd5-a5b1-f3f15633bb74}; !- Thermal Zone

OS:ThermalZone,
  {78ce1b99-3a4d-4ead-9479-1339f3d313b0}, !- Handle
  TZ-Floor 3 Physical Therapy Toilet,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6d01fb3-f68f-4874-a4e4-cca2ba55ff2e}, !- Zone Air Inlet Port List
  {debd51de-3684-43f9-80a0-a555d9d4a2a5}, !- Zone Air Exhaust Port List
  {73cad5c4-daa0-4e9f-9fb0-25e1fe3f78df}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68406edc-7106-4154-bf6c-ea1899a20b63}, !- Handle
  Node 75,                                !- Name
  {73cad5c4-daa0-4e9f-9fb0-25e1fe3f78df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73cad5c4-daa0-4e9f-9fb0-25e1fe3f78df}, !- Handle
  {61862401-08b2-4ce5-9cfb-3f6050606348}, !- Name
  {78ce1b99-3a4d-4ead-9479-1339f3d313b0}, !- Source Object
  11,                                     !- Outlet Port
  {68406edc-7106-4154-bf6c-ea1899a20b63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6d01fb3-f68f-4874-a4e4-cca2ba55ff2e}, !- Handle
  {e5e5eaa0-dc47-4fa7-817f-50f00d978ab3}, !- Name
  {78ce1b99-3a4d-4ead-9479-1339f3d313b0}; !- HVAC Component

OS:PortList,
  {debd51de-3684-43f9-80a0-a555d9d4a2a5}, !- Handle
  {d4b299b0-0314-46da-aa6d-520a7c38bc96}, !- Name
  {78ce1b99-3a4d-4ead-9479-1339f3d313b0}; !- HVAC Component

OS:Sizing:Zone,
  {c6979c89-fd03-4435-a8cd-938bea1febbb}, !- Handle
  {78ce1b99-3a4d-4ead-9479-1339f3d313b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef8bbf65-8300-4da7-b9c2-85ac100511fb}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {78ce1b99-3a4d-4ead-9479-1339f3d313b0}; !- Thermal Zone

OS:ThermalZone,
  {d994f006-3f61-4525-9fe5-f1fed109ab8d}, !- Handle
  TZ-Floor 1 Reception Hall,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b2a9e36-4b81-4669-9afa-784ce0550896}, !- Zone Air Inlet Port List
  {9d199c3c-7d5d-41aa-b952-c5c5e8367dc6}, !- Zone Air Exhaust Port List
  {413f679c-b099-46a1-8a95-656d70ea55d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82b3e809-2865-4215-ad98-d93c8e636b66}, !- Handle
  Node 76,                                !- Name
  {413f679c-b099-46a1-8a95-656d70ea55d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {413f679c-b099-46a1-8a95-656d70ea55d9}, !- Handle
  {6bdfe238-56a6-4528-8f84-ac9d2e15c6ec}, !- Name
  {d994f006-3f61-4525-9fe5-f1fed109ab8d}, !- Source Object
  11,                                     !- Outlet Port
  {82b3e809-2865-4215-ad98-d93c8e636b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b2a9e36-4b81-4669-9afa-784ce0550896}, !- Handle
  {3e70b934-0876-4d94-9b6c-f2f2bb188660}, !- Name
  {d994f006-3f61-4525-9fe5-f1fed109ab8d}; !- HVAC Component

OS:PortList,
  {9d199c3c-7d5d-41aa-b952-c5c5e8367dc6}, !- Handle
  {6ae0ab93-f4ec-461f-a5c9-7817284a59b2}, !- Name
  {d994f006-3f61-4525-9fe5-f1fed109ab8d}; !- HVAC Component

OS:Sizing:Zone,
  {aa643cae-4698-42f4-a217-ef5fa56176b3}, !- Handle
  {d994f006-3f61-4525-9fe5-f1fed109ab8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99c40aa1-b651-4cd0-a2f5-28238635bdc6}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {d994f006-3f61-4525-9fe5-f1fed109ab8d}; !- Thermal Zone

OS:ThermalZone,
  {e603c2fc-afb4-4019-9bb0-71ed1fb2394c}, !- Handle
  TZ-Floor 1 Locker Room,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99fa3c5c-a71e-4c9e-94fe-8f72136db3a0}, !- Zone Air Inlet Port List
  {e5415b4a-a41b-4ff9-956f-8d1c53cc050b}, !- Zone Air Exhaust Port List
  {c3ff6e5d-5327-46f4-9870-5fd792511351}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30f5551b-64b3-4130-9f37-62c29705ddd8}, !- Handle
  Node 77,                                !- Name
  {c3ff6e5d-5327-46f4-9870-5fd792511351}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3ff6e5d-5327-46f4-9870-5fd792511351}, !- Handle
  {628d2666-16bc-440f-8501-c77549dd4e6c}, !- Name
  {e603c2fc-afb4-4019-9bb0-71ed1fb2394c}, !- Source Object
  11,                                     !- Outlet Port
  {30f5551b-64b3-4130-9f37-62c29705ddd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99fa3c5c-a71e-4c9e-94fe-8f72136db3a0}, !- Handle
  {d030ff0a-d6e9-4c69-8256-55a258a8d4a6}, !- Name
  {e603c2fc-afb4-4019-9bb0-71ed1fb2394c}; !- HVAC Component

OS:PortList,
  {e5415b4a-a41b-4ff9-956f-8d1c53cc050b}, !- Handle
  {e7114063-1c21-4f62-b6a6-1ff1d4877b83}, !- Name
  {e603c2fc-afb4-4019-9bb0-71ed1fb2394c}; !- HVAC Component

OS:Sizing:Zone,
  {749aa05d-14aa-47e1-bdba-7f47c36926cb}, !- Handle
  {e603c2fc-afb4-4019-9bb0-71ed1fb2394c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3acbb0e2-9105-4fc1-b981-abd06e7c1634}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {e603c2fc-afb4-4019-9bb0-71ed1fb2394c}; !- Thermal Zone

OS:ThermalZone,
  {24327809-8205-430e-a7cc-3b9799c2d4c8}, !- Handle
  TZ-Floor 2 Nurse Station 1,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4c5e916-45fd-495b-b6d9-6a6835653376}, !- Zone Air Inlet Port List
  {17cefeb1-5a5b-4767-b662-12d0944a170c}, !- Zone Air Exhaust Port List
  {1e765dd6-3eda-46eb-9550-8caa784847c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86b3d67e-bce8-4a7d-9a34-bf96611824de}, !- Handle
  Node 78,                                !- Name
  {1e765dd6-3eda-46eb-9550-8caa784847c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e765dd6-3eda-46eb-9550-8caa784847c7}, !- Handle
  {daa762f0-93fd-4596-ae2c-1cee16d8c807}, !- Name
  {24327809-8205-430e-a7cc-3b9799c2d4c8}, !- Source Object
  11,                                     !- Outlet Port
  {86b3d67e-bce8-4a7d-9a34-bf96611824de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4c5e916-45fd-495b-b6d9-6a6835653376}, !- Handle
  {941227cc-9c1d-4b07-bfce-ec4907472671}, !- Name
  {24327809-8205-430e-a7cc-3b9799c2d4c8}; !- HVAC Component

OS:PortList,
  {17cefeb1-5a5b-4767-b662-12d0944a170c}, !- Handle
  {294c8f2f-4ced-4035-a14c-d4a919ea1269}, !- Name
  {24327809-8205-430e-a7cc-3b9799c2d4c8}; !- HVAC Component

OS:Sizing:Zone,
  {8879d365-d7cc-4764-951d-25f6a1c9522c}, !- Handle
  {24327809-8205-430e-a7cc-3b9799c2d4c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {356dc801-feaf-4e06-950d-7bbb617a88a9}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {24327809-8205-430e-a7cc-3b9799c2d4c8}; !- Thermal Zone

OS:ThermalZone,
  {fafbf5b1-9f1a-48b8-b7d6-48e2954257e6}, !- Handle
  TZ-Floor 2 Exam 8,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b1bc8a0-e4e2-4c40-826f-18c7d5cff602}, !- Zone Air Inlet Port List
  {0e566321-6c6e-4cbf-9c1a-63eaeef01dd8}, !- Zone Air Exhaust Port List
  {6922ed12-a342-4abd-acc6-670e0dc21c25}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d72364e-7658-4fb4-aae4-583adcce77c3}, !- Handle
  Node 79,                                !- Name
  {6922ed12-a342-4abd-acc6-670e0dc21c25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6922ed12-a342-4abd-acc6-670e0dc21c25}, !- Handle
  {dafa3209-d8ea-4c86-8f61-135351e230d4}, !- Name
  {fafbf5b1-9f1a-48b8-b7d6-48e2954257e6}, !- Source Object
  11,                                     !- Outlet Port
  {7d72364e-7658-4fb4-aae4-583adcce77c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b1bc8a0-e4e2-4c40-826f-18c7d5cff602}, !- Handle
  {a823e8ad-d043-4735-a541-8a39dfac793b}, !- Name
  {fafbf5b1-9f1a-48b8-b7d6-48e2954257e6}; !- HVAC Component

OS:PortList,
  {0e566321-6c6e-4cbf-9c1a-63eaeef01dd8}, !- Handle
  {daa43ed5-5b5e-4b6c-8e2c-ac7e852cb59f}, !- Name
  {fafbf5b1-9f1a-48b8-b7d6-48e2954257e6}; !- HVAC Component

OS:Sizing:Zone,
  {6ee491db-96ee-4749-a237-7dc3aa9506c3}, !- Handle
  {fafbf5b1-9f1a-48b8-b7d6-48e2954257e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7eb2719c-4c43-44f5-8cc5-ecec49f5fddf}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {fafbf5b1-9f1a-48b8-b7d6-48e2954257e6}; !- Thermal Zone

OS:ThermalZone,
  {e388ad7c-7ec7-446a-ae1b-fdb922d1b768}, !- Handle
  TZ-Floor 3 Janitor,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c6d20df-72cd-4f6e-9870-898796071281}, !- Zone Air Inlet Port List
  {1f29fce9-d8dc-4833-8122-9feb0b6b85ad}, !- Zone Air Exhaust Port List
  {71d773eb-0fb7-4ed0-81ce-9f2ee3033c52}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8207f93-74fb-4aa6-8e75-aa178202cfbe}, !- Handle
  Node 80,                                !- Name
  {71d773eb-0fb7-4ed0-81ce-9f2ee3033c52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71d773eb-0fb7-4ed0-81ce-9f2ee3033c52}, !- Handle
  {d91c806e-2c8a-48a9-8fc8-c6434ebf951a}, !- Name
  {e388ad7c-7ec7-446a-ae1b-fdb922d1b768}, !- Source Object
  11,                                     !- Outlet Port
  {f8207f93-74fb-4aa6-8e75-aa178202cfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c6d20df-72cd-4f6e-9870-898796071281}, !- Handle
  {173e73f7-f8cd-4878-84c0-7a0d07a9593c}, !- Name
  {e388ad7c-7ec7-446a-ae1b-fdb922d1b768}; !- HVAC Component

OS:PortList,
  {1f29fce9-d8dc-4833-8122-9feb0b6b85ad}, !- Handle
  {647db042-fc9d-4d9c-8124-41289aa1a323}, !- Name
  {e388ad7c-7ec7-446a-ae1b-fdb922d1b768}; !- HVAC Component

OS:Sizing:Zone,
  {bab94092-d56a-4317-ae30-daa99f553501}, !- Handle
  {e388ad7c-7ec7-446a-ae1b-fdb922d1b768}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1add9bd-f5a7-456d-a952-a0e98e61698f}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {e388ad7c-7ec7-446a-ae1b-fdb922d1b768}; !- Thermal Zone

OS:ThermalZone,
  {c7510a25-b296-445c-9e1b-b0b64a1f5fc2}, !- Handle
  TZ-Floor 1 Nurse Station,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ddd613f-a811-4cc6-96c9-351bc00e697c}, !- Zone Air Inlet Port List
  {4792d0cf-769c-461a-9f89-66f0e2f0b470}, !- Zone Air Exhaust Port List
  {755499c9-de78-45da-b3eb-72464bb7752b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecd387ee-272f-42c1-a6a6-75226ceba437}, !- Handle
  Node 81,                                !- Name
  {755499c9-de78-45da-b3eb-72464bb7752b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {755499c9-de78-45da-b3eb-72464bb7752b}, !- Handle
  {62a471f9-bacc-4448-9550-586498b293e2}, !- Name
  {c7510a25-b296-445c-9e1b-b0b64a1f5fc2}, !- Source Object
  11,                                     !- Outlet Port
  {ecd387ee-272f-42c1-a6a6-75226ceba437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ddd613f-a811-4cc6-96c9-351bc00e697c}, !- Handle
  {c78dd2a5-30b3-454c-9a1c-056dc94964f0}, !- Name
  {c7510a25-b296-445c-9e1b-b0b64a1f5fc2}; !- HVAC Component

OS:PortList,
  {4792d0cf-769c-461a-9f89-66f0e2f0b470}, !- Handle
  {44235f4b-1296-480a-9f2a-6a36340159a3}, !- Name
  {c7510a25-b296-445c-9e1b-b0b64a1f5fc2}; !- HVAC Component

OS:Sizing:Zone,
  {230ab8a1-afab-4ec5-acd4-df6351ade4d8}, !- Handle
  {c7510a25-b296-445c-9e1b-b0b64a1f5fc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab03423e-00f1-48cc-93c7-dbfe854088fe}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {c7510a25-b296-445c-9e1b-b0b64a1f5fc2}; !- Thermal Zone

OS:ThermalZone,
  {29868f6e-1a9a-43d9-bcb1-9d8f078b0a94}, !- Handle
  TZ-Floor 2 X-Ray,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0718ff96-2951-4e8c-8adf-7075bfc07d6f}, !- Zone Air Inlet Port List
  {37a9ad60-5517-44e1-ba93-3945563ac4b9}, !- Zone Air Exhaust Port List
  {1eb40181-db94-4367-b791-ae21e2f47a18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {801b92d1-e19e-4a7f-ba33-6681122cf6a6}, !- Handle
  Node 82,                                !- Name
  {1eb40181-db94-4367-b791-ae21e2f47a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb40181-db94-4367-b791-ae21e2f47a18}, !- Handle
  {6a9610e1-07b9-41e0-b474-f1f237144f6b}, !- Name
  {29868f6e-1a9a-43d9-bcb1-9d8f078b0a94}, !- Source Object
  11,                                     !- Outlet Port
  {801b92d1-e19e-4a7f-ba33-6681122cf6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0718ff96-2951-4e8c-8adf-7075bfc07d6f}, !- Handle
  {778d1602-35e2-486e-a8f0-b8a8e244fce4}, !- Name
  {29868f6e-1a9a-43d9-bcb1-9d8f078b0a94}; !- HVAC Component

OS:PortList,
  {37a9ad60-5517-44e1-ba93-3945563ac4b9}, !- Handle
  {1aa23a57-493b-4618-b96d-22ede7dbcd27}, !- Name
  {29868f6e-1a9a-43d9-bcb1-9d8f078b0a94}; !- HVAC Component

OS:Sizing:Zone,
  {f7587727-ba2a-4ffe-bbeb-5bd6b82aebb4}, !- Handle
  {29868f6e-1a9a-43d9-bcb1-9d8f078b0a94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92fb80a6-c978-4965-bc8e-847687cf57a7}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {29868f6e-1a9a-43d9-bcb1-9d8f078b0a94}; !- Thermal Zone

OS:ThermalZone,
  {b3a0ba60-86ab-4e40-aa68-0c39a60db342}, !- Handle
  TZ-Floor 2 Reception,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ffeb8e4-4a5a-4bdb-a110-f68c3be31bcc}, !- Zone Air Inlet Port List
  {42ab21b6-ce35-4d5a-bf0a-30b5c3ed33a6}, !- Zone Air Exhaust Port List
  {955b9c24-25a6-4126-a750-195ec2977b28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfab26f1-a8c9-4199-8144-2e8f4ed07e7e}, !- Handle
  Node 83,                                !- Name
  {955b9c24-25a6-4126-a750-195ec2977b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {955b9c24-25a6-4126-a750-195ec2977b28}, !- Handle
  {5002a52a-9c89-47b9-b831-fe0d1dcb65ae}, !- Name
  {b3a0ba60-86ab-4e40-aa68-0c39a60db342}, !- Source Object
  11,                                     !- Outlet Port
  {cfab26f1-a8c9-4199-8144-2e8f4ed07e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ffeb8e4-4a5a-4bdb-a110-f68c3be31bcc}, !- Handle
  {133b1e92-3b2a-4352-a20e-09be76adfa2b}, !- Name
  {b3a0ba60-86ab-4e40-aa68-0c39a60db342}; !- HVAC Component

OS:PortList,
  {42ab21b6-ce35-4d5a-bf0a-30b5c3ed33a6}, !- Handle
  {78846489-a9e8-43f8-aebf-7bd8309d7984}, !- Name
  {b3a0ba60-86ab-4e40-aa68-0c39a60db342}; !- HVAC Component

OS:Sizing:Zone,
  {461e82f1-c72d-40a8-b0db-4b76855d6376}, !- Handle
  {b3a0ba60-86ab-4e40-aa68-0c39a60db342}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ca691dd-5ac9-4537-b3b7-91fc83cd9298}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {b3a0ba60-86ab-4e40-aa68-0c39a60db342}; !- Thermal Zone

OS:ThermalZone,
  {8780a324-fc51-4a90-beb6-b6b73a8c93f0}, !- Handle
  TZ-Floor 2 Conference Toilet,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49e0c712-9eb2-4f62-93c9-1a8dbd5d1c77}, !- Zone Air Inlet Port List
  {a125606e-5466-4429-9ac6-1e8262795aa7}, !- Zone Air Exhaust Port List
  {182bdd55-ca5b-4906-b5f4-d7f6188d71cb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ce0b327-62dd-4652-af0d-77330cc20022}, !- Handle
  Node 84,                                !- Name
  {182bdd55-ca5b-4906-b5f4-d7f6188d71cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {182bdd55-ca5b-4906-b5f4-d7f6188d71cb}, !- Handle
  {2cdd7e29-c2c7-4a2c-aca0-2a2c09b3396b}, !- Name
  {8780a324-fc51-4a90-beb6-b6b73a8c93f0}, !- Source Object
  11,                                     !- Outlet Port
  {7ce0b327-62dd-4652-af0d-77330cc20022}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49e0c712-9eb2-4f62-93c9-1a8dbd5d1c77}, !- Handle
  {26177ccd-fd02-4036-99cc-b0d7c95e9e6a}, !- Name
  {8780a324-fc51-4a90-beb6-b6b73a8c93f0}; !- HVAC Component

OS:PortList,
  {a125606e-5466-4429-9ac6-1e8262795aa7}, !- Handle
  {88b797aa-b621-4df2-8067-0af3f7afb04e}, !- Name
  {8780a324-fc51-4a90-beb6-b6b73a8c93f0}; !- HVAC Component

OS:Sizing:Zone,
  {ce964a2c-58b2-44ea-82e5-cb7ffa252b88}, !- Handle
  {8780a324-fc51-4a90-beb6-b6b73a8c93f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84824f81-4788-4ca9-b62d-a8cc251f99f0}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {8780a324-fc51-4a90-beb6-b6b73a8c93f0}; !- Thermal Zone

OS:ThermalZone,
  {6c03fecd-3f7a-4292-ab2c-d98488f21404}, !- Handle
  TZ-Floor 1 Locker Room Hall,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77405672-ae13-45db-8c0a-e0743d165785}, !- Zone Air Inlet Port List
  {286fe4cd-b65a-464e-84e3-26c5e73c01ae}, !- Zone Air Exhaust Port List
  {b91bb38e-1998-4bac-805a-28b8b49aab64}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b96e8bd4-b498-40c4-b0f3-54b89482e193}, !- Handle
  Node 85,                                !- Name
  {b91bb38e-1998-4bac-805a-28b8b49aab64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b91bb38e-1998-4bac-805a-28b8b49aab64}, !- Handle
  {e8bfaead-639a-4402-a6a5-13d52dcf433b}, !- Name
  {6c03fecd-3f7a-4292-ab2c-d98488f21404}, !- Source Object
  11,                                     !- Outlet Port
  {b96e8bd4-b498-40c4-b0f3-54b89482e193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77405672-ae13-45db-8c0a-e0743d165785}, !- Handle
  {111962e4-1ffb-4f94-a963-6f5243b72f02}, !- Name
  {6c03fecd-3f7a-4292-ab2c-d98488f21404}; !- HVAC Component

OS:PortList,
  {286fe4cd-b65a-464e-84e3-26c5e73c01ae}, !- Handle
  {105e024d-ab95-46a5-bbe2-6f775039641a}, !- Name
  {6c03fecd-3f7a-4292-ab2c-d98488f21404}; !- HVAC Component

OS:Sizing:Zone,
  {493c6731-8d40-4d57-affa-b566baf65ae6}, !- Handle
  {6c03fecd-3f7a-4292-ab2c-d98488f21404}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f46fc5e1-cdcc-40ef-85ff-91580fd427b4}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {6c03fecd-3f7a-4292-ab2c-d98488f21404}; !- Thermal Zone

OS:ThermalZone,
  {43bdae61-387c-4ce1-9c1a-593c8c8d8ef0}, !- Handle
  TZ-Floor 2 Work Hall,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73fdb83c-1d85-4086-90cc-8d06248a451c}, !- Zone Air Inlet Port List
  {da0993ba-da91-43a8-968b-703368be81f6}, !- Zone Air Exhaust Port List
  {c10a0082-82c8-49d5-a201-49445e8345aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d48cf12c-272d-4568-9bce-2bbb4d740cf1}, !- Handle
  Node 86,                                !- Name
  {c10a0082-82c8-49d5-a201-49445e8345aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c10a0082-82c8-49d5-a201-49445e8345aa}, !- Handle
  {95030c3f-7342-440f-b6fe-4eb1d47017c2}, !- Name
  {43bdae61-387c-4ce1-9c1a-593c8c8d8ef0}, !- Source Object
  11,                                     !- Outlet Port
  {d48cf12c-272d-4568-9bce-2bbb4d740cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73fdb83c-1d85-4086-90cc-8d06248a451c}, !- Handle
  {c8f59390-42ac-403a-b84a-300ea13c88b8}, !- Name
  {43bdae61-387c-4ce1-9c1a-593c8c8d8ef0}; !- HVAC Component

OS:PortList,
  {da0993ba-da91-43a8-968b-703368be81f6}, !- Handle
  {1d50864c-e665-4c22-9d37-996d4848c526}, !- Name
  {43bdae61-387c-4ce1-9c1a-593c8c8d8ef0}; !- HVAC Component

OS:Sizing:Zone,
  {0fe0960a-d61f-4fa8-8afa-386f0c2951ed}, !- Handle
  {43bdae61-387c-4ce1-9c1a-593c8c8d8ef0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b9b79c1-6ef9-4fd6-8f4c-ecb1257f0c3f}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {43bdae61-387c-4ce1-9c1a-593c8c8d8ef0}; !- Thermal Zone

OS:ThermalZone,
  {701671e1-66e5-4e5f-a4ad-f1ca6878a4ee}, !- Handle
  TZ-Floor 1 Lounge,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {888d30a7-bcc6-41c8-9c30-11380124d3ed}, !- Zone Air Inlet Port List
  {503db03d-aefe-43bf-83db-49049fc5a2af}, !- Zone Air Exhaust Port List
  {e1661458-2f03-4d1b-bc36-c82fe5f9178f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6430a111-5f0d-46a7-aed6-d667934cef44}, !- Handle
  Node 87,                                !- Name
  {e1661458-2f03-4d1b-bc36-c82fe5f9178f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1661458-2f03-4d1b-bc36-c82fe5f9178f}, !- Handle
  {eb0a1532-0304-47bc-8b27-506cd57e7612}, !- Name
  {701671e1-66e5-4e5f-a4ad-f1ca6878a4ee}, !- Source Object
  11,                                     !- Outlet Port
  {6430a111-5f0d-46a7-aed6-d667934cef44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {888d30a7-bcc6-41c8-9c30-11380124d3ed}, !- Handle
  {a58de845-358e-4884-b096-59bc51dc3204}, !- Name
  {701671e1-66e5-4e5f-a4ad-f1ca6878a4ee}; !- HVAC Component

OS:PortList,
  {503db03d-aefe-43bf-83db-49049fc5a2af}, !- Handle
  {d1a45f9b-bf08-48e6-9225-ee96c2294fed}, !- Name
  {701671e1-66e5-4e5f-a4ad-f1ca6878a4ee}; !- HVAC Component

OS:Sizing:Zone,
  {d77ae836-c0da-4f94-80f1-25b582551f34}, !- Handle
  {701671e1-66e5-4e5f-a4ad-f1ca6878a4ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe39c693-110a-46ed-9f54-97152723d3cd}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {701671e1-66e5-4e5f-a4ad-f1ca6878a4ee}; !- Thermal Zone

OS:ThermalZone,
  {af93d516-7e4d-45fa-bad7-25340ecf41fb}, !- Handle
  TZ-Floor 1 Dressing Room,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08f993e8-6fba-4574-a046-82007c00746a}, !- Zone Air Inlet Port List
  {7ff1a58f-cb7f-4f56-b28e-62cac49594db}, !- Zone Air Exhaust Port List
  {fd6d92ac-d48e-43cf-a546-35909b37c915}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e60f07e-851c-4380-92da-b517a3469814}, !- Handle
  Node 88,                                !- Name
  {fd6d92ac-d48e-43cf-a546-35909b37c915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd6d92ac-d48e-43cf-a546-35909b37c915}, !- Handle
  {39b9059e-2734-4849-a793-d7ddb5fabe12}, !- Name
  {af93d516-7e4d-45fa-bad7-25340ecf41fb}, !- Source Object
  11,                                     !- Outlet Port
  {9e60f07e-851c-4380-92da-b517a3469814}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08f993e8-6fba-4574-a046-82007c00746a}, !- Handle
  {c0f9f9b7-2458-4baa-a789-7bd650ca89d8}, !- Name
  {af93d516-7e4d-45fa-bad7-25340ecf41fb}; !- HVAC Component

OS:PortList,
  {7ff1a58f-cb7f-4f56-b28e-62cac49594db}, !- Handle
  {8ac5a6a4-0406-4294-8e0e-cff83974c3e7}, !- Name
  {af93d516-7e4d-45fa-bad7-25340ecf41fb}; !- HVAC Component

OS:Sizing:Zone,
  {7dfda8a7-06ec-4ff8-adb8-601c87cd38af}, !- Handle
  {af93d516-7e4d-45fa-bad7-25340ecf41fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3b31ea7-89c1-44e6-affb-51809b461d5d}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {af93d516-7e4d-45fa-bad7-25340ecf41fb}; !- Thermal Zone

OS:ThermalZone,
  {aad9c152-68af-446b-966d-f74585f8bb3a}, !- Handle
  TZ-Floor 1 Med Gas,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65f4294e-67b1-427f-be16-1b32abf6b9cc}, !- Zone Air Inlet Port List
  {73cae043-1905-4650-8413-af224f15d5dc}, !- Zone Air Exhaust Port List
  {856a1af4-339b-444a-adb3-434efc8b66b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d290826-c340-4880-9686-ee2501e29240}, !- Handle
  Node 89,                                !- Name
  {856a1af4-339b-444a-adb3-434efc8b66b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {856a1af4-339b-444a-adb3-434efc8b66b5}, !- Handle
  {a17e4e2d-d78c-4d2e-993f-91b6d8abc0d9}, !- Name
  {aad9c152-68af-446b-966d-f74585f8bb3a}, !- Source Object
  11,                                     !- Outlet Port
  {7d290826-c340-4880-9686-ee2501e29240}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65f4294e-67b1-427f-be16-1b32abf6b9cc}, !- Handle
  {b098925b-3c24-4fb8-93ce-45ae8a31d327}, !- Name
  {aad9c152-68af-446b-966d-f74585f8bb3a}; !- HVAC Component

OS:PortList,
  {73cae043-1905-4650-8413-af224f15d5dc}, !- Handle
  {5f4ae04a-4508-40a8-9aa7-0f409612b7a2}, !- Name
  {aad9c152-68af-446b-966d-f74585f8bb3a}; !- HVAC Component

OS:Sizing:Zone,
  {6c731c70-31ff-4695-b942-2836d054d189}, !- Handle
  {aad9c152-68af-446b-966d-f74585f8bb3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04aaa291-4203-46bb-ba16-e66b5849c431}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {aad9c152-68af-446b-966d-f74585f8bb3a}; !- Thermal Zone

OS:ThermalZone,
  {c9d19042-6240-4ccb-8d08-f57d21300cfc}, !- Handle
  TZ-Floor 1 Vestibule,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e689139-c19d-4498-8d32-9d07fe7c8a00}, !- Zone Air Inlet Port List
  {c1dbbdca-6cb9-4c5d-9800-579a14f09437}, !- Zone Air Exhaust Port List
  {2fafc3e1-ebd0-437c-949e-c7a78642cb24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d39d9d2c-2046-4521-a6c2-05b1ec83f715}, !- Handle
  Node 90,                                !- Name
  {2fafc3e1-ebd0-437c-949e-c7a78642cb24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fafc3e1-ebd0-437c-949e-c7a78642cb24}, !- Handle
  {331a5b5f-75a5-4e15-918c-487e13ff3972}, !- Name
  {c9d19042-6240-4ccb-8d08-f57d21300cfc}, !- Source Object
  11,                                     !- Outlet Port
  {d39d9d2c-2046-4521-a6c2-05b1ec83f715}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e689139-c19d-4498-8d32-9d07fe7c8a00}, !- Handle
  {a4a5c1ad-a339-4620-afff-9a766363be57}, !- Name
  {c9d19042-6240-4ccb-8d08-f57d21300cfc}; !- HVAC Component

OS:PortList,
  {c1dbbdca-6cb9-4c5d-9800-579a14f09437}, !- Handle
  {97dbcc07-5dc2-4ea4-ba02-68db6cbe894b}, !- Name
  {c9d19042-6240-4ccb-8d08-f57d21300cfc}; !- HVAC Component

OS:Sizing:Zone,
  {bafd84c3-bb23-4a77-b9f7-734e96480b96}, !- Handle
  {c9d19042-6240-4ccb-8d08-f57d21300cfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0df63c93-991d-4574-8913-783aa85b05b2}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {c9d19042-6240-4ccb-8d08-f57d21300cfc}; !- Thermal Zone

OS:ThermalZone,
  {15a6b35b-13b2-4d5e-bd0e-3dce04dd0b8f}, !- Handle
  TZ-Floor 1 Office,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa61bfb9-4ceb-4574-b114-284debc57b7a}, !- Zone Air Inlet Port List
  {34a9cd92-73e7-47d2-88a4-458c043082ef}, !- Zone Air Exhaust Port List
  {e9ef00c6-27a9-4fa1-9766-b89f0dd7176e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dc3e927-ba71-4aed-92c5-7bbbc16f467d}, !- Handle
  Node 91,                                !- Name
  {e9ef00c6-27a9-4fa1-9766-b89f0dd7176e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9ef00c6-27a9-4fa1-9766-b89f0dd7176e}, !- Handle
  {9f69b557-5bf6-44f4-b0a9-c3a42c020fcb}, !- Name
  {15a6b35b-13b2-4d5e-bd0e-3dce04dd0b8f}, !- Source Object
  11,                                     !- Outlet Port
  {3dc3e927-ba71-4aed-92c5-7bbbc16f467d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa61bfb9-4ceb-4574-b114-284debc57b7a}, !- Handle
  {801f37d6-2a26-4123-9d7b-a8f34abc1d73}, !- Name
  {15a6b35b-13b2-4d5e-bd0e-3dce04dd0b8f}; !- HVAC Component

OS:PortList,
  {34a9cd92-73e7-47d2-88a4-458c043082ef}, !- Handle
  {e93aa682-81e9-4044-8980-f7577f4dccb0}, !- Name
  {15a6b35b-13b2-4d5e-bd0e-3dce04dd0b8f}; !- HVAC Component

OS:Sizing:Zone,
  {8ed64cfb-566c-4908-82d8-cd761852e832}, !- Handle
  {15a6b35b-13b2-4d5e-bd0e-3dce04dd0b8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c7148e4-3adb-4316-9716-f68babd35229}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {15a6b35b-13b2-4d5e-bd0e-3dce04dd0b8f}; !- Thermal Zone

OS:ThermalZone,
  {5a2e7944-a501-4c15-b082-d66bf7843080}, !- Handle
  TZ-SW Stair,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0d576ba-09a3-4588-ab8d-a744cbb702af}, !- Zone Air Inlet Port List
  {51d77847-720a-428e-a4b8-59388b2394fa}, !- Zone Air Exhaust Port List
  {14b85a08-c148-4078-aa62-2e8aafcb0c7d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b50fac05-5aa7-4906-99b7-a433ff0f7d5e}, !- Handle
  Node 92,                                !- Name
  {14b85a08-c148-4078-aa62-2e8aafcb0c7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14b85a08-c148-4078-aa62-2e8aafcb0c7d}, !- Handle
  {15fe43e4-c7f6-471b-b29a-be3e0647b0c8}, !- Name
  {5a2e7944-a501-4c15-b082-d66bf7843080}, !- Source Object
  11,                                     !- Outlet Port
  {b50fac05-5aa7-4906-99b7-a433ff0f7d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0d576ba-09a3-4588-ab8d-a744cbb702af}, !- Handle
  {12352e3a-73a7-46b2-9b9d-570482d3b58f}, !- Name
  {5a2e7944-a501-4c15-b082-d66bf7843080}; !- HVAC Component

OS:PortList,
  {51d77847-720a-428e-a4b8-59388b2394fa}, !- Handle
  {30035f4b-ea15-4aab-87b6-ad6324bbf9c8}, !- Name
  {5a2e7944-a501-4c15-b082-d66bf7843080}; !- HVAC Component

OS:Sizing:Zone,
  {cce10707-ed60-4e35-88e1-843bfcedfeb2}, !- Handle
  {5a2e7944-a501-4c15-b082-d66bf7843080}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4fc90dc-7c7a-431f-8f85-fec44c5ee078}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {5a2e7944-a501-4c15-b082-d66bf7843080}; !- Thermal Zone

OS:ThermalZone,
  {8828a71f-b1c7-4de4-be58-ad9ea799459f}, !- Handle
  TZ-Floor 1 Cafe,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed2e8403-f2bf-4300-8ae6-c36d244dc1c8}, !- Zone Air Inlet Port List
  {893e6a00-b617-4216-8d47-11c10cbe9fb4}, !- Zone Air Exhaust Port List
  {2ffcb051-7879-44eb-9f45-0d50da7a4137}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c003cb-87da-4389-aa63-4d41f1a4bdd2}, !- Handle
  Node 93,                                !- Name
  {2ffcb051-7879-44eb-9f45-0d50da7a4137}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ffcb051-7879-44eb-9f45-0d50da7a4137}, !- Handle
  {bd464a28-aa52-4ab6-9081-df74f2145cea}, !- Name
  {8828a71f-b1c7-4de4-be58-ad9ea799459f}, !- Source Object
  11,                                     !- Outlet Port
  {75c003cb-87da-4389-aa63-4d41f1a4bdd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed2e8403-f2bf-4300-8ae6-c36d244dc1c8}, !- Handle
  {1e9241b3-b51d-4958-ac05-ebe0a7dfb7eb}, !- Name
  {8828a71f-b1c7-4de4-be58-ad9ea799459f}; !- HVAC Component

OS:PortList,
  {893e6a00-b617-4216-8d47-11c10cbe9fb4}, !- Handle
  {4ef2b9a2-9457-4080-81df-af1f28562c3c}, !- Name
  {8828a71f-b1c7-4de4-be58-ad9ea799459f}; !- HVAC Component

OS:Sizing:Zone,
  {10265d90-3768-4a88-8700-9870b7ba20ea}, !- Handle
  {8828a71f-b1c7-4de4-be58-ad9ea799459f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6c8b11d-37d4-4519-920e-00b5bb34e101}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {8828a71f-b1c7-4de4-be58-ad9ea799459f}; !- Thermal Zone

OS:ThermalZone,
  {cf2b58d5-dc20-4420-8055-1df15e1cd1e5}, !- Handle
  TZ-Floor 2 Exam 1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cada9681-c4ce-477e-8020-5984dc493273}, !- Zone Air Inlet Port List
  {0aab0a55-9e16-45c7-9fe2-abe28b690685}, !- Zone Air Exhaust Port List
  {2eca8923-be15-46d4-9fee-68e6e93cb6ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08984153-64b1-47e2-93e3-5c4bdb4b9119}, !- Handle
  Node 94,                                !- Name
  {2eca8923-be15-46d4-9fee-68e6e93cb6ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eca8923-be15-46d4-9fee-68e6e93cb6ec}, !- Handle
  {b4634080-1ffa-4dd0-a4b7-883a034360e8}, !- Name
  {cf2b58d5-dc20-4420-8055-1df15e1cd1e5}, !- Source Object
  11,                                     !- Outlet Port
  {08984153-64b1-47e2-93e3-5c4bdb4b9119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cada9681-c4ce-477e-8020-5984dc493273}, !- Handle
  {7f108988-9d9e-4ae8-9841-2d65c6492fe9}, !- Name
  {cf2b58d5-dc20-4420-8055-1df15e1cd1e5}; !- HVAC Component

OS:PortList,
  {0aab0a55-9e16-45c7-9fe2-abe28b690685}, !- Handle
  {780209b8-5d4a-4074-876f-1784862a5edd}, !- Name
  {cf2b58d5-dc20-4420-8055-1df15e1cd1e5}; !- HVAC Component

OS:Sizing:Zone,
  {a6a303cb-6cfa-4d6a-aaf9-0d59c1abd4ad}, !- Handle
  {cf2b58d5-dc20-4420-8055-1df15e1cd1e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d685d4b0-ff7e-4c18-a0c0-70d7407d06b9}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {cf2b58d5-dc20-4420-8055-1df15e1cd1e5}; !- Thermal Zone

OS:ThermalZone,
  {ea38b532-3e15-4dc5-b238-9fa98df2af44}, !- Handle
  TZ-Floor 1 Nurse Toilet,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6f9bc23-65d4-43fb-8287-146aa862d691}, !- Zone Air Inlet Port List
  {a1d3de0c-b928-411d-9e85-86bd5568b867}, !- Zone Air Exhaust Port List
  {d4012b51-1179-478e-9e1c-67641a178116}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fff19051-c276-486b-afe3-6d4fcedaf2e2}, !- Handle
  Node 95,                                !- Name
  {d4012b51-1179-478e-9e1c-67641a178116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4012b51-1179-478e-9e1c-67641a178116}, !- Handle
  {6f5c1ab6-9653-4bb4-9946-413413726424}, !- Name
  {ea38b532-3e15-4dc5-b238-9fa98df2af44}, !- Source Object
  11,                                     !- Outlet Port
  {fff19051-c276-486b-afe3-6d4fcedaf2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6f9bc23-65d4-43fb-8287-146aa862d691}, !- Handle
  {7f92023c-1e6c-4ecc-989b-caa6d11bbec1}, !- Name
  {ea38b532-3e15-4dc5-b238-9fa98df2af44}; !- HVAC Component

OS:PortList,
  {a1d3de0c-b928-411d-9e85-86bd5568b867}, !- Handle
  {de5ff06d-2717-46ba-8c5c-9c80ca3dbc7b}, !- Name
  {ea38b532-3e15-4dc5-b238-9fa98df2af44}; !- HVAC Component

OS:Sizing:Zone,
  {c2d1eb57-001a-4db0-85ff-7c9ace15f282}, !- Handle
  {ea38b532-3e15-4dc5-b238-9fa98df2af44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d91f4e7-31bd-405d-bf3d-1049eba343fa}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {ea38b532-3e15-4dc5-b238-9fa98df2af44}; !- Thermal Zone

OS:ThermalZone,
  {af8ceeb9-4b67-4f94-bad7-242b5427d156}, !- Handle
  TZ-Floor 1 IT Room,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df2df1af-e605-42e6-81be-1b7b83f31461}, !- Zone Air Inlet Port List
  {a68d3c51-3e01-4c7a-9350-a800c57d1a4e}, !- Zone Air Exhaust Port List
  {4360a0fd-7567-4178-876c-da8f3ebec0eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04db2a38-5c65-4340-9b15-8a6b923541e2}, !- Handle
  Node 96,                                !- Name
  {4360a0fd-7567-4178-876c-da8f3ebec0eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4360a0fd-7567-4178-876c-da8f3ebec0eb}, !- Handle
  {60d86880-39df-4217-81c1-eaeee1109aaf}, !- Name
  {af8ceeb9-4b67-4f94-bad7-242b5427d156}, !- Source Object
  11,                                     !- Outlet Port
  {04db2a38-5c65-4340-9b15-8a6b923541e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df2df1af-e605-42e6-81be-1b7b83f31461}, !- Handle
  {cd55e397-f5b5-44d4-a255-0725a100bf98}, !- Name
  {af8ceeb9-4b67-4f94-bad7-242b5427d156}; !- HVAC Component

OS:PortList,
  {a68d3c51-3e01-4c7a-9350-a800c57d1a4e}, !- Handle
  {02a14bf0-30e3-477f-b130-ea14e39a09c6}, !- Name
  {af8ceeb9-4b67-4f94-bad7-242b5427d156}; !- HVAC Component

OS:Sizing:Zone,
  {6c6f1454-61e4-4b11-8184-2be4860e51d2}, !- Handle
  {af8ceeb9-4b67-4f94-bad7-242b5427d156}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c36da0a8-7e3a-4917-9321-8299a58ecc5a}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {af8ceeb9-4b67-4f94-bad7-242b5427d156}; !- Thermal Zone

OS:ThermalZone,
  {37af1e6a-4a2e-4abd-b8cb-08809a8ee11e}, !- Handle
  TZ-Floor 2 Office Hall,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89c3de12-075f-4e5d-b023-caea0d4a1ada}, !- Zone Air Inlet Port List
  {be72ee25-e9d8-41b2-9d06-a6516dc6b50c}, !- Zone Air Exhaust Port List
  {7db9034f-02d7-4d99-ba71-e28be0643046}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4119cdd-70e4-45ea-abe7-ba12275dc3d8}, !- Handle
  Node 97,                                !- Name
  {7db9034f-02d7-4d99-ba71-e28be0643046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7db9034f-02d7-4d99-ba71-e28be0643046}, !- Handle
  {5216124c-3219-4069-9566-e403e8fbb5ca}, !- Name
  {37af1e6a-4a2e-4abd-b8cb-08809a8ee11e}, !- Source Object
  11,                                     !- Outlet Port
  {b4119cdd-70e4-45ea-abe7-ba12275dc3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89c3de12-075f-4e5d-b023-caea0d4a1ada}, !- Handle
  {2ce8e9b2-fe85-479e-8a05-017459a9b44a}, !- Name
  {37af1e6a-4a2e-4abd-b8cb-08809a8ee11e}; !- HVAC Component

OS:PortList,
  {be72ee25-e9d8-41b2-9d06-a6516dc6b50c}, !- Handle
  {b67d9c99-9681-443f-9a64-c5ab44737964}, !- Name
  {37af1e6a-4a2e-4abd-b8cb-08809a8ee11e}; !- HVAC Component

OS:Sizing:Zone,
  {7fef7349-9a33-48af-b68d-7c224aec9e3d}, !- Handle
  {37af1e6a-4a2e-4abd-b8cb-08809a8ee11e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e04511be-1a58-41e0-8619-c60d9148802d}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {37af1e6a-4a2e-4abd-b8cb-08809a8ee11e}; !- Thermal Zone

OS:ThermalZone,
  {8b3a78f2-541f-4cd8-b887-d0b6bdb89cba}, !- Handle
  TZ-Floor 1 Storage,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c62b4b9-5421-49b1-be5f-5fc9b8ba72e7}, !- Zone Air Inlet Port List
  {3cf48391-6cbe-4c69-8bb5-cc126166f97b}, !- Zone Air Exhaust Port List
  {00f95bb7-4545-4610-b50e-92f433a7a138}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3f0daeb-a692-4402-bba7-08af2c372fa8}, !- Handle
  Node 98,                                !- Name
  {00f95bb7-4545-4610-b50e-92f433a7a138}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00f95bb7-4545-4610-b50e-92f433a7a138}, !- Handle
  {ef014e1b-56a0-4c8d-acf4-88d559e99cfc}, !- Name
  {8b3a78f2-541f-4cd8-b887-d0b6bdb89cba}, !- Source Object
  11,                                     !- Outlet Port
  {e3f0daeb-a692-4402-bba7-08af2c372fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c62b4b9-5421-49b1-be5f-5fc9b8ba72e7}, !- Handle
  {af3c4f21-56e3-4c82-99fc-b555439d654f}, !- Name
  {8b3a78f2-541f-4cd8-b887-d0b6bdb89cba}; !- HVAC Component

OS:PortList,
  {3cf48391-6cbe-4c69-8bb5-cc126166f97b}, !- Handle
  {502fe185-6201-4cb4-a5c2-42e1729a6e97}, !- Name
  {8b3a78f2-541f-4cd8-b887-d0b6bdb89cba}; !- HVAC Component

OS:Sizing:Zone,
  {14ba7164-94dd-4e16-afac-33dbdbb81e90}, !- Handle
  {8b3a78f2-541f-4cd8-b887-d0b6bdb89cba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06e632bf-f68c-4c60-a2da-571ef832bce4}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {8b3a78f2-541f-4cd8-b887-d0b6bdb89cba}; !- Thermal Zone

OS:ThermalZone,
  {732e989d-aa67-45dc-b131-32ea6001e93e}, !- Handle
  TZ-Floor 2 Work Toilet,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ce6ad84-ffae-400d-940e-14799493ec70}, !- Zone Air Inlet Port List
  {53749087-5358-4bcc-a884-222d6fe5cfdf}, !- Zone Air Exhaust Port List
  {513f952a-440b-4313-9a1a-c2434db945ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {642685c2-bf31-4331-b29d-124e53de14ca}, !- Handle
  Node 99,                                !- Name
  {513f952a-440b-4313-9a1a-c2434db945ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {513f952a-440b-4313-9a1a-c2434db945ac}, !- Handle
  {2305819f-cf92-4e43-a98f-16f268d41d3b}, !- Name
  {732e989d-aa67-45dc-b131-32ea6001e93e}, !- Source Object
  11,                                     !- Outlet Port
  {642685c2-bf31-4331-b29d-124e53de14ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ce6ad84-ffae-400d-940e-14799493ec70}, !- Handle
  {a9dfe618-9021-4ce5-9006-9d222c4636b5}, !- Name
  {732e989d-aa67-45dc-b131-32ea6001e93e}; !- HVAC Component

OS:PortList,
  {53749087-5358-4bcc-a884-222d6fe5cfdf}, !- Handle
  {579dddef-7271-407c-96e8-7b7230ea383a}, !- Name
  {732e989d-aa67-45dc-b131-32ea6001e93e}; !- HVAC Component

OS:Sizing:Zone,
  {084f32ce-537e-4342-83c9-28630d6e4341}, !- Handle
  {732e989d-aa67-45dc-b131-32ea6001e93e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79cb535b-1ee3-483b-8513-2a2cc4a4e7ae}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {732e989d-aa67-45dc-b131-32ea6001e93e}; !- Thermal Zone

OS:ThermalZone,
  {0f97d9c5-05c5-441e-90d1-08d67e28de5d}, !- Handle
  TZ-Floor 1 Clean Work,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6a9c9fb-4da1-42ba-81a6-4a2e4c4a2395}, !- Zone Air Inlet Port List
  {2f2ffb64-bb08-4212-902a-3d68f0dddcf5}, !- Zone Air Exhaust Port List
  {bf363da2-ac53-4e8d-b4f9-1787459161c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbc3ee3b-dbbb-4ee5-8d90-2f5edf17fd31}, !- Handle
  Node 100,                               !- Name
  {bf363da2-ac53-4e8d-b4f9-1787459161c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf363da2-ac53-4e8d-b4f9-1787459161c6}, !- Handle
  {59f63c0c-916a-410e-a47f-254e49355771}, !- Name
  {0f97d9c5-05c5-441e-90d1-08d67e28de5d}, !- Source Object
  11,                                     !- Outlet Port
  {bbc3ee3b-dbbb-4ee5-8d90-2f5edf17fd31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6a9c9fb-4da1-42ba-81a6-4a2e4c4a2395}, !- Handle
  {479b0269-7486-4a1b-93f0-91b00a58b6a6}, !- Name
  {0f97d9c5-05c5-441e-90d1-08d67e28de5d}; !- HVAC Component

OS:PortList,
  {2f2ffb64-bb08-4212-902a-3d68f0dddcf5}, !- Handle
  {fb9e8bed-26f3-427a-8d33-3aad039ff409}, !- Name
  {0f97d9c5-05c5-441e-90d1-08d67e28de5d}; !- HVAC Component

OS:Sizing:Zone,
  {bbeb51e7-4bb1-4f38-8c0c-5c0e417ff3fd}, !- Handle
  {0f97d9c5-05c5-441e-90d1-08d67e28de5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e211042-8059-4726-8c33-c24116c9821b}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {0f97d9c5-05c5-441e-90d1-08d67e28de5d}; !- Thermal Zone

OS:ThermalZone,
  {6194b5ed-4ed5-4f5e-b0ee-0a5c1144e5c9}, !- Handle
  TZ-Floor 3 Work,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {256f4f5d-c09e-47eb-9782-3f6665749f16}, !- Zone Air Inlet Port List
  {e616a61d-56ed-4bc0-a8ed-daa99462c5c3}, !- Zone Air Exhaust Port List
  {db50fb49-2a89-498c-90b2-c8b9a0f716f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a1e0bc2-9139-467a-ad6a-10cfc65d42e9}, !- Handle
  Node 101,                               !- Name
  {db50fb49-2a89-498c-90b2-c8b9a0f716f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db50fb49-2a89-498c-90b2-c8b9a0f716f4}, !- Handle
  {25bd35ad-9666-402f-9688-ae9d5d7fd93b}, !- Name
  {6194b5ed-4ed5-4f5e-b0ee-0a5c1144e5c9}, !- Source Object
  11,                                     !- Outlet Port
  {0a1e0bc2-9139-467a-ad6a-10cfc65d42e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {256f4f5d-c09e-47eb-9782-3f6665749f16}, !- Handle
  {4bc2dac5-d35f-4ec0-8638-975a119b1532}, !- Name
  {6194b5ed-4ed5-4f5e-b0ee-0a5c1144e5c9}; !- HVAC Component

OS:PortList,
  {e616a61d-56ed-4bc0-a8ed-daa99462c5c3}, !- Handle
  {f572f247-99c3-47a2-acc7-b015ae305cf7}, !- Name
  {6194b5ed-4ed5-4f5e-b0ee-0a5c1144e5c9}; !- HVAC Component

OS:Sizing:Zone,
  {af50f542-fef4-471b-8808-7f1b5ec7c6f3}, !- Handle
  {6194b5ed-4ed5-4f5e-b0ee-0a5c1144e5c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55f1b536-c9a7-4f53-bdd8-d65630225ca0}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {6194b5ed-4ed5-4f5e-b0ee-0a5c1144e5c9}; !- Thermal Zone

OS:ThermalZone,
  {b7eae0fb-7d92-43a8-bd7b-fc4b525213ac}, !- Handle
  TZ-Floor 2 Janitor,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2382060c-7a8b-4e36-86d2-7340b4463702}, !- Zone Air Inlet Port List
  {e56f5e4d-82bf-451f-9a41-32a51b7c9f82}, !- Zone Air Exhaust Port List
  {f50d0ede-7c7c-4f23-b494-10a2e8610a49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da08222f-f805-45f5-b5a1-7da845b57fb3}, !- Handle
  Node 102,                               !- Name
  {f50d0ede-7c7c-4f23-b494-10a2e8610a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f50d0ede-7c7c-4f23-b494-10a2e8610a49}, !- Handle
  {0310f253-c2d9-43bc-b07c-9238614789be}, !- Name
  {b7eae0fb-7d92-43a8-bd7b-fc4b525213ac}, !- Source Object
  11,                                     !- Outlet Port
  {da08222f-f805-45f5-b5a1-7da845b57fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2382060c-7a8b-4e36-86d2-7340b4463702}, !- Handle
  {75731fdf-cdc2-4622-8914-54a1e97c37bb}, !- Name
  {b7eae0fb-7d92-43a8-bd7b-fc4b525213ac}; !- HVAC Component

OS:PortList,
  {e56f5e4d-82bf-451f-9a41-32a51b7c9f82}, !- Handle
  {a096da27-ee65-4475-8547-3efe8be0c358}, !- Name
  {b7eae0fb-7d92-43a8-bd7b-fc4b525213ac}; !- HVAC Component

OS:Sizing:Zone,
  {bfaf87f7-a21f-4780-aa19-6ad923ff768f}, !- Handle
  {b7eae0fb-7d92-43a8-bd7b-fc4b525213ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb30f37e-8831-4003-80e1-45fc491aaa70}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {b7eae0fb-7d92-43a8-bd7b-fc4b525213ac}; !- Thermal Zone

OS:ThermalZone,
  {c660c254-a3e2-40c1-a211-6bae1876714f}, !- Handle
  TZ-Floor 2 Work,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdaad8d6-6abc-4a85-a9bd-8804b7eb6c58}, !- Zone Air Inlet Port List
  {c8218a72-eb25-4661-8ccc-640bf73c86a4}, !- Zone Air Exhaust Port List
  {364cc6ad-4a4c-4cf4-a1fa-94e3f9680be4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {725565be-f8c4-4db8-bc67-a3d7a0638cac}, !- Handle
  Node 103,                               !- Name
  {364cc6ad-4a4c-4cf4-a1fa-94e3f9680be4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {364cc6ad-4a4c-4cf4-a1fa-94e3f9680be4}, !- Handle
  {3f0db4d1-ca9b-487b-9f5d-15608a24b731}, !- Name
  {c660c254-a3e2-40c1-a211-6bae1876714f}, !- Source Object
  11,                                     !- Outlet Port
  {725565be-f8c4-4db8-bc67-a3d7a0638cac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdaad8d6-6abc-4a85-a9bd-8804b7eb6c58}, !- Handle
  {0c71211d-5e56-458e-a6ad-923782feb4db}, !- Name
  {c660c254-a3e2-40c1-a211-6bae1876714f}; !- HVAC Component

OS:PortList,
  {c8218a72-eb25-4661-8ccc-640bf73c86a4}, !- Handle
  {ae1e31a0-5bfe-4d6a-84da-792d82aab255}, !- Name
  {c660c254-a3e2-40c1-a211-6bae1876714f}; !- HVAC Component

OS:Sizing:Zone,
  {b512c962-6aaa-4750-a202-b7a6a516716f}, !- Handle
  {c660c254-a3e2-40c1-a211-6bae1876714f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ecc13d58-7070-4b25-9104-de2b923ce320}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {c660c254-a3e2-40c1-a211-6bae1876714f}; !- Thermal Zone

OS:ThermalZone,
  {a6eecf4b-9bc6-4ce6-a9bf-27303ce21681}, !- Handle
  TZ-Floor 3 Storage 2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d4bc0d1-f4aa-4a00-b834-e98f8a6e6b2c}, !- Zone Air Inlet Port List
  {52923d40-2dba-4166-b51f-dfd8280f84f6}, !- Zone Air Exhaust Port List
  {5912d7e0-8a9b-4c4c-ba23-f19756118ad0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ec537c1-5e9f-4459-8f90-ddac83bd3168}, !- Handle
  Node 104,                               !- Name
  {5912d7e0-8a9b-4c4c-ba23-f19756118ad0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5912d7e0-8a9b-4c4c-ba23-f19756118ad0}, !- Handle
  {e215d150-f8f6-4f8c-90fb-48865318663c}, !- Name
  {a6eecf4b-9bc6-4ce6-a9bf-27303ce21681}, !- Source Object
  11,                                     !- Outlet Port
  {4ec537c1-5e9f-4459-8f90-ddac83bd3168}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d4bc0d1-f4aa-4a00-b834-e98f8a6e6b2c}, !- Handle
  {e8f50fc0-2288-44c0-801a-434a733cf4a3}, !- Name
  {a6eecf4b-9bc6-4ce6-a9bf-27303ce21681}; !- HVAC Component

OS:PortList,
  {52923d40-2dba-4166-b51f-dfd8280f84f6}, !- Handle
  {fa209139-2cee-43c1-8a10-f964278e9e54}, !- Name
  {a6eecf4b-9bc6-4ce6-a9bf-27303ce21681}; !- HVAC Component

OS:Sizing:Zone,
  {be121620-72d7-446b-9e1d-459c8636ed0c}, !- Handle
  {a6eecf4b-9bc6-4ce6-a9bf-27303ce21681}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6198602-55b9-4c3c-afe5-5593174c2c51}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {a6eecf4b-9bc6-4ce6-a9bf-27303ce21681}; !- Thermal Zone

OS:ThermalZone,
  {dc45ff5a-fcc7-4002-a8d9-f01cdb4ab555}, !- Handle
  TZ-Floor 1 Operating Room 2,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41cec3f8-b92b-49ba-8ce8-c60baf9527ad}, !- Zone Air Inlet Port List
  {3e7e6904-04a3-4bef-b940-c3dd196b9dbb}, !- Zone Air Exhaust Port List
  {c2f39874-9eda-4a3a-b7d8-a65d9111a416}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bbbe8c1-7605-4b5a-b9d5-0d2be2367cdf}, !- Handle
  Node 105,                               !- Name
  {c2f39874-9eda-4a3a-b7d8-a65d9111a416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2f39874-9eda-4a3a-b7d8-a65d9111a416}, !- Handle
  {ef08ed35-70ba-4f28-b0ba-8b927fa0f680}, !- Name
  {dc45ff5a-fcc7-4002-a8d9-f01cdb4ab555}, !- Source Object
  11,                                     !- Outlet Port
  {9bbbe8c1-7605-4b5a-b9d5-0d2be2367cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41cec3f8-b92b-49ba-8ce8-c60baf9527ad}, !- Handle
  {63b7cf69-f4e5-4fc7-b42a-fe142b7db0e5}, !- Name
  {dc45ff5a-fcc7-4002-a8d9-f01cdb4ab555}; !- HVAC Component

OS:PortList,
  {3e7e6904-04a3-4bef-b940-c3dd196b9dbb}, !- Handle
  {9372fbb1-1324-4c94-a33a-b8d64ca7aedb}, !- Name
  {dc45ff5a-fcc7-4002-a8d9-f01cdb4ab555}; !- HVAC Component

OS:Sizing:Zone,
  {1cc42de0-05ad-4678-96f0-093d9c690da5}, !- Handle
  {dc45ff5a-fcc7-4002-a8d9-f01cdb4ab555}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7c6b806-95b1-43a4-80d9-9906169dd21c}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {dc45ff5a-fcc7-4002-a8d9-f01cdb4ab555}; !- Thermal Zone

OS:ThermalZone,
  {f9f97a49-a769-4f5c-937b-513f9e9203df}, !- Handle
  TZ-Floor 2 Scheduling 2,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fa0f47c-1bfc-4d4a-9424-853e8270110a}, !- Zone Air Inlet Port List
  {ee443d16-c96b-4401-ad95-6bbfda7b596b}, !- Zone Air Exhaust Port List
  {4d3f1c2c-eba4-41b5-8fe2-6b2c5a8ea1eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749de1c1-7cf3-4153-bba5-665c689da31a}, !- Handle
  Node 106,                               !- Name
  {4d3f1c2c-eba4-41b5-8fe2-6b2c5a8ea1eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d3f1c2c-eba4-41b5-8fe2-6b2c5a8ea1eb}, !- Handle
  {8684e8c8-45e8-4791-92dc-c7d1e68f02f8}, !- Name
  {f9f97a49-a769-4f5c-937b-513f9e9203df}, !- Source Object
  11,                                     !- Outlet Port
  {749de1c1-7cf3-4153-bba5-665c689da31a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fa0f47c-1bfc-4d4a-9424-853e8270110a}, !- Handle
  {7cf42d26-c35e-4a7d-89cf-30e54349fcfb}, !- Name
  {f9f97a49-a769-4f5c-937b-513f9e9203df}; !- HVAC Component

OS:PortList,
  {ee443d16-c96b-4401-ad95-6bbfda7b596b}, !- Handle
  {66bf410f-06fb-4748-a311-fa662182c378}, !- Name
  {f9f97a49-a769-4f5c-937b-513f9e9203df}; !- HVAC Component

OS:Sizing:Zone,
  {4a3801d9-f700-427d-b743-d6a98cce94f4}, !- Handle
  {f9f97a49-a769-4f5c-937b-513f9e9203df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b5a5493-b5e1-4595-91c7-ad4c4760f557}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {f9f97a49-a769-4f5c-937b-513f9e9203df}; !- Thermal Zone

OS:ThermalZone,
  {4797d4d3-015b-4127-8e52-24c8a01ab95d}, !- Handle
  TZ-Floor 2 Exam 4,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daf30e2d-fcec-402a-8500-1f5e07ead6d3}, !- Zone Air Inlet Port List
  {b26f5aa4-4914-4b64-8cc1-0da76eb1f6f7}, !- Zone Air Exhaust Port List
  {7ec080a8-94b9-418f-8a8f-5273303a3c38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ed401ff-995e-4560-a2c7-eebf1443d907}, !- Handle
  Node 107,                               !- Name
  {7ec080a8-94b9-418f-8a8f-5273303a3c38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec080a8-94b9-418f-8a8f-5273303a3c38}, !- Handle
  {e577a99c-9477-4879-836a-6ce1b0893842}, !- Name
  {4797d4d3-015b-4127-8e52-24c8a01ab95d}, !- Source Object
  11,                                     !- Outlet Port
  {7ed401ff-995e-4560-a2c7-eebf1443d907}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daf30e2d-fcec-402a-8500-1f5e07ead6d3}, !- Handle
  {d3b3161e-325c-4961-b220-0ae7ff1a5fc0}, !- Name
  {4797d4d3-015b-4127-8e52-24c8a01ab95d}; !- HVAC Component

OS:PortList,
  {b26f5aa4-4914-4b64-8cc1-0da76eb1f6f7}, !- Handle
  {7b0306c9-bd8e-42a2-8b18-15e69d3d0726}, !- Name
  {4797d4d3-015b-4127-8e52-24c8a01ab95d}; !- HVAC Component

OS:Sizing:Zone,
  {5789005c-d571-4d25-aa13-c1432ca3bc84}, !- Handle
  {4797d4d3-015b-4127-8e52-24c8a01ab95d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c3956ba-52ce-4582-877b-d8ef5649168c}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {4797d4d3-015b-4127-8e52-24c8a01ab95d}; !- Thermal Zone

OS:ThermalZone,
  {da661c9c-8445-4d79-8a67-1549b0446f80}, !- Handle
  TZ-Floor 3 Storage 1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fafc5127-c4d7-4e54-a322-e4ab078a3043}, !- Zone Air Inlet Port List
  {31e60090-94cf-4830-8909-994f61879457}, !- Zone Air Exhaust Port List
  {db08a605-7a1b-472a-9244-0afa58e7a6ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abf7c34b-57a8-4edc-b3db-852dc5d31d03}, !- Handle
  Node 108,                               !- Name
  {db08a605-7a1b-472a-9244-0afa58e7a6ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db08a605-7a1b-472a-9244-0afa58e7a6ac}, !- Handle
  {d7001d92-9171-4dfd-825a-b661b4f1bedd}, !- Name
  {da661c9c-8445-4d79-8a67-1549b0446f80}, !- Source Object
  11,                                     !- Outlet Port
  {abf7c34b-57a8-4edc-b3db-852dc5d31d03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fafc5127-c4d7-4e54-a322-e4ab078a3043}, !- Handle
  {083077ea-d9b6-4313-983c-4f07108e08dd}, !- Name
  {da661c9c-8445-4d79-8a67-1549b0446f80}; !- HVAC Component

OS:PortList,
  {31e60090-94cf-4830-8909-994f61879457}, !- Handle
  {4d73f13f-cd27-420d-89d7-ef6819983cf7}, !- Name
  {da661c9c-8445-4d79-8a67-1549b0446f80}; !- HVAC Component

OS:Sizing:Zone,
  {f6267f14-fd06-4c1a-8eed-7e8d35907e1d}, !- Handle
  {da661c9c-8445-4d79-8a67-1549b0446f80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbd1eb26-53f5-4a66-9a7e-d764fd7649dd}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {da661c9c-8445-4d79-8a67-1549b0446f80}; !- Thermal Zone

OS:ThermalZone,
  {4ad6248a-7110-4844-b6a9-9bfa26d8bf3a}, !- Handle
  TZ-Floor 2 Exam 5,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16cac710-68ac-4cef-a7ab-0180b1aa174c}, !- Zone Air Inlet Port List
  {ac8a0e42-fc13-4734-b4bf-34a2910eff5a}, !- Zone Air Exhaust Port List
  {9f5845b9-a518-4442-9345-da0e4fa4c5b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0d57116-10c3-454a-920c-91198afa8937}, !- Handle
  Node 109,                               !- Name
  {9f5845b9-a518-4442-9345-da0e4fa4c5b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f5845b9-a518-4442-9345-da0e4fa4c5b6}, !- Handle
  {ba15dd56-a09f-4e03-8866-a4ad7b7143eb}, !- Name
  {4ad6248a-7110-4844-b6a9-9bfa26d8bf3a}, !- Source Object
  11,                                     !- Outlet Port
  {b0d57116-10c3-454a-920c-91198afa8937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16cac710-68ac-4cef-a7ab-0180b1aa174c}, !- Handle
  {f6f74018-57cb-4845-8f5e-00fac4e0666e}, !- Name
  {4ad6248a-7110-4844-b6a9-9bfa26d8bf3a}; !- HVAC Component

OS:PortList,
  {ac8a0e42-fc13-4734-b4bf-34a2910eff5a}, !- Handle
  {c993f2dc-20c3-4774-9dc1-a006db784a5d}, !- Name
  {4ad6248a-7110-4844-b6a9-9bfa26d8bf3a}; !- HVAC Component

OS:Sizing:Zone,
  {8fa6c384-79d5-477e-9945-69842d041d10}, !- Handle
  {4ad6248a-7110-4844-b6a9-9bfa26d8bf3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {874ca0ac-c59a-48f5-a78e-22fa21718075}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {4ad6248a-7110-4844-b6a9-9bfa26d8bf3a}; !- Thermal Zone

OS:ThermalZone,
  {de109597-198c-4b29-bf68-7b505085f4e5}, !- Handle
  TZ-Floor 1 Pre-Op Room 1,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28426d17-d27f-4fd2-8cca-d6c5431e6a8f}, !- Zone Air Inlet Port List
  {f6974d8a-86f9-44d9-9613-04e8ffcc4b17}, !- Zone Air Exhaust Port List
  {955902b4-b5ef-46b0-8ed5-d79d764b45e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a3db6ed-71ce-4f78-b239-0261aec4ba11}, !- Handle
  Node 110,                               !- Name
  {955902b4-b5ef-46b0-8ed5-d79d764b45e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {955902b4-b5ef-46b0-8ed5-d79d764b45e1}, !- Handle
  {c3b22e25-28c7-48f8-849a-d1407d79fddf}, !- Name
  {de109597-198c-4b29-bf68-7b505085f4e5}, !- Source Object
  11,                                     !- Outlet Port
  {4a3db6ed-71ce-4f78-b239-0261aec4ba11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28426d17-d27f-4fd2-8cca-d6c5431e6a8f}, !- Handle
  {787e7c5c-a763-4c3c-af95-7c7e918bd275}, !- Name
  {de109597-198c-4b29-bf68-7b505085f4e5}; !- HVAC Component

OS:PortList,
  {f6974d8a-86f9-44d9-9613-04e8ffcc4b17}, !- Handle
  {f9e73356-14fe-450e-91e7-b014596af086}, !- Name
  {de109597-198c-4b29-bf68-7b505085f4e5}; !- HVAC Component

OS:Sizing:Zone,
  {52efe85a-889b-451b-818b-703ad3b43415}, !- Handle
  {de109597-198c-4b29-bf68-7b505085f4e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aff0d8bd-4f7f-41b2-bb51-666f9565bf95}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {de109597-198c-4b29-bf68-7b505085f4e5}; !- Thermal Zone

OS:ThermalZone,
  {33c042f0-9162-486d-9529-d720581df106}, !- Handle
  TZ-Floor 2 Exam 6,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79cb06ef-ae66-4485-a75a-e7361321a0d9}, !- Zone Air Inlet Port List
  {e47ddcec-a2bc-4f0d-8fa7-aec7407baa4d}, !- Zone Air Exhaust Port List
  {3886e1dd-4d8a-4d48-adcb-045d406d9b9c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0f7fb7d-5a62-444f-83c1-3d095c90f15e}, !- Handle
  Node 111,                               !- Name
  {3886e1dd-4d8a-4d48-adcb-045d406d9b9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3886e1dd-4d8a-4d48-adcb-045d406d9b9c}, !- Handle
  {826588b9-d618-4781-85ec-edaa6c2b4d82}, !- Name
  {33c042f0-9162-486d-9529-d720581df106}, !- Source Object
  11,                                     !- Outlet Port
  {d0f7fb7d-5a62-444f-83c1-3d095c90f15e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79cb06ef-ae66-4485-a75a-e7361321a0d9}, !- Handle
  {ca7c8db2-4898-47f7-8e6f-e02f0e379c1e}, !- Name
  {33c042f0-9162-486d-9529-d720581df106}; !- HVAC Component

OS:PortList,
  {e47ddcec-a2bc-4f0d-8fa7-aec7407baa4d}, !- Handle
  {b7e5530c-0750-4b64-a672-bc51b0294da0}, !- Name
  {33c042f0-9162-486d-9529-d720581df106}; !- HVAC Component

OS:Sizing:Zone,
  {9c4ded5d-e02d-4a31-8c8e-2a545d1b8fa7}, !- Handle
  {33c042f0-9162-486d-9529-d720581df106}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c188b5a7-0486-46dc-9ee5-ed0d2982df88}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {33c042f0-9162-486d-9529-d720581df106}; !- Thermal Zone

OS:ThermalZone,
  {d69c1d00-1d18-4dcc-a5d0-b61fbb68de8b}, !- Handle
  TZ-Floor 1 Humid,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b73ccfe-ccbb-4593-8938-70eca7eb1352}, !- Zone Air Inlet Port List
  {94dc5d19-1919-4484-b85c-675fb3c86242}, !- Zone Air Exhaust Port List
  {c3d61587-9ea1-4498-a6cc-34889782f741}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bfd4600-a7c4-49b1-83dd-08a4466d64da}, !- Handle
  Node 112,                               !- Name
  {c3d61587-9ea1-4498-a6cc-34889782f741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3d61587-9ea1-4498-a6cc-34889782f741}, !- Handle
  {9d3356fe-9a77-4fc7-b546-83eb4cda1400}, !- Name
  {d69c1d00-1d18-4dcc-a5d0-b61fbb68de8b}, !- Source Object
  11,                                     !- Outlet Port
  {6bfd4600-a7c4-49b1-83dd-08a4466d64da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b73ccfe-ccbb-4593-8938-70eca7eb1352}, !- Handle
  {124cdbb2-a6aa-4e20-82cd-3b7a1bbb53a5}, !- Name
  {d69c1d00-1d18-4dcc-a5d0-b61fbb68de8b}; !- HVAC Component

OS:PortList,
  {94dc5d19-1919-4484-b85c-675fb3c86242}, !- Handle
  {90612863-0132-45be-a021-f2ddf38ac418}, !- Name
  {d69c1d00-1d18-4dcc-a5d0-b61fbb68de8b}; !- HVAC Component

OS:Sizing:Zone,
  {3a29d7e1-7ccb-489f-b3e1-64f02e40d775}, !- Handle
  {d69c1d00-1d18-4dcc-a5d0-b61fbb68de8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07e3c213-ca14-4c85-82b7-361869c45a44}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {d69c1d00-1d18-4dcc-a5d0-b61fbb68de8b}; !- Thermal Zone

OS:ThermalZone,
  {fc52756b-e0cd-47fc-9b2f-84548f6e9d3c}, !- Handle
  TZ-Floor 3 Mechanical,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {779f171c-71ba-43a6-a6b8-72df4da2b04d}, !- Zone Air Inlet Port List
  {154056cc-cee9-4414-9886-dc8f675d6b06}, !- Zone Air Exhaust Port List
  {ae8ea067-6e57-40ca-b175-158d414bfbc0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12f1f5f7-6699-4d33-b7c1-c87ce5fd149a}, !- Handle
  Node 113,                               !- Name
  {ae8ea067-6e57-40ca-b175-158d414bfbc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae8ea067-6e57-40ca-b175-158d414bfbc0}, !- Handle
  {178abc5e-a16b-4639-9275-f4a97b0c1287}, !- Name
  {fc52756b-e0cd-47fc-9b2f-84548f6e9d3c}, !- Source Object
  11,                                     !- Outlet Port
  {12f1f5f7-6699-4d33-b7c1-c87ce5fd149a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {779f171c-71ba-43a6-a6b8-72df4da2b04d}, !- Handle
  {6081c524-1a69-4185-95ca-41ac86a95e8e}, !- Name
  {fc52756b-e0cd-47fc-9b2f-84548f6e9d3c}; !- HVAC Component

OS:PortList,
  {154056cc-cee9-4414-9886-dc8f675d6b06}, !- Handle
  {8862d2fc-05c9-41d8-9a77-7e4897f5760a}, !- Name
  {fc52756b-e0cd-47fc-9b2f-84548f6e9d3c}; !- HVAC Component

OS:Sizing:Zone,
  {736048ba-69a0-4819-864e-a801a267d905}, !- Handle
  {fc52756b-e0cd-47fc-9b2f-84548f6e9d3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee8e7bd3-5b0a-48e1-b89f-582f713c416b}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {fc52756b-e0cd-47fc-9b2f-84548f6e9d3c}; !- Thermal Zone

OS:ThermalZone,
  {23572ce3-05e2-4670-8c3e-41c603c74ff3}, !- Handle
  TZ-Floor 1 PACU,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38075446-49e0-4984-9595-a7534aafe0d5}, !- Zone Air Inlet Port List
  {ea88728e-2c49-4f23-a1bb-d35e8417e55c}, !- Zone Air Exhaust Port List
  {c379c8ad-696b-4834-b1ad-a451a29cad01}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03b6c603-cb35-4e2a-bd5e-79be886ba3cd}, !- Handle
  Node 114,                               !- Name
  {c379c8ad-696b-4834-b1ad-a451a29cad01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c379c8ad-696b-4834-b1ad-a451a29cad01}, !- Handle
  {823b4e23-420f-4508-9a3c-8da87548c7a8}, !- Name
  {23572ce3-05e2-4670-8c3e-41c603c74ff3}, !- Source Object
  11,                                     !- Outlet Port
  {03b6c603-cb35-4e2a-bd5e-79be886ba3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38075446-49e0-4984-9595-a7534aafe0d5}, !- Handle
  {f01798ad-0db9-4312-9125-326873b6bc42}, !- Name
  {23572ce3-05e2-4670-8c3e-41c603c74ff3}; !- HVAC Component

OS:PortList,
  {ea88728e-2c49-4f23-a1bb-d35e8417e55c}, !- Handle
  {d6fbd026-c57d-4f65-87d9-4b52f36c2c67}, !- Name
  {23572ce3-05e2-4670-8c3e-41c603c74ff3}; !- HVAC Component

OS:Sizing:Zone,
  {2d1d3fb1-7938-47aa-9a01-82c0a2272186}, !- Handle
  {23572ce3-05e2-4670-8c3e-41c603c74ff3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b92b853b-08b0-4744-84e9-42a3e0252262}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {23572ce3-05e2-4670-8c3e-41c603c74ff3}; !- Thermal Zone

OS:ThermalZone,
  {1ca62c79-74cb-4227-ad2f-6a3115dda664}, !- Handle
  TZ-Floor 3 Dressing Room,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acb18420-8375-4283-907b-7f0fea2e5372}, !- Zone Air Inlet Port List
  {d058f534-eb38-49bb-803d-a65ec2e1d4e9}, !- Zone Air Exhaust Port List
  {632e2daa-1e6c-4cba-bdf6-120451339ba1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673e1ce0-78ac-4966-b798-de33fef142ee}, !- Handle
  Node 115,                               !- Name
  {632e2daa-1e6c-4cba-bdf6-120451339ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {632e2daa-1e6c-4cba-bdf6-120451339ba1}, !- Handle
  {673a6818-e0f5-4672-8d5e-ea0dfa8427d6}, !- Name
  {1ca62c79-74cb-4227-ad2f-6a3115dda664}, !- Source Object
  11,                                     !- Outlet Port
  {673e1ce0-78ac-4966-b798-de33fef142ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acb18420-8375-4283-907b-7f0fea2e5372}, !- Handle
  {525d27c2-8d5d-4227-be4f-0e9c5dc308d2}, !- Name
  {1ca62c79-74cb-4227-ad2f-6a3115dda664}; !- HVAC Component

OS:PortList,
  {d058f534-eb38-49bb-803d-a65ec2e1d4e9}, !- Handle
  {bad3f9b0-b7fc-453d-a6ac-c78174f20d09}, !- Name
  {1ca62c79-74cb-4227-ad2f-6a3115dda664}; !- HVAC Component

OS:Sizing:Zone,
  {f2d275d1-583f-4e63-8aa0-1336027d4df2}, !- Handle
  {1ca62c79-74cb-4227-ad2f-6a3115dda664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f1a0350-8fa7-44f3-a4d1-647ecb267535}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {1ca62c79-74cb-4227-ad2f-6a3115dda664}; !- Thermal Zone

OS:ThermalZone,
  {2ed34a26-57c8-44c3-8584-13b810dbc888}, !- Handle
  TZ-Floor 1 Dictation,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb81bc40-c705-430a-8425-c870fcf24317}, !- Zone Air Inlet Port List
  {1d397ccf-c341-4de5-9dce-49cdf6e12b5c}, !- Zone Air Exhaust Port List
  {1343d1b6-9609-4aa6-bd2d-ded1e0328e95}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa763cd8-c255-4136-af63-1514782e988e}, !- Handle
  Node 116,                               !- Name
  {1343d1b6-9609-4aa6-bd2d-ded1e0328e95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1343d1b6-9609-4aa6-bd2d-ded1e0328e95}, !- Handle
  {76764302-92fb-44fa-9b9d-6dceea618b60}, !- Name
  {2ed34a26-57c8-44c3-8584-13b810dbc888}, !- Source Object
  11,                                     !- Outlet Port
  {aa763cd8-c255-4136-af63-1514782e988e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb81bc40-c705-430a-8425-c870fcf24317}, !- Handle
  {f538eb5d-fd1d-48b0-8901-ddb0de4a5dcf}, !- Name
  {2ed34a26-57c8-44c3-8584-13b810dbc888}; !- HVAC Component

OS:PortList,
  {1d397ccf-c341-4de5-9dce-49cdf6e12b5c}, !- Handle
  {7dee56d6-84c9-484d-8463-18d8083b2e04}, !- Name
  {2ed34a26-57c8-44c3-8584-13b810dbc888}; !- HVAC Component

OS:Sizing:Zone,
  {c7cb83a6-42c1-4551-ab30-d09584a593de}, !- Handle
  {2ed34a26-57c8-44c3-8584-13b810dbc888}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66e86104-ba0e-4e14-bf9e-f49cbc00ad9f}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {2ed34a26-57c8-44c3-8584-13b810dbc888}; !- Thermal Zone

OS:ThermalZone,
  {b594b71b-dc1f-4492-871f-aabaf835fb99}, !- Handle
  TZ-Floor 3 Office,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ffb8941-7d85-4d62-8f22-5e836971c074}, !- Zone Air Inlet Port List
  {ff039e54-338f-489b-9d05-e044457e5afd}, !- Zone Air Exhaust Port List
  {084d2107-797e-4dbb-9246-48ce2df975ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52d94e80-af02-4294-8c64-b0a8a680a4bf}, !- Handle
  Node 117,                               !- Name
  {084d2107-797e-4dbb-9246-48ce2df975ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {084d2107-797e-4dbb-9246-48ce2df975ec}, !- Handle
  {8d085804-3566-46e0-a9d1-9c223abca2e6}, !- Name
  {b594b71b-dc1f-4492-871f-aabaf835fb99}, !- Source Object
  11,                                     !- Outlet Port
  {52d94e80-af02-4294-8c64-b0a8a680a4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ffb8941-7d85-4d62-8f22-5e836971c074}, !- Handle
  {5680ae18-16f5-4485-b730-3b32d3f3e3b5}, !- Name
  {b594b71b-dc1f-4492-871f-aabaf835fb99}; !- HVAC Component

OS:PortList,
  {ff039e54-338f-489b-9d05-e044457e5afd}, !- Handle
  {00dab59c-8c14-47e4-88b8-b21f8e1e86a9}, !- Name
  {b594b71b-dc1f-4492-871f-aabaf835fb99}; !- HVAC Component

OS:Sizing:Zone,
  {41a5420b-4855-44d4-8658-e03287b6efe0}, !- Handle
  {b594b71b-dc1f-4492-871f-aabaf835fb99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5415e91a-6f0d-4659-9b4b-4da42bf3d076}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {b594b71b-dc1f-4492-871f-aabaf835fb99}; !- Thermal Zone

OS:ThermalZone,
  {8829335a-763f-4d0a-9e7d-bcc6fe199ccf}, !- Handle
  TZ-Floor 3 Undeveloped 1,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e991cd90-5c4f-4dd2-a0af-e026143b973b}, !- Zone Air Inlet Port List
  {d58d1154-90bc-4e49-ac95-07fd2ed4ce15}, !- Zone Air Exhaust Port List
  {ceb19b84-b7fa-464d-ae58-0fd2b63f1acb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d425f5ec-5ad7-4386-94e5-bc134408ca02}, !- Handle
  Node 118,                               !- Name
  {ceb19b84-b7fa-464d-ae58-0fd2b63f1acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceb19b84-b7fa-464d-ae58-0fd2b63f1acb}, !- Handle
  {af3d82c7-1789-4333-bccd-98f77a9e95af}, !- Name
  {8829335a-763f-4d0a-9e7d-bcc6fe199ccf}, !- Source Object
  11,                                     !- Outlet Port
  {d425f5ec-5ad7-4386-94e5-bc134408ca02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e991cd90-5c4f-4dd2-a0af-e026143b973b}, !- Handle
  {31b07a38-b625-46f9-abe3-732b32b7d7ee}, !- Name
  {8829335a-763f-4d0a-9e7d-bcc6fe199ccf}; !- HVAC Component

OS:PortList,
  {d58d1154-90bc-4e49-ac95-07fd2ed4ce15}, !- Handle
  {02881584-7661-4b75-9d42-24bafe2832de}, !- Name
  {8829335a-763f-4d0a-9e7d-bcc6fe199ccf}; !- HVAC Component

OS:Sizing:Zone,
  {187b00e5-9521-4bd3-9ea1-1786c6ec70c6}, !- Handle
  {8829335a-763f-4d0a-9e7d-bcc6fe199ccf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b62c536b-818a-4228-b6e0-e318a28fc2ad}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {8829335a-763f-4d0a-9e7d-bcc6fe199ccf}; !- Thermal Zone

OS:SpaceType,
  {43e40603-ea05-4336-bccb-e53fbda4a1ab}, !- Handle
  Outpatient Anesthesia,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ce5eafff-1590-4071-b895-fb2f0a5467cc}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {ce5eafff-1590-4071-b895-fb2f0a5467cc}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {cbe09300-b42d-4e77-8f56-2556cf98a7ce}, !- Handle
  Outpatient BioHazard,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b181ed68-542e-4fd8-834a-68706db0d0c3}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {b181ed68-542e-4fd8-834a-68706db0d0c3}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a9d2945c-00c6-470f-b360-98698f36d192}, !- Handle
  Outpatient Cafe,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {035f955b-8bd9-4765-ac7a-f26e5ff2c47e}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {035f955b-8bd9-4765-ac7a-f26e5ff2c47e}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {b82fdbf4-7fb9-4a8e-a9d2-e2d243fff7d4}, !- Handle
  Outpatient CleanWork,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {94d9adbf-2e39-41c9-bd4d-eb2945d5530e}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {94d9adbf-2e39-41c9-bd4d-eb2945d5530e}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {c02622c8-0a7c-4bfa-9fa6-1a15bdfce194}, !- Handle
  Outpatient Conference,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f4647a50-af20-4eaf-b132-5814050660b7}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {f4647a50-af20-4eaf-b132-5814050660b7}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {959c3b8f-24b4-4383-b6fd-20b0382b149b}, !- Handle
  Outpatient DressingRoom,                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f4b9102-727d-4303-92b8-e4654f59a5a4}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {9f4b9102-727d-4303-92b8-e4654f59a5a4}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {51e07129-8162-4ea0-9bdb-314970734c2d}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b713de59-0736-4427-8c6b-18f580c0327f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {b713de59-0736-4427-8c6b-18f580c0327f}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {eeca4514-1122-449b-891e-4741d436ffaa}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {55ee6a46-1ff8-4216-8322-f0cf97185185}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {55ee6a46-1ff8-4216-8322-f0cf97185185}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {03f8fdbc-fd68-4ac5-a0e5-a239100bd113}, !- Handle
  Outpatient Exam,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b8e0ba1d-71e8-4026-88c1-6118cb836469}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {b8e0ba1d-71e8-4026-88c1-6118cb836469}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {25131410-9b88-4e37-a529-1fbc4143981e}, !- Handle
  Outpatient Hall,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d4601c9f-002c-4e9d-8707-85ece3c95acc}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {d4601c9f-002c-4e9d-8707-85ece3c95acc}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {19751dda-5928-40b6-a23f-caff87d411b2}, !- Handle
  Outpatient Hall_infil,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {06de03f3-9826-42f4-b8b0-64bc59c6691c}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall_infil;                             !- Standards Space Type

OS:Rendering:Color,
  {06de03f3-9826-42f4-b8b0-64bc59c6691c}, !- Handle
  Outpatient Hall_infil,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {d4cc8e1e-b436-4a75-b829-48122fe3c5eb}, !- Handle
  Outpatient IT_Room,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a9403f77-f05c-442c-bfe3-684f82e55c2a}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {a9403f77-f05c-442c-bfe3-684f82e55c2a}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {bae515c8-53c3-4030-9942-a7821dbc83bd}, !- Handle
  Outpatient Janitor,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c2b48e11-bb89-4873-851b-c76311678365}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {c2b48e11-bb89-4873-851b-c76311678365}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {579ed1da-1e12-4c14-bac1-b84127f6e63f}, !- Handle
  Outpatient Lobby,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {427c5a28-02c5-407b-93eb-b9dcd62b7d72}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {427c5a28-02c5-407b-93eb-b9dcd62b7d72}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {aaa08a5b-967a-4043-9bb4-7dbada9bb62c}, !- Handle
  Outpatient LockerRoom,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b801488a-6e50-4963-bae6-8ed1796cd243}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {b801488a-6e50-4963-bae6-8ed1796cd243}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {065c0d8c-acd0-4a3b-942a-a2c81f02da27}, !- Handle
  Outpatient Lounge,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7f7143fc-48d2-4858-ab70-6068ace1040e}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {7f7143fc-48d2-4858-ab70-6068ace1040e}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0c2b45b8-8c45-4c87-bbc5-a5ddd0bc7ac0}, !- Handle
  Outpatient MRI,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {21caf8e1-6a58-4d90-8d7f-b025e040d473}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {21caf8e1-6a58-4d90-8d7f-b025e040d473}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {7d96c481-85c4-4797-8d38-9a422e3fe285}, !- Handle
  Outpatient MRI_Control,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {281f6505-12ce-4637-b748-dd723b8bbd65}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {281f6505-12ce-4637-b748-dd723b8bbd65}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {8a91f213-fcb1-4bfd-bc02-1b078b453ad9}, !- Handle
  Outpatient MedGas,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {87db6bae-8a8b-455e-8afd-6e589002a02f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {87db6bae-8a8b-455e-8afd-6e589002a02f}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {635f8f46-03b1-41ed-83fe-39ef7673f8f5}, !- Handle
  Outpatient NurseStation,                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d35a1913-0019-4441-8be1-e0febdee7510}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {d35a1913-0019-4441-8be1-e0febdee7510}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {9a5d15f5-81dd-4c68-8aa5-1bfa95a89d34}, !- Handle
  Outpatient OR,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {96b797c5-5d94-42d1-bf74-38d11e7f4649}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {96b797c5-5d94-42d1-bf74-38d11e7f4649}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {52e6b5b2-8674-4e07-a743-e7c87c48be21}, !- Handle
  Outpatient Office,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8ff8b478-9506-490d-8424-3017e3d464ac}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {8ff8b478-9506-490d-8424-3017e3d464ac}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {6abb0a41-0eac-4df8-99a5-a61976d2ee63}, !- Handle
  Outpatient PACU,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {071918c2-ba39-4255-910c-f5b2519a87d1}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {071918c2-ba39-4255-910c-f5b2519a87d1}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {cabbde58-61bf-4f2a-bd72-7b9a6f050708}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1f9137de-9a23-48b1-932d-3b2c3454999b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {1f9137de-9a23-48b1-932d-3b2c3454999b}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {202a4b48-bcda-4c87-b1b2-b05a29c03c68}, !- Handle
  Outpatient PreOp,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f792a7c2-f519-4637-b2ee-7f8822c1c273}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {f792a7c2-f519-4637-b2ee-7f8822c1c273}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {41f8d9af-fc3c-495a-aaef-4e32e3e6bde6}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {386c09b7-09a1-45bc-97ad-7d29d3e1e784}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {386c09b7-09a1-45bc-97ad-7d29d3e1e784}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {eb851faa-5e65-43e4-ae5c-2281baf05c39}, !- Handle
  Outpatient Soil Work,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f5d4f192-0402-40a5-8536-b1fae49a2c73}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {f5d4f192-0402-40a5-8536-b1fae49a2c73}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9e9f6701-cf26-4934-809f-b5fdc4531640}, !- Handle
  Outpatient Stair,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c392ead6-ac59-411f-b4b5-57e179b29b42}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {c392ead6-ac59-411f-b4b5-57e179b29b42}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {31baadcd-3291-4e2d-847b-7019a1483b8b}, !- Handle
  Outpatient Toilet,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1467f8b5-2da4-4c24-9708-f4b7ded682f7}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {1467f8b5-2da4-4c24-9708-f4b7ded682f7}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {94de4bdb-c58c-4351-97c8-0a7bc2aa682b}, !- Handle
  Outpatient Xray,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0390519f-4720-4baa-ae77-d0e3639e9d9f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {0390519f-4720-4baa-ae77-d0e3639e9d9f}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {d876b9be-6a75-40eb-a464-e125e93c08e7}, !- Handle
  Outpatient Reception,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bb85da88-7a9c-4045-8ebe-cb99701f10f0}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {bb85da88-7a9c-4045-8ebe-cb99701f10f0}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fe72a91e-7c93-47c1-8812-cb31e49e558b}, !- Handle
  Outpatient Undeveloped,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f07c5221-7c3b-4d03-9941-89061e9df150}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Undeveloped;                            !- Standards Space Type

OS:Rendering:Color,
  {f07c5221-7c3b-4d03-9941-89061e9df150}, !- Handle
  Outpatient Undeveloped,                 !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

