
OS:Version,
  {58aada80-7605-479b-b8cc-1628736614a9}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  A091_2013_CollegeCampusBuilding,        !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  College,                                !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Site 1,                                 !- Name
  35.03,                                  !- Latitude {deg}
  -85.2,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  210,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  ;                                       !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {f4060ed1-23a0-4f7c-a044-17104a45cd48}, !- Handle
  Rendering Color 33,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f5b91626-5a27-427a-9cae-c9cee035c480}, !- Handle
  Rendering Color 34,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6864fa2f-9831-4f56-91d6-2dcb41770aec}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ed338318-395f-4202-9ddc-e05e407665be}, !- Handle
  Rendering Color 36,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {607edbc7-10fa-42a6-b001-b28893fcf2a1}, !- Handle
  Rendering Color 37,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12b24e94-9499-4182-b22c-de0da8dad76b}, !- Handle
  Rendering Color 38,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac3b1e14-6d16-4003-8c3d-b1fc02ef0dc6}, !- Handle
  Rendering Color 39,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f8b9a0a-7dad-4063-929b-5bd46f2a70c3}, !- Handle
  Rendering Color 40,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70930a31-0093-499c-a7fc-4349161d8b0e}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d2022c40-fb32-40b7-932a-804398d663e6}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96e108df-8d99-4b67-8d4f-cacb37738d6a}, !- Handle
  Rendering Color 43,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8652277-e544-4fc3-aa21-fc566cb626c9}, !- Handle
  Rendering Color 44,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba74a8fc-9f3f-4307-b787-ea3f73a4240b}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {208c7907-6bd4-4eff-b41c-76fd2667d406}, !- Handle
  Rendering Color 46,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba899b88-d2c7-434e-8dc3-90f444f22d9e}, !- Handle
  Rendering Color 47,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7168918e-19d0-43fd-b052-563f4ada715e}, !- Handle
  Rendering Color 48,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0af9318b-fcaa-4792-b228-39a463e93764}, !- Handle
  Rendering Color 49,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90cb9fab-da81-4c3b-99bf-d57ac05928d4}, !- Handle
  Rendering Color 50,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e39bc22e-ce05-4b89-949e-dceb9c9b0b9e}, !- Handle
  Rendering Color 51,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8579ff6c-a631-46e3-8db5-3cf06e25de0b}, !- Handle
  Rendering Color 52,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac54b33d-52b6-4065-8a17-abf7136c6fec}, !- Handle
  Rendering Color 53,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c02a59a-8123-4272-a956-b8dbf355dcc9}, !- Handle
  Rendering Color 54,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39b036b6-4856-487f-a54b-d5fa0fbd9aba}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {001fc1c9-503a-4928-9e9a-28060ec513fe}, !- Handle
  Rendering Color 56,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79bc5dd7-1d3c-4723-8052-11730c4e854c}, !- Handle
  Rendering Color 57,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bccf7248-ef7f-404b-b0b2-70134ff8d0f4}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b157e336-f31e-4729-b292-34cdb794b1d0}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1,                !- Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {a5e720df-293f-4af2-867a-be65acd38b7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d569c20d-c505-4b04-8ac3-3c3ee7eda933}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d49bc0e-6e31-44d9-9a69-6a220b89833e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d1b8f5-d4b8-4cb1-aca6-af5319df21c8}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6062353-a495-49e7-820f-2958e58529b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 2.286, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f52963e-e5a8-47a0-8b55-7b31a60ee015}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c0db06-f5f3-4d0b-a670-b27d5ad65dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 2.286, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 2.286, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923b2c6a-079a-4674-947b-ee810f324a20}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49287f26-09a0-4459-a04a-e7bfaca96a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  18.288, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137114b7-f755-4bbc-a0b7-9865cc34cad3}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  18.288, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32fa24f-0fd7-45be-83cd-a004ecf68dcb}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1192f9-b016-4c0f-9d35-53c04a216e83}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5cd9f00-78d5-441b-ac8d-efda70daeece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 2.286, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 2.286, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Handle
  CB_CORRIDOR_F1,                         !- Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {3dbf9cec-f9a0-4a5e-82eb-22f3264e04bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2ee2e0f7-123a-43eb-bcf0-ac49393ca27e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfaad5d6-4b43-4d6e-ba57-5f5c0f3bb1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5156, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 10.5156, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7446d899-f687-4f94-9587-efa0ed0d5123}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f54c11-76e3-4789-81d2-ef1c4a671bf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.5156, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.5156, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 10.5156, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.5156, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502424b0-0f6f-41e3-a94a-dbb3d4578794}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86c60b9-282f-428d-979c-b3d7ae6efdd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 10.5156, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, 10.5156, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 10.5156, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, 10.5156, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4760eec1-23b1-4fc1-ad82-c470d635cbac}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bd08615-fb68-4aa6-9c20-ac5e5931f8bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 10.5156, 3.9624,               !- X,Y,Z Vertex 1 {m}
  19.2024, 10.5156, 0,                    !- X,Y,Z Vertex 2 {m}
  15.24, 10.5156, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, 10.5156, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b694ad2e-5d00-4ef2-809a-08a74b093e59}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ae49de-2e98-4268-83bf-db46b8cd10aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0124, 10.5156, 3.9624,               !- X,Y,Z Vertex 1 {m}
  23.0124, 10.5156, 0,                    !- X,Y,Z Vertex 2 {m}
  19.2024, 10.5156, 0,                    !- X,Y,Z Vertex 3 {m}
  19.2024, 10.5156, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750afdad-49b8-4b4e-af26-4bf44c6c27ac}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84923929-996b-47a8-b32a-e2d440777bbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 10.5156, 3.9624,               !- X,Y,Z Vertex 1 {m}
  26.8224, 10.5156, 0,                    !- X,Y,Z Vertex 2 {m}
  23.0124, 10.5156, 0,                    !- X,Y,Z Vertex 3 {m}
  23.0124, 10.5156, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850d7163-9f63-4215-bd74-60cc77935bc3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a86bdcf7-0bfa-467b-be3f-e0e2d7199a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 10.5156, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.624, 10.5156, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 10.5156, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8224, 10.5156, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db335f83-8e53-493f-aeb1-0fb5e5f88839}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7897eb-cb99-4dc5-b91d-7c08014f5027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  39.624, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  39.624, 10.5156, 0,                     !- X,Y,Z Vertex 3 {m}
  39.624, 10.5156, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634fce0e-6a00-43ad-935d-8f09cce33f31}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761ff4f0-34b9-4bbb-b388-679d1e165405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  26.8224, 8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  39.624, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cb80b3-35a8-47e2-beaf-9026b9931ca6}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {425eefc1-143a-4de2-8a62-9170c1c8b2c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  17.6784, 8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e3e7524-ff09-480c-a4b7-0b507dd916a5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dafc4ef6-5ac1-4c03-bfd7-1b79e38df977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 8.2296, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  15.24, 8.2296, 0,                       !- X,Y,Z Vertex 2 {m}
  17.6784, 8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501a8ff8-5301-48e1-bf60-542b1e7844d7}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7005f1af-8d35-4435-a3c2-74f2ef632d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 4.8768, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  15.24, 4.8768, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24, 8.2296, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, 8.2296, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abaa364-56ff-4f31-82d7-a5acbc98e81d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a8ba8b-2e18-46bd-ba9a-76b82b22479c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 4.8768, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, 4.8768, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2c2fca-f502-4e52-8016-1b99d1b856db}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {249447b4-85af-4eef-bbe1-562d4875fa9e}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4921183d-5c33-4843-b96c-b4689b5b3a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  12.192, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.192, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1682466-e43b-4630-bab1-f8be37e068b4}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a68577f-78e9-4954-9965-31f3c6d7934d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  12.192, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  12.192, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Handle
  CB_MAIN_STAIRS_F1,                      !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {2640333a-f81b-4114-87df-53bf074c9a17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {daeb1a75-6c91-4b01-85b1-7e9bf7c108a9}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d697c6-4a02-4f58-bd9b-99e38de24ff6}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2551a115-4e19-4691-bdb7-90dd2e8f31e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a68577f-78e9-4954-9965-31f3c6d7934d}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1682466-e43b-4630-bab1-f8be37e068b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.096, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4921183d-5c33-4843-b96c-b4689b5b3a89}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {249447b4-85af-4eef-bbe1-562d4875fa9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 6.096, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3140d12a-7b44-4166-88d4-255319943098}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718fb6a4-6d74-4651-9220-df81cd610e64}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39fdc37f-ee9c-466c-964b-ca4ea724d712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Handle
  CB_STORAGE_F1,                          !- Name
  {17c8416b-d236-4200-a454-0fd63ee517d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {08137d0a-da1d-4bf8-8d0d-68a957a3f7b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bf40d9bb-5feb-40e7-bf14-00b328ebd466}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ecb5c9c-fbc2-4626-9309-527d3a289042}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a240fa36-cdf6-4de1-84e1-687e15747600}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09c32fd-4a1c-4c71-9b86-5023039f1c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b291b752-f215-4661-abcd-990d0e16760a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8fe095-dc68-4bfc-9cb0-9d36a6504f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {425eefc1-143a-4de2-8a62-9170c1c8b2c1}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cb80b3-35a8-47e2-beaf-9026b9931ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200a7cd0-adeb-4063-a9c4-4b57a19c0429}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a847bf0e-3200-4642-83f1-ef89cedadf99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c7be2c-2727-4075-bf99-7cccac7c92ba}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3d4a65-2d9c-45b7-a52a-4afa05baf361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.286, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -2.286, 8.2296, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Handle
  CB_LECTURE_ROOM_2_F1,                   !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {21f24fde-40a0-4892-97b3-4238ab45aac9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d7d97d5e-9664-4c28-9993-462e1a291413}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 8.2296, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a847bf0e-3200-4642-83f1-ef89cedadf99}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200a7cd0-adeb-4063-a9c4-4b57a19c0429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761ff4f0-34b9-4bbb-b388-679d1e165405}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {634fce0e-6a00-43ad-935d-8f09cce33f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  12.8016, 8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b136931-ddeb-40c2-9855-a9dcf70ede04}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff365ed5-0693-45a2-b615-7f19f160951c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  18.288, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e336e4-c3bb-4756-b461-9e9c3446fe09}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a5ced8-06aa-4857-939d-4f1b55c65c1c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c9c2fe-b7ea-404b-8592-db4fae94c350}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd8ff8e-fe84-473d-9fd1-fc7d865aecdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14399999999999, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  9.14399999999999, 8.2296, 3.9624,       !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 8.2296, 3.9624,       !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Handle
  CB_UTILITY_F1,                          !- Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {922d2a18-2cc9-43b0-9adb-2267fa142275}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {861e20a3-c83e-4e27-9c20-de641fa1b422}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8fe095-dc68-4bfc-9cb0-9d36a6504f46}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b291b752-f215-4661-abcd-990d0e16760a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa80d88-a674-4e1b-9d31-ebf72eedb5c8}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27562b4c-ada0-4883-99a8-a6d52462afa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.3528, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7005f1af-8d35-4435-a3c2-74f2ef632d50}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501a8ff8-5301-48e1-bf60-542b1e7844d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dafc4ef6-5ac1-4c03-bfd7-1b79e38df977}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e3e7524-ff09-480c-a4b7-0b507dd916a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e8424a-7b58-4022-8fa1-13e20b16a0bf}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb500130-b950-427d-8cab-5bf8d75d37da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Handle
  CB_SECONDARY_STAIRS_1_F1,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {8fd373d8-fed6-4ac2-83f8-9eb549022ea5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5633dbbf-c3aa-4e89-898d-f1cd2bb64609}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e141e9-d2db-40d6-85d2-ef4840c00132}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9690c94b-3e11-4761-b2e5-5e83c17157cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6062353-a495-49e7-820f-2958e58529b3}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d1b8f5-d4b8-4cb1-aca6-af5319df21c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d49bc0e-6e31-44d9-9a69-6a220b89833e}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d569c20d-c505-4b04-8ac3-3c3ee7eda933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.286, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5271e6c1-9010-4914-a651-88c00acd878c}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.286, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92684f14-26cc-4939-870c-a16dfaa41e33}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a946c4-3f67-4eeb-8bcd-d98c72ebe73d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -2.286, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Handle
  CB_SECONDARY_STAIRS_2_F1,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {785fa8d1-cfe7-4b08-a7b9-b2b5515c5df7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f4e68bc0-a9e6-435e-9e86-7a6b962a6bda}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff365ed5-0693-45a2-b615-7f19f160951c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b136931-ddeb-40c2-9855-a9dcf70ede04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7897eb-cb99-4dc5-b91d-7c08014f5027}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db335f83-8e53-493f-aeb1-0fb5e5f88839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {934a02c2-1430-4921-ad85-fbc55592ab9e}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1670cee-1e1d-48d7-96c3-b8bba8d0d8d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d62e53-3859-42b7-b6d2-bd97ffcfa581}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 2.286, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf03006-6c95-46a7-9c40-1a8d90b3e7fd}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a12db87e-3df5-47fd-8e25-3ffdc887f78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1,             !- Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {6379cd55-5ab8-4bd8-a128-a88848e9152e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4cfcfe7f-799a-4a76-96a5-0f5a783bb6e6}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.7536, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  -18.288, -5.0292, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, 9.7536, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3e989e-4180-4409-af41-d836730bfcad}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1905e19-b907-4dce-b497-afbdbd143b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c0db06-f5f3-4d0b-a670-b27d5ad65dd2}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f52963e-e5a8-47a0-8b55-7b31a60ee015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8016, -5.0292, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -12.8016, -5.0292, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9690c94b-3e11-4761-b2e5-5e83c17157cf}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e141e9-d2db-40d6-85d2-ef4840c00132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, -5.0292, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -18.288, -5.0292, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.8016, -5.0292, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.8016, -5.0292, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e08ce7-f36b-4dad-b830-194d8807d33f}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 9.7536, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -18.288, 9.7536, 0,                     !- X,Y,Z Vertex 2 {m}
  -18.288, -5.0292, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, -5.0292, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c97e5d-3ac6-4331-a6e3-a224024f0bac}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.7536, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 9.7536, 0,                           !- X,Y,Z Vertex 2 {m}
  -18.288, 9.7536, 0,                     !- X,Y,Z Vertex 3 {m}
  -18.288, 9.7536, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1911d4f-b20b-45ce-93b1-f6d29255f078}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e13ff0-aeb4-42cf-bff9-75b32a12f105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 9.7536, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.7536, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e6cbae-51b4-4596-a4e9-5bdfc2361a12}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcee669f-c9a2-479f-86b4-54a1ad558a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41db759c-e939-44c4-a86e-469eac29e267}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ffbfd0-21c0-42a3-8b56-94b549825487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 9.7536, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -9.14399999999999, 9.7536, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -9.144, -5.0292, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Handle
  CB_CONFERENCE_ROOM_F1,                  !- Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.336,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {40aa963d-a078-4f51-9087-16a7946dd0c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {594919de-d97a-44c7-bd49-c5ef4041c88b}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, -5.0292, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78eb5cca-cc5e-4b45-af38-8875717299fb}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08e0f891-43f9-49a2-863d-b11838636fc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f87ca0-af2e-4c7a-a567-90f65422b760}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c041e94f-8d0b-48cf-b93a-e0cda794536d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f54c11-76e3-4789-81d2-ef1c4a671bf7}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7446d899-f687-4f94-9587-efa0ed0d5123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -5.0292, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.048, -5.0292, 0,                     !- X,Y,Z Vertex 2 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  6.096, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1905e19-b907-4dce-b497-afbdbd143b5e}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3e989e-4180-4409-af41-d836730bfcad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -5.0292, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -5.0292, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9c66da-3495-4baf-b5f9-eaf26e2e5299}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b650096-7589-4fe3-ad07-dc0f3aaa0ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2634f02-5d89-472e-94e4-5731ef8dbc85}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5fea4a-4907-4480-8283-b3650e5a8675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  3.048, -5.77529135625809e-015, 3.9624,  !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -5.0292, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Handle
  CB_OFFICES_OPEN_F1,                     !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {55279167-d6ef-4443-b206-cca6b51404f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e231e42a-cf0d-4035-808c-d55829d4ecc4}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, -5.0292, 0,                      !- X,Y,Z Vertex 4 {m}
  9.144, -5.0292, 0,                      !- X,Y,Z Vertex 5 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fcee669f-c9a2-479f-86b4-54a1ad558a0a}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e6cbae-51b4-4596-a4e9-5bdfc2361a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5d7239-5070-4504-9e02-3eb7c2a14017}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37ec5f22-ab02-47a4-a9cd-f3b4dfc28539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0bede9a-cc7c-4dc1-a4bc-7d8fff5d604f}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d86b037-08e9-4f08-a346-8e2c2cf1dd40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  6.7056, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  3.3528, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  3.3528, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702f9501-7bc0-4bc0-8817-bf7691a7af05}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9382df61-266d-492d-b8ec-46887c2d57ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  6.7056, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  6.7056, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09308d0-d4fd-45f8-bcb5-ea1a8c6c3b34}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93cde8e7-03e9-47ab-b2b9-01c161424c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4112, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  13.4112, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  10.0584, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  10.0584, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c4bf53-d0c3-46f8-83f9-0881e16e3a54}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e60386-d075-4105-a805-33f5853367d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  16.764, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  13.4112, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  13.4112, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88eaedfd-65bb-40d0-b2ba-553262fd66b5}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5b73a4-50d9-4fa2-8963-064c6bc89042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  16.764, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  16.764, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be774995-9e5f-481b-ac44-a20b9119ed57}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37ce6ca-feed-41e0-8850-b5f0ef48e720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4696, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  23.4696, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  20.1168, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  20.1168, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0362ee48-d3f5-4886-89a4-221676403aec}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9514b079-8883-48f6-9580-c16726ff0011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  23.4696, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  23.4696, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0f07fb-cdcc-4478-aee0-40ac29e4a06a}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278cbd4e-038c-4329-ab17-eb068c9fa8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8224, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b0bef0-043d-4c0a-91e6-455abb2eb0ac}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b47ca0-4231-4695-ad3f-9702eec7d807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0124, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  23.0124, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dda73c-ba7a-45e8-9305-2cfd5c874dff}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e296f5-ee65-4aac-b862-a83926d9d771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.0124, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.0124, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca1cff5-0cd3-45cd-a9a1-4f4abfc0d5cf}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03aee61-51d5-4291-95dc-37dc16804f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  16.1544, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2024, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2294a428-878c-4ed1-985f-5aaa265a1f42}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473075ea-42a8-4eec-beac-93091f10cf3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  16.1544, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.1544, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309d7dd0-5393-48f2-aa35-d34a223b0e0b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37104dd-99af-4c33-b3c5-6208b86a25b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, -2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1545a28-6249-493c-bc40-e8ed7a2a9637}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bddae088-53cb-4f78-89ee-af6aa81e477c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, -2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86c60b9-282f-428d-979c-b3d7ae6efdd6}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {502424b0-0f6f-41e3-a94a-dbb3d4578794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c041e94f-8d0b-48cf-b93a-e0cda794536d}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f87ca0-af2e-4c7a-a567-90f65422b760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08e0f891-43f9-49a2-863d-b11838636fc4}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78eb5cca-cc5e-4b45-af38-8875717299fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b650096-7589-4fe3-ad07-dc0f3aaa0ed3}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9c66da-3495-4baf-b5f9-eaf26e2e5299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9533c32c-75ff-4143-ab00-089c3284746b}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c8b8ad-ad10-4ab5-824a-15596de17c04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 6.096, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 6 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  9.144, -5.0292, 3.9624;                 !- X,Y,Z Vertex 8 {m}

OS:Space,
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Handle
  CB_STAFF_RESTROOMS_2_F1,                !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {1b042aed-4fd2-4b13-9550-615da87fab07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ad5086c0-000a-405b-bddb-947c6488c867}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bddae088-53cb-4f78-89ee-af6aa81e477c}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1545a28-6249-493c-bc40-e8ed7a2a9637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371fc628-43db-4d38-9da6-645392a7bee5}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05fe5a36-cb8a-471c-a4a4-8cc7b7bdd717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd22f8bc-751d-46bd-8f95-ff0fa9715bb4}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d0ef93-fdd1-4aa2-883c-848c583c1bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd08615-fb68-4aa6-9c20-ac5e5931f8bc}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4760eec1-23b1-4fc1-ad82-c470d635cbac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84189b14-b35f-4e59-9b5c-10c07cf1eb6e}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68803a38-c28f-46d8-b29b-26497895b1b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {c4ce9171-9ba1-450a-9e88-7e5721926dcf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3f78f708-0e0e-428d-b7e6-174869b1c9ff}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e296f5-ee65-4aac-b862-a83926d9d771}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dda73c-ba7a-45e8-9305-2cfd5c874dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752ea494-74bf-44ea-b45b-487bd5d0692a}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b421ddb6-3f9f-4300-9d3a-b5a7428b6d41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ae49de-2e98-4268-83bf-db46b8cd10aa}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b694ad2e-5d00-4ef2-809a-08a74b093e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  3.81, -5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d0ef93-fdd1-4aa2-883c-848c583c1bf6}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd22f8bc-751d-46bd-8f95-ff0fa9715bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25242d7-c730-4e4d-86d3-758692ec7b3b}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d51d16eb-6128-4d32-a610-7696d99bb872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0811dc16-27c5-4c63-80df-284351a222ec}, !- Handle
  Surface 137,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69787334-dfe8-476f-891a-19e932951107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {d90ca898-e2ff-43f6-a56c-36428be95f22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5cf0f786-b0fa-49ce-b3ad-76873b5b0d20}, !- Handle
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84923929-996b-47a8-b32a-e2d440777bbc}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750afdad-49b8-4b4e-af26-4bf44c6c27ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b421ddb6-3f9f-4300-9d3a-b5a7428b6d41}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {752ea494-74bf-44ea-b45b-487bd5d0692a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b47ca0-4231-4695-ad3f-9702eec7d807}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b0bef0-043d-4c0a-91e6-455abb2eb0ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb5c1881-8be7-4b26-a1f7-c3517b3a4cb9}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6efcffb-8d3a-4598-afc9-953117228f4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.0292, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3a5a36-c03d-4eba-a32c-4a9f948dd195}, !- Handle
  Surface 143,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b50361d-3018-4d9d-87f7-1da18f8c12ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Handle
  CB_LECTURE_ROOM_1_F1,                   !- Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {d636c304-772b-4b7d-9c7e-5c99aff52482}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b854a9d6-5f8e-4870-b553-37931f1f42a2}, !- Handle
  Surface 144,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  -18.288, -14.7828, 0,                   !- X,Y,Z Vertex 3 {m}
  -18.288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce4a0af3-13e3-44bb-a4a7-96e0909997bb}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1670cee-1e1d-48d7-96c3-b8bba8d0d8d6}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {934a02c2-1430-4921-ad85-fbc55592ab9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -14.7828, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -5.4864, -14.7828, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a86bdcf7-0bfa-467b-be3f-e0e2d7199a08}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850d7163-9f63-4215-bd74-60cc77935bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, -14.7828, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -18.288, -14.7828, 0,                   !- X,Y,Z Vertex 2 {m}
  -5.4864, -14.7828, 0,                   !- X,Y,Z Vertex 3 {m}
  -5.4864, -14.7828, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6efcffb-8d3a-4598-afc9-953117228f4c}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb5c1881-8be7-4b26-a1f7-c3517b3a4cb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, -9.7536, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -18.288, -9.7536, 0,                    !- X,Y,Z Vertex 2 {m}
  -18.288, -14.7828, 0,                   !- X,Y,Z Vertex 3 {m}
  -18.288, -14.7828, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278cbd4e-038c-4329-ab17-eb068c9fa8f2}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0f07fb-cdcc-4478-aee0-40ac29e4a06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, -3.6576, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -18.288, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  -18.288, -9.7536, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, -9.7536, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100829e2-ef64-4273-a5f8-7e4093be5252}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe2ae1c-375a-4ce8-b3ca-04c8add05307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -18.288, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, -3.6576, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2095b66b-3edd-4b31-9508-363752cb212d}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -18.288, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85d363b-5ae6-43e0-b500-e3c45187b9c3}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d341010a-9515-4691-b9f0-c54a6d6ebd6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -9.14400000000001, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -9.14400000000001, -14.7828, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Handle
  CB_STAFF_RESTROOMS_1_F1,                !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {447f8b60-9853-4540-a194-f36bde9500ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {51332c10-4261-4e1b-9dc5-29ff0afca94b}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51d16eb-6128-4d32-a610-7696d99bb872}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25242d7-c730-4e4d-86d3-758692ec7b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05fe5a36-cb8a-471c-a4a4-8cc7b7bdd717}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371fc628-43db-4d38-9da6-645392a7bee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.5146, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37104dd-99af-4c33-b3c5-6208b86a25b4}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309d7dd0-5393-48f2-aa35-d34a223b0e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473075ea-42a8-4eec-beac-93091f10cf3c}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2294a428-878c-4ed1-985f-5aaa265a1f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03aee61-51d5-4291-95dc-37dc16804f79}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ca1cff5-0cd3-45cd-a9a1-4f4abfc0d5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3278ce5-895d-42a4-bd8c-3981b917a845}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a22cce5-fe3e-451d-96dd-89e24fd4f89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {fe4e8b43-9959-479d-8eba-fbc87a3541ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {89e464c5-5566-4ef8-980b-0f5968d2f51e}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c6e610-f7ff-46e5-9079-fa5c0645a312}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2da5fee-f4ba-412d-8b44-6eb6766cc354}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d9a5aa5-d37e-4bb3-bed5-8c4f0fff0a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ec5f22-ab02-47a4-a9cd-f3b4dfc28539}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5d7239-5070-4504-9e02-3eb7c2a14017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e13ff0-aeb4-42cf-bff9-75b32a12f105}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1911d4f-b20b-45ce-93b1-f6d29255f078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5e8d98-d07f-4a4c-ab62-d4fe4229aa73}, !- Handle
  Surface 165,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30080d90-1b9b-4407-ad83-f43eee7292c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {11ea8cf6-3973-4100-8752-aa9f087496fb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7ee79aa2-cc38-4af3-a538-5a1bc9658566}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d86b037-08e9-4f08-a346-8e2c2cf1dd40}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0bede9a-cc7c-4dc1-a4bc-7d8fff5d604f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9a5aa5-d37e-4bb3-bed5-8c4f0fff0a33}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2da5fee-f4ba-412d-8b44-6eb6766cc354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.65759999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1dd89e4-0139-4935-9f81-5898f0b8eeae}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65759999999999, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.65759999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eade461f-c45e-42c6-987e-48946d88d94d}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26411c4d-0f1a-4add-83bb-6ce482d7a5be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.65759999999999, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d414b177-f0ee-42f8-9b64-5eb136cc2b78}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2948fba-ebfe-4700-a3ce-5627af14e380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 3.65759999999999, 3.9624,            !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.65759999999999, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {932a98e6-a94e-4ee3-b212-06e1d9c9b9b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {64b02556-69d7-466d-9413-b06d1c189db1}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1061af-ff21-4fdd-bc0d-1fe4a6624cf4}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2f337b-2deb-4edb-b818-7026e78cfb6d}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ce5de1-3e12-425f-a497-9547b21b5046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9382df61-266d-492d-b8ec-46887c2d57ff}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {702f9501-7bc0-4bc0-8817-bf7691a7af05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26411c4d-0f1a-4add-83bb-6ce482d7a5be}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eade461f-c45e-42c6-987e-48946d88d94d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fc807e-78e0-4d8b-9550-6950911a0bea}, !- Handle
  Surface 177,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308f63ae-3199-4296-8d7f-0694bd5c1819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {4ea2f559-90da-4161-9510-73f206d70c59}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {05051d3c-30cd-44a3-b992-c587d0e61e6c}, !- Handle
  Surface 178,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cde8e7-03e9-47ab-b2b9-01c161424c0f}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e09308d0-d4fd-45f8-bcb5-ea1a8c6c3b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ce5de1-3e12-425f-a497-9547b21b5046}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2f337b-2deb-4edb-b818-7026e78cfb6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ddf465-719e-4dad-93b8-fc5242792914}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84969883283041e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7961c11-20a6-42ef-a473-b50e6316af1b}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b8e3b0-55bb-4d61-b5cb-3bc20ce6080f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  4.84969883283041e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd447809-cb81-4b9d-8389-55c9d2600246}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50635020-de8d-4fac-83ca-856d95a936b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.84969883283041e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {bb17fc66-4852-4ea8-99d4-5c646c736796}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aafd1b51-74f3-4752-afdd-100862f202fa}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ddce56-abe2-4fbe-b5aa-0ae433330735}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513b0e94-ed42-4438-911f-c93896811b7d}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9e45b63-c88c-4438-9c57-bf4ae28df368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e60386-d075-4105-a805-33f5853367d4}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c4bf53-d0c3-46f8-83f9-0881e16e3a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b8e3b0-55bb-4d61-b5cb-3bc20ce6080f}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7961c11-20a6-42ef-a473-b50e6316af1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c260d4d6-545a-4069-b7a2-5e8df4d95445}, !- Handle
  Surface 189,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7b5c95-9cff-4ff9-9020-b64b81e648c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {e5f54042-36a1-4ccd-a7fb-3af35cc08e86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {110e8e59-e810-4579-9706-9421b3053f77}, !- Handle
  Surface 190,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5b73a4-50d9-4fa2-8963-064c6bc89042}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88eaedfd-65bb-40d0-b2ba-553262fd66b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e45b63-c88c-4438-9c57-bf4ae28df368}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {513b0e94-ed42-4438-911f-c93896811b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a067d78-5d9f-4675-8f4c-2f8d2b1a7380}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84969883283041e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475b5515-1d4f-4677-b20a-1916fd7dd957}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {519ae0c8-17d4-4adc-a834-f3491baeedd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  4.84969883283041e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a53e1e-7816-4c9b-be12-d9804a8bb254}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bac2371-b475-4594-a554-3ab59a0ee46c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.84969883283041e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {74d1db39-6cf7-4a8f-afbc-1c99a4ec5ecb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3d7ce013-35b1-4fed-91cf-d27a6ca4dc92}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9536c5a-4580-41f4-86ab-87ddc0defe71}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b1faed-9220-4a4e-bfc1-bfd11a28082c}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {120f94d3-def3-4bb6-850f-523b9211fd95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37ce6ca-feed-41e0-8850-b5f0ef48e720}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be774995-9e5f-481b-ac44-a20b9119ed57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519ae0c8-17d4-4adc-a834-f3491baeedd0}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475b5515-1d4f-4677-b20a-1916fd7dd957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794e5db2-80bb-4e44-87ca-29a45decba26}, !- Handle
  Surface 201,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ddec222-95c9-4f43-9bd2-6d317d469faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1,               !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {a72add5a-0a19-4bc5-be50-e02efe2c3469}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {85970b86-a26c-4a99-b714-dd807a333e19}, !- Handle
  Surface 202,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9514b079-8883-48f6-9580-c16726ff0011}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0362ee48-d3f5-4886-89a4-221676403aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120f94d3-def3-4bb6-850f-523b9211fd95}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b1faed-9220-4a4e-bfc1-bfd11a28082c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0134a04-320a-4ba0-b321-dd3dc252be33}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84969883283041e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe2ae1c-375a-4ce8-b3ca-04c8add05307}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100829e2-ef64-4273-a5f8-7e4093be5252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  4.84969883283041e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a6675d-9ca5-474e-98c1-a71a84961440}, !- Handle
  Surface 207,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b327e5-2c2d-471d-bb92-45644a38ff10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.84969883283041e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b157e336-f31e-4729-b292-34cdb794b1d0}, !- Handle
  Rendering Color 59,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Handle
  Building Story 2,                       !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5f3edd70-74b8-456d-8e95-0ad0627fa0e1}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Handle
  Building Story 3,                       !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c18aed8a-d61e-4bbd-be21-b200f8bb5be7}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Handle
  CB_CLASSROOM_1_F4,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.48639999999999,                       !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {b2eee6ef-111f-49fe-82e0-bc9b8a44771f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4da2b480-0c59-4d9b-a333-cc917e52adce}, !- Handle
  Surface 448,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267fb777-a001-4687-bddf-d1a39f42d53c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6576, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  1.37160000000001, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  1.37160000000001, 5.77529135625809e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8e0835-bc1d-496c-bd8c-7c8d563c2749}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9186e697-eeb4-4f03-a2cb-3f24c23325b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60692c45-2186-4374-ab1a-200931da2a0c}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e1b7ff-6eb4-4c27-98b9-91ccf98f998f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.6576, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecd22a8-7564-41f1-a676-0647c46158ac}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -8.2296, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530f61a6-acbd-4d63-8fa7-936b31d638be}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c84d71-1932-4029-b33c-7ce63ce8e0e9}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e35ac6d-a3a6-46a6-81d7-19f5d90d7dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06687669-419b-4d56-8102-c764b35bdfb3}, !- Handle
  Surface 455,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Handle
  CB_CORRIDOR_F4,                         !- Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {c162d587-f351-4b63-948d-19ccf10573de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {78e740d9-0027-4cc7-80f4-82781deacd8d}, !- Handle
  Surface 456,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a97e906-6840-480d-b634-6291de47464e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 2.286, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -17.6784, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -17.6784, 2.286, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b767283-3436-4a9d-b27d-30cfaab35a27}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705ad0d4-adbb-490e-b152-57827fe0296e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d4756e-63e5-4a47-b12a-4463d6b0498b}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab2f0f42-f6fe-49ec-a2e2-3f765f6b3323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.3528, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba61bbb-661b-404f-a73a-7e1ab33e8d97}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {780b2d5e-392a-47bd-ae2b-3d9d4036d6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -8.2296, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, -8.2296, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b48787e-4d2a-49b1-8ce0-927f2026dcba}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -8.2296, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c889f43-d111-43ff-91d7-7336ab14fade}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0ad943-7680-4d98-abab-a798323c4a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -2.1336, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -5.4864, -2.1336, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc220c5-26f8-4342-91c8-c3967b7d1b73}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a368c18-e03c-4ede-a31e-bf4054d93d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, -2.1336, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.5344, -2.1336, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.1336, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1686e2a5-82f0-4777-a4b9-0ec5a1910c09}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d040eda-f551-45b9-9025-a00f00790130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.5344, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.5344, -2.1336, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e066104-7c2f-4c5e-a3a2-1a3291e8992a}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16db98aa-d75c-420d-807a-ccb1c93df186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6784, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -17.6784, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227bc361-5955-419c-91f1-d155c86373d1}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1739ada-365e-4025-96d4-a0abbfc3e461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8224, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -26.8224, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -17.6784, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -17.6784, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9186e697-eeb4-4f03-a2cb-3f24c23325b7}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f8e0835-bc1d-496c-bd8c-7c8d563c2749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -26.8224, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -26.8224, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642444d4-bb65-4b58-95d1-105c80b8c72c}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95589c3e-5391-4cb5-82e9-5ed472717d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 2.286, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -30.48, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1a297e-1058-4e9a-8171-5da6e229b2a3}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82be77af-6511-45a8-bfbc-e5766a43a243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8224, 2.286, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -26.8224, 2.286, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.48, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 2.286, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed2bd1a-4944-4a1c-9be1-aa54361d3c63}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f00f618c-37aa-4261-af22-a5e98aa4a2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6784, 2.286, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -17.6784, 2.286, 0,                     !- X,Y,Z Vertex 2 {m}
  -26.8224, 2.286, 0,                     !- X,Y,Z Vertex 3 {m}
  -26.8224, 2.286, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e102c6-38ab-4f09-ab48-fad8591d22dc}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8bc073-c2bd-4ebd-b371-9875308787b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 2.286, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -11.5824, 2.286, 0,                     !- X,Y,Z Vertex 2 {m}
  -17.6784, 2.286, 0,                     !- X,Y,Z Vertex 3 {m}
  -17.6784, 2.286, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f54479a-ee5a-4d51-a859-a2c5c6992753}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbe2f4d-77f9-45bc-be3a-660444314884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  -11.5824, 2.286, 0,                     !- X,Y,Z Vertex 3 {m}
  -11.5824, 2.286, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5fa9c6-d52b-4dd4-a514-77c2158debcc}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b94c31e-a295-4072-b677-962aefab73ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 2.286, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  1.524, 2.286, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8918f3e-2683-4cd4-9d6e-289eecbdd9a4}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {711f843f-765e-4475-9c04-9354de0d8164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.334, 2.286, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  5.334, 2.286, 0,                        !- X,Y,Z Vertex 2 {m}
  1.524, 2.286, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 2.286, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79a10a4-f8f8-4eca-b84d-724e795c532c}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38971e2d-b15a-44ab-853d-ebc29eca854b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 2.286, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 2.286, 0,                        !- X,Y,Z Vertex 2 {m}
  5.334, 2.286, 0,                        !- X,Y,Z Vertex 3 {m}
  5.334, 2.286, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d790a23a-930d-4a71-bfe3-fc019da49b0d}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a75b15a5-95b3-41de-a57c-5ef39fd72e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 2.286, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 2.286, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 2.286, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7703dfc5-d25f-4065-9bfa-ef7757550003}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1e403c-23cb-4390-87c4-161b920964bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 2.286, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5187c365-747b-4bdf-a59f-2536e4e58a8d}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf18ce5-d414-496f-a2e6-fb3ae185235c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  21.9456, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  21.9456, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e9fb43-8da2-423e-bf73-472e2a23de7b}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7084c00-830e-40c5-86a5-c7e191e49d5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.9456, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.9456, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfae06ca-cdb5-4d35-9d11-69aee4525ff2}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8dc157f-ef1d-4977-80ac-471e5a3f6a4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537c1ea9-36cb-4d5f-aac4-5a172de09f9b}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecb62bc6-59fb-4d55-bd2f-289c9ae710bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41dece36-4b68-4749-99b2-fc040876fbab}, !- Handle
  Surface 481,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -8.2296, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  9.144, 2.286, 3.9624,                   !- X,Y,Z Vertex 4 {m}
  -17.6784, 2.286, 3.9624,                !- X,Y,Z Vertex 5 {m}
  -17.6784, 0, 3.9624,                    !- X,Y,Z Vertex 6 {m}
  -8.5344, 0, 3.9624,                     !- X,Y,Z Vertex 7 {m}
  -8.5344, -2.1336, 3.9624,               !- X,Y,Z Vertex 8 {m}
  -5.4864, -2.1336, 3.9624,               !- X,Y,Z Vertex 9 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 10 {m}

OS:Space,
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Handle
  CB_CLASSROOM_2_F4,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {bbee2bbe-afe4-4cb1-b206-ff0032505c2c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {81ae0f83-c65c-49ff-95a7-f9078a2e3829}, !- Handle
  Surface 482,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ddee457-b235-45dd-a42b-bc0d5335961e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1739ada-365e-4025-96d4-a0abbfc3e461}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {227bc361-5955-419c-91f1-d155c86373d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000002, 3.97051280742744e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.41446076955961e-031, -1.80477854883065e-015, 1.38101630964476e-030, !- X,Y,Z Vertex 3 {m}
  -5.4144607695596e-031, 1.80477854883065e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70dd55fc-4da0-4d1e-a28e-6a9f681c03c3}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2f3553-109a-443c-aead-9a5634fa3671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.14400000000002, 3.97051280742744e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51759fc2-cce9-4d2e-98ed-3df7e5f8d91c}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  9.14400000000001, -8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e1b7ff-6eb4-4c27-98b9-91ccf98f998f}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60692c45-2186-4374-ab1a-200931da2a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4144607695596e-031, 1.80477854883065e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.41446076955961e-031, -1.80477854883065e-015, 1.38101630964476e-030, !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Handle
  CB_CLASSROOM_3_F4,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {951c9b34-88cc-4aa3-a083-c208e5e979f9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fa3151e2-ef76-48da-888c-6e600aaebca4}, !- Handle
  Surface 488,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39875a84-9b05-496b-be13-181e180fb453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d505ef-f6ae-413d-8981-4ec35984febe}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2f3553-109a-443c-aead-9a5634fa3671}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70dd55fc-4da0-4d1e-a28e-6a9f681c03c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16db98aa-d75c-420d-807a-ccb1c93df186}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e066104-7c2f-4c5e-a3a2-1a3291e8992a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d040eda-f551-45b9-9025-a00f00790130}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1686e2a5-82f0-4777-a4b9-0ec5a1910c09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb034af-002a-4268-a93a-02e567b4a7e0}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c441796-a25a-4362-a09e-2633563f2398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398c1eb0-8d40-45c0-8f44-f872822326fc}, !- Handle
  Surface 494,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Handle
  CB_MAIN_STAIRS_F4,                      !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {03ef2228-75f1-46c6-b6a8-a53d0539c39f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fdf9d2ba-1435-4c2d-9091-f5f1374c89ec}, !- Handle
  Surface 495,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d27c3dc3-af4a-406f-84bf-28e706ad7cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c441796-a25a-4362-a09e-2633563f2398}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb034af-002a-4268-a93a-02e567b4a7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a368c18-e03c-4ede-a31e-bf4054d93d74}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc220c5-26f8-4342-91c8-c3967b7d1b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.096, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0ad943-7680-4d98-abab-a798323c4a8f}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c889f43-d111-43ff-91d7-7336ab14fade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 6.096, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61d36c0-f493-45a0-8f65-5b73e551d5b9}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ffe108-6f71-4892-8e80-149f85d8b83f}, !- Handle
  Surface 500,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Handle
  CB_CLASSROOM_4_F4,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {4c2ba0fc-3d76-42a4-95ed-4c48d3641cb6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f9bb1d29-a3bc-46ef-8667-671c1a857fa1}, !- Handle
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a1187e-8fc3-4b91-b29d-a5d29d6153c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  6.85799999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb62bc6-59fb-4d55-bd2f-289c9ae710bb}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537c1ea9-36cb-4d5f-aac4-5a172de09f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648f6a22-8456-4b2d-837b-17fd9b988d25}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bb9dd1-b8a6-4f4b-9788-9a6aa8635884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3868123d-6c05-475a-8352-824aa02c591d}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba0f811-164f-49d1-8a4c-2002b983ee9a}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf818fe-5c58-452e-adde-d89282803fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f352afc3-4438-462d-942f-b2aebaafd66b}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48015ff-72b3-4149-94bd-ee16141d9c4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Handle
  CB_CLASSROOM_5_F4,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.2544,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {9d4111c8-4f30-4622-807e-1cf774ba7c3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {60ccc2f5-6878-4bf1-b7b5-8f0930d26182}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1853b4e-bc69-4436-8c89-b65d54736edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 8.2296, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef52a7c1-3227-4d36-89d8-4fcb4fc64229}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14399999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65bb9dd1-b8a6-4f4b-9788-9a6aa8635884}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {648f6a22-8456-4b2d-837b-17fd9b988d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14399999999999, 8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.14399999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8dc157f-ef1d-4977-80ac-471e5a3f6a4d}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfae06ca-cdb5-4d35-9d11-69aee4525ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.14399999999999, 8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2c607d-3808-4ea9-883a-834a27481292}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aced219a-59ad-4b47-8a64-aeb350222e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32497d5d-3ffb-4849-8926-043fb7d98722}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -9.14399999999999, 8.2296, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -9.14399999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Handle
  CB_CLASSROOM_6_F4,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {3e5a7b9e-629c-47ed-b66a-742c51e0aba1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2ef0b382-0d95-4206-9a58-e365497526dc}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940c5a16-6df1-46df-ab12-93f351e1cc03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f55e01-7ffa-42cd-9144-0f7a43d422a9}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aced219a-59ad-4b47-8a64-aeb350222e04}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2c607d-3808-4ea9-883a-834a27481292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7084c00-830e-40c5-86a5-c7e191e49d5c}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e9fb43-8da2-423e-bf73-472e2a23de7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -5.4864, 8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41713146-1bfc-40f1-a5aa-c923d37e18f8}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d4fc33-fb59-4d8b-9bbc-9161fefd672d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b659b2ed-cc97-4111-b2e4-9011f95d3722}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5c416f-00c1-4e4d-86e9-e4890651dc57}, !- Handle
  Surface 535,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Handle
  CB_UTILITY_F4,                          !- Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {c64638dd-6aae-48b2-88d4-24c6ab7055a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9aa867b4-049c-4d7d-b91c-566400de3c5e}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c413a1a-26ac-4870-be26-e8b3654c9652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48015ff-72b3-4149-94bd-ee16141d9c4d}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f352afc3-4438-462d-942f-b2aebaafd66b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5733060-2ff3-4899-8eed-ccaecd0ab323}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146a08b2-e71a-4483-a4bd-5d1513bd65ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.3528, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2f0f42-f6fe-49ec-a2e2-3f765f6b3323}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d4756e-63e5-4a47-b12a-4463d6b0498b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705ad0d4-adbb-490e-b152-57827fe0296e}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b767283-3436-4a9d-b27d-30cfaab35a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051b057b-e322-499b-a54b-dbec6879a9b0}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Handle
  CB_SECONDARY_STAIRS_1_F4,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {c7f52b53-42ac-49d6-9915-f4ff3b72a2a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {49b8164d-e208-43f5-ba96-6b46f62bbbf1}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c952e53-b27d-474d-8c47-ab418f9a641a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec41bccd-1b94-4bd2-a7ad-cab456f6680e}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb62c94-3e60-4145-9518-d40758ebe808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95589c3e-5391-4cb5-82e9-5ed472717d9e}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {642444d4-bb65-4b58-95d1-105c80b8c72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e35ac6d-a3a6-46a6-81d7-19f5d90d7dfe}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c84d71-1932-4029-b33c-7ce63ce8e0e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.286, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ed4ad1-f668-49a0-bd85-d09a5d3b48cd}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.286, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c4c913-8586-45f0-b6ae-e3056a8e8491}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -2.286, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Handle
  CB_SECONDARY_STAIRS_2_F4,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {63b9deff-33d0-4985-8b89-23fa64f4f8a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {946bc367-927b-41c0-939d-958bc662ef13}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6f85a43-b799-4098-9df2-94fbf0a467bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d4fc33-fb59-4d8b-9bbc-9161fefd672d}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41713146-1bfc-40f1-a5aa-c923d37e18f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf18ce5-d414-496f-a2e6-fb3ae185235c}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5187c365-747b-4bdf-a59f-2536e4e58a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9b40e6-f2fd-4ff5-8fb4-293c54342c8c}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235495f4-72e5-4d4a-98cb-1fb4c15a787d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a36820f-dc5a-4fb3-ba8a-4b4c9bc7e3d7}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 2.286, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da2095f-343a-4af9-ae59-136549461291}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Handle
  CB_LAB_1_F4,                            !- Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {232b0e90-d000-4dea-b6ab-c92470fa09c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {959aa65b-f7c4-434b-bf87-4c0f9dcb8ff4}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9161e04-886a-429f-ae86-68e411d287d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8419702c-2364-40b6-aba7-d98c5b0a1032}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69fd7a6-e573-4340-8a20-c3958fd89364}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7004fb66-9337-456c-ab6c-83f17d4ae3f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  9.144, -14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82be77af-6511-45a8-bfbc-e5766a43a243}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1a297e-1058-4e9a-8171-5da6e229b2a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -14.7828, 3.9624,               !- X,Y,Z Vertex 1 {m}
  5.4864, -14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  9.144, -14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  9.144, -14.7828, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb62c94-3e60-4145-9518-d40758ebe808}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec41bccd-1b94-4bd2-a7ad-cab456f6680e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  5.4864, -14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4864, -14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baef7afd-7ecd-40ea-96eb-a1afaacff11e}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6706b2-bf33-47c6-85a4-8ae296694d05}, !- Handle
  Surface 565,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Handle
  CB_LAB_2_F4,                            !- Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {24f4800a-7e54-46fd-8478-b7e9d79de45c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {28265f2b-e730-4e92-bad6-6fbefb36a2b9}, !- Handle
  Surface 566,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bd84135-719b-492a-8ed8-c812f8064a29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97757032-2f26-4906-b322-13bfe2a56422}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb468709-f1c3-4a8d-941f-e784d89d84c3}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16e19134-d66a-4017-95f5-bfa7e5485009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd08345-e562-45f7-b441-fbb2eecb32dc}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4118768-b626-45c4-a289-cbb7b44d8e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.7536, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, -9.7536, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -3.6576, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613faa0b-9ca4-4c67-89be-ced44bbbda0a}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba6e483-20c4-4843-afb4-9bae60bec6f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  9.144, -14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  9.144, -9.7536, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -9.7536, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00f618c-37aa-4261-af22-a5e98aa4a2e8}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed2bd1a-4944-4a1c-9be1-aa54361d3c63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  9.144, -14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  9.144, -14.7828, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7004fb66-9337-456c-ab6c-83f17d4ae3f9}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69fd7a6-e573-4340-8a20-c3958fd89364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677e9696-d9eb-49f5-a771-155084cdef83}, !- Handle
  Surface 573,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Handle
  CB_CONFERENCE_ROOM_F4,                  !- Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {9ad31ee9-71c5-45fc-ba9b-23e874f29c34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {69e6bc6a-0016-4a87-ac2d-39f300dda141}, !- Handle
  Surface 574,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61dd07b-1d79-4b31-9a17-12a0c8fbd5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9fe15c-0654-4afd-aee9-53e3f1dbe29e}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd07881-fb1f-4f26-9be3-e63f877a7193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5240be5-08e1-429d-a342-ff28a9637d11}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa737203-da38-464f-82d6-fe6ae2b5e115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8bc073-c2bd-4ebd-b371-9875308787b6}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e102c6-38ab-4f09-ab48-fad8591d22dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  6.096, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba6e483-20c4-4843-afb4-9bae60bec6f3}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613faa0b-9ca4-4c67-89be-ced44bbbda0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434d5987-4352-40c7-970e-015086067de7}, !- Handle
  Surface 579,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Handle
  CB_OFFICES_OPEN_F4,                     !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {33f07c10-b852-47f9-b5b6-57ea5c533b72}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fd157882-ca6d-4174-b563-f8e2bf90c7b1}, !- Handle
  Surface 580,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b222cd-7362-45f0-a499-a803530b1474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, -5.0292, 0,                      !- X,Y,Z Vertex 4 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 5 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d4118768-b626-45c4-a289-cbb7b44d8e27}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd08345-e562-45f7-b441-fbb2eecb32dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214c943c-73d6-4c17-8125-7e176064fd20}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3765f76-dd2d-4523-aac9-cd9819e8bd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c187c1f6-888b-4c7d-9348-e84debeee1d8}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0053ee08-31d3-4c14-8f75-baa28556cbfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  6.7056, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  3.3528, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  3.3528, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d50a28a-ed88-4363-a7f1-5e3d22af1c33}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370aa487-f433-4a52-b26c-e9527a53549f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  6.7056, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  6.7056, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25383b6c-0f8a-438f-90a2-99529e9df810}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31553988-95c2-47cd-a89b-95c411e1a9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4112, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  13.4112, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  10.0584, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  10.0584, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e5dd0f-4781-4446-a515-34250ec40309}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0429e1b-ac17-46de-9482-48424bf673ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  16.764, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  13.4112, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  13.4112, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba650a0-08c7-479d-8421-7b3c0f60ee5a}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee093b18-869d-4bb8-88e7-1e17d3133b53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  16.764, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  16.764, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf23bfbb-6cf7-4c3b-8db2-e7d9d23961f6}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6905286d-a857-4e1f-ba09-28a681330a91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4696, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  23.4696, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  20.1168, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  20.1168, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59aced2f-ec14-469f-8694-0e439c1597fc}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e65556-8cde-45dc-9ae3-86645eab195d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 6.096, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  23.4696, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  23.4696, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f8cfa6-0e01-4323-a8a9-ecb45db7453d}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5d41e2-58da-4d2d-862a-fa69d6a0b144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8224, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 6.096, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bfe03fe-0107-4361-8178-920c12f9ae09}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a79c89f3-53b3-4792-9220-0e4d5f3d6f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0124, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  23.0124, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf736cb-6f1e-42b3-ae6b-a513ed4dad4a}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4eb660a-70d1-4f3a-b388-c73ea1cd1412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.0124, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.0124, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0376f415-e6db-424a-91c6-62fe51066465}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8498f185-1332-4930-a6e7-e3d840f8c5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2024, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935940cd-fed0-4a8c-a653-bfc88fb763a0}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d594e6-be71-4b2a-bb9e-2429bb4a76c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, -2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917f24d7-ebff-4ebc-8e4b-64cd2c93705d}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ee63587-ce32-46af-b925-6db36ef24737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, -2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbe2f4d-77f9-45bc-be3a-660444314884}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f54479a-ee5a-4d51-a859-a2c5c6992753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa737203-da38-464f-82d6-fe6ae2b5e115}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5240be5-08e1-429d-a342-ff28a9637d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  6.096, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd07881-fb1f-4f26-9be3-e63f877a7193}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9fe15c-0654-4afd-aee9-53e3f1dbe29e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12231754-89ed-43e8-98b5-47174a2812d0}, !- Handle
  Surface 599,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 6.096, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 6 {m}
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  6.096, -5.0292, 3.9624;                 !- X,Y,Z Vertex 8 {m}

OS:Space,
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {eff97f1f-7612-44dc-9115-10b6f52c37b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {08bf4608-eb53-4679-9ad7-262dba51f3a1}, !- Handle
  Surface 600,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {319c3723-f973-4f1a-8f2a-b81df4db3940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee63587-ce32-46af-b925-6db36ef24737}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917f24d7-ebff-4ebc-8e4b-64cd2c93705d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df19ae2d-1f69-4505-ba62-713cc4b773b9}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe0edfb-ab64-444c-82d6-1012db9227d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d529d2d-5fe9-4452-918f-a26be54a717c}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafe4b48-fa5e-4e7b-92af-9aef81b7ed8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b94c31e-a295-4072-b677-962aefab73ce}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5fa9c6-d52b-4dd4-a514-77c2158debcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c58727-e293-4852-8a97-4897b0930b25}, !- Handle
  Surface 605,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {cbc44e83-8251-4b0b-9c98-5d0193669e57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ccad14bc-618f-497f-a46f-973f06140cd1}, !- Handle
  Surface 606,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c76ee91a-950a-46b3-b0f0-b09effd09191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4eb660a-70d1-4f3a-b388-c73ea1cd1412}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf736cb-6f1e-42b3-ae6b-a513ed4dad4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8b8148-e9f9-46a7-b2db-b6c42f112476}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9542c57-9933-4bb6-873e-cc4203070ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711f843f-765e-4475-9c04-9354de0d8164}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8918f3e-2683-4cd4-9d6e-289eecbdd9a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  3.81, -5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafe4b48-fa5e-4e7b-92af-9aef81b7ed8e}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d529d2d-5fe9-4452-918f-a26be54a717c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e5bde5-ed60-455f-bfbf-45a7a396de5c}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {701658d6-0312-4bdb-876b-d8fb9e9128b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18da969a-a8b7-476e-a147-f90df92b854b}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {890e2754-53ba-407f-a0d8-6c4dc0c1d249}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {be668d8b-6738-4457-9c58-128a6ba9804a}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3ada43-d9f0-4d8e-b19a-40be0ca2ebc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38971e2d-b15a-44ab-853d-ebc29eca854b}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79a10a4-f8f8-4eca-b84d-724e795c532c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9542c57-9933-4bb6-873e-cc4203070ffc}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8b8148-e9f9-46a7-b2db-b6c42f112476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79c89f3-53b3-4792-9220-0e4d5f3d6f17}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bfe03fe-0107-4361-8178-920c12f9ae09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf74277f-8d03-4498-b7f6-2a6972e83aae}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e47975-ad3d-422c-928c-b6cb53cf3881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.0292, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225822b4-4bdb-4eae-aafa-64a8acfe8c80}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Handle
  CB_LAB_3_F4,                            !- Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.2544,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {4f098590-f56d-4357-91e6-01f81030eb9c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f592dd43-5a79-4eb4-b18c-ba731bdab6ba}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {442f3420-35ec-4e3e-9411-e6e0157ca6d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.144, -14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b8a1cf-27ed-4b3a-afd2-2970d5f15b0f}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cdb3b01-02d5-428f-bf39-6b1fe2e59385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a75b15a5-95b3-41de-a57c-5ef39fd72e84}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d790a23a-930d-4a71-bfe3-fc019da49b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -14.7828, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -9.144, -14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e47975-ad3d-422c-928c-b6cb53cf3881}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf74277f-8d03-4498-b7f6-2a6972e83aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -9.7536, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.144, -9.7536, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, -14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, -14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5d41e2-58da-4d2d-862a-fa69d6a0b144}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f8cfa6-0e01-4323-a8a9-ecb45db7453d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.144, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, -9.7536, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, -9.7536, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60120b3-4edb-41af-a0d0-297ba092434d}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9300b5d1-0bcf-4cbe-9331-d4a355ae6d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ccc515-cd59-47ee-b42c-30d8ea99b7c3}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf758878-ebb9-4d47-9184-605bff2eb60d}, !- Handle
  Surface 626,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  -9.144, -14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Handle
  CB_LAB_4_F4,                            !- Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {f57a4576-a249-4a91-8f10-3866827aa8bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0652ee0a-bc63-4d6e-9e15-d1ba931ae15d}, !- Handle
  Surface 627,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a479393d-7dda-464c-b5be-7cea2d6836c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.7828, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 14.7828, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235495f4-72e5-4d4a-98cb-1fb4c15a787d}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9b40e6-f2fd-4ff5-8fb4-293c54342c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1e403c-23cb-4390-87c4-161b920964bd}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7703dfc5-d25f-4065-9bfa-ef7757550003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cdb3b01-02d5-428f-bf39-6b1fe2e59385}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b8a1cf-27ed-4b3a-afd2-2970d5f15b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.144, 14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535417de-028f-49ad-bdb5-3506e90ee2dd}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.7828, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 14.7828, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.144, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, 14.7828, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3911c0d6-5fda-428e-b0a8-7f23c45bc4b4}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 14.7828, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.7828, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa33b7f4-9efe-4995-a664-2bedf948b28b}, !- Handle
  Surface 633,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 14.7828, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  -9.144, 14.7828, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {09556710-2003-47eb-8079-24c1d43503df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d7256b1e-6586-490e-b47a-b42a0ca07ba2}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9c2fdf-e61b-4ebf-be5c-04bb49eaf710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701658d6-0312-4bdb-876b-d8fb9e9128b8}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e5bde5-ed60-455f-bfbf-45a7a396de5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe0edfb-ab64-444c-82d6-1012db9227d3}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df19ae2d-1f69-4505-ba62-713cc4b773b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.5146, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d594e6-be71-4b2a-bb9e-2429bb4a76c4}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935940cd-fed0-4a8c-a653-bfc88fb763a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
