
OS:Version,
  {5954e63e-13ab-4edf-aed6-f6caf2173563}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Site,
  {39f5ca65-f0cc-4466-bba9-0c774bf5cf3a}, !- Handle
  Lab Geometry (O1-O1:31-12)  (01-01:31-12), !- Name
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {9ae9cf8b-6f21-4f3c-8bab-a434a0fdb9ce}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Schedule:Compact,
  {9ab8f3be-7e02-4f46-a225-b97532707771}, !- Handle
  Clothing Schedule 348,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {93b12140-eceb-4a04-bb1f-6a1345bc77b2}, !- Handle
  {cc8e47d8-aeae-46f6-829e-8de0ef0fb868}; !- Name

OS:RunPeriod,
  {326a1f38-c4a4-4fdd-a9c2-34524f6eb90b}, !- Handle
  Lab Geometry (O1-O1:31-12),             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {5e24de23-1fe4-4a7e-9245-5a7b980ef9fb}, !- Handle
  ,                                       !- Calendar Year
  ;                                       !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {305c1795-2b28-4743-aae2-fe0e87cfc528}, !- Handle
  1st Sunday in April,                    !- Start Date
  Last Sunday in October;                 !- End Date

OS:Schedule:Compact,
  {b227973b-8f14-4379-9e67-c2e11ad763e8}, !- Handle
  Lab_top_open Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:ScheduleTypeLimits,
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SizingPeriod:DesignDay,
  {0f4d24e0-ebbd-42cf-b5ba-b6f7a978c48f}, !- Handle
  Summer Design Day in Lab Geometry (O1-O1:31-12) Jul, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101252.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  1,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ffc754bb-6fce-49d3-8617-66262bead4fa}, !- Handle
  Summer Design Day in Lab Geometry (O1-O1:31-12) Aug, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101252.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  1,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fdac4bd8-5f38-4606-b4fe-bfe3ed91bb40}, !- Handle
  Summer Design Day in Lab Geometry (O1-O1:31-12) Sep, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101252.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  1,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {53e3e845-8d81-473c-8c50-2d8f0e46c8e5}, !- Handle
  Winter Design Day in Lab Geometry (O1-O1:31-12), !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101252.9,                               !- Barometric Pressure {Pa}
  13.3,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ;                                       !- Solar Model Indicator

OS:Timestep,
  {e403c478-c6a1-4fb0-ac6a-ca32f3c4ae30}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {0705bd70-556d-493c-8f13-d28e52c67ec4}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ScheduleTypeLimits,
  {a258e227-0a26-4fa8-9671-9b843bf554c6}, !- Handle
  {e6ce5983-5533-4d78-9a77-c70e25226c3e}; !- Name

OS:ScheduleTypeLimits,
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {97d8adfd-e7ac-4328-bf19-bb2a433ccae7}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Compact,
  {93ba0a81-a884-46db-9d82-6f2a2109af73}, !- Handle
  On,                                     !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {7bff74df-ee46-476d-85fd-e72d53f270c4}, !- Handle
  {b4446c0d-321c-4e97-ae8b-33edd4c47143}; !- Name

OS:Schedule:Compact,
  {7999fdd8-39a7-4d04-9de3-7bf07371c198}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {0774f61d-1146-491b-a542-a5fff51fc299}, !- Handle
  {a3418ac7-e49a-4ce6-bb41-7600e6686a5e}; !- Name

OS:Schedule:Compact,
  {1a1a049a-d026-4a8b-a9c4-aeea9fcd6bf6}, !- Handle
  Work efficiency,                        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {6ef1d44d-9c28-4471-afa9-08887f944446}, !- Handle
  {9aaac916-044d-4f85-8380-a30178e208ac}; !- Name

OS:Schedule:Compact,
  {0d503b94-4040-4eab-af21-0cdd10dc9f68}, !- Handle
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {59e764da-9fba-4fcf-8c01-ec1bdb42266a}, !- Handle
  {2b91b795-0e3a-43c8-afba-0ebcc7b3510d}; !- Name

OS:Schedule:Compact,
  {8960e460-8b1d-492c-af39-f1e57df0fb81}, !- Handle
  Zone Comfort Control Type Sched,        !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {8d8319e3-1f85-41cd-bcd3-d08eb41acd62}, !- Handle
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {81de95e4-4805-4302-b498-10401ba00145}, !- Handle
  {c652923d-3e59-40a1-a7c6-c8ade1d17b84}; !- Name

OS:Schedule:Day,
  {0f2b62aa-6cab-449f-a1c9-b3905bda3b2d}, !- Handle
  0,                                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {0c3c705c-3850-4acc-a7cb-034d77ac71ff}, !- Handle
  {029fc27b-817b-45c4-a587-46b4c78af8dc}; !- Name

OS:Schedule:Day,
  {bd33f1ee-f59b-4a3e-8582-368bb2d7388a}, !- Handle
  50,                                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b18670c1-c15c-452e-a1fc-1f3a76286831}, !- Handle
  {a268a4e3-86fe-45d7-b931-e515f5f93429}; !- Name

OS:Schedule:Day,
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Handle
  Off,                                    !- Name
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {73783f70-b4bc-48b9-90ba-4facc986348a}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Rendering Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Sunday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Monday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Tuesday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Wednesday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Thursday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Friday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Saturday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Holiday Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- SummerDesignDay Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- WinterDesignDay Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- CustomDay1 Schedule:Day Name
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Handle
  Summer Control Type Day Sch,            !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Handle
  Winter Control Type Day Sch,            !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:ThermalZone,
  {dbca2e94-79fe-464c-896f-2152176c7250}, !- Handle
  Office_bot_1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1164.5777,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c60f8bb6-8b80-47ad-be67-55996b3d0292}, !- Zone Air Inlet Port List
  {fcd5f147-e39f-4e58-9ad1-def4c596acda}, !- Zone Air Exhaust Port List
  {cdc91fde-6e4a-4eb8-9685-46be060c735e}, !- Zone Air Node Name
  {06f6a7fc-cef5-4ae4-be30-49798541e74a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {276a6e36-3ad1-4bad-9626-728a6be4d515}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dacfcfe7-ff54-47b3-9721-50ab7c22c374}, !- Handle
  {2312d66f-1afb-4601-8025-ec8d44232e53}, !- Name
  {cdc91fde-6e4a-4eb8-9685-46be060c735e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdc91fde-6e4a-4eb8-9685-46be060c735e}, !- Handle
  {b95a8177-7944-43f4-9155-599eefca77d4}, !- Name
  {dbca2e94-79fe-464c-896f-2152176c7250}, !- Source Object
  11,                                     !- Outlet Port
  {dacfcfe7-ff54-47b3-9721-50ab7c22c374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c60f8bb6-8b80-47ad-be67-55996b3d0292}, !- Handle
  {8c0de6f3-9e92-40c6-b93d-cdf3ca8f0cfd}, !- Name
  {dbca2e94-79fe-464c-896f-2152176c7250}; !- HVAC Component

OS:PortList,
  {fcd5f147-e39f-4e58-9ad1-def4c596acda}, !- Handle
  {56983674-909c-40e3-9729-49488790b40c}, !- Name
  {dbca2e94-79fe-464c-896f-2152176c7250}; !- HVAC Component

OS:PortList,
  {06f6a7fc-cef5-4ae4-be30-49798541e74a}, !- Handle
  {b1f58566-b310-4946-b2fc-c544853e4039}, !- Name
  {dbca2e94-79fe-464c-896f-2152176c7250}; !- HVAC Component

OS:Sizing:Zone,
  {01b5b732-beda-4cc7-afde-b7f4c5d4a7c8}, !- Handle
  {dbca2e94-79fe-464c-896f-2152176c7250}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f359cfd-0d33-4452-bb99-76fd3378fa92}, !- Handle
  {de6320ef-f263-4a71-8b3d-7deccd40a21e}, !- Name
  {dbca2e94-79fe-464c-896f-2152176c7250}; !- Thermal Zone

OS:Space,
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Handle
  Office_bot_1,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {dbca2e94-79fe-464c-896f-2152176c7250}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {e3103612-73a5-4642-9110-2a492a2e3c14}, !- Handle
  Office_bot_1 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {badd0ce8-bf3e-4257-9088-320dc70c9f40}, !- Handle
  Office_bot_1 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Schedule:Compact,
  {d77f4026-ca7b-47f2-94ed-9571ca30523b}, !- Handle
  Office_OpenOff_Equip,                   !- Name
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.05394,                                !- Field 4
  Until: 20:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.05394,                                !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0.05394,                                !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0.05394,                                !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Day,
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Handle
  Summer Control Type Day Sch - cool,     !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  2,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  2,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  2,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  2,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  2,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  2,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  2,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  2,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  2,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  2,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  2,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  2,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  2,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  2,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  2,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  2,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  2,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  2,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  2,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  2,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  2,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  2,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  2;                                      !- Value Until Time 24

OS:Schedule:Day,
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Handle
  Winter Control Type Day Sch - heat,     !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Week,
  {7f35c31c-4031-405d-8e50-4d89c3cb3c9f}, !- Handle
  Summer Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Sunday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Monday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Tuesday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Wednesday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Thursday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Friday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Saturday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Holiday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- SummerDesignDay Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- WinterDesignDay Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- CustomDay1 Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1caf5fdd-8266-435a-a654-7088575c9a37}, !- Handle
  Winter Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Sunday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Monday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Tuesday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Wednesday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Thursday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Friday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Saturday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Holiday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- SummerDesignDay Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- WinterDesignDay Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- CustomDay1 Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7eea2a5d-3873-49e5-88fe-1eedc364da33}, !- Handle
  Summer Control Type Week Sch - cool,    !- Name
  ,                                       !- Schedule Rendering Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Sunday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Monday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Tuesday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Wednesday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Thursday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Friday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Saturday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Holiday Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- SummerDesignDay Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- WinterDesignDay Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- CustomDay1 Schedule:Day Name
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2583e759-101c-4c46-98d5-6c6cf98bdcb2}, !- Handle
  Winter Control Type Week Sch - heat,    !- Name
  ,                                       !- Schedule Rendering Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Sunday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Monday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Tuesday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Wednesday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Thursday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Friday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Saturday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Holiday Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- SummerDesignDay Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- WinterDesignDay Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- CustomDay1 Schedule:Day Name
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Compact,
  {b51217a4-7a58-4f0c-a545-752573a8131b}, !- Handle
  TypOperativeTempControlSch,             !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

OS:Schedule:Compact,
  {403a736d-ae17-4f8d-bf3d-0c48db7ecfb6}, !- Handle
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {8acd63fb-9821-4d2a-b7ff-9228c07119ac}, !- Handle
  {bcfed841-2384-41ea-8227-55cd681bf505}; !- Name

OS:Schedule:Compact,
  {1fb59ab3-881c-414f-8bad-ecd39909699d}, !- Handle
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {23514b30-9eeb-4599-a344-0c8858d5812c}, !- Handle
  {3c8490f5-fe17-4c5a-ab25-a6c8aa320d91}; !- Name

OS:Schedule:Compact,
  {606e0f0c-b440-4117-ab1c-2b43d0c1d37d}, !- Handle
  Activity Schedule 302,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {62dbb403-fc37-4fc4-9433-4489a30d5bc5}, !- Handle
  {c9956e28-14c9-4fc9-9611-9a1951cf8f3e}; !- Name

OS:Schedule:Compact,
  {46b19cef-b87a-492e-9835-8b7e84b6c0ae}, !- Handle
  AirVelocitySchedule,                    !- Name
  {9e3ca7fd-eade-4714-8f84-27b736090e74}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .136999898404958;                       !- Field 4

OS:ScheduleTypeLimits,
  {35670ac2-ee8b-40c6-80ed-6b066daebb50}, !- Handle
  {6c626a82-cbcb-477b-a1b6-ca9036145c63}; !- Name

OS:Schedule:Compact,
  {a85ab337-9d63-4919-b525-5c2bc58aa074}, !- Handle
  On 24/7,                                !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {cb6dcd90-8646-4008-b2b9-bdd403efd610}, !- Handle
  {c2c98806-af6c-44a3-8482-307aedd4e225}; !- Name

OS:Schedule:Compact,
  {8966003c-82ea-4647-a4bb-6af9af67b001}, !- Handle
  Office_OpenOff_Occ,                     !- Name
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:00,                           !- Field 11
  0.75,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Weekends,                          !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Holidays,                          !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

OS:Schedule:Compact,
  {f46dff45-89b4-49f8-baa1-1db50bb65885}, !- Handle
  Office_OpenOff_Light,                   !- Name
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:ThermalZone,
  {3827f256-6afd-4330-922e-750f08e265a9}, !- Handle
  Office_top_2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  801.6562,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9496c12-44b9-44df-be80-b48dca1362ee}, !- Zone Air Inlet Port List
  {ffcf97cb-b2d8-4f66-806c-a4e9c5fd0551}, !- Zone Air Exhaust Port List
  {d7126a07-ef6e-47cf-81fb-35c97555411b}, !- Zone Air Node Name
  {ea79f277-ebbb-4a72-84c9-14f152ed4b79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa38abe0-c5d4-48cd-8244-8859b3f8d063}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e8c3a0e-40f4-48df-97cf-21ac54d88ad4}, !- Handle
  {efc846a4-cca4-46bd-be26-b5931bbcf9f7}, !- Name
  {d7126a07-ef6e-47cf-81fb-35c97555411b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7126a07-ef6e-47cf-81fb-35c97555411b}, !- Handle
  {4dc6288a-d74d-4b14-89ff-b343b63e794a}, !- Name
  {3827f256-6afd-4330-922e-750f08e265a9}, !- Source Object
  11,                                     !- Outlet Port
  {0e8c3a0e-40f4-48df-97cf-21ac54d88ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9496c12-44b9-44df-be80-b48dca1362ee}, !- Handle
  {dc7c591b-2e27-43d1-8201-801e0163fe34}, !- Name
  {3827f256-6afd-4330-922e-750f08e265a9}; !- HVAC Component

OS:PortList,
  {ffcf97cb-b2d8-4f66-806c-a4e9c5fd0551}, !- Handle
  {3a1eef77-b7cf-4049-8859-89de26188a09}, !- Name
  {3827f256-6afd-4330-922e-750f08e265a9}; !- HVAC Component

OS:PortList,
  {ea79f277-ebbb-4a72-84c9-14f152ed4b79}, !- Handle
  {9300d497-40d9-4c89-ac49-7d76ac8fcfe6}, !- Name
  {3827f256-6afd-4330-922e-750f08e265a9}; !- HVAC Component

OS:Sizing:Zone,
  {d3edbd16-7082-4fc7-afb3-d6c8b930b5f3}, !- Handle
  {3827f256-6afd-4330-922e-750f08e265a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06caddc4-3905-4a14-93e6-4b486caae3a7}, !- Handle
  {87b0d5aa-bb57-43a3-b87c-e3191060f57a}, !- Name
  {3827f256-6afd-4330-922e-750f08e265a9}; !- Thermal Zone

OS:Space,
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Handle
  Office_top_2,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {3827f256-6afd-4330-922e-750f08e265a9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {20691f54-6326-4e4a-a297-50722ceac67c}, !- Handle
  Office_top_2 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {2e6dee3f-754b-4822-a451-113a1f4bea52}, !- Handle
  Office_top_2 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:ScheduleTypeLimits,
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SubSurface,
  {98d56710-e9c5-47cc-962a-06ab4d2b1e9e}, !- Handle
  Office_top_1_Wall_3_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8373117782, 45.7200000002, 11.3136,   !- X,Y,Z Vertex 1 {m}
  3.8373117782, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 2 {m}
  2.0473773818, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 3 {m}
  2.0473773818, 45.7200000002, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Handle
  Office_top_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}, !- Handle
  Office_top_1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1126.3698,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd4eef6-a7f3-4143-94c0-c1f81b2fb0cb}, !- Zone Air Inlet Port List
  {acae2aee-b388-42f2-b08c-685fd9e0d864}, !- Zone Air Exhaust Port List
  {19c4661c-219d-4f10-bb34-a1451cafe99c}, !- Zone Air Node Name
  {1800eb5a-40b6-4465-a20f-cf690a63493a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a8dcf2e-3f77-4ee6-8774-5a06b0afc9e8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {355bdf70-21e9-4bad-91ea-6c5e89487824}, !- Handle
  {30e5160c-42af-4484-aab5-5e9424aa5a75}, !- Name
  {19c4661c-219d-4f10-bb34-a1451cafe99c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19c4661c-219d-4f10-bb34-a1451cafe99c}, !- Handle
  {5c37c2bc-b8ef-4c54-bc94-ab170e382b2a}, !- Name
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}, !- Source Object
  11,                                     !- Outlet Port
  {355bdf70-21e9-4bad-91ea-6c5e89487824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd4eef6-a7f3-4143-94c0-c1f81b2fb0cb}, !- Handle
  {4ea22378-7cd8-4f1d-b0fa-b6c37becb85f}, !- Name
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}; !- HVAC Component

OS:PortList,
  {acae2aee-b388-42f2-b08c-685fd9e0d864}, !- Handle
  {48a901f2-0f4a-4d70-91c9-7893f54889a1}, !- Name
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}; !- HVAC Component

OS:PortList,
  {1800eb5a-40b6-4465-a20f-cf690a63493a}, !- Handle
  {863fa245-c264-4b1a-8470-b85ad72b263c}, !- Name
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}; !- HVAC Component

OS:Sizing:Zone,
  {5d4a19b5-4805-41f8-89ae-9b1a5ab4907e}, !- Handle
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8946c391-f85f-4775-8526-25c3cf74c71e}, !- Handle
  {d5ec6dc1-2ecb-43f3-b4ac-310d97c3ff22}, !- Name
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}; !- Thermal Zone

OS:Space,
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Handle
  Office_top_1,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {ee1979d4-514c-4b02-95ad-8a329bcc3e4b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {e7dd9032-4fb1-4df4-8064-cc1f1da2b249}, !- Handle
  Office_top_1 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {2e1525a1-6b7b-46dd-8bd7-8140b40071d3}, !- Handle
  Office_top_1 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:WindowProperty:FrameAndDivider,
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Handle
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  9.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Frame Solar Absorptance
  0.5,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  1,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  9.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Divider Solar Absorptance
  0.5,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0.5,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.5,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.5;                                    !- Inside Reveal Solar Absorptance

OS:Surface,
  {24f073bd-f113-4426-b7d1-e96a59b9db66}, !- Handle
  Office_bot_3_Partition_6_0_10001,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8c2ed9-f86b-4a76-b30e-d90f9a2195a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 3.048,      !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c046b99-cf9f-4770-b912-92bbd62dff20}, !- Handle
  Office_bot_3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1164.5777,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3098324b-2e54-4ede-bdb0-cd09bb5add7f}, !- Zone Air Inlet Port List
  {2a7b45fb-6f8c-4e99-ba86-b26f1c3ca6ba}, !- Zone Air Exhaust Port List
  {190fb5cb-d977-4b2e-9a9e-0de270465517}, !- Zone Air Node Name
  {864efa51-07c7-47b4-90b6-1637a537736f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {362efbe4-b1bc-4199-af3c-acf0731cb429}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b41fb6f8-afb6-4dea-a387-204f3b1a617d}, !- Handle
  {c3fe72b2-d855-42ab-ab76-0081e3f307b9}, !- Name
  {190fb5cb-d977-4b2e-9a9e-0de270465517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {190fb5cb-d977-4b2e-9a9e-0de270465517}, !- Handle
  {37300cb8-f3e3-4fde-a4ce-0f1486ad6b2c}, !- Name
  {9c046b99-cf9f-4770-b912-92bbd62dff20}, !- Source Object
  11,                                     !- Outlet Port
  {b41fb6f8-afb6-4dea-a387-204f3b1a617d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3098324b-2e54-4ede-bdb0-cd09bb5add7f}, !- Handle
  {48a3708b-b45a-4683-b480-5b630d165167}, !- Name
  {9c046b99-cf9f-4770-b912-92bbd62dff20}; !- HVAC Component

OS:PortList,
  {2a7b45fb-6f8c-4e99-ba86-b26f1c3ca6ba}, !- Handle
  {f1741fa4-a46a-4a8f-bda0-8c04813afb19}, !- Name
  {9c046b99-cf9f-4770-b912-92bbd62dff20}; !- HVAC Component

OS:PortList,
  {864efa51-07c7-47b4-90b6-1637a537736f}, !- Handle
  {0af98f4c-5409-4e53-bde0-f1c1b7472595}, !- Name
  {9c046b99-cf9f-4770-b912-92bbd62dff20}; !- HVAC Component

OS:Sizing:Zone,
  {4b1cd118-17b1-4758-9721-732c9ae92a2e}, !- Handle
  {9c046b99-cf9f-4770-b912-92bbd62dff20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {093c15cc-b32c-416d-ab5e-4adae91ba584}, !- Handle
  {f0f9b22a-5d18-4f1f-a2b6-65baf7c9238f}, !- Name
  {9c046b99-cf9f-4770-b912-92bbd62dff20}; !- Thermal Zone

OS:Space,
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Handle
  Office_bot_3,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {9c046b99-cf9f-4770-b912-92bbd62dff20}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {2eaef100-aaba-4fc4-993c-fbf54867563f}, !- Handle
  Office_bot_3 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {ead1c391-d341-4251-a7a9-aaf70bba3210}, !- Handle
  Office_bot_3 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:SubSurface,
  {20f0dd09-d29f-4b6e-8ebf-d68c00d4962e}, !- Handle
  Office_top_1_Wall_3_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.8989297382, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  48.8989297382, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  47.1089953418, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  47.1089953418, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {5a6a0c62-8fa4-4a3c-8aa9-63cd7feb6624}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-008,                                 !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:ShadowCalculation,
  {a809095a-e608-4043-889f-a4bf429a844a}, !- Handle
  20,                                     !- Calculation Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  SimpleSkyDiffuseModeling;               !- Sky Diffuse Modeling Algorithm

OS:Building,
  {108a04fe-43b3-4444-83e0-3a5acf029ef5}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Laboratory;                             !- Standards Building Type

OS:ThermalZone,
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}, !- Handle
  Office_bot_2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  828.8494,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89080178-585f-4e43-82b2-7a7dde3f8683}, !- Zone Air Inlet Port List
  {a7938880-011c-408a-9801-b11643e99ec4}, !- Zone Air Exhaust Port List
  {eeaa8745-a553-47c0-8835-12a4eab75724}, !- Zone Air Node Name
  {befc3a8b-ffec-4113-bb7f-5d4d7b35752d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fb11740-8d61-403d-a879-292dc8114e3e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8e3fcc-c734-484a-b4de-845edbeff111}, !- Handle
  {4095df6c-727b-4a11-b5de-8ddb821e393d}, !- Name
  {eeaa8745-a553-47c0-8835-12a4eab75724}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeaa8745-a553-47c0-8835-12a4eab75724}, !- Handle
  {7073aad3-a8c7-4f17-921b-aad9ad38c72f}, !- Name
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}, !- Source Object
  11,                                     !- Outlet Port
  {1b8e3fcc-c734-484a-b4de-845edbeff111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89080178-585f-4e43-82b2-7a7dde3f8683}, !- Handle
  {4797ea22-b8a5-4afe-9085-b0da3c72f05a}, !- Name
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}; !- HVAC Component

OS:PortList,
  {a7938880-011c-408a-9801-b11643e99ec4}, !- Handle
  {0448e16e-6466-4369-adf8-ed8a3522deaf}, !- Name
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}; !- HVAC Component

OS:PortList,
  {befc3a8b-ffec-4113-bb7f-5d4d7b35752d}, !- Handle
  {4c3f61e7-efc5-4638-8d49-d7c26a6bc798}, !- Name
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}; !- HVAC Component

OS:Sizing:Zone,
  {4a0425d8-ac46-4848-9c19-3c9e7380f603}, !- Handle
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10ecf390-b5a2-486a-84f6-784f5222a5fe}, !- Handle
  {4a35bb87-f065-4eee-9db8-6b22bc3c9767}, !- Name
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}; !- Thermal Zone

OS:Space,
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Handle
  Office_bot_2,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {8f5c8765-1554-4dfe-ac38-de9f96ceedc1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {9c65427e-09f2-446a-b548-5411d4a40fcd}, !- Handle
  Office_bot_2 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {9780f567-cfcc-4ce3-a7ea-1fda85777cce}, !- Handle
  Office_bot_2 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Schedule:Compact,
  {231c545a-aa0f-4aba-8824-583288faf458}, !- Handle
  Activity Schedule 265,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {5bde0ab0-6361-4708-9c07-3ca8d4404576}, !- Handle
  {296e66bb-b845-4741-88c4-c5a8bde9231d}; !- Name

OS:ScheduleTypeLimits,
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {66124bc7-8c87-48fb-ab11-79fb730a5d1d}, !- Handle
  Clothing Schedule 265,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {c290e56e-0f97-400d-a633-fd90752e0f63}, !- Handle
  {c6f8cf30-8686-4fa1-9275-2bf91c5d8b6d}; !- Name

OS:ScheduleTypeLimits,
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {9e3ca7fd-eade-4714-8f84-27b736090e74}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Compact,
  {64c11363-a11c-4d60-bf0b-68830bfeecac}, !- Handle
  DHW Supply Temperature Office_bot_2,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {9296d235-e3f6-48f6-813a-ad2ae48009e7}, !- Handle
  DHW Mains Temperature Office_bot_2,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {62828fd0-e2df-49ef-8f41-8906f6eaf354}, !- Handle
  Office_bot_2_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcd92b3-510e-455a-abbd-427732ab5170}, !- Handle
  Office_bot_2_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a49057b-a232-41c3-8234-3ed8deeb92a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a49057b-a232-41c3-8234-3ed8deeb92a5}, !- Handle
  Plenum_bot_Floor_0_0_10000,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcd92b3-510e-455a-abbd-427732ab5170}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}, !- Handle
  Plenum_bot Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3880.4365,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {835cf69c-c299-4638-9928-8bc2d4fa4d46}, !- Zone Air Inlet Port List
  {2f2922e7-ca49-4076-b3e9-9ac3f200d876}, !- Zone Air Exhaust Port List
  {77b81a55-8862-493c-9512-1a790cde0681}, !- Zone Air Node Name
  {7b270dfb-8e00-44be-a0a3-7e97458878c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a898190-7382-4cce-9432-3203c70dc8a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c98d167-f207-4846-bf6e-756fe2336c74}, !- Handle
  {907db106-a368-44aa-984d-fe6075e241e3}, !- Name
  {77b81a55-8862-493c-9512-1a790cde0681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77b81a55-8862-493c-9512-1a790cde0681}, !- Handle
  {c3631e2b-438c-4b5e-a6bb-f4da0c083c38}, !- Name
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}, !- Source Object
  11,                                     !- Outlet Port
  {7c98d167-f207-4846-bf6e-756fe2336c74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {835cf69c-c299-4638-9928-8bc2d4fa4d46}, !- Handle
  {fc7e12f8-733e-41ab-9f3b-3154dd81f859}, !- Name
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}; !- HVAC Component

OS:PortList,
  {2f2922e7-ca49-4076-b3e9-9ac3f200d876}, !- Handle
  {05085fb2-13c5-48e6-a20a-73b08d3ec746}, !- Name
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}; !- HVAC Component

OS:PortList,
  {7b270dfb-8e00-44be-a0a3-7e97458878c1}, !- Handle
  {2ca3ef90-585f-4d3e-85bc-a0748f5a008a}, !- Name
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}; !- HVAC Component

OS:Sizing:Zone,
  {d96e0fa5-0819-4558-9e6d-71226b1a2acf}, !- Handle
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae3cc2fb-fa22-4705-a367-68a5e947df41}, !- Handle
  {4e62cfec-73cd-4b4c-a48d-51d6458a6406}, !- Name
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}; !- Thermal Zone

OS:Space,
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Handle
  Plenum_bot,                             !- Name
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {6b0d0bb1-d7b6-420d-a5f0-dc3ebded0a04}, !- Thermal Zone Name
  No,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {df47292d-7902-4fe2-ad07-64d24b543fde}, !- Handle
  Plenum_bot Heating Setpoint Schedule,   !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {0d9e7237-4ba4-4a43-a3f0-3072ba76e8d3}, !- Handle
  Plenum_bot Cooling SP Sch,              !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {fa8c2ed9-f86b-4a76-b30e-d90f9a2195a1}, !- Handle
  Office_bot_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24f073bd-f113-4426-b7d1-e96a59b9db66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 0,          !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9697d905-d450-4855-8964-490f6d2d98e0}, !- Handle
  Office_bot_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e544a9e-54b9-42a0-af3c-c409deb7bcb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e544a9e-54b9-42a0-af3c-c409deb7bcb6}, !- Handle
  Lab_bot_fumehood_Partition_4_0_10002,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9697d905-d450-4855-8964-490f6d2d98e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 0,                          !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}, !- Handle
  Lab_bot_fumehood Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  825.4725,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8619eb89-4adc-4aaf-bb43-fac7a256a47e}, !- Zone Air Inlet Port List
  {719299f9-9b17-43c5-907a-57af2d32157a}, !- Zone Air Exhaust Port List
  {560e905a-313e-4ff7-ab64-cb083429a606}, !- Zone Air Node Name
  {b5556f05-a9fc-4516-904e-d5d49963b704}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2e48ff4-1607-4a0c-a5f4-0f762f0bca32}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a933b09-2f0f-475f-b50f-67b29b378d14}, !- Handle
  {28dc58e5-e004-425a-b4b0-f954b70a64f6}, !- Name
  {560e905a-313e-4ff7-ab64-cb083429a606}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {560e905a-313e-4ff7-ab64-cb083429a606}, !- Handle
  {660793a2-43a9-47b6-a962-ff0b5017aa11}, !- Name
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}, !- Source Object
  11,                                     !- Outlet Port
  {9a933b09-2f0f-475f-b50f-67b29b378d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8619eb89-4adc-4aaf-bb43-fac7a256a47e}, !- Handle
  {f115c9ea-9e7f-45ba-bcd4-b0d65d94e8e7}, !- Name
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}; !- HVAC Component

OS:PortList,
  {719299f9-9b17-43c5-907a-57af2d32157a}, !- Handle
  {4eacd34f-4440-4a67-ac44-a3c98b0d3906}, !- Name
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}; !- HVAC Component

OS:PortList,
  {b5556f05-a9fc-4516-904e-d5d49963b704}, !- Handle
  {032027cc-1179-4923-b101-31ae6bd49f4e}, !- Name
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}; !- HVAC Component

OS:Sizing:Zone,
  {1ee3130f-b2a0-4875-81c2-2eee70914a07}, !- Handle
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6647205-d863-4b91-8324-e3f29320f789}, !- Handle
  {12f077e0-784d-441a-ac53-88d926952097}, !- Name
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}; !- Thermal Zone

OS:Space,
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Handle
  Lab_bot_fumehood,                       !- Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {ff988d6b-f685-4b99-8b9d-92b6363f7974}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {c7bc003c-0369-4c3b-9386-20b044df0ad3}, !- Handle
  Lab_bot_fumehood Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {93039cab-792c-4df8-ba9f-2df13f1a8f03}, !- Handle
  Lab_bot_fumehood Cooling SP Sch,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {b4b25230-f037-4b8b-bba8-953c6a4f8cf3}, !- Handle
  Office_bot_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49cd23a4-aa47-4ee3-9930-5aa3a3536735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 3.048,     !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8e-009, 45.720000003, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8e-009, 45.720000003, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cd23a4-aa47-4ee3-9930-5aa3a3536735}, !- Handle
  Office_bot_1_Partition_4_0_10003,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b25230-f037-4b8b-bba8-953c6a4f8cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-009, 45.720000003, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8e-009, 45.720000003, 0,             !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 0,         !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Handle
  Office_bot_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a179cd-71ad-46f3-82fb-b50b501e0823}, !- Handle
  Office_bot_2_Wall_5_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2838387452, 2.0696,                !- X,Y,Z Vertex 1 {m}
  0, 4.2838387452, 0.6496,                !- X,Y,Z Vertex 2 {m}
  0, 2.1992736348, 0.6496,                !- X,Y,Z Vertex 3 {m}
  0, 2.1992736348, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a37c80aa-3fb8-4031-8d3b-915ee84d3b27}, !- Handle
  Office_bot_2_Wall_5_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8891084052, 2.0696,                !- X,Y,Z Vertex 1 {m}
  0, 9.8891084052, 0.6496,                !- X,Y,Z Vertex 2 {m}
  0, 7.8045432948, 0.6496,                !- X,Y,Z Vertex 3 {m}
  0, 7.8045432948, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f3d14f-0160-42b6-b204-902ee3592ebf}, !- Handle
  Office_bot_2_Wall_5_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4943780652, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 15.4943780652, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 13.4098129548, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 13.4098129548, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f57b56a-af5c-49a8-86a2-8e2320d09688}, !- Handle
  Office_bot_2_Wall_5_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0996477252, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 21.0996477252, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 19.0150826148, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 19.0150826148, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4702203c-4175-48f9-9296-4b8194acdd40}, !- Handle
  Office_bot_2_Wall_5_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.7049173852, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 26.7049173852, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 24.6203522748, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 24.6203522748, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec4be8e-48ac-4d01-babe-f811a4bd9a5b}, !- Handle
  Office_bot_2_Wall_5_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.3101870452, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 32.3101870452, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 30.2256219348, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 30.2256219348, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {468f2266-04fa-4198-a0c2-164bb85eae22}, !- Handle
  Office_bot_2_Wall_5_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.9154567052, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 37.9154567052, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 35.8308915948, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 35.8308915948, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {765e3f21-c16c-49dc-8030-8ade3fc1adc8}, !- Handle
  Office_bot_2_Wall_5_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.5207263652, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 43.5207263652, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 41.4361612548, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 41.4361612548, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb39898b-8681-430a-be20-831971137f1e}, !- Handle
  Office_top_3_Wall_7_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1089953418, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  47.1089953418, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  48.8989297382, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  48.8989297382, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Handle
  Office_top_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}, !- Handle
  Office_top_3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1126.3698,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bbda8d4-0409-4136-94ca-f985e6ed7fb3}, !- Zone Air Inlet Port List
  {40e2744e-9da2-4cd1-b1d3-fa9fcc6c95a5}, !- Zone Air Exhaust Port List
  {c2a3451f-4b94-4bae-86d2-2b4c35f8986b}, !- Zone Air Node Name
  {fe7618bc-c7d1-4cde-9353-b253a45a593b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2847104d-2193-4fe7-be39-0b536fa0fde5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42d53f12-7a91-4673-9323-f7635e58cdfa}, !- Handle
  {ac795c98-a209-448c-a4db-d07a36fdef6e}, !- Name
  {c2a3451f-4b94-4bae-86d2-2b4c35f8986b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2a3451f-4b94-4bae-86d2-2b4c35f8986b}, !- Handle
  {20126cbb-4295-4ca6-a2ce-8a709b144ac7}, !- Name
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}, !- Source Object
  11,                                     !- Outlet Port
  {42d53f12-7a91-4673-9323-f7635e58cdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bbda8d4-0409-4136-94ca-f985e6ed7fb3}, !- Handle
  {56f327ed-3cd7-4d3d-81e0-dd317d8c5aea}, !- Name
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}; !- HVAC Component

OS:PortList,
  {40e2744e-9da2-4cd1-b1d3-fa9fcc6c95a5}, !- Handle
  {bbe90036-7274-4159-bc51-6901b0286382}, !- Name
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}; !- HVAC Component

OS:PortList,
  {fe7618bc-c7d1-4cde-9353-b253a45a593b}, !- Handle
  {fe0b8d2f-13ec-45c5-8a91-58ec22f11b33}, !- Name
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}; !- HVAC Component

OS:Sizing:Zone,
  {9b85f5eb-7888-4a71-b522-6d76d69ee738}, !- Handle
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c38df2c-7732-4c43-a724-4ac9dc18d5bb}, !- Handle
  {b11729f1-a043-4de7-9a86-4ccb557ede80}, !- Name
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}; !- Thermal Zone

OS:Space,
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Handle
  Office_top_3,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {30c7075c-9ead-48d0-bca5-f7a6260aab82}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {d33992a5-ab72-4314-8e96-eb34e800ca52}, !- Handle
  Office_top_3 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {a9e75fa6-f1e5-4c62-a017-d5d562d8c89e}, !- Handle
  Office_top_3 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Schedule:Compact,
  {7281df8a-1eeb-4655-9cb8-33b2bfbb66e9}, !- Handle
  Activity Schedule 272,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {4ceadb7e-346d-458c-9fc1-c251d0a51927}, !- Handle
  {f5f33483-9d30-42dc-9635-8eb51d2f18e6}; !- Name

OS:Schedule:Compact,
  {5d7e9d91-686e-496a-8f24-21baa0e83cee}, !- Handle
  Clothing Schedule 272,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {1def568e-9747-4a3e-9ea5-de34a403f924}, !- Handle
  {37b3532a-6ed1-4e6d-8a6d-1898d387ac1e}; !- Name

OS:Schedule:Compact,
  {b6308829-8384-4bc0-bbbc-ebe8d57788ad}, !- Handle
  DHW Supply Temperature Office_bot_3,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {a059b44c-65bf-474c-bbb0-0ec4454bc9eb}, !- Handle
  DHW Mains Temperature Office_bot_3,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {75258369-5db6-47ae-bed4-acc106ded242}, !- Handle
  Office_bot_3_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e003bb-134b-4363-8122-fff34e1bd873}, !- Handle
  Office_bot_3_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940ed3ef-294a-403e-8667-1073f6900287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940ed3ef-294a-403e-8667-1073f6900287}, !- Handle
  Plenum_bot_Floor_0_0_10004,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e003bb-134b-4363-8122-fff34e1bd873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b538bf3-8204-4fb5-8d89-266be734b3d6}, !- Handle
  Office_bot_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7011337-364d-4b36-bd14-abbc9338cec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-010, 3.048,           !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-010, 0,               !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 0,         !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7011337-364d-4b36-bd14-abbc9338cec9}, !- Handle
  Office_bot_4_Partition_5_0_10005,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b538bf3-8204-4fb5-8d89-266be734b3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 3.048,     !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 0,         !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-010, 0,               !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-010, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dab49d6a-2a83-4533-9879-9325a5b14ece}, !- Handle
  Office_bot_4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  828.8494,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64261dcb-ec77-4628-aa94-1ae8e0969aa1}, !- Zone Air Inlet Port List
  {c38224eb-7e1e-4e5e-b6fb-45a9975c8a39}, !- Zone Air Exhaust Port List
  {94191e14-a876-414c-a1ad-c33463d10596}, !- Zone Air Node Name
  {8c2fe26f-a5e6-409d-81e5-2f0c1547fd2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {619439f1-7675-4e6c-ac01-d62ec97c24f5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c3147b3-5f7b-44d0-8857-b66454ab9fe3}, !- Handle
  {606f1882-771a-40ac-90fa-1334808c9b06}, !- Name
  {94191e14-a876-414c-a1ad-c33463d10596}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94191e14-a876-414c-a1ad-c33463d10596}, !- Handle
  {68a090db-9a79-4264-b4de-0758f5b266be}, !- Name
  {dab49d6a-2a83-4533-9879-9325a5b14ece}, !- Source Object
  11,                                     !- Outlet Port
  {7c3147b3-5f7b-44d0-8857-b66454ab9fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64261dcb-ec77-4628-aa94-1ae8e0969aa1}, !- Handle
  {200ce12b-d841-4dee-b3c2-ac2cf6b76dfa}, !- Name
  {dab49d6a-2a83-4533-9879-9325a5b14ece}; !- HVAC Component

OS:PortList,
  {c38224eb-7e1e-4e5e-b6fb-45a9975c8a39}, !- Handle
  {cacae32e-e613-4593-8136-410a22590313}, !- Name
  {dab49d6a-2a83-4533-9879-9325a5b14ece}; !- HVAC Component

OS:PortList,
  {8c2fe26f-a5e6-409d-81e5-2f0c1547fd2b}, !- Handle
  {5ed1f64b-fd22-4185-b447-7f53968c1bc6}, !- Name
  {dab49d6a-2a83-4533-9879-9325a5b14ece}; !- HVAC Component

OS:Sizing:Zone,
  {d131123d-9a05-4e2d-9ddc-600c87973197}, !- Handle
  {dab49d6a-2a83-4533-9879-9325a5b14ece}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22c6d560-f7d2-4cee-916e-3058924ad124}, !- Handle
  {6ac01316-4b8e-4b8c-871f-6462fe603095}, !- Name
  {dab49d6a-2a83-4533-9879-9325a5b14ece}; !- Thermal Zone

OS:Space,
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Handle
  Office_bot_4,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {dab49d6a-2a83-4533-9879-9325a5b14ece}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {899b5e69-c69c-46c7-a6f6-2272a00353eb}, !- Handle
  Office_bot_4 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {8551cb2a-7f57-4694-8d08-89c0e20a9e12}, !- Handle
  Office_bot_4 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {946d203d-4911-4ed1-8ebf-03e653839dce}, !- Handle
  Office_bot_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8af8a1a-025d-4232-9627-5e6c2ca56c0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8af8a1a-025d-4232-9627-5e6c2ca56c0a}, !- Handle
  Lab_bot_open_Partition_5_0_10006,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946d203d-4911-4ed1-8ebf-03e653839dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}, !- Handle
  Lab_bot_open Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2935.3006,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b424cd-beed-4603-8fec-5fd6a071c235}, !- Zone Air Inlet Port List
  {9d08f18c-1636-4a44-84a0-8b52606ab989}, !- Zone Air Exhaust Port List
  {c3da5702-42dd-47bb-82e5-af1cffa6f59c}, !- Zone Air Node Name
  {067d9718-6723-4146-866f-09f355e97c55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91d7535e-2e06-4e01-b02b-594511f0cab7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e483074e-cd75-4f96-bbdf-81ebca73305a}, !- Handle
  {f76bac6f-33d9-4389-84b0-3ec9137b7e70}, !- Name
  {c3da5702-42dd-47bb-82e5-af1cffa6f59c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3da5702-42dd-47bb-82e5-af1cffa6f59c}, !- Handle
  {34dcdaab-7827-42d6-9437-6d5d3d2688a1}, !- Name
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}, !- Source Object
  11,                                     !- Outlet Port
  {e483074e-cd75-4f96-bbdf-81ebca73305a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b424cd-beed-4603-8fec-5fd6a071c235}, !- Handle
  {3bdaeb10-51e7-47e5-bdf5-2aabda440cde}, !- Name
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}; !- HVAC Component

OS:PortList,
  {9d08f18c-1636-4a44-84a0-8b52606ab989}, !- Handle
  {bcd9e2bc-b427-444d-b19d-77daf603e6fa}, !- Name
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}; !- HVAC Component

OS:PortList,
  {067d9718-6723-4146-866f-09f355e97c55}, !- Handle
  {3163b1bb-06f8-4035-9c07-211485a49d49}, !- Name
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}; !- HVAC Component

OS:Sizing:Zone,
  {f88155da-314d-4a5b-a0c8-934bce600e2f}, !- Handle
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bde09e7c-aca3-4917-aaf7-7d653fd03df5}, !- Handle
  {34f0211b-379a-4dd2-b3e0-96b7be46af4d}, !- Name
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}; !- Thermal Zone

OS:Space,
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Handle
  Lab_bot_open,                           !- Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {7d8d08c6-ce2e-40e1-a68c-39353883cb15}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {5e51be4a-09a9-4845-be1b-bfad23e3c152}, !- Handle
  Lab_bot_open Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {a217011e-1ed5-49f4-b5d2-8f2706f0921e}, !- Handle
  Lab_bot_open Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {cb343ecc-30d2-465e-a16f-e5e1a91465c9}, !- Handle
  Office_bot_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbd03c3-390a-42c9-b2c1-a07cbacb5a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbd03c3-390a-42c9-b2c1-a07cbacb5a50}, !- Handle
  Lab_bot_corridor_Partition_5_0_10007,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb343ecc-30d2-465e-a16f-e5e1a91465c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a28317e0-0b1d-48fa-8073-1495246a6f63}, !- Handle
  Lab_bot_corridor Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  403.5069,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd55e6a2-50cb-43bf-b088-8183eaea6aab}, !- Zone Air Inlet Port List
  {c96e642d-ba7e-4075-9328-df22b01a4520}, !- Zone Air Exhaust Port List
  {f5d39af8-0a6b-47c0-a89a-df77706205f2}, !- Zone Air Node Name
  {c8517584-c4a5-4fc3-ac2b-dd0a7c233aca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edc5447f-bb66-4448-985e-c9e2aff8af67}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f0b4c69-3e39-4fa5-92e7-5e3f739c883c}, !- Handle
  {718be960-db93-4f11-a930-8bcd16943acd}, !- Name
  {f5d39af8-0a6b-47c0-a89a-df77706205f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5d39af8-0a6b-47c0-a89a-df77706205f2}, !- Handle
  {db6c97b7-43bd-4d15-977f-5daeea15f7fc}, !- Name
  {a28317e0-0b1d-48fa-8073-1495246a6f63}, !- Source Object
  11,                                     !- Outlet Port
  {8f0b4c69-3e39-4fa5-92e7-5e3f739c883c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd55e6a2-50cb-43bf-b088-8183eaea6aab}, !- Handle
  {c4f63d6c-04a3-420b-9d33-e8cd145053a8}, !- Name
  {a28317e0-0b1d-48fa-8073-1495246a6f63}; !- HVAC Component

OS:PortList,
  {c96e642d-ba7e-4075-9328-df22b01a4520}, !- Handle
  {ba3328a2-ab71-4942-908f-af3ba17080b7}, !- Name
  {a28317e0-0b1d-48fa-8073-1495246a6f63}; !- HVAC Component

OS:PortList,
  {c8517584-c4a5-4fc3-ac2b-dd0a7c233aca}, !- Handle
  {729344d4-ae79-4d44-8b8f-44923be4e0bf}, !- Name
  {a28317e0-0b1d-48fa-8073-1495246a6f63}; !- HVAC Component

OS:Sizing:Zone,
  {653928bc-4ddd-475c-9a30-f523e8719b33}, !- Handle
  {a28317e0-0b1d-48fa-8073-1495246a6f63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2426187-1424-4a50-9e17-a95012e93dca}, !- Handle
  {bb7951d0-af05-40fc-91c7-d4eebdc7baee}, !- Name
  {a28317e0-0b1d-48fa-8073-1495246a6f63}; !- Thermal Zone

OS:Space,
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Handle
  Lab_bot_corridor,                       !- Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {a28317e0-0b1d-48fa-8073-1495246a6f63}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {39807ba3-d7cf-4fe8-8681-5972af598be7}, !- Handle
  Lab_bot_corridor Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {0f28324a-8b14-4c2c-b4a7-e9bd1c6dcfc4}, !- Handle
  Lab_bot_corridor Cooling SP Sch,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {0f379628-e574-45e1-b6e9-dedb6d8f0cd7}, !- Handle
  Office_bot_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63caef51-2152-432a-81cb-fb058bb740e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63caef51-2152-432a-81cb-fb058bb740e9}, !- Handle
  Lab_bot_fumehood_Partition_5_0_10008,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f379628-e574-45e1-b6e9-dedb6d8f0cd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Handle
  Office_bot_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {082a07f4-15c4-431c-bdca-d057820bf2e6}, !- Handle
  Office_bot_3_Wall_7_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.0909729166, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  57.0909729166, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  58.9443379234, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  58.9443379234, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9d1653ae-91cb-47cb-a2cc-68e9377b5989}, !- Handle
  Office_mid_3 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:SubSurface,
  {142bca2c-bd7b-439a-8161-c613aa8b47d7}, !- Handle
  Office_bot_3_Wall_7_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.0841264766, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  52.0841264766, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  53.9374914834, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  53.9374914834, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da2e9803-b9f7-4019-a39d-98be9c842ad7}, !- Handle
  Office_bot_3_Wall_7_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.0772800366, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  47.0772800366, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  48.9306450434, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  48.9306450434, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aba14548-9a75-42ef-82c0-7d45134c42ab}, !- Handle
  Office_bot_3_Wall_7_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.0704335966, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  42.0704335966, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  43.9237986034, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  43.9237986034, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b21390d-a18b-4655-862e-59ce6356606e}, !- Handle
  Office_bot_3_Wall_7_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0635871566, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  37.0635871566, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  38.9169521634, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  38.9169521634, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c84d4231-db54-41ee-a64c-ccfe93044680}, !- Handle
  Office_bot_3_Wall_7_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0567407166, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  32.0567407166, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  33.9101057234, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  33.9101057234, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c5f4a1e-0326-4486-9418-b85578595fa9}, !- Handle
  Office_bot_3_Wall_7_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0498942766, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  27.0498942766, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  28.9032592834, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  28.9032592834, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {946312af-18ca-4e94-9287-e8836b8493ad}, !- Handle
  Office_bot_3_Wall_7_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0430478366, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  22.0430478366, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  23.8964128434, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  23.8964128434, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94a9b5cb-0bbf-4c65-b1d8-adf18f058428}, !- Handle
  Office_bot_3_Wall_7_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0362013966, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  17.0362013966, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  18.8895664034, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  18.8895664034, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71fb9e7f-5f21-4ca9-bbf1-2db161618639}, !- Handle
  Office_bot_3_Wall_7_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0293549566, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  12.0293549566, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  13.8827199634, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  13.8827199634, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4088e978-d8ff-4e1e-896d-36ced31c3e3c}, !- Handle
  Office_bot_3_Wall_7_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0225085166, 0, 2.0696,                !- X,Y,Z Vertex 1 {m}
  7.0225085166, 0, 0.6496,                !- X,Y,Z Vertex 2 {m}
  8.8758735234, 0, 0.6496,                !- X,Y,Z Vertex 3 {m}
  8.8758735234, 0, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d036c32b-a593-4c1d-bf77-e2b2e44b5a35}, !- Handle
  Office_bot_3_Wall_7_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0156620766, 0, 2.0696,                !- X,Y,Z Vertex 1 {m}
  2.0156620766, 0, 0.6496,                !- X,Y,Z Vertex 2 {m}
  3.8690270834, 0, 0.6496,                !- X,Y,Z Vertex 3 {m}
  3.8690270834, 0, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1116ba71-7c64-4eb6-922e-f3f617a8c1b4}, !- Handle
  Activity Schedule 281,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {2f863b13-7e07-424c-9cbe-7be15c5932f4}, !- Handle
  {114b6c66-e2cc-4e6d-a509-f1cc020572f8}; !- Name

OS:Schedule:Compact,
  {6af45c08-fd8a-44da-8138-2bb93411c836}, !- Handle
  Clothing Schedule 281,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {89f637d8-7e2e-4bc2-8624-10bd5e27a61f}, !- Handle
  {3a9843a7-539c-4add-83da-94ec099854ae}; !- Name

OS:Schedule:Compact,
  {f011565b-824f-4adf-aff4-d3d41bcc259c}, !- Handle
  DHW Supply Temperature Office_bot_4,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {9d13c65e-20d4-41ad-bd9e-6327a8481827}, !- Handle
  DHW Mains Temperature Office_bot_4,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {b949459d-91c2-4f9b-91e1-7d8a73bff9b5}, !- Handle
  Office_bot_4_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd5e2e7-183f-4183-be77-431c1c9dce43}, !- Handle
  Office_bot_4_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e310742-c902-41d6-856e-9444a56a4a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e310742-c902-41d6-856e-9444a56a4a0a}, !- Handle
  Plenum_bot_Floor_0_0_10009,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd5e2e7-183f-4183-be77-431c1c9dce43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Handle
  Office_bot_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {334d26d7-d8fd-44ee-bb88-5b88ad4ad008}, !- Handle
  Office_bot_4_Wall_2_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4361612548, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4361612548, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.5207263652, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.5207263652, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f41cc8d-fd37-4307-bf1a-33ea72e47e50}, !- Handle
  Office_bot_4_Wall_2_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8308915948, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8308915948, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.9154567052, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.9154567052, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b65508a-631c-4da3-9d74-0a2f7ba71b47}, !- Handle
  Office_bot_4_Wall_2_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2256219348, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2256219348, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.3101870452, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.3101870452, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b743559-04d8-4c63-9bdc-9166a6c5983b}, !- Handle
  Office_bot_4_Wall_2_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6203522748, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6203522748, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.7049173852, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.7049173852, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d5c3dca-e963-4878-afac-567f1347b006}, !- Handle
  Office_bot_4_Wall_2_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0150826148, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0150826148, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0996477252, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0996477252, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e92e6d3c-6b35-4135-a4b2-304976e55d41}, !- Handle
  Office_bot_4_Wall_2_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4098129548, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4098129548, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4943780652, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4943780652, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3041823d-abf3-44b0-9e87-698947efc2b9}, !- Handle
  Office_bot_4_Wall_2_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8045432948, 2.0696,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8045432948, 0.6496,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8891084052, 0.6496,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8891084052, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aee14ff6-1af6-4b47-8945-fb90f5e51455}, !- Handle
  Office_bot_4_Wall_2_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.1992736348, 2.0696,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.1992736348, 0.6496,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2838387452, 0.6496,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2838387452, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4eb80cc-d0e1-4528-8fc0-c30ff17700ca}, !- Handle
  Office_bot_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc298d2-529a-45f1-bc4b-e7cf0cbd5a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 3.048,    !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 0,        !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 0,        !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc298d2-529a-45f1-bc4b-e7cf0cbd5a72}, !- Handle
  Office_bot_1_Partition_2_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4eb80cc-d0e1-4528-8fc0-c30ff17700ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 3.048,    !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 0,        !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 0,        !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672561ea-a433-46c0-8f99-0d302004ec17}, !- Handle
  Office_bot_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76afcdd9-498a-469f-80ff-5cddfa342fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76afcdd9-498a-469f-80ff-5cddfa342fd3}, !- Handle
  Lab_bot_open_Partition_2_0_10011,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672561ea-a433-46c0-8f99-0d302004ec17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {adcae545-5c56-4e66-b9af-a1e711dcbd7e}, !- Handle
  Activity Schedule 288,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {0533cb30-77d5-434d-8846-d16e3c07de8d}, !- Handle
  {7fa42e91-3051-46c0-a742-dfbaecbaaf8f}; !- Name

OS:Schedule:Compact,
  {203aaaf1-5a98-4112-9b81-7e3a479838d8}, !- Handle
  Clothing Schedule 288,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {02a9b756-4df7-460a-bc29-9154ea4c622a}, !- Handle
  {de3f5cd8-189b-4427-89b2-0cafafe0f004}; !- Name

OS:Schedule:Compact,
  {cba03fe6-6129-4c99-b810-bb6959cd31e7}, !- Handle
  DHW Supply Temperature Lab_bot_fumehood, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {0fe6e8f9-ddc1-4e96-a473-89d321488cc7}, !- Handle
  DHW Mains Temperature Lab_bot_fumehood, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {b2eda95e-0f03-436c-b0d1-b27483020fb6}, !- Handle
  Lab_bot_fumehood_GroundFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ee08f8-e3f9-4854-ac1c-d26a6dbb899d}, !- Handle
  Lab_bot_fumehood_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6936c1c-6f1c-4117-9d0f-46c17b5780ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6936c1c-6f1c-4117-9d0f-46c17b5780ee}, !- Handle
  Plenum_bot_Floor_0_0_10012,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ee08f8-e3f9-4854-ac1c-d26a6dbb899d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {6e4913b0-2cde-4b7d-b99c-893fd354c9ac}, !- Handle
  Electricity:Facility,                   !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f500e24c-5d26-4079-bab7-fe7e9fe638c7}, !- Handle
  Lab_bot_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939316d9-2b43-49f6-81a2-1142b566456b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939316d9-2b43-49f6-81a2-1142b566456b}, !- Handle
  Lab_bot_corridor_Partition_4_0_10013,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f500e24c-5d26-4079-bab7-fe7e9fe638c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658b832d-9e64-4e31-9109-666b8e227948}, !- Handle
  Lab_bot_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434e7b5e-afc2-4ab3-a6b2-02de0d96a8fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aeae66c-3fb9-4fbe-b2e4-8523e389433a}, !- Handle
  Office_top_2_Wall_5_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.2746790873, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 32.2746790873, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 30.2611298927, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 30.2611298927, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Handle
  Office_top_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434e7b5e-afc2-4ab3-a6b2-02de0d96a8fc}, !- Handle
  Office_bot_1_Partition_5_0_10014,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658b832d-9e64-4e31-9109-666b8e227948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cfbd35d-70fb-4743-b70a-32c60608f92d}, !- Handle
  Office_top_2_Wall_5_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8536004473, 11.3136,               !- X,Y,Z Vertex 1 {m}
  0, 9.8536004473, 9.8936,                !- X,Y,Z Vertex 2 {m}
  0, 7.8400512527, 9.8936,                !- X,Y,Z Vertex 3 {m}
  0, 7.8400512527, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1b8752de-b645-44dd-bcfb-9c52b871f2e7}, !- Handle
  Activity Schedule 295,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {5968a218-8ecb-4aaf-8cf0-3ce391334cea}, !- Handle
  {d3825d83-1c5a-458f-ba86-028131bd6e2e}; !- Name

OS:Schedule:Compact,
  {d7fc1218-9594-4f98-a51f-0fb41e00dcc5}, !- Handle
  Clothing Schedule 295,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {fa5514f4-2ff3-4a02-af3a-82119a31e5d1}, !- Handle
  {47920720-3716-4ffc-9887-ac2b15cf92a4}; !- Name

OS:Schedule:Compact,
  {8d2da505-6790-4286-b658-70d9266d119f}, !- Handle
  DHW Supply Temperature Lab_bot_corridor, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {b4f4726f-9c1c-4fee-822e-b21c7f56bd00}, !- Handle
  DHW Mains Temperature Lab_bot_corridor, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {0919632d-3a13-4d8f-a878-de66a12de7b0}, !- Handle
  Lab_bot_corridor_GroundFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a16526-caf5-4922-a459-251de92776d0}, !- Handle
  Lab_bot_corridor_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f804154-b5ff-41b4-9965-25acc98d6806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f804154-b5ff-41b4-9965-25acc98d6806}, !- Handle
  Plenum_bot_Floor_0_0_10015,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a16526-caf5-4922-a459-251de92776d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a78e4a8-42d4-4e27-be24-44a686d14838}, !- Handle
  Lab_bot_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ecd8dd-2041-4ed2-9a80-94f6c39cce50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ecd8dd-2041-4ed2-9a80-94f6c39cce50}, !- Handle
  Lab_bot_open_Partition_4_0_10016,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a78e4a8-42d4-4e27-be24-44a686d14838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21fc31d-97e0-460d-b3ad-04d174be7c5f}, !- Handle
  Lab_bot_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa16a647-c783-4cbf-a4dd-acf0673c10f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa16a647-c783-4cbf-a4dd-acf0673c10f9}, !- Handle
  Office_bot_1_Partition_6_0_10017,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21fc31d-97e0-460d-b3ad-04d174be7c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {684c96f6-51a2-409c-8f81-d68b405b957c}, !- Handle
  Clothing Schedule 302,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {1670ac03-cf77-4627-b86b-22dc7bb08024}, !- Handle
  {f74aa304-3e1e-491c-923b-bb7b693c3483}; !- Name

OS:Schedule:Compact,
  {b3e02c48-9c28-442b-870c-82c5ab493053}, !- Handle
  DHW Supply Temperature Lab_bot_open,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {cf67806a-3362-4668-9afe-d7653bc0d9a6}, !- Handle
  DHW Mains Temperature Lab_bot_open,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {0dde05da-eea1-4567-b30d-47a73922f4a4}, !- Handle
  Lab_bot_open_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501cf971-3603-49a9-b9ce-30fe21331674}, !- Handle
  Lab_bot_open_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab8a7f8-745b-43c6-b7fd-7557885cf11b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab8a7f8-745b-43c6-b7fd-7557885cf11b}, !- Handle
  Plenum_bot_Floor_0_0_10018,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501cf971-3603-49a9-b9ce-30fe21331674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24f620a-04bb-4276-a9dd-9c04ec168fc3}, !- Handle
  Lab_bot_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbc56d4-d388-4d2d-83f5-13f9be60b4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 3.048,            !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 0,                !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbc56d4-d388-4d2d-83f5-13f9be60b4cc}, !- Handle
  Office_bot_1_Partition_7_0_10019,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a24f620a-04bb-4276-a9dd-9c04ec168fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 0,                !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a5cd02de-0ad3-40b0-be32-7adecf21b85f}, !- Handle
  Activity Schedule 309,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {33b94229-eab2-4c67-bfb3-8fce4705b1bf}, !- Handle
  {74b1b1bb-5efe-434d-adb3-8e34b54da141}; !- Name

OS:Schedule:Compact,
  {7f0f87e1-74bc-4f92-a577-0f4be14d407c}, !- Handle
  Clothing Schedule 309,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {d0dcf4af-e211-440f-a6a4-1193e0f918dc}, !- Handle
  {0a4adbe4-e9ed-412b-83c0-83cd04c2a46f}; !- Name

OS:Schedule:Compact,
  {95821237-a137-4c15-9787-e4cfb456f331}, !- Handle
  DHW Supply Temperature Office_bot_1,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {9d2db9dd-1f9b-424b-8eaf-82908ba8b030}, !- Handle
  DHW Mains Temperature Office_bot_1,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {0886a071-1ae1-4484-b546-04432f1d40c8}, !- Handle
  Office_bot_1_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1000000002, 0,        !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265c9b00-7600-43a5-ab42-6fa2fa1a4427}, !- Handle
  Office_bot_1_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1dc5aae-dad9-484c-a32a-d373070fc410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 3.048,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1dc5aae-dad9-484c-a32a-d373070fc410}, !- Handle
  Plenum_bot_Floor_0_0_10020,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265c9b00-7600-43a5-ab42-6fa2fa1a4427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Handle
  Office_bot_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {618ba5c0-acd2-40f2-89fe-b9c6b873c8d6}, !- Handle
  Office_bot_1_Wall_3_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8690270834, 45.7200000002, 2.0696,    !- X,Y,Z Vertex 1 {m}
  3.8690270834, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 2 {m}
  2.0156620766, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 3 {m}
  2.0156620766, 45.7200000002, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1118150d-4263-4c76-b006-554a65476b63}, !- Handle
  Office_bot_1_Wall_3_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8758735234, 45.7200000002, 2.0696,    !- X,Y,Z Vertex 1 {m}
  8.8758735234, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 2 {m}
  7.0225085166, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 3 {m}
  7.0225085166, 45.7200000002, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {639e0afe-e160-4230-b7ec-19463cf6bace}, !- Handle
  Office_bot_1_Wall_3_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8827199634, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  13.8827199634, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  12.0293549566, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  12.0293549566, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbfdccaf-4437-4202-a1b1-7943bdda896c}, !- Handle
  Office_bot_1_Wall_3_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8895664034, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  18.8895664034, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  17.0362013966, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  17.0362013966, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae47902c-07bf-4814-9b5e-9c1c5ba21d09}, !- Handle
  Office_bot_1_Wall_3_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8964128434, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  23.8964128434, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  22.0430478366, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  22.0430478366, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cfee853-2c20-4dbe-aa24-50f78e81e3d5}, !- Handle
  Office_bot_1_Wall_3_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.9032592834, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  28.9032592834, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  27.0498942766, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  27.0498942766, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a898eb56-684d-40e1-bb03-1678fbc16dd0}, !- Handle
  Office_bot_1_Wall_3_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.9101057234, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  33.9101057234, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  32.0567407166, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  32.0567407166, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a0ba6dd-cac4-4cb8-ab77-812f7623c832}, !- Handle
  Office_bot_1_Wall_3_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.9169521634, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  38.9169521634, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  37.0635871566, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  37.0635871566, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79de0b11-eebd-4dbf-a151-5c6c625efd38}, !- Handle
  Office_bot_1_Wall_3_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.9237986034, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  43.9237986034, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  42.0704335966, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  42.0704335966, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf43cb97-51c4-4cc7-8163-83c140786471}, !- Handle
  Office_bot_1_Wall_3_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.9306450434, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  48.9306450434, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  47.0772800366, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  47.0772800366, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb55f019-7703-408c-9b2d-d9ceee7457d9}, !- Handle
  Office_bot_1_Wall_3_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9374914834, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  53.9374914834, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  52.0841264766, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  52.0841264766, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a51fd9a6-4e79-4480-b3ba-89fe94469f81}, !- Handle
  Office_bot_1_Wall_3_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9443379234, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  58.9443379234, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  57.0909729166, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  57.0909729166, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c53b915f-f22d-4f75-b892-9d68e0b434e8}, !- Handle
  Activity Schedule 42,                   !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {b2023204-ccee-49f8-94f1-f0f6c53a7b0d}, !- Handle
  {52482e40-55e5-4a84-88a9-e2cc31275715}; !- Name

OS:Schedule:Compact,
  {36aae64f-f32d-4ea3-adb5-aa4ccde06196}, !- Handle
  Clothing Schedule 42,                   !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {0e4f3bee-c12a-45f1-9a2e-cb04485ef202}, !- Handle
  {1bf070f3-f46a-4f99-b296-8e999e24f59f}; !- Name

OS:Schedule:Compact,
  {540bae18-34ab-4e62-9ffe-b75ef1a97137}, !- Handle
  DHW Supply Temperature Plenum_bot,      !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {ed2ae406-56c8-4014-a1aa-8e8925da065e}, !- Handle
  DHW Mains Temperature Plenum_bot,       !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {179bb912-62bb-4cd6-b84f-ff503a40a481}, !- Handle
  Plenum_bot_Ceiling_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4884de9-933e-4aa7-b07e-4d1c40b25a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4884de9-933e-4aa7-b07e-4d1c40b25a07}, !- Handle
  Office_mid_2_Floor_0_0_10021,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179bb912-62bb-4cd6-b84f-ff503a40a481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 4.572,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}, !- Handle
  Office_mid_2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  801.6562,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93ae7265-1c23-403e-af27-a6fbcb6c4b23}, !- Zone Air Inlet Port List
  {1547f987-5998-4631-937f-7498f1559c7e}, !- Zone Air Exhaust Port List
  {b029dec3-82d0-42d9-8bba-7ff03f021688}, !- Zone Air Node Name
  {00664641-6f56-47dd-b3db-31b9a16f32e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db95955e-e21d-4aa3-8ea2-3f022afcd35a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91046757-d413-4eff-9bc7-135847b6254c}, !- Handle
  {7f874c2c-3394-47ec-95fc-38cde5616f0b}, !- Name
  {b029dec3-82d0-42d9-8bba-7ff03f021688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b029dec3-82d0-42d9-8bba-7ff03f021688}, !- Handle
  {6d438fe1-43ea-435b-8554-3ba49709a7b5}, !- Name
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}, !- Source Object
  11,                                     !- Outlet Port
  {91046757-d413-4eff-9bc7-135847b6254c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93ae7265-1c23-403e-af27-a6fbcb6c4b23}, !- Handle
  {08490fd7-5425-422a-8a2b-ee27d324f43a}, !- Name
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}; !- HVAC Component

OS:PortList,
  {1547f987-5998-4631-937f-7498f1559c7e}, !- Handle
  {723897af-2f42-4adf-8cfb-fbb419fc103c}, !- Name
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}; !- HVAC Component

OS:PortList,
  {00664641-6f56-47dd-b3db-31b9a16f32e1}, !- Handle
  {6dc1524c-9d5a-4ea5-9fbb-b75d8815f834}, !- Name
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}; !- HVAC Component

OS:Sizing:Zone,
  {97473305-bccd-402b-8ee7-b5391f2d4f37}, !- Handle
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7362133a-1ab6-46b4-b2e5-9e4a4638b3dd}, !- Handle
  {0c9985e1-8dba-4d5d-8756-550aead6cf2b}, !- Name
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}; !- Thermal Zone

OS:Space,
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Handle
  Office_mid_2,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {a68ca6fb-b614-4ea7-a72c-26ac2256bd4d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {189dada0-f177-4efd-886e-41fd98af00c2}, !- Handle
  Office_mid_2 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {acc0a407-6a7f-4632-b243-a7bca7769911}, !- Handle
  Office_mid_2 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {fe3f620c-713f-414a-a8b3-1d199753f078}, !- Handle
  Plenum_bot_Ceiling_1_1_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6913d8-fd89-4cd8-8628-b1a309bf35d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6913d8-fd89-4cd8-8628-b1a309bf35d8}, !- Handle
  Office_mid_3_Floor_0_0_10022,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe3f620c-713f-414a-a8b3-1d199753f078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {635b4dc0-da55-44e0-8055-82f676377da3}, !- Handle
  Office_mid_3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1126.3698,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eda52f1f-c5da-435d-a616-60f91e758818}, !- Zone Air Inlet Port List
  {6e008028-c190-4080-95e9-43050464a2d0}, !- Zone Air Exhaust Port List
  {6e1554c2-ed82-4f3f-904d-83f2614f76e8}, !- Zone Air Node Name
  {0ff51ad5-e2ee-4897-9cc9-5d8adf77eb43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b0fb8fb-1efc-4be8-be25-a1d480d89894}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e67d2a73-d259-4cc0-9121-5994309bd625}, !- Handle
  {8fcfbcb3-8a08-4946-aece-2f55ff1097b4}, !- Name
  {6e1554c2-ed82-4f3f-904d-83f2614f76e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e1554c2-ed82-4f3f-904d-83f2614f76e8}, !- Handle
  {f6d50586-cca0-48fb-a71d-a004256fdf73}, !- Name
  {635b4dc0-da55-44e0-8055-82f676377da3}, !- Source Object
  11,                                     !- Outlet Port
  {e67d2a73-d259-4cc0-9121-5994309bd625}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eda52f1f-c5da-435d-a616-60f91e758818}, !- Handle
  {a584800e-cbb9-41b1-8413-8704f09486e2}, !- Name
  {635b4dc0-da55-44e0-8055-82f676377da3}; !- HVAC Component

OS:PortList,
  {6e008028-c190-4080-95e9-43050464a2d0}, !- Handle
  {32500b1b-ac74-4739-9017-ad3f4fef6064}, !- Name
  {635b4dc0-da55-44e0-8055-82f676377da3}; !- HVAC Component

OS:PortList,
  {0ff51ad5-e2ee-4897-9cc9-5d8adf77eb43}, !- Handle
  {6f5144f3-1e04-4028-9476-a85bfeb986f5}, !- Name
  {635b4dc0-da55-44e0-8055-82f676377da3}; !- HVAC Component

OS:Sizing:Zone,
  {c9a61aaa-d440-4432-88c6-947033a70ad8}, !- Handle
  {635b4dc0-da55-44e0-8055-82f676377da3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27b7d895-3217-479f-b68e-279e1500f5d5}, !- Handle
  {d537b725-89fe-41e7-9833-bd64f613c74e}, !- Name
  {635b4dc0-da55-44e0-8055-82f676377da3}; !- Thermal Zone

OS:Space,
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Handle
  Office_mid_3,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {635b4dc0-da55-44e0-8055-82f676377da3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {cee168dd-d705-4c7b-8391-7822680d0325}, !- Handle
  Office_mid_3 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {7b220f96-2b49-495a-9842-a86ec9ecf3cf}, !- Handle
  Lab_mid_corridor Heating Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Surface,
  {99c1f57a-69b1-4ecf-82ea-c94be8e06016}, !- Handle
  Plenum_bot_Ceiling_1_2_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8355b8-5065-4492-810c-b436d494f91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8355b8-5065-4492-810c-b436d494f91b}, !- Handle
  Office_mid_4_Floor_0_0_10023,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c1f57a-69b1-4ecf-82ea-c94be8e06016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d46cbae9-de55-4e78-b098-f27bcfae2619}, !- Handle
  Office_mid_4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  801.6562,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b387030-7009-44a5-8806-089d5c29710f}, !- Zone Air Inlet Port List
  {12631c63-984a-40c7-9f7d-ef1373e9702e}, !- Zone Air Exhaust Port List
  {9bd67305-96f3-4fc0-ac5e-160946cc3278}, !- Zone Air Node Name
  {df511b95-8099-4f76-8066-7027577c4aab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77ad1b67-4142-4ee8-9d4e-8822a4f43c68}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5032e51-bf2f-4a2d-a758-7789166290aa}, !- Handle
  {efb3c40a-a54a-4386-9e35-f8798694b97a}, !- Name
  {9bd67305-96f3-4fc0-ac5e-160946cc3278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd67305-96f3-4fc0-ac5e-160946cc3278}, !- Handle
  {79f379c1-4c69-4f71-9210-2bcf4dcdf45b}, !- Name
  {d46cbae9-de55-4e78-b098-f27bcfae2619}, !- Source Object
  11,                                     !- Outlet Port
  {e5032e51-bf2f-4a2d-a758-7789166290aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b387030-7009-44a5-8806-089d5c29710f}, !- Handle
  {68d4365a-16d9-4f18-8156-1f24ee4541fb}, !- Name
  {d46cbae9-de55-4e78-b098-f27bcfae2619}; !- HVAC Component

OS:PortList,
  {12631c63-984a-40c7-9f7d-ef1373e9702e}, !- Handle
  {19e0b92a-39e3-464e-aeb6-dbf8f693693d}, !- Name
  {d46cbae9-de55-4e78-b098-f27bcfae2619}; !- HVAC Component

OS:PortList,
  {df511b95-8099-4f76-8066-7027577c4aab}, !- Handle
  {8cd4c430-2b58-4582-a2a6-ca4a64380178}, !- Name
  {d46cbae9-de55-4e78-b098-f27bcfae2619}; !- HVAC Component

OS:Sizing:Zone,
  {adcc1dd9-dbbe-4b8b-a3db-c8cc8570745c}, !- Handle
  {d46cbae9-de55-4e78-b098-f27bcfae2619}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dfe54b1-e0c3-4173-9c3a-294655efe3ab}, !- Handle
  {1f781a6e-f655-420e-8139-601024578109}, !- Name
  {d46cbae9-de55-4e78-b098-f27bcfae2619}; !- Thermal Zone

OS:Space,
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Handle
  Office_mid_4,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {d46cbae9-de55-4e78-b098-f27bcfae2619}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {bdd3c290-5d6a-446a-a4fa-556677902335}, !- Handle
  Office_mid_4 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {2190e738-fb8a-4970-907c-451404f8bf61}, !- Handle
  Office_mid_4 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {f494496d-ca22-43f1-b249-0e89e538030f}, !- Handle
  Plenum_bot_Ceiling_1_3_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991f3a13-c7f1-42d0-82d5-aaa6262544d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991f3a13-c7f1-42d0-82d5-aaa6262544d0}, !- Handle
  Lab_mid_fumehood_Floor_0_0_10024,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f494496d-ca22-43f1-b249-0e89e538030f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6cf08909-e519-4e53-86db-617657ae833d}, !- Handle
  Lab_mid_fumehood Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  798.3901,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6964a535-c1c5-4129-85e2-acdeabdf76b9}, !- Zone Air Inlet Port List
  {af9e55f1-899e-45f0-a283-064c13e979ff}, !- Zone Air Exhaust Port List
  {39295e0d-e5c3-4296-9510-6220903fd5e7}, !- Zone Air Node Name
  {58571b4f-3959-4238-865b-03667d24b9d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9284a04-cdb9-410b-a5da-80f59eb06056}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9698fa63-413a-4ab7-971b-829067b87ed6}, !- Handle
  {950e43d2-3466-48bf-b368-5c7e31a6b32d}, !- Name
  {39295e0d-e5c3-4296-9510-6220903fd5e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39295e0d-e5c3-4296-9510-6220903fd5e7}, !- Handle
  {33c540c3-d59b-43eb-ac0c-e243e9b4f00d}, !- Name
  {6cf08909-e519-4e53-86db-617657ae833d}, !- Source Object
  11,                                     !- Outlet Port
  {9698fa63-413a-4ab7-971b-829067b87ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6964a535-c1c5-4129-85e2-acdeabdf76b9}, !- Handle
  {dee64ba9-41c3-4c92-b101-f19865b2990f}, !- Name
  {6cf08909-e519-4e53-86db-617657ae833d}; !- HVAC Component

OS:PortList,
  {af9e55f1-899e-45f0-a283-064c13e979ff}, !- Handle
  {6d7e5ed5-cbae-4d27-8a81-7767102b5892}, !- Name
  {6cf08909-e519-4e53-86db-617657ae833d}; !- HVAC Component

OS:PortList,
  {58571b4f-3959-4238-865b-03667d24b9d1}, !- Handle
  {0089115f-cf7e-4c7c-b862-2ec49b0b2abf}, !- Name
  {6cf08909-e519-4e53-86db-617657ae833d}; !- HVAC Component

OS:Sizing:Zone,
  {1000bebe-475d-4c10-a7e3-db9a681e2c14}, !- Handle
  {6cf08909-e519-4e53-86db-617657ae833d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {923e5c84-2c61-43a9-862f-84be70ccb217}, !- Handle
  {be2a0161-1f80-44d3-bdb3-0f108724cd4d}, !- Name
  {6cf08909-e519-4e53-86db-617657ae833d}; !- Thermal Zone

OS:Space,
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Handle
  Lab_mid_fumehood,                       !- Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {6cf08909-e519-4e53-86db-617657ae833d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {ae1341e2-7c9b-452f-aa96-c5c7807b6d9d}, !- Handle
  Lab_mid_fumehood Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {9ce92a98-cdd5-42b3-89c4-6fb35bd9f81a}, !- Handle
  Lab_mid_fumehood Cooling SP Sch,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {e90194c2-bc0d-4b68-9900-079b83413f71}, !- Handle
  Plenum_bot_Ceiling_1_4_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b755b48-b156-447c-920c-5e55cb1dea9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b755b48-b156-447c-920c-5e55cb1dea9a}, !- Handle
  Lab_mid_corridor_Floor_0_0_10025,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90194c2-bc0d-4b68-9900-079b83413f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}, !- Handle
  Lab_mid_corridor Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  390.2685,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {886f7c5d-2dc1-4877-81a7-00f46ab736ed}, !- Zone Air Inlet Port List
  {12df0975-8fa1-46f0-8bb6-c4b898179937}, !- Zone Air Exhaust Port List
  {d91eafdf-afdf-4ee3-84af-1dd62b825ae0}, !- Zone Air Node Name
  {bc0109d0-5263-4727-82a8-b80a5785cf47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8294f2d1-ca34-4126-9b79-46d2bfaede66}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c56525f1-a3ba-481e-9921-25353cfe62d5}, !- Handle
  {0feb4ed2-ca47-4f84-b104-2340c47f1064}, !- Name
  {d91eafdf-afdf-4ee3-84af-1dd62b825ae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d91eafdf-afdf-4ee3-84af-1dd62b825ae0}, !- Handle
  {acb05bc4-880c-4e2f-bc1f-cefe02312424}, !- Name
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}, !- Source Object
  11,                                     !- Outlet Port
  {c56525f1-a3ba-481e-9921-25353cfe62d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {886f7c5d-2dc1-4877-81a7-00f46ab736ed}, !- Handle
  {f473f779-1311-4ec1-906a-1de58947cb78}, !- Name
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}; !- HVAC Component

OS:PortList,
  {12df0975-8fa1-46f0-8bb6-c4b898179937}, !- Handle
  {165f5eea-11a4-44d7-8bf9-ab02411c5d6d}, !- Name
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}; !- HVAC Component

OS:PortList,
  {bc0109d0-5263-4727-82a8-b80a5785cf47}, !- Handle
  {9dcd69d0-d926-4eca-bf7a-7cb5821dc8c1}, !- Name
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}; !- HVAC Component

OS:Sizing:Zone,
  {c44b8d32-cead-4b35-b447-f2087e97a775}, !- Handle
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26130394-58f6-45a8-a060-aec7827a4fdd}, !- Handle
  {5e93916a-5b98-4a08-b520-bf892482edb0}, !- Name
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}; !- Thermal Zone

OS:Space,
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Handle
  Lab_mid_corridor,                       !- Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {2b24d34c-1db8-4231-9f12-fa0f3f37e432}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {9b305e9c-d31f-4ddf-bee6-d7a00e61dda0}, !- Handle
  Lab_mid_corridor Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {8b77b4af-f9f4-4512-95e5-51f435080df1}, !- Handle
  Lab_mid_corridor Cooling SP Sch,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {68f17b3d-55c9-4bae-9429-06f59c27acaa}, !- Handle
  Plenum_bot_Ceiling_1_5_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bf4c9d-e4cf-44d8-879d-bbd8403ebbff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bf4c9d-e4cf-44d8-879d-bbd8403ebbff}, !- Handle
  Lab_mid_open_Floor_0_0_10026,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68f17b3d-55c9-4bae-9429-06f59c27acaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc474375-fd4c-418e-be07-bc34054fa8b5}, !- Handle
  Lab_mid_open Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2838.9981,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {318cff31-005a-4985-8cdf-8dcf55566ace}, !- Zone Air Inlet Port List
  {be33e888-6717-456e-af8c-2b91cf071bb6}, !- Zone Air Exhaust Port List
  {e4dfa6f2-85ab-461e-8335-de6cd9d39ca2}, !- Zone Air Node Name
  {f4e85c2b-fa13-4dfa-a5be-0a0582e0395f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f8eca45-d393-4daf-8938-9463305f75e6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64d70908-0297-4e3b-b3ff-7ef02e931bd8}, !- Handle
  {8e47dc07-156a-4357-8e16-6b35c4f85e74}, !- Name
  {e4dfa6f2-85ab-461e-8335-de6cd9d39ca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4dfa6f2-85ab-461e-8335-de6cd9d39ca2}, !- Handle
  {f4eefe08-db7e-4094-8c6a-75478489d4c7}, !- Name
  {cc474375-fd4c-418e-be07-bc34054fa8b5}, !- Source Object
  11,                                     !- Outlet Port
  {64d70908-0297-4e3b-b3ff-7ef02e931bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {318cff31-005a-4985-8cdf-8dcf55566ace}, !- Handle
  {bfb3b9d7-4924-4750-a689-3b4deeb0f9cb}, !- Name
  {cc474375-fd4c-418e-be07-bc34054fa8b5}; !- HVAC Component

OS:PortList,
  {be33e888-6717-456e-af8c-2b91cf071bb6}, !- Handle
  {d05531d2-a9b9-469e-af2b-ee47214768a0}, !- Name
  {cc474375-fd4c-418e-be07-bc34054fa8b5}; !- HVAC Component

OS:PortList,
  {f4e85c2b-fa13-4dfa-a5be-0a0582e0395f}, !- Handle
  {8829e16c-41ad-45af-98c4-666b6823bf62}, !- Name
  {cc474375-fd4c-418e-be07-bc34054fa8b5}; !- HVAC Component

OS:Sizing:Zone,
  {c3a4c7e1-530f-45b5-a8ce-5d1ebefc0cda}, !- Handle
  {cc474375-fd4c-418e-be07-bc34054fa8b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02bfa8d7-bac3-48f3-a697-edb0d9ab0571}, !- Handle
  {b28d4ff7-e530-4e86-ab9e-6e00bee3184a}, !- Name
  {cc474375-fd4c-418e-be07-bc34054fa8b5}; !- Thermal Zone

OS:Space,
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Handle
  Lab_mid_open,                           !- Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {cc474375-fd4c-418e-be07-bc34054fa8b5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {3705dc79-ea37-473d-9f15-408324650467}, !- Handle
  Lab_mid_open Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {87ef8960-43de-4965-9da4-88e16f76a06f}, !- Handle
  Lab_mid_open Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {5a8e3faf-0a3f-4667-a9de-a78a42bade10}, !- Handle
  Plenum_bot_Ceiling_1_6_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e98bbc76-c4a6-42f9-85a6-fa71b38fd266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 4.572,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e98bbc76-c4a6-42f9-85a6-fa71b38fd266}, !- Handle
  Office_mid_1_Floor_0_0_10027,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8e3faf-0a3f-4667-a9de-a78a42bade10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5172aee-f138-4d85-88de-4fff52a76efe}, !- Handle
  Office_mid_1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1126.3698,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59f1f7b4-7d58-4019-88c2-75d044d98f59}, !- Zone Air Inlet Port List
  {8a39b89b-2cb0-441c-9b62-ec29050601a2}, !- Zone Air Exhaust Port List
  {792fc6d5-c147-4429-bc6a-1b25db45fae0}, !- Zone Air Node Name
  {ff58d540-5106-436d-bb3e-78a1c4bd3df1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8698be2c-41ed-4d0c-8d69-29af128df244}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d51aa626-a0d2-4b65-a4de-b79d5a732317}, !- Handle
  {5ea94d56-eaa0-4603-bee5-d49ac71f4e2f}, !- Name
  {792fc6d5-c147-4429-bc6a-1b25db45fae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {792fc6d5-c147-4429-bc6a-1b25db45fae0}, !- Handle
  {62ff70f0-db89-44ea-8846-864b8fa870c4}, !- Name
  {b5172aee-f138-4d85-88de-4fff52a76efe}, !- Source Object
  11,                                     !- Outlet Port
  {d51aa626-a0d2-4b65-a4de-b79d5a732317}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59f1f7b4-7d58-4019-88c2-75d044d98f59}, !- Handle
  {e53287b1-3b19-4a61-9812-93134a92c267}, !- Name
  {b5172aee-f138-4d85-88de-4fff52a76efe}; !- HVAC Component

OS:PortList,
  {8a39b89b-2cb0-441c-9b62-ec29050601a2}, !- Handle
  {89bed66b-10c2-4da7-865e-2e6387ded98a}, !- Name
  {b5172aee-f138-4d85-88de-4fff52a76efe}; !- HVAC Component

OS:PortList,
  {ff58d540-5106-436d-bb3e-78a1c4bd3df1}, !- Handle
  {8d71b023-0f3a-4107-a7ce-85e960db128c}, !- Name
  {b5172aee-f138-4d85-88de-4fff52a76efe}; !- HVAC Component

OS:Sizing:Zone,
  {7f5c11db-8cd6-428d-a8cd-e878402c82ca}, !- Handle
  {b5172aee-f138-4d85-88de-4fff52a76efe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f248e46-9994-45c3-9047-2e01b04098af}, !- Handle
  {4cd3d438-dcd3-4e79-9c58-97e6ed19cba7}, !- Name
  {b5172aee-f138-4d85-88de-4fff52a76efe}; !- Thermal Zone

OS:Space,
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Handle
  Office_mid_1,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {b5172aee-f138-4d85-88de-4fff52a76efe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {a7c7f660-dc80-42fa-b68a-8c133d1fbe84}, !- Handle
  Office_mid_1 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {86477900-28f2-4312-888b-353fd355702b}, !- Handle
  Office_mid_1 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {daf69169-3a38-48bb-a055-c6cacd066205}, !- Handle
  Plenum_bot_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14c62bc-297a-423b-9c7b-8c33c43790ba}, !- Handle
  Plenum_bot_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca9e534-e823-4501-9835-e657d0cb327f}, !- Handle
  Plenum_bot_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d306de-aeba-4000-9cc0-2933744fa5f4}, !- Handle
  Plenum_bot_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {50206ec0-4206-48b5-bf20-f06607edde2b}, !- Handle
  Activity Schedule 341,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {64b9c2e2-8cad-4574-a4d1-8536145e2bd9}, !- Handle
  {7079f2f2-5b8a-43a7-9963-3d331aac543c}; !- Name

OS:Schedule:Compact,
  {758426cf-5868-4585-9a1f-fe3f2f3bf29c}, !- Handle
  Clothing Schedule 341,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {72b04776-2170-4ca5-834a-a2edf9e1e3bd}, !- Handle
  {39c4de59-efed-4bb0-95fb-ff01422ed5a6}; !- Name

OS:Schedule:Compact,
  {2960098b-f108-4d63-807c-92aec424eb98}, !- Handle
  DHW Supply Temperature Office_mid_2,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {ca78687e-cc6a-4767-a2a0-ee505f9bbff8}, !- Handle
  DHW Mains Temperature Office_mid_2,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {92b131f8-bb02-4b21-a022-c23d4c070693}, !- Handle
  Office_mid_2_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f6c97c-1f3d-4c3c-b3e5-35163a241c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 45.72, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f6c97c-1f3d-4c3c-b3e5-35163a241c34}, !- Handle
  Plenum_mid_Floor_0_0_10028,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b131f8-bb02-4b21-a022-c23d4c070693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 7.62,                         !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}, !- Handle
  Plenum_mid Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3880.4365,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d39bf822-9e6b-47b8-8d75-37e8ced26173}, !- Zone Air Inlet Port List
  {8ea21b0f-7e5a-48d8-94a3-f3150ed8115a}, !- Zone Air Exhaust Port List
  {ce35c7fc-2399-473e-961c-057737ee4415}, !- Zone Air Node Name
  {e83c16b2-8a77-4716-b6ee-1a62670d64e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3f162f8-32b6-48b5-8710-420feb417435}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6dbfa1c-3500-481d-a72e-06412cf81b5d}, !- Handle
  {35e2b472-34b4-4652-8992-54f3b350e7ec}, !- Name
  {ce35c7fc-2399-473e-961c-057737ee4415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce35c7fc-2399-473e-961c-057737ee4415}, !- Handle
  {8ec0a885-9845-4163-b792-bca8ba7d940a}, !- Name
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}, !- Source Object
  11,                                     !- Outlet Port
  {c6dbfa1c-3500-481d-a72e-06412cf81b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d39bf822-9e6b-47b8-8d75-37e8ced26173}, !- Handle
  {58261204-88a4-4652-9932-ca142c9045b5}, !- Name
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}; !- HVAC Component

OS:PortList,
  {8ea21b0f-7e5a-48d8-94a3-f3150ed8115a}, !- Handle
  {e0fd85d8-5d0d-4070-82ce-c67c7783e6ff}, !- Name
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}; !- HVAC Component

OS:PortList,
  {e83c16b2-8a77-4716-b6ee-1a62670d64e5}, !- Handle
  {8fadc390-92eb-43bb-9c32-61ebe9e0e23b}, !- Name
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}; !- HVAC Component

OS:Sizing:Zone,
  {deca7938-f9aa-4130-a30a-7f30d175f765}, !- Handle
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32679215-e177-44b0-9be2-4a4a81e3f203}, !- Handle
  {3c14c3cb-ddeb-45d3-8773-c7dd791332bf}, !- Name
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}; !- Thermal Zone

OS:Space,
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Handle
  Plenum_mid,                             !- Name
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {d7020ac4-32c4-4851-8fe8-463d3112b15c}, !- Thermal Zone Name
  No,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {d7800d61-17cd-4a20-a1df-6359736b5114}, !- Handle
  Plenum_mid Heating Setpoint Schedule,   !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {df52875f-92ea-4b99-8a44-e5ee3b25bb09}, !- Handle
  Plenum_mid Cooling SP Sch,              !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {03f9fec2-abc0-4f2a-8480-98db35a67d50}, !- Handle
  Office_mid_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {251be697-d181-4f8f-b198-16a32ebcee25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 4.572,      !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {085e2e00-49ca-4084-97be-a9306db82ea0}, !- Handle
  Office_top_3 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Surface,
  {251be697-d181-4f8f-b198-16a32ebcee25}, !- Handle
  Office_mid_3_Partition_6_0_10029,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f9fec2-abc0-4f2a-8480-98db35a67d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 7.62,       !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 4.572,      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1d69d2-af66-48bf-b80d-2ac35d0bac4a}, !- Handle
  Office_mid_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aef370f-85d3-4800-a841-701225cc1001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aef370f-85d3-4800-a841-701225cc1001}, !- Handle
  Lab_mid_fumehood_Partition_4_0_10030,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1d69d2-af66-48bf-b80d-2ac35d0bac4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95d6ca3-f539-4cda-bc33-52f286984112}, !- Handle
  Office_mid_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03dc850b-f1a0-461e-80f3-0269fe41635e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 7.62,      !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 4.572,     !- X,Y,Z Vertex 2 {m}
  -2.8e-009, 45.720000003, 4.572,         !- X,Y,Z Vertex 3 {m}
  -2.8e-009, 45.720000003, 7.62;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dc850b-f1a0-461e-80f3-0269fe41635e}, !- Handle
  Office_mid_1_Partition_4_0_10031,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95d6ca3-f539-4cda-bc33-52f286984112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-009, 45.720000003, 7.62,          !- X,Y,Z Vertex 1 {m}
  -2.8e-009, 45.720000003, 4.572,         !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 4.572,     !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Handle
  Office_mid_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b67688d5-d11c-44d4-bc8a-c31ac668e5dc}, !- Handle
  Office_mid_2_Wall_5_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2483307873, 6.7416,                !- X,Y,Z Vertex 1 {m}
  0, 4.2483307873, 5.3216,                !- X,Y,Z Vertex 2 {m}
  0, 2.2347815927, 5.3216,                !- X,Y,Z Vertex 3 {m}
  0, 2.2347815927, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28bf21f5-3ae9-4a0d-9e9e-2e8859c97cda}, !- Handle
  Office_mid_2_Wall_5_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8536004473, 6.7416,                !- X,Y,Z Vertex 1 {m}
  0, 9.8536004473, 5.3216,                !- X,Y,Z Vertex 2 {m}
  0, 7.8400512527, 5.3216,                !- X,Y,Z Vertex 3 {m}
  0, 7.8400512527, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30a0ff2b-0c6d-45ac-8c27-c84212b3ae6f}, !- Handle
  Office_mid_2_Wall_5_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4588701073, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 15.4588701073, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 13.4453209127, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 13.4453209127, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ec6e42-339b-4577-a3e1-9f52e9fd7f0d}, !- Handle
  Office_mid_2_Wall_5_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0641397673, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 21.0641397673, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 19.0505905727, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 19.0505905727, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e579d0f6-e8ef-484a-bd2a-ba88ad646b9e}, !- Handle
  Office_mid_2_Wall_5_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.6694094273, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 26.6694094273, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 24.6558602327, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 24.6558602327, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a56ff087-2fe6-4638-8a32-eae3e5959b49}, !- Handle
  Office_mid_2_Wall_5_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.2746790873, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 32.2746790873, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 30.2611298927, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 30.2611298927, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55a7386c-12cb-4e5e-a7bc-46717128324a}, !- Handle
  Office_mid_2_Wall_5_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.8799487473, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 37.8799487473, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 35.8663995527, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 35.8663995527, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22a460e2-d759-406f-97aa-484a5981d085}, !- Handle
  Office_mid_2_Wall_5_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4852184073, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 43.4852184073, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 41.4716692127, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 41.4716692127, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1817f1f9-80d5-424a-a329-1d15101229a6}, !- Handle
  Activity Schedule 348,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {985c2638-6f56-4633-b6a7-be3ecd6c6f18}, !- Handle
  {777232c3-d2db-4d47-8218-8b0a6d4b111f}; !- Name

OS:Schedule:Compact,
  {ee5fa3a8-7a15-4551-ba3e-19bc04f3c8a9}, !- Handle
  Plenum_mid Heating Availability Sch,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {2e1baec7-9a93-481d-8922-a9e5b2b07125}, !- Handle
  DHW Supply Temperature Office_mid_3,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {c73b93cb-2e0a-48d5-b941-5384529c5e65}, !- Handle
  DHW Mains Temperature Office_mid_3,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {fed465cc-999e-4400-9a00-5f72b60afd5b}, !- Handle
  Office_mid_3_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73763d32-f716-4712-a1b7-8d3b8b1e4ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73763d32-f716-4712-a1b7-8d3b8b1e4ebc}, !- Handle
  Plenum_mid_Floor_0_0_10032,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed465cc-999e-4400-9a00-5f72b60afd5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a577c9b9-c24c-4595-95d6-4a07de9ec2a2}, !- Handle
  Office_mid_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f31b1003-7839-469b-a6ae-f25bf9dbccb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-010, 7.62,            !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-010, 4.572,           !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 4.572,     !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31b1003-7839-469b-a6ae-f25bf9dbccb5}, !- Handle
  Office_mid_4_Partition_5_0_10033,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a577c9b9-c24c-4595-95d6-4a07de9ec2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 7.62,      !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 4.572,     !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-010, 4.572,           !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-010, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ec00cb-632e-4378-b0d8-a81093c50f9a}, !- Handle
  Office_mid_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87df9eec-4dfe-4a94-97ad-c719ac26b7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87df9eec-4dfe-4a94-97ad-c719ac26b7a7}, !- Handle
  Lab_mid_open_Partition_5_0_10034,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ec00cb-632e-4378-b0d8-a81093c50f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbeee43-8c2d-4995-bd80-ee036638aa80}, !- Handle
  Office_mid_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3381056-3942-42ee-8037-6d7e28c78265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3381056-3942-42ee-8037-6d7e28c78265}, !- Handle
  Lab_mid_corridor_Partition_5_0_10035,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbeee43-8c2d-4995-bd80-ee036638aa80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98edbb7e-a4ec-4bfc-95da-54b1c06586af}, !- Handle
  Office_mid_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb7a095-e59a-4cd4-b278-6f65f70978ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb7a095-e59a-4cd4-b278-6f65f70978ac}, !- Handle
  Lab_mid_fumehood_Partition_5_0_10036,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98edbb7e-a4ec-4bfc-95da-54b1c06586af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Handle
  Office_mid_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de17aeb6-9992-4b79-b040-0ad6715d59df}, !- Handle
  Office_mid_3_Wall_7_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.1226882218, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  57.1226882218, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  58.9126226182, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  58.9126226182, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e97f236-765e-44b7-b2bf-06d5c2d3deaf}, !- Handle
  Office_mid_3_Wall_7_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.1158417818, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  52.1158417818, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  53.9057761782, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  53.9057761782, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fbf3e5e-6401-4f72-8071-90958189a88c}, !- Handle
  Office_mid_3_Wall_7_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1089953418, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  47.1089953418, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  48.8989297382, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  48.8989297382, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f91314f-bcdd-4b81-b8ce-8922278efe30}, !- Handle
  Office_mid_3_Wall_7_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.1021489018, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  42.1021489018, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  43.8920832982, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  43.8920832982, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cbce0078-4e9e-462a-b77a-ad20cc1cc2ca}, !- Handle
  Activity Schedule 378,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {7500ab50-e2a3-4bf8-a1ea-b3d6f7d9ba46}, !- Handle
  {e7a7c860-7b1b-471f-90ab-927f4ab35215}; !- Name

OS:SubSurface,
  {0fe8091c-a99d-4319-8223-79b07b3c8dcb}, !- Handle
  Office_mid_3_Wall_7_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0953024618, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  37.0953024618, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  38.8852368582, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  38.8852368582, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c31b0d14-5893-4b37-b9e2-95380791329d}, !- Handle
  Office_mid_1_Wall_3_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.8920832982, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  43.8920832982, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  42.1021489018, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  42.1021489018, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Handle
  Office_mid_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59f91f51-5c8f-4893-96da-1c88904281e5}, !- Handle
  Office_mid_3_Wall_7_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0884560218, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
