  32.0884560218, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  33.8783904182, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  33.8783904182, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bed303d-882a-4c55-85e0-d8c047e5168e}, !- Handle
  Office_mid_3_Wall_7_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0816095818, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  27.0816095818, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  28.8715439782, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  28.8715439782, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f9d86a-6fe6-437a-8211-7e6b5e8d35bb}, !- Handle
  Office_mid_3_Wall_7_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0747631418, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  22.0747631418, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  23.8646975382, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  23.8646975382, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0de731c9-55bb-4068-a87e-5cdf62c845a9}, !- Handle
  Office_mid_3_Wall_7_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0679167018, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  17.0679167018, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  18.8578510982, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  18.8578510982, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea9d19e7-319a-444a-92c1-c0c0c4ab3d4c}, !- Handle
  Office_mid_3_Wall_7_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0610702618, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  12.0610702618, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  13.8510046582, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  13.8510046582, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e43ff72-969f-4f6d-b302-a7f63c7dd372}, !- Handle
  Office_mid_3_Wall_7_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0542238218, 0, 6.7416,                !- X,Y,Z Vertex 1 {m}
  7.0542238218, 0, 5.3216,                !- X,Y,Z Vertex 2 {m}
  8.8441582182, 0, 5.3216,                !- X,Y,Z Vertex 3 {m}
  8.8441582182, 0, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c503b1c-efd4-457e-ad60-d2737e0af28a}, !- Handle
  Office_mid_3_Wall_7_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0473773818, 0, 6.7416,                !- X,Y,Z Vertex 1 {m}
  2.0473773818, 0, 5.3216,                !- X,Y,Z Vertex 2 {m}
  3.8373117782, 0, 5.3216,                !- X,Y,Z Vertex 3 {m}
  3.8373117782, 0, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {07854d4e-0ef5-4a76-8f48-d8521ce860ef}, !- Handle
  Activity Schedule 357,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {416f5b69-167f-4566-bd7e-a5998de79f73}, !- Handle
  {7172de7a-50fe-4be5-90cb-966b7959a229}; !- Name

OS:Schedule:Compact,
  {a0725fec-985a-460a-b55d-1c137bd8d30e}, !- Handle
  Clothing Schedule 357,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {8b15b93c-2ef3-434a-8ab6-0c14d6b397f8}, !- Handle
  {7833e2d3-d680-49a2-8fda-43e0e824d9fc}; !- Name

OS:Schedule:Compact,
  {e2a71235-6b53-4811-8d75-295f95b94dec}, !- Handle
  DHW Supply Temperature Office_mid_4,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {6001a112-9ba0-4123-8adc-be4a334aa6d7}, !- Handle
  DHW Mains Temperature Office_mid_4,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {4f06f188-16ba-48d3-ade1-725df84d3827}, !- Handle
  Office_mid_4_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38e505e-5487-456c-bdc7-d6502d443a21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38e505e-5487-456c-bdc7-d6502d443a21}, !- Handle
  Plenum_mid_Floor_0_0_10037,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f06f188-16ba-48d3-ade1-725df84d3827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Handle
  Office_mid_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c416c4ac-65a7-4c2d-a441-3ac980de4cb0}, !- Handle
  Office_mid_4_Wall_2_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4716692127, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4716692127, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.4852184073, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.4852184073, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec89c07a-8ee9-43ed-abd3-d1a711c6c993}, !- Handle
  Office_mid_4_Wall_2_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8663995527, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8663995527, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.8799487473, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.8799487473, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bdc5bac-6631-4ff1-959f-58bfb43fbc5d}, !- Handle
  Office_mid_4_Wall_2_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2611298927, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2611298927, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.2746790873, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.2746790873, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7531283-910c-4ff1-9bea-766a3e70ff05}, !- Handle
  Office_mid_4_Wall_2_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6558602327, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6558602327, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.6694094273, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.6694094273, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582258c8-b227-48fb-a89e-519f1aae0235}, !- Handle
  Office_mid_4_Wall_2_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0505905727, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0505905727, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0641397673, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0641397673, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1348b1a-5211-4f89-8a80-a0c07d071653}, !- Handle
  Office_mid_4_Wall_2_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4453209127, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4453209127, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4588701073, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4588701073, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ba43e23-8cfd-471f-bce2-0c4cb7a53914}, !- Handle
  Office_mid_4_Wall_2_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8400512527, 6.7416,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8400512527, 5.3216,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8536004473, 5.3216,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8536004473, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd7223da-eed7-4909-a081-9103bab6aacb}, !- Handle
  Office_mid_4_Wall_2_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.2347815927, 6.7416,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.2347815927, 5.3216,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2483307873, 5.3216,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2483307873, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b062b798-b68c-421b-802f-77dceb189cef}, !- Handle
  Office_mid_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a7b1d9-ee6c-450d-af67-67a277ba1a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 7.62,     !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 4.572,    !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 4.572,    !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a7b1d9-ee6c-450d-af67-67a277ba1a69}, !- Handle
  Office_mid_1_Partition_2_0_10038,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b062b798-b68c-421b-802f-77dceb189cef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 7.62,     !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 4.572,    !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 4.572,    !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a437c7d-83bf-4932-8477-f48f6b477e3e}, !- Handle
  Office_mid_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a218875-7a90-4958-a9a9-e2ca2752e324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a218875-7a90-4958-a9a9-e2ca2752e324}, !- Handle
  Lab_mid_open_Partition_2_0_10039,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a437c7d-83bf-4932-8477-f48f6b477e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f17c6500-a916-4c13-a464-4fdc4dd72755}, !- Handle
  Activity Schedule 364,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {1957540c-6ab0-4454-adad-8792306d9977}, !- Handle
  {bccdb104-28eb-4ee8-80ae-a61cf5441aae}; !- Name

OS:Schedule:Compact,
  {858ec870-725a-4829-89e5-e557ef5f8f65}, !- Handle
  Clothing Schedule 364,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {9c152a6d-def4-40b8-9151-a8b67413e594}, !- Handle
  {7ce46f63-f1f0-4bce-807a-00125c8c782c}; !- Name

OS:Schedule:Compact,
  {49770239-b9ed-42a8-8ece-0f7187f9080b}, !- Handle
  DHW Supply Temperature Lab_mid_fumehood, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {6bfeab33-b784-432e-8b2c-f4c64f32792a}, !- Handle
  DHW Mains Temperature Lab_mid_fumehood, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {18220fc5-7e60-43b0-b660-df057809dad7}, !- Handle
  Lab_mid_fumehood_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e633e415-b62c-4901-aab7-3ddbde0b1737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e633e415-b62c-4901-aab7-3ddbde0b1737}, !- Handle
  Plenum_mid_Floor_0_0_10040,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18220fc5-7e60-43b0-b660-df057809dad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6659966-facd-4a6a-a794-3986fa344c80}, !- Handle
  Lab_mid_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef7062b-56e5-406c-8830-46595a2c4283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef7062b-56e5-406c-8830-46595a2c4283}, !- Handle
  Lab_mid_corridor_Partition_4_0_10041,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6659966-facd-4a6a-a794-3986fa344c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81653fdc-8e03-445f-97eb-a8d848664111}, !- Handle
  Lab_mid_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14a72f4-62d5-43de-8f88-253913b49fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 4.572,             !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14a72f4-62d5-43de-8f88-253913b49fae}, !- Handle
  Office_mid_1_Partition_5_0_10042,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81653fdc-8e03-445f-97eb-a8d848664111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 7.62,              !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8183f883-bd76-487d-a018-33af98fb03e6}, !- Handle
  Activity Schedule 371,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {7c696848-82c6-459e-8787-9313c4e1f34d}, !- Handle
  {78120851-ab04-4a5f-aa7f-bfd481a83d8f}; !- Name

OS:Schedule:Compact,
  {79c814ef-c585-4d1b-92e8-a79a8d20ed8b}, !- Handle
  Clothing Schedule 371,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {96567425-996d-4acf-ba08-5499f574ce85}, !- Handle
  {7b7075f7-0ff4-477a-b8bf-64b085b85850}; !- Name

OS:Schedule:Compact,
  {b30573e8-9bf6-4a01-98d7-e3339b46b42e}, !- Handle
  DHW Supply Temperature Lab_mid_corridor, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {4957e6ba-3bd7-4303-964a-6008b5e7ccbe}, !- Handle
  DHW Mains Temperature Lab_mid_corridor, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Schedule:Compact,
  {37ac36a7-736e-469f-a631-f970542675fb}, !- Handle
  Clothing Schedule 449,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {0060a828-500f-48fa-80d6-60c2d4bf4b03}, !- Handle
  {54ef64f5-170e-4d70-b4e0-f3342dc2244e}; !- Name

OS:Surface,
  {45cbce92-4ac6-45f7-9a4c-794ecfb11df7}, !- Handle
  Lab_mid_corridor_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {635ea000-7841-4be7-9dd6-6da26e903851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635ea000-7841-4be7-9dd6-6da26e903851}, !- Handle
  Plenum_mid_Floor_0_0_10043,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45cbce92-4ac6-45f7-9a4c-794ecfb11df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827d666a-8aa4-4db8-a379-80d038e60427}, !- Handle
  Lab_mid_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8eabc8c-5378-4109-b5a9-c0a3b96ae98a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8eabc8c-5378-4109-b5a9-c0a3b96ae98a}, !- Handle
  Lab_mid_open_Partition_4_0_10044,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827d666a-8aa4-4db8-a379-80d038e60427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2b7ec9-ec38-4ca4-aa19-73abd1a207a8}, !- Handle
  Lab_mid_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6ecc36-6793-46cb-90ce-943566a3b8d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6ecc36-6793-46cb-90ce-943566a3b8d1}, !- Handle
  Office_mid_1_Partition_6_0_10045,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2b7ec9-ec38-4ca4-aa19-73abd1a207a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}, !- Handle
  Lab_top_corridor Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  390.2685,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {030d5323-99a4-4fbe-8477-b8b9d245bd7f}, !- Zone Air Inlet Port List
  {3280a751-589e-47b4-81c5-f60a40fd35ae}, !- Zone Air Exhaust Port List
  {7c869c5d-012f-4f01-83e3-a89fbd3159d8}, !- Zone Air Node Name
  {1289f259-ffed-4dca-ba5e-dde6722f8341}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa87e408-4fec-45fe-bd58-d0550a7c24ab}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {add2e4b4-27a5-499d-8a85-b162f11a8e23}, !- Handle
  {37509cb6-9079-451b-aec7-9d6949ab1c94}, !- Name
  {7c869c5d-012f-4f01-83e3-a89fbd3159d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c869c5d-012f-4f01-83e3-a89fbd3159d8}, !- Handle
  {91a5ecb1-a59b-47f9-984e-a2fda1a295e4}, !- Name
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}, !- Source Object
  11,                                     !- Outlet Port
  {add2e4b4-27a5-499d-8a85-b162f11a8e23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {030d5323-99a4-4fbe-8477-b8b9d245bd7f}, !- Handle
  {75fad211-08d4-4d98-80de-fe08bf09fae7}, !- Name
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}; !- HVAC Component

OS:PortList,
  {3280a751-589e-47b4-81c5-f60a40fd35ae}, !- Handle
  {ddc0b727-726b-42f1-b5dd-1882a56b7248}, !- Name
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}; !- HVAC Component

OS:PortList,
  {1289f259-ffed-4dca-ba5e-dde6722f8341}, !- Handle
  {459d2815-2977-4fea-9bfa-bd443f34e240}, !- Name
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}; !- HVAC Component

OS:Sizing:Zone,
  {f88ea892-b145-4f5c-ac11-7333f1e759ee}, !- Handle
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a810f4cd-c86f-401b-8552-f70b3b0dfd57}, !- Handle
  {fcc8d5d1-9672-4b97-8f4e-62be2056340a}, !- Name
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}; !- Thermal Zone

OS:Space,
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Handle
  Lab_top_corridor,                       !- Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {124d7987-04b2-4b51-a2c4-c24eeac04df0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {8fd828d4-f7a4-456f-8813-9cecd9231526}, !- Handle
  Lab_top_corridor Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {e6d5b5c9-9121-4f9d-9815-155e0748bca6}, !- Handle
  Lab_top_corridor Cooling SP Sch,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Schedule:Compact,
  {77012f78-ba90-4825-b838-8fefbd172f6b}, !- Handle
  Activity Schedule 463,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {07ad3d7e-48b9-4804-84f5-45aa66adcad0}, !- Handle
  {cf5f0889-d13e-47ce-959e-3aa41a4e7a65}; !- Name

OS:Schedule:Compact,
  {4403c21a-1135-49a9-889b-45d6957a028a}, !- Handle
  Clothing Schedule 463,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {c17166b7-b7fe-48b3-91f8-1d425a231422}, !- Handle
  {7dae80d8-d108-49e4-af0f-64b4e0a6c775}; !- Name

OS:Schedule:Compact,
  {88788add-f996-4ada-8944-f72ab532d7e8}, !- Handle
  Clothing Schedule 378,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {7860b9b5-a795-41e5-b145-78ab77556c95}, !- Handle
  {831f7ef4-ce56-4ec3-a1c2-2b013d849e8c}; !- Name

OS:Schedule:Compact,
  {e3ace05a-1dbd-4261-bb2e-425e61d7288c}, !- Handle
  DHW Supply Temperature Lab_mid_open,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {9c29c234-9cfc-4fe5-bab4-d2b74ae47b15}, !- Handle
  DHW Mains Temperature Lab_mid_open,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {cb1bd745-81c0-4097-a655-e3bc0ac56500}, !- Handle
  Lab_mid_open_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ebca53e-18af-4b67-b67b-0d822a05161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebca53e-18af-4b67-b67b-0d822a05161f}, !- Handle
  Plenum_mid_Floor_0_0_10046,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1bd745-81c0-4097-a655-e3bc0ac56500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbb3e66-d4eb-4cd6-8c6a-a025cfb14424}, !- Handle
  Lab_mid_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe073a4b-245e-4627-a7a4-006cd0f04b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 7.62,             !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 4.572,            !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe073a4b-245e-4627-a7a4-006cd0f04b27}, !- Handle
  Office_mid_1_Partition_7_0_10047,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bbb3e66-d4eb-4cd6-8c6a-a025cfb14424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 4.572,            !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9f3549b7-abae-4773-8d54-191d4ca237f9}, !- Handle
  Activity Schedule 385,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {77ffa59f-12f9-41f3-905c-c15d250a6f4e}, !- Handle
  {0b9af92c-26c6-4435-9ba5-0f9c65a75701}; !- Name

OS:Schedule:Compact,
  {e5610164-1820-4f47-a2ad-f02ffcbdb1a9}, !- Handle
  Clothing Schedule 385,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {c011fe12-d24b-4629-9b3e-0e552afb4871}, !- Handle
  {c3ffc836-ca00-4df3-a2c1-c1c65d83b801}; !- Name

OS:Schedule:Compact,
  {ac05f881-b0f1-4b6b-bd1d-a5be5085ad9f}, !- Handle
  DHW Supply Temperature Office_mid_1,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {85df2fea-66df-444e-ab42-cc7560b59299}, !- Handle
  DHW Mains Temperature Office_mid_1,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {5fc5f8bf-be07-44c1-b9b3-7f06c71ccd4b}, !- Handle
  Office_mid_1_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac85bf7b-9063-4175-b7b4-e945b16d0b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 2 {m}
  0, 45.72, 7.62,                         !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac85bf7b-9063-4175-b7b4-e945b16d0b3f}, !- Handle
  Plenum_mid_Floor_0_0_10048,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc5f8bf-be07-44c1-b9b3-7f06c71ccd4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 45.72, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9a60dd3-32a8-4bb1-a1d5-60ee80202a3a}, !- Handle
  Office_mid_1_Wall_3_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8373117782, 45.7200000002, 6.7416,    !- X,Y,Z Vertex 1 {m}
  3.8373117782, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 2 {m}
  2.0473773818, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 3 {m}
  2.0473773818, 45.7200000002, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0e62f33f-3d24-4733-8c56-a6b72adf6dd9}, !- Handle
  Activity Schedule 495,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {489e07e0-606b-416d-bb08-4cead0c7d338}, !- Handle
  {b0746578-90e2-456c-bf4d-f2a5e9a8daa6}; !- Name

OS:SubSurface,
  {a87b658b-593b-4360-851c-5ccd5355c36c}, !- Handle
  Office_mid_1_Wall_3_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8441582182, 45.7200000002, 6.7416,    !- X,Y,Z Vertex 1 {m}
  8.8441582182, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 2 {m}
  7.0542238218, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 3 {m}
  7.0542238218, 45.7200000002, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7149d374-1899-4008-802c-b62ea022a91a}, !- Handle
  Office_mid_1_Wall_3_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8510046582, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  13.8510046582, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  12.0610702618, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  12.0610702618, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee3e5983-ea51-4f41-9c44-fce5a548ddcb}, !- Handle
  Office_top_2_Wall_5_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.8799487473, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 37.8799487473, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 35.8663995527, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 35.8663995527, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57bbc606-b181-4226-914a-be2fdc721e20}, !- Handle
  Office_mid_1_Wall_3_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8578510982, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  18.8578510982, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  17.0679167018, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  17.0679167018, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab30c07a-0614-460c-8df2-a135886b72b7}, !- Handle
  Office_mid_1_Wall_3_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8646975382, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  23.8646975382, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  22.0747631418, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  22.0747631418, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {268a582e-24e3-4f0c-9925-56b07a1722aa}, !- Handle
  Office_mid_1_Wall_3_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8715439782, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  28.8715439782, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  27.0816095818, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  27.0816095818, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8ea6ef-aa99-46f1-aedd-a23fc396bfa1}, !- Handle
  Office_mid_1_Wall_3_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.8783904182, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  33.8783904182, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  32.0884560218, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  32.0884560218, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b464381-511e-4219-8bd2-824a9b90aeae}, !- Handle
  Office_mid_1_Wall_3_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.8852368582, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  38.8852368582, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  37.0953024618, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  37.0953024618, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d21928f0-d0c4-4acc-a421-8758a18afe6d}, !- Handle
  Office_mid_1_Wall_3_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.8989297382, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  48.8989297382, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  47.1089953418, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  47.1089953418, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20cc9a3c-90ea-4147-ab52-aeb90e93266e}, !- Handle
  Office_mid_1_Wall_3_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9057761782, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  53.9057761782, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  52.1158417818, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  52.1158417818, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d84383e-d9aa-4e7e-bd9b-7ea065895eaa}, !- Handle
  Office_mid_1_Wall_3_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9126226182, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  58.9126226182, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  57.1226882218, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  57.1226882218, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c8ff4916-6f1e-4831-a995-4ec1b6684bbe}, !- Handle
  Activity Schedule 403,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {1fa34d0b-8b6e-4d53-8663-57e1a0d00094}, !- Handle
  {4a97dd40-b380-4d1b-9c93-d31b315c0bd4}; !- Name

OS:Schedule:Compact,
  {090aac5d-b02e-4e3c-94e0-ea3e70d5a5d7}, !- Handle
  Clothing Schedule 403,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {0758e3f3-e600-4bad-8116-e5db9b61e67a}, !- Handle
  {72848de8-ba83-48f8-8c02-2e019222ccd8}; !- Name

OS:Schedule:Compact,
  {41580482-ee53-467f-95f6-031debbd0e1e}, !- Handle
  DHW Supply Temperature Plenum_mid,      !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {9e040cf4-10e6-4276-8400-582ea8f1d644}, !- Handle
  DHW Mains Temperature Plenum_mid,       !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {567dfbd1-c050-4733-8876-6e6ce9af95b6}, !- Handle
  Plenum_top_Floor_0_0_10056,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bc5b76-6890-4d66-9781-2015ebf9e6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 12.192,                       !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3362176b-4965-4fe4-96f0-186eb9d8817c}, !- Handle
  Plenum_top Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3880.4365,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6948a66c-7332-4512-9f3c-30db7ccae487}, !- Zone Air Inlet Port List
  {88ea7ac3-810f-40f6-bb1b-c732e1de6a1d}, !- Zone Air Exhaust Port List
  {7bfe6a15-eb3c-4ca4-96fd-99e029614944}, !- Zone Air Node Name
  {c4e6dad3-1140-4054-9de6-873f2fddee3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3450b180-22d1-46dd-afb1-ce530921b63e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73246b5a-ce49-46a3-9d0c-4581ac3ed4d1}, !- Handle
  {f135b3c7-8c8f-422d-8e63-8036d70df0d2}, !- Name
  {7bfe6a15-eb3c-4ca4-96fd-99e029614944}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bfe6a15-eb3c-4ca4-96fd-99e029614944}, !- Handle
  {8687227c-41c8-4a1f-87cd-69f17109bf41}, !- Name
  {3362176b-4965-4fe4-96f0-186eb9d8817c}, !- Source Object
  11,                                     !- Outlet Port
  {73246b5a-ce49-46a3-9d0c-4581ac3ed4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6948a66c-7332-4512-9f3c-30db7ccae487}, !- Handle
  {73e90cac-deed-41c7-83fd-8231125445c8}, !- Name
  {3362176b-4965-4fe4-96f0-186eb9d8817c}; !- HVAC Component

OS:PortList,
  {88ea7ac3-810f-40f6-bb1b-c732e1de6a1d}, !- Handle
  {3d5dc9ff-7bf9-4f1c-b927-080950d83be0}, !- Name
  {3362176b-4965-4fe4-96f0-186eb9d8817c}; !- HVAC Component

OS:PortList,
  {c4e6dad3-1140-4054-9de6-873f2fddee3e}, !- Handle
  {753bb2dc-27f9-4edf-b38e-af01f49a990d}, !- Name
  {3362176b-4965-4fe4-96f0-186eb9d8817c}; !- HVAC Component

OS:Sizing:Zone,
  {1b5d4436-f3f1-481c-a301-4d2213a991e8}, !- Handle
  {3362176b-4965-4fe4-96f0-186eb9d8817c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b6b2367-0f9e-43b4-bdb4-143f148858d3}, !- Handle
  {d34a0b8d-e6b4-4d9e-a2cb-1cc0fe99696d}, !- Name
  {3362176b-4965-4fe4-96f0-186eb9d8817c}; !- Thermal Zone

OS:Space,
  {375be6bc-9978-4793-8391-ec746275324a}, !- Handle
  Plenum_top,                             !- Name
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {3362176b-4965-4fe4-96f0-186eb9d8817c}, !- Thermal Zone Name
  No,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {595be534-e226-45c9-8514-9943620ecb0a}, !- Handle
  Plenum_top Heating Setpoint Schedule,   !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {7de76d07-0264-431c-852f-db776a9bc9ef}, !- Handle
  Plenum_top Cooling SP Sch,              !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {fe5fa276-3ac7-4850-92a9-428a422fc434}, !- Handle
  Plenum_mid_Ceiling_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931119da-999b-4402-8c92-a7809f142c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 9.144;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931119da-999b-4402-8c92-a7809f142c43}, !- Handle
  Office_top_2_Floor_0_0_10049,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5fa276-3ac7-4850-92a9-428a422fc434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 9.144,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6462d11f-b2b8-4900-8517-2aca26576e2e}, !- Handle
  Plenum_mid_Ceiling_1_1_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fadcde-c7f6-4a48-93f0-0bbf6f4dfba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fadcde-c7f6-4a48-93f0-0bbf6f4dfba2}, !- Handle
  Office_top_3_Floor_0_0_10050,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6462d11f-b2b8-4900-8517-2aca26576e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {932de547-65f8-4977-b3a3-d3a246d3fe11}, !- Handle
  Office_top_1_Wall_3_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8715439782, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  28.8715439782, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  27.0816095818, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  27.0816095818, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c056bb-5379-44d4-8d06-4ba2ada35f97}, !- Handle
  Plenum_mid_Ceiling_1_2_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b655bf-c1f7-4466-8137-1d001d227335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 9.144;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b655bf-c1f7-4466-8137-1d001d227335}, !- Handle
  Office_top_4_Floor_0_0_10051,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c056bb-5379-44d4-8d06-4ba2ada35f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 9.144;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91e553de-5177-4045-94c0-e37ccdd3f160}, !- Handle
  Office_top_4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  801.6562,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da967717-ab2f-4cb9-b0e2-a43b8ae1f4a7}, !- Zone Air Inlet Port List
  {95876b8b-ee4d-4aba-95bc-ed13778c92c0}, !- Zone Air Exhaust Port List
  {ba8a55b7-1c4d-402e-b9f1-7ce609ae95bc}, !- Zone Air Node Name
  {7ad1bc63-24ff-412a-aa42-d164bbf71df6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf881a89-f238-4f94-a78b-7198a83a3357}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52763bf3-6de1-47ed-add9-c6818fbe0d1a}, !- Handle
  {eec8f568-64a4-4703-b878-837ced051b83}, !- Name
  {ba8a55b7-1c4d-402e-b9f1-7ce609ae95bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba8a55b7-1c4d-402e-b9f1-7ce609ae95bc}, !- Handle
  {90b06d8d-ed35-46e3-aa9a-0e7b97418955}, !- Name
  {91e553de-5177-4045-94c0-e37ccdd3f160}, !- Source Object
  11,                                     !- Outlet Port
  {52763bf3-6de1-47ed-add9-c6818fbe0d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da967717-ab2f-4cb9-b0e2-a43b8ae1f4a7}, !- Handle
  {98d97e35-6a8d-46ca-b5a7-0e69daa4ea6e}, !- Name
  {91e553de-5177-4045-94c0-e37ccdd3f160}; !- HVAC Component

OS:PortList,
  {95876b8b-ee4d-4aba-95bc-ed13778c92c0}, !- Handle
  {2c06a967-6c9a-41eb-8eb5-d5d817f5e4aa}, !- Name
  {91e553de-5177-4045-94c0-e37ccdd3f160}; !- HVAC Component

OS:PortList,
  {7ad1bc63-24ff-412a-aa42-d164bbf71df6}, !- Handle
  {08c9c8bc-7346-4de9-88c1-45e292d45875}, !- Name
  {91e553de-5177-4045-94c0-e37ccdd3f160}; !- HVAC Component

OS:Sizing:Zone,
  {97aac018-346f-48f2-8720-971b0946cc26}, !- Handle
  {91e553de-5177-4045-94c0-e37ccdd3f160}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79a63a0b-3cf9-4fb4-bb41-22920908165d}, !- Handle
  {9c873e78-3f9d-4e6b-a181-4529755f2703}, !- Name
  {91e553de-5177-4045-94c0-e37ccdd3f160}; !- Thermal Zone

OS:Space,
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Handle
  Office_top_4,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {91e553de-5177-4045-94c0-e37ccdd3f160}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {b39cf013-d0dd-4fea-8c14-699abf511e19}, !- Handle
  Office_top_4 Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {2d45e013-b845-468e-9858-eb749f3d1a57}, !- Handle
  Office_top_4 Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {6335b6e1-694e-4284-a3a2-3e96963a4c6b}, !- Handle
  Plenum_mid_Ceiling_1_3_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1ebf71-47c5-4fe4-90e9-f2e2a5c3d189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1ebf71-47c5-4fe4-90e9-f2e2a5c3d189}, !- Handle
  Lab_top_fumehood_Floor_0_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6335b6e1-694e-4284-a3a2-3e96963a4c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}, !- Handle
  Lab_top_fumehood Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  798.3901,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd3f0691-8f29-4140-afda-dcef1cf9fb4e}, !- Zone Air Inlet Port List
  {b83b1919-88a5-4207-84d2-4dcd270244f9}, !- Zone Air Exhaust Port List
  {be4f13a9-e8d1-47d2-b5ae-50aa904af171}, !- Zone Air Node Name
  {553c3ae0-3173-431f-95b5-6c200de154f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {feef54f9-94eb-4afb-8a11-e294d6dea3b4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b1b11dc-3a2c-4bb6-b550-c19524bd93e0}, !- Handle
  {be3fc5d8-5669-40e4-8401-a3457fc9d03d}, !- Name
  {be4f13a9-e8d1-47d2-b5ae-50aa904af171}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be4f13a9-e8d1-47d2-b5ae-50aa904af171}, !- Handle
  {f477a1fb-6d37-417e-af4b-150991c93dbb}, !- Name
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}, !- Source Object
  11,                                     !- Outlet Port
  {3b1b11dc-3a2c-4bb6-b550-c19524bd93e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd3f0691-8f29-4140-afda-dcef1cf9fb4e}, !- Handle
  {c430e8c4-54ff-4907-8cbf-a5965ef4c039}, !- Name
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}; !- HVAC Component

OS:PortList,
  {b83b1919-88a5-4207-84d2-4dcd270244f9}, !- Handle
  {2c9f95d3-335e-434f-b99d-2d622c9ac38f}, !- Name
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}; !- HVAC Component

OS:PortList,
  {553c3ae0-3173-431f-95b5-6c200de154f3}, !- Handle
  {ad261b71-c6f5-4c78-a9a6-0c7c2d929a48}, !- Name
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}; !- HVAC Component

OS:Sizing:Zone,
  {b4eb8de1-bd47-42d5-9cfe-02f8f2b04398}, !- Handle
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7506117e-4ebf-4d8d-8b82-2da15b784e45}, !- Handle
  {25d49f9c-ccd0-49f2-af45-114eb7a1917a}, !- Name
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}; !- Thermal Zone

OS:Space,
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Handle
  Lab_top_fumehood,                       !- Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {5991ed2b-fdcd-4fa2-ac1c-d269f4617244}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {60ca72b1-6142-4486-8850-5c61d7ed9bb8}, !- Handle
  Lab_top_fumehood Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {56e204e9-c71b-4067-82b5-bc23ee0d8ce1}, !- Handle
  Lab_top_fumehood Cooling SP Sch,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {03a4ed5e-ed3d-497f-a00a-774b07b39cd8}, !- Handle
  Plenum_mid_Ceiling_1_4_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa905333-d516-4754-b4b2-bbc71e3082e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa905333-d516-4754-b4b2-bbc71e3082e9}, !- Handle
  Lab_top_corridor_Floor_0_0_10053,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a4ed5e-ed3d-497f-a00a-774b07b39cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f751bf7f-bb94-4138-9d9a-2fbd23d1c498}, !- Handle
  Plenum_mid_Ceiling_1_5_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a936a17e-15bb-4404-9906-c0e8f883ea7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a936a17e-15bb-4404-9906-c0e8f883ea7d}, !- Handle
  Lab_top_open_Floor_0_0_10054,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f751bf7f-bb94-4138-9d9a-2fbd23d1c498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}, !- Handle
  Lab_top_open Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2838.9981,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {603b4fc1-81e6-41a9-b728-1cdfc5798b25}, !- Zone Air Inlet Port List
  {21b61d87-7fff-4c88-81c1-f2addebec906}, !- Zone Air Exhaust Port List
  {e503529b-a2fc-48c5-944b-c0414645b852}, !- Zone Air Node Name
  {8e7e25a4-3061-46d8-8261-80dc3b3218e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8afb162c-9192-40c4-a67d-bb8707478424}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {700ce584-e686-4cad-b756-d9682a45d56b}, !- Handle
  {b3c4b016-d7bc-46c8-bebf-ab75ea7b9bb4}, !- Name
  {e503529b-a2fc-48c5-944b-c0414645b852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e503529b-a2fc-48c5-944b-c0414645b852}, !- Handle
  {a440673c-fdfd-43ea-be61-c0915e4adc11}, !- Name
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}, !- Source Object
  11,                                     !- Outlet Port
  {700ce584-e686-4cad-b756-d9682a45d56b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {603b4fc1-81e6-41a9-b728-1cdfc5798b25}, !- Handle
  {9f81603d-872e-4d4a-ab91-7266c3daaf2f}, !- Name
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}; !- HVAC Component

OS:PortList,
  {21b61d87-7fff-4c88-81c1-f2addebec906}, !- Handle
  {c602cb04-71d9-4447-a0a5-c0bef2591ce1}, !- Name
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}; !- HVAC Component

OS:PortList,
  {8e7e25a4-3061-46d8-8261-80dc3b3218e1}, !- Handle
  {a6e9c9f4-3bc0-4dc4-94bc-df0545327a25}, !- Name
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}; !- HVAC Component

OS:Sizing:Zone,
  {f345974f-2010-404f-bfb8-4083bde7689b}, !- Handle
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3621ae1f-7709-4d7c-82b7-73f741cc4d63}, !- Handle
  {c6c3e796-c410-404c-93cf-edfcfed45e1a}, !- Name
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}; !- Thermal Zone

OS:Space,
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Handle
  Lab_top_open,                           !- Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {6bf41fe2-9b2b-4742-8405-d40d06d51d72}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {58773c01-31b7-4378-a841-898fe23d5bb3}, !- Handle
  Lab_top_open Heating Setpoint Schedule, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  12,                                     !- Field 4
  Until: 19:00,                           !- Field 5
  22,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  12,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  22,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  12,                                     !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  12,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  -50;                                    !- Field 20

OS:Schedule:Compact,
  {911c29bc-73b1-44af-b1df-6ea8c44a1433}, !- Handle
  Lab_top_open Cooling SP Sch,            !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  100,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  100,                                    !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  100;                                    !- Field 17

OS:Surface,
  {fff9f5cc-b8cf-4499-b48e-af8c22aa2a7d}, !- Handle
  Plenum_mid_Ceiling_1_6_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f777d5ec-c756-4da3-8769-a8f052e9aa12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 9.144,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f777d5ec-c756-4da3-8769-a8f052e9aa12}, !- Handle
  Office_top_1_Floor_0_0_10055,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff9f5cc-b8cf-4499-b48e-af8c22aa2a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 9.144;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85caa47-0d6a-488b-9af4-638348dad16e}, !- Handle
  Plenum_mid_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 9.144;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ddb68b-fc9b-41b3-a2fc-404c878af7ad}, !- Handle
  Plenum_mid_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 9.144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0535be85-91cb-47c4-8926-1e122faa204b}, !- Handle
  Plenum_mid_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc11576-b9e7-4320-81b4-de7a1c3980f0}, !- Handle
  Plenum_mid_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 9.144;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {075ec1f1-48e1-4390-a910-b06df73e6a45}, !- Handle
  Activity Schedule 433,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {91945ae6-48a1-46a1-aabb-a2cb59a4d21b}, !- Handle
  {eaf1fab3-c235-4260-9117-f38f2e46cae5}; !- Name

OS:Schedule:Compact,
  {ca3b0eb1-f918-46dc-a645-e295f362dd56}, !- Handle
  Clothing Schedule 433,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {95e316a2-3eb2-49cc-be6f-fece1a663a99}, !- Handle
  {d0f97d6e-04de-4109-8b63-7a525748f705}; !- Name

OS:Schedule:Compact,
  {7ea0fb0c-50b1-4616-aa6e-1ee991648045}, !- Handle
  DHW Supply Temperature Office_top_2,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {b1c437b3-59f8-4a45-9194-c46d63fd71c2}, !- Handle
  DHW Mains Temperature Office_top_2,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {c8bc5b76-6890-4d66-9781-2015ebf9e6ad}, !- Handle
  Office_top_2_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567dfbd1-c050-4733-8876-6e6ce9af95b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 45.72, 12.192;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acb35f3-63a1-4f78-bd64-a52be6243257}, !- Handle
  Office_top_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca639866-c498-4981-96c7-6cd20f27768c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 9.144,      !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 12.192;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca639866-c498-4981-96c7-6cd20f27768c}, !- Handle
  Office_top_3_Partition_6_0_10057,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8acb35f3-63a1-4f78-bd64-a52be6243257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 12.192,     !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 9.144,      !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab918cf0-3ec9-4c4e-84e4-74e298b460a9}, !- Handle
  Office_top_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a3c824-4508-4ee2-a3cb-3d643e59ca3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a3c824-4508-4ee2-a3cb-3d643e59ca3d}, !- Handle
  Lab_top_fumehood_Partition_4_0_10058,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab918cf0-3ec9-4c4e-84e4-74e298b460a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6099db8-c7fa-4447-a0b0-15af73c17644}, !- Handle
  Office_top_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8780bfdd-c41c-4690-b140-15b32acd7680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 12.192,    !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 9.144,     !- X,Y,Z Vertex 2 {m}
  -2.8e-009, 45.720000003, 9.144,         !- X,Y,Z Vertex 3 {m}
  -2.8e-009, 45.720000003, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8780bfdd-c41c-4690-b140-15b32acd7680}, !- Handle
  Office_top_1_Partition_4_0_10059,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6099db8-c7fa-4447-a0b0-15af73c17644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-009, 45.720000003, 12.192,        !- X,Y,Z Vertex 1 {m}
  -2.8e-009, 45.720000003, 9.144,         !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 9.144,     !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 12.192;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2fb707-5488-4c5e-b7da-9f191c20bb9c}, !- Handle
  Office_top_2_Wall_5_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2483307873, 11.3136,               !- X,Y,Z Vertex 1 {m}
  0, 4.2483307873, 9.8936,                !- X,Y,Z Vertex 2 {m}
  0, 2.2347815927, 9.8936,                !- X,Y,Z Vertex 3 {m}
  0, 2.2347815927, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34852bf-514f-4b25-8ba4-31942385fcb9}, !- Handle
  Office_top_2_Wall_5_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4588701073, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 15.4588701073, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 13.4453209127, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 13.4453209127, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {977d65dc-7da7-478c-b5a4-bb6410d1e766}, !- Handle
  Office_top_2_Wall_5_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0641397673, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 21.0641397673, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 19.0505905727, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 19.0505905727, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7991b344-5c41-4fe6-8b8c-fa9b69a88471}, !- Handle
  Office_top_2_Wall_5_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.6694094273, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 26.6694094273, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 24.6558602327, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 24.6558602327, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {174be69f-9df2-411e-b16a-387826d8bd4e}, !- Handle
  Office_top_2_Wall_5_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4852184073, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 43.4852184073, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 41.4716692127, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 41.4716692127, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b1b01985-2f85-48f4-aa6f-a9135a7fc8e8}, !- Handle
  Activity Schedule 440,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {4eed646b-3fd4-4d0e-99b1-72aee2cdf61b}, !- Handle
  {3ee91a5e-4478-4536-b9ec-94f4d9767c05}; !- Name

OS:Schedule:Compact,
  {1f2a383c-c581-40da-9d17-cd4a016d5364}, !- Handle
  Clothing Schedule 440,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {d4caf602-b2c1-4fc5-9411-7442348eb914}, !- Handle
  {35a51267-167f-405a-acc6-f3298f0da817}; !- Name

OS:Schedule:Compact,
  {a1841811-ff7c-4151-8d07-f262b5ed8929}, !- Handle
  DHW Supply Temperature Office_top_3,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {64a880d7-166b-40ad-86c9-9935b918aebd}, !- Handle
  Lab_mid_corridor Cooling Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {f4aa49a4-37d2-4d81-b2f2-9c7b7de976c2}, !- Handle
  DHW Mains Temperature Office_top_3,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {2b25565e-1508-42bf-9716-67fc903c6d75}, !- Handle
  Office_top_3_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f81e32-6cea-457c-b9c4-7a2639c73196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f81e32-6cea-457c-b9c4-7a2639c73196}, !- Handle
  Plenum_top_Floor_0_0_10060,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b25565e-1508-42bf-9716-67fc903c6d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446c0fc2-632c-457e-ab2c-54601a5463ba}, !- Handle
  Office_top_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8920477c-b1a9-4bd8-987e-66131d4d065b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-010, 12.192,          !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-010, 9.144,           !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 9.144,     !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 12.192;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8920477c-b1a9-4bd8-987e-66131d4d065b}, !- Handle
  Office_top_4_Partition_5_0_10061,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446c0fc2-632c-457e-ab2c-54601a5463ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 12.192,    !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 9.144,     !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-010, 9.144,           !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-010, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d683f8d-6496-4419-9c98-79d376fee69c}, !- Handle
  Office_top_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705d5e83-024e-40af-b393-0c90b565e94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705d5e83-024e-40af-b393-0c90b565e94e}, !- Handle
  Lab_top_open_Partition_5_0_10062,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d683f8d-6496-4419-9c98-79d376fee69c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 12.192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbd459c-b2bc-4ad1-8a3b-503486a7d7ea}, !- Handle
  Office_top_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3e4fd8-02ba-499b-9494-d51e3a44e078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3e4fd8-02ba-499b-9494-d51e3a44e078}, !- Handle
  Lab_top_corridor_Partition_5_0_10063,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbd459c-b2bc-4ad1-8a3b-503486a7d7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ee2d77-fce5-4da7-99c9-cb02daf19d44}, !- Handle
  Office_top_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3052103-70ac-47ff-894d-80cfeec6c3da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3052103-70ac-47ff-894d-80cfeec6c3da}, !- Handle
  Lab_top_fumehood_Partition_5_0_10064,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ee2d77-fce5-4da7-99c9-cb02daf19d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29d65559-c933-4277-9101-d45e0ca840ee}, !- Handle
  Office_top_3_Wall_7_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.1226882218, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  57.1226882218, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  58.9126226182, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  58.9126226182, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e593c5c-3b42-4fc6-a092-a0fddec15f94}, !- Handle
  Office_top_3_Wall_7_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.1158417818, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  52.1158417818, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  53.9057761782, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  53.9057761782, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e960d91b-b77d-40c3-9bee-da178ba03cb8}, !- Handle
  Office_top_3_Wall_7_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.1021489018, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  42.1021489018, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  43.8920832982, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  43.8920832982, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49955fb8-8271-4f86-9cc9-f704155a1a75}, !- Handle
  Office_top_3_Wall_7_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0953024618, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  37.0953024618, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  38.8852368582, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  38.8852368582, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5373fb68-461c-4c59-9de4-8a1cd5267575}, !- Handle
  Office_top_3_Wall_7_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0884560218, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  32.0884560218, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  33.8783904182, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  33.8783904182, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {711663f3-3489-4aa6-aa74-b877f3a75c0e}, !- Handle
  Office_top_3_Wall_7_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0816095818, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  27.0816095818, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  28.8715439782, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  28.8715439782, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d000ae18-111c-4085-9d6a-89fa6c315418}, !- Handle
  Office_top_3_Wall_7_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0747631418, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  22.0747631418, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  23.8646975382, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  23.8646975382, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a01afe8-83c1-40f6-9357-1e76913dc946}, !- Handle
  Office_top_3_Wall_7_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0679167018, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  17.0679167018, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  18.8578510982, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  18.8578510982, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3a5233e-e6d8-45e9-b80c-6561ac519398}, !- Handle
  Office_top_3_Wall_7_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0610702618, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  12.0610702618, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  13.8510046582, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  13.8510046582, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c51c73d7-2594-4a2a-a289-b62261572a03}, !- Handle
  Office_top_3_Wall_7_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0542238218, 0, 11.3136,               !- X,Y,Z Vertex 1 {m}
  7.0542238218, 0, 9.8936,                !- X,Y,Z Vertex 2 {m}
  8.8441582182, 0, 9.8936,                !- X,Y,Z Vertex 3 {m}
  8.8441582182, 0, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86ff38dc-e5bf-40d4-86f4-f475bc1a7cfc}, !- Handle
  Office_top_3_Wall_7_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0473773818, 0, 11.3136,               !- X,Y,Z Vertex 1 {m}
  2.0473773818, 0, 9.8936,                !- X,Y,Z Vertex 2 {m}
  3.8373117782, 0, 9.8936,                !- X,Y,Z Vertex 3 {m}
  3.8373117782, 0, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {24d50c9e-0843-4d88-b023-1dce2c84dd9a}, !- Handle
  Activity Schedule 449,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {e7924909-aa14-40b4-a02a-b033413eabcb}, !- Handle
  {5afb0102-a0e7-4651-a69d-27cd046ea090}; !- Name

OS:Schedule:Compact,
  {26536535-9d95-48b7-8b25-b4b9e4161aaf}, !- Handle
  DHW Supply Temperature Office_top_4,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {8b5f8d8b-6746-4324-a021-692c03570245}, !- Handle
  DHW Mains Temperature Office_top_4,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {57b5b1a8-0411-464e-a89e-8b59f7f84976}, !- Handle
  Office_top_4_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb3c0ce-6885-4448-8d1c-ac9c82af02b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 12.192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb3c0ce-6885-4448-8d1c-ac9c82af02b1}, !- Handle
  Plenum_top_Floor_0_0_10065,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b5b1a8-0411-464e-a89e-8b59f7f84976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 12.192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Handle
  Office_top_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 12.192;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a892aff-b67f-474b-a852-1a38feca39a0}, !- Handle
  Office_top_4_Wall_2_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4716692127, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4716692127, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.4852184073, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.4852184073, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51506135-4c76-40b1-8b7c-5edb936fff09}, !- Handle
  Office_top_4_Wall_2_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8663995527, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8663995527, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.8799487473, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.8799487473, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cc51a48-b550-41b8-bf2a-efa8b23bc00c}, !- Handle
  Office_top_4_Wall_2_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2611298927, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2611298927, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.2746790873, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.2746790873, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec74ee5-b909-4ad7-b9bc-9fdb255febf2}, !- Handle
  Office_top_4_Wall_2_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6558602327, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6558602327, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.6694094273, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.6694094273, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bd13d05-5081-4133-a47f-4b7809f16db3}, !- Handle
  Office_top_4_Wall_2_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0505905727, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0505905727, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0641397673, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0641397673, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edea4faa-9f50-4609-891f-b9ee861ca541}, !- Handle
  Office_top_4_Wall_2_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4453209127, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4453209127, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4588701073, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4588701073, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74b7c7ed-3caa-48fd-83f5-700ec3cb0cf7}, !- Handle
  Office_top_4_Wall_2_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8400512527, 11.3136,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8400512527, 9.8936,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8536004473, 9.8936,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8536004473, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {050f1439-00c8-4616-a118-66b3d7a49a88}, !- Handle
  Office_top_4_Wall_2_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.2347815927, 11.3136,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.2347815927, 9.8936,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2483307873, 9.8936,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2483307873, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1db1461d-a227-42a4-97e8-11e321a41338}, !- Handle
  Office_bot_2 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Surface,
  {b1ab5b7c-9a56-4068-8601-3108b1a5fd7e}, !- Handle
  Office_top_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0635acf-90be-49ee-8243-179bb2481914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 12.192,   !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 9.144,    !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 9.144,    !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 12.192;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0635acf-90be-49ee-8243-179bb2481914}, !- Handle
  Office_top_1_Partition_2_0_10066,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ab5b7c-9a56-4068-8601-3108b1a5fd7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 12.192,   !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 9.144,    !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 9.144,    !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 12.192;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7db7a4f-e7a2-4db7-bac3-911112ca055f}, !- Handle
  Office_top_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b3ecfe-44ee-487f-ab98-a67c8fa04883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b3ecfe-44ee-487f-ab98-a67c8fa04883}, !- Handle
  Lab_top_open_Partition_2_0_10067,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7db7a4f-e7a2-4db7-bac3-911112ca055f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e54c9a23-7385-4cb4-89c4-00d06ca003ac}, !- Handle
  Activity Schedule 456,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {78c6813a-07e5-4d10-9942-07f63797fa89}, !- Handle
  {4a148f60-8e08-4002-934e-2dec36e86bb4}; !- Name

OS:Schedule:Compact,
  {0c3d41fc-b779-4258-ad93-2ae48685d7e6}, !- Handle
  Clothing Schedule 456,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {beb30871-327d-4ff5-ad63-5e54c6400e85}, !- Handle
  {072e4f30-c5e2-4e02-8627-4fc93122958f}; !- Name

OS:Schedule:Compact,
  {98b1829e-dedf-4449-a325-3e57e670e74c}, !- Handle
  DHW Supply Temperature Lab_top_fumehood, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {04c6f945-2fca-4473-a031-a61784026037}, !- Handle
  DHW Mains Temperature Lab_top_fumehood, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {18fc72e4-17d3-4bd3-b0bb-b22ac2fbd73f}, !- Handle
  Lab_top_fumehood_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b02ed0-9ee8-4f10-a2c0-16325a04caf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b02ed0-9ee8-4f10-a2c0-16325a04caf4}, !- Handle
  Plenum_top_Floor_0_0_10068,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18fc72e4-17d3-4bd3-b0bb-b22ac2fbd73f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4457e169-a3c2-4b57-ad25-6aa88331754e}, !- Handle
  Lab_top_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2125b6b-c888-4e47-a7f4-cfecbff99c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2125b6b-c888-4e47-a7f4-cfecbff99c7e}, !- Handle
  Lab_top_corridor_Partition_4_0_10069,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4457e169-a3c2-4b57-ad25-6aa88331754e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {af7e7a36-012a-46d2-9ad9-12b0ac14b155}, !- Handle
  InteriorLights:Electricity,             !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {461d92e4-15e2-418c-b142-ea4e9323f7c9}, !- Handle
  Lab_top_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc40bc81-f958-41ad-b460-42e7629c7ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 9.144,             !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc40bc81-f958-41ad-b460-42e7629c7ba2}, !- Handle
  Office_top_1_Partition_5_0_10070,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461d92e4-15e2-418c-b142-ea4e9323f7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 12.192,            !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ce0f3297-2992-4650-a4f7-40fbfac36bfb}, !- Handle
  DHW Supply Temperature Lab_top_corridor, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {e39adbf0-ea0a-4b6e-afa7-6f779259f3d5}, !- Handle
  DHW Mains Temperature Lab_top_corridor, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {223f4f87-8e36-4b1b-9c88-2f4808b592f5}, !- Handle
  Lab_top_corridor_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e845a0-da7a-482d-9598-51be175328ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e845a0-da7a-482d-9598-51be175328ae}, !- Handle
  Plenum_top_Floor_0_0_10071,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223f4f87-8e36-4b1b-9c88-2f4808b592f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb75202-0d8d-4cd7-b2e4-ce8420208b73}, !- Handle
  Lab_top_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c6730f-fcc7-49fe-b1a4-5809d7d834ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c6730f-fcc7-49fe-b1a4-5809d7d834ec}, !- Handle
  Lab_top_open_Partition_4_0_10072,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb75202-0d8d-4cd7-b2e4-ce8420208b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81ee8e4-1a82-4350-9c96-3fa67480180b}, !- Handle
  Lab_top_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae85693-177e-44f6-92a9-79596aa16d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae85693-177e-44f6-92a9-79596aa16d58}, !- Handle
  Office_top_1_Partition_6_0_10073,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81ee8e4-1a82-4350-9c96-3fa67480180b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f0550e3c-0424-420a-8c3d-17e4561c435a}, !- Handle
  Activity Schedule 470,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {df7984a6-7f68-4c4b-84f7-e6c81c3373d7}, !- Handle
  {b32d2825-d45c-4fbe-b429-84b111652c53}; !- Name

OS:Schedule:Compact,
  {2fcb66c4-35bb-466c-9b32-2d87286e0624}, !- Handle
  Clothing Schedule 470,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {9bd1a008-8597-4da4-b30f-56965fbb3ade}, !- Handle
  {9705c172-2076-499d-b00f-1168c49c04e5}; !- Name

OS:Schedule:Compact,
  {663a2404-651b-4f05-baab-76ee47fc5267}, !- Handle
  DHW Supply Temperature Lab_top_open,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {ad38ac75-503e-4f8d-83b8-a7601b6a2b24}, !- Handle
  DHW Mains Temperature Lab_top_open,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {9ab27496-ecd8-49cb-9a2a-33b1ad240a1b}, !- Handle
  Lab_top_open_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8afb02-ee84-43d5-a8e0-04b07c492ac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8afb02-ee84-43d5-a8e0-04b07c492ac3}, !- Handle
  Plenum_top_Floor_0_0_10074,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab27496-ecd8-49cb-9a2a-33b1ad240a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c7f017-6eb0-4469-a357-c37737ac6aca}, !- Handle
  Lab_top_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041efe16-5079-44f0-b0ea-7277df205705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 12.192,           !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 9.144,            !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041efe16-5079-44f0-b0ea-7277df205705}, !- Handle
  Office_top_1_Partition_7_0_10075,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c7f017-6eb0-4469-a357-c37737ac6aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 9.144,            !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a3cbefb7-22c3-48b7-b3c2-c6414c459f0b}, !- Handle
  Activity Schedule 477,                  !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110.7;                                  !- Field 4

OS:ScheduleTypeLimits,
  {77cedd40-e61f-4cc7-ad2c-36de87fee71a}, !- Handle
  {423144b6-700b-4295-bfc5-35ca91bf2b97}; !- Name

OS:Schedule:Compact,
  {f21ac80b-adec-4a7e-a5e0-79c71a699272}, !- Handle
  Clothing Schedule 477,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {6f000085-a57f-49f2-bafe-bebe88ec309a}, !- Handle
  {26fc5ad8-e83c-40bb-9cc9-3574292d5ad6}; !- Name

OS:Schedule:Compact,
  {900829b9-721f-41b2-b14f-3eacc29ec74c}, !- Handle
  DHW Supply Temperature Office_top_1,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {0e8b1cdd-c15d-4fe9-9622-b7d7848c212f}, !- Handle
  DHW Mains Temperature Office_top_1,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {19da90f6-3f59-42e4-abee-2a25945e031c}, !- Handle
  Office_top_1_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6fc7813-c3df-4234-876f-82202e3a05cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 2 {m}
  0, 45.72, 12.192,                       !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fc7813-c3df-4234-876f-82202e3a05cf}, !- Handle
  Plenum_top_Floor_0_0_10076,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19da90f6-3f59-42e4-abee-2a25945e031c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 45.72, 12.192;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b6e0997-8048-468d-aa77-bfa9945e3af8}, !- Handle
  Office_top_1_Wall_3_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8441582182, 45.7200000002, 11.3136,   !- X,Y,Z Vertex 1 {m}
  8.8441582182, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 2 {m}
  7.0542238218, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 3 {m}
  7.0542238218, 45.7200000002, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71cb5977-d345-4482-a922-cd0d4df8b0bc}, !- Handle
  Office_top_1_Wall_3_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8510046582, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  13.8510046582, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  12.0610702618, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  12.0610702618, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae8f228-950a-4013-a395-b10ede3327da}, !- Handle
  Office_top_1_Wall_3_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8578510982, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  18.8578510982, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  17.0679167018, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  17.0679167018, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c07d12-b87d-40df-aad3-5d0d137bd33b}, !- Handle
  Office_top_1_Wall_3_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8646975382, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  23.8646975382, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  22.0747631418, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  22.0747631418, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4603e400-c471-4398-89b3-1afdcd758b4d}, !- Handle
  Office_top_1_Wall_3_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.8783904182, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  33.8783904182, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  32.0884560218, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  32.0884560218, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5b7fb5-3f3e-47de-a4cb-f297601b44b6}, !- Handle
  Office_top_1_Wall_3_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.8852368582, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  38.8852368582, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  37.0953024618, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  37.0953024618, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {276dabfa-5ccc-4b42-877a-5c06924f4729}, !- Handle
  Office_top_1_Wall_3_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.8920832982, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  43.8920832982, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  42.1021489018, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  42.1021489018, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df9d16cd-7690-4996-b73d-b2a8942e54a4}, !- Handle
  Office_top_1_Wall_3_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9057761782, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  53.9057761782, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  52.1158417818, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  52.1158417818, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21683d3b-9144-4379-b71b-6e26076024c5}, !- Handle
  Office_top_1_Wall_3_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9126226182, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  58.9126226182, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  57.1226882218, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  57.1226882218, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e68bb832-7fe5-462a-b7ec-7d73be948ff3}, !- Handle
  Clothing Schedule 495,                  !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {cec3cf6c-5f04-4d7d-b81f-98edce53513e}, !- Handle
  {2f998538-e04e-4c3e-a4e2-cb21925cc29e}; !- Name

OS:Schedule:Compact,
  {3d560b53-842a-429a-94ab-0f1647efb008}, !- Handle
  DHW Supply Temperature Plenum_top,      !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {66f02719-e649-4a59-a1bb-4089e3e90c76}, !- Handle
  DHW Mains Temperature Plenum_top,       !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:Surface,
  {b817759a-2f1c-4260-a745-6a84e823ece3}, !- Handle
  Plenum_top_Roof_1_0_0,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 13.7160000001, !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 13.7160000001,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.7160000001;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63852218-e122-4c23-b1e0-da98bdd348fc}, !- Handle
  Plenum_top_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 13.7160000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a7390a-30e3-46bf-8712-dc566b694364}, !- Handle
  Plenum_top_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 13.7160000001, !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 13.7160000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf66d57b-8298-4a60-afe0-870567e10423}, !- Handle
  Plenum_top_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 13.7160000001;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339a8e59-14a7-4459-b0bf-94b6506de831}, !- Handle
  Plenum_top_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.7160000001,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 13.7160000001;        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {733a657d-1610-4b85-8111-34b971af5c49}, !- Handle
  Zone Control Type Sched,                !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  3,                                      !- Month 1
  31,                                     !- Day 1
  {1caf5fdd-8266-435a-a654-7088575c9a37}, !- Week Schedule Until Date 1
  9,                                      !- Month 2
  30,                                     !- Day 2
  {7f35c31c-4031-405d-8e50-4d89c3cb3c9f}, !- Week Schedule Until Date 2
  12,                                     !- Month 3
  31,                                     !- Day 3
  {1caf5fdd-8266-435a-a654-7088575c9a37}; !- Week Schedule Until Date 3

OS:Schedule:Compact,
  {ffe71682-50d4-4e87-883b-4e038c11f5c4}, !- Handle
  Office_bot_2 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {1655127a-1918-497d-9d99-0d7776f55450}, !- Handle
  Office_bot_3 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {eacb42d9-5821-4479-be99-7c7c32b40552}, !- Handle
  Office_bot_3 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {f4df87d5-c4bd-443f-82b3-9a48b8b3190d}, !- Handle
  Office_bot_4 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {1512a259-1689-4472-8f5a-d72771aeeb30}, !- Handle
  Office_bot_4 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {e7ad1532-56bb-49a6-99df-1b704bef94db}, !- Handle
  Lab_bot_fumehood Heating Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {8e937194-a200-4bf4-a0bd-18715c3f2449}, !- Handle
  Lab_bot_fumehood Cooling Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {7093b142-51de-45c2-adf9-0a31571f134d}, !- Handle
  Lab_bot_corridor Heating Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {4f77830b-5bf4-4639-b5c7-ad0f1a3aeda7}, !- Handle
  Lab_bot_corridor Cooling Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {1820ce4d-5dea-4439-94f2-6061ac390d96}, !- Handle
  Lab_bot_open Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {a3c1069e-d888-4dbc-a57a-7350cb3a9b49}, !- Handle
  Lab_bot_open Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {88c922ac-115e-454e-a515-740d3ac78fb7}, !- Handle
  Office_bot_1 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {cc38e9d0-32a8-4436-8555-b28c602fbb8f}, !- Handle
  Office_bot_1 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {f6d58624-7773-4ac7-92ca-4d9151b2a014}, !- Handle
  Plenum_bot Heating Availability Sch,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {da65a85b-c8ba-4cf0-b64b-0de80056f8e8}, !- Handle
  Plenum_bot Cooling Availability Sch,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {971abd2c-d9fd-4628-b967-3d2aeb94660b}, !- Handle
  Office_mid_2 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {1cef5149-6cd1-4de2-9e26-3732be1f70c2}, !- Handle
  Office_mid_2 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {fbe5f843-5abc-4b83-ae6c-853f00cccbb0}, !- Handle
  Office_mid_3 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {45132dff-1222-4116-893e-7b87bc06baeb}, !- Handle
  Office_mid_3 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {b734713d-7182-44e3-89ed-e5ab3fbbc4eb}, !- Handle
  Office_mid_4 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {187d097e-b1d7-4553-9b2a-78ad901418b4}, !- Handle
  Office_mid_4 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {c9e6dbb3-cc9e-49f9-9774-99b63b67adb1}, !- Handle
  Lab_mid_fumehood Heating Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {2df1147a-927c-4f2a-b52a-c945efe576ac}, !- Handle
  Lab_mid_fumehood Cooling Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {90ea6052-04f5-4553-b997-b917e68cae30}, !- Handle
  Lab_mid_open Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {48c216d5-97e1-42e8-9dbd-0ba25616b036}, !- Handle
  Lab_mid_open Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {c2887831-29b4-4961-87da-a87359276748}, !- Handle
  Office_mid_1 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {a8165a8e-8ec8-42ce-bea7-e4f331ab9548}, !- Handle
  Office_mid_1 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {03276c20-9baa-4ff9-ab51-22377c7b130d}, !- Handle
  Plenum_mid Cooling Availability Sch,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {71306ec3-6c61-4fac-914a-78f865db150e}, !- Handle
  Office_top_2 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {2e2316a0-dfb8-44fa-bfa5-f59c81eb0942}, !- Handle
  Office_top_2 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {0e41e882-d8d2-429e-9c00-2769b92323bc}, !- Handle
  Office_top_3 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {cda8ad52-b789-4d4b-94bc-fd05d15ee836}, !- Handle
  Office_top_4 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {8bfe33c0-49c8-44d4-8aec-cf03157dc660}, !- Handle
  Office_top_4 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {78a8ef4f-9990-47c0-8df4-b3b6b71606e8}, !- Handle
  Lab_top_fumehood Heating Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {3833c5d2-d8ff-4722-8f51-9b844c17f12e}, !- Handle
  Lab_top_fumehood Cooling Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {d1c012a1-a512-4532-a8ff-539d92f82269}, !- Handle
  Lab_top_corridor Heating Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {c270e3ea-0a08-4012-ac7d-e08439244cf6}, !- Handle
  Lab_top_corridor Cooling Availability Sch, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {7068b440-0adb-45a9-8816-1c4045bdfb22}, !- Handle
  Lab_top_open Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {ccf49dbf-a516-44e6-86ad-14447d3773fa}, !- Handle
  Office_top_1 Heating Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {0b97d295-e1a3-404d-950b-9e03541deadf}, !- Handle
  Office_top_1 Cooling Availability Sch,  !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Schedule:Compact,
  {56b4a9e0-3ffa-4c71-911a-8c9b4cb0e2da}, !- Handle
  Plenum_top Heating Availability Sch,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Holidays,                          !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

OS:Schedule:Compact,
  {aa402063-718a-43e1-bb70-4a2beb4fbaf3}, !- Handle
  Plenum_top Cooling Availability Sch,    !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WinterDesignDay AllOtherDays,      !- Field 15
  Until: 24:00,                           !- Field 16
  0;                                      !- Field 17

OS:Sizing:Parameters,
  {8f25c76d-7b8c-4e83-b63c-6be99ed0a307}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  2;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {24d5c46d-3162-49c8-ba0b-a0ef7414d752}, !- Handle
  Electricity:Facility,                   !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a082b916-4b0b-407b-9664-6cc06e7c210a}, !- Handle
  Gas:Facility,                           !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {f6e7d462-0a7a-4cfd-97a8-ba0b9fff4e41}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {72de6959-83c0-458f-8623-4d4a467251e8}, !- Handle
  InteriorLights:Electricity,             !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {68755d9a-433c-4fb1-a756-148a831cf05f}, !- Handle
  Gas:Facility,                           !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4a222153-7537-4665-8161-00c02fced29b}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ClimateZones,
  {6ff8fe25-55ab-4a02-99bf-d4c8539230cf}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {652f4eeb-558a-4deb-8b23-5f67741293d6}; !- Handle

OS:LifeCycleCost:Parameters,
  {b125dffe-cc52-4539-bde2-a7ae8ce198d6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Handle
  Laboratory - Equipment corridor,        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7c449471-e44a-44cf-bf7e-8c3376bd55e7}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  corridor;      !- Standards Space Type

OS:Rendering:Color,
  {7c449471-e44a-44cf-bf7e-8c3376bd55e7}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:SpaceType,
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Handle
  Laboratory - Lab with fume hood,        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7faddff0-701a-4fb3-af24-6f0a8254bba7}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  laboratory;      !- Standards Space Type

OS:Rendering:Color,
  {7faddff0-701a-4fb3-af24-6f0a8254bba7}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Handle
  Laboratory - Office,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f35e15fc-a426-4389-98c5-8da170be761a}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  office;      !- Standards Space Type

OS:Rendering:Color,
  {f35e15fc-a426-4389-98c5-8da170be761a}, !- Handle
  Rendering Color 3,                      !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:SpaceType,
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Handle
  Laboratory - Open lab,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ee4078eb-d19b-428c-8273-e6d2eaf64a50}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  laboratory;      !- Standards Space Type

OS:Rendering:Color,
  {ee4078eb-d19b-428c-8273-e6d2eaf64a50}, !- Handle
  Rendering Color 4,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6799941-bce5-42d7-aa83-dc10a04d4610}, !- Handle
  Rendering Color 5,                      !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efc5c306-c08d-431b-ba19-e81a466e27d5}, !- Handle
  Rendering Color 6,                      !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb3787c0-1828-4180-8c86-b4ff9e752289}, !- Handle
  Rendering Color 7,                      !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9e94a29-f8fa-4ed4-b8b6-98aa2cab5403}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65f651ac-496e-4675-9ceb-35c4a1155e41}, !- Handle
  Rendering Color 9,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cca220a-56b1-4d0b-9aa2-2a524b55a4be}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5de70cd6-f80e-4095-9157-0b251a063ca8}, !- Handle
  Rendering Color 11,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {785b8182-b3b5-44e4-afa6-b86730137089}, !- Handle
  Rendering Color 12,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81678ecd-3753-4473-9b4f-45a6eeb6ae1f}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d587cc92-2634-4ea7-93e9-60783736ccfb}, !- Handle
  Rendering Color 14,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1842a8ac-fb04-4b53-81eb-60d5eb4686c9}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b1fd9a1-0f1b-4d46-af67-ebf233229bd5}, !- Handle
  Rendering Color 16,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {276a6e36-3ad1-4bad-9626-728a6be4d515}, !- Handle
  Rendering Color 17,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a8dcf2e-3f77-4ee6-8774-5a06b0afc9e8}, !- Handle
  Rendering Color 18,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa38abe0-c5d4-48cd-8244-8859b3f8d063}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {362efbe4-b1bc-4199-af3c-acf0731cb429}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fb11740-8d61-403d-a879-292dc8114e3e}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a898190-7382-4cce-9432-3203c70dc8a6}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2e48ff4-1607-4a0c-a5f4-0f762f0bca32}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {619439f1-7675-4e6c-ac01-d62ec97c24f5}, !- Handle
  Rendering Color 24,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2847104d-2193-4fe7-be39-0b536fa0fde5}, !- Handle
  Rendering Color 25,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {91d7535e-2e06-4e01-b02b-594511f0cab7}, !- Handle
  Rendering Color 26,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edc5447f-bb66-4448-985e-c9e2aff8af67}, !- Handle
  Rendering Color 27,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db95955e-e21d-4aa3-8ea2-3f022afcd35a}, !- Handle
  Rendering Color 28,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b0fb8fb-1efc-4be8-be25-a1d480d89894}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aa87e408-4fec-45fe-bd58-d0550a7c24ab}, !- Handle
  Rendering Color 30,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77ad1b67-4142-4ee8-9d4e-8822a4f43c68}, !- Handle
  Rendering Color 31,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9284a04-cdb9-410b-a5da-80f59eb06056}, !- Handle
  Rendering Color 32,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8294f2d1-ca34-4126-9b79-46d2bfaede66}, !- Handle
  Rendering Color 33,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5f8eca45-d393-4daf-8938-9463305f75e6}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8698be2c-41ed-4d0c-8d69-29af128df244}, !- Handle
  Rendering Color 35,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b3f162f8-32b6-48b5-8710-420feb417435}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3450b180-22d1-46dd-afb1-ce530921b63e}, !- Handle
  Rendering Color 37,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf881a89-f238-4f94-a78b-7198a83a3357}, !- Handle
  Rendering Color 38,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {feef54f9-94eb-4afb-8a11-e294d6dea3b4}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8afb162c-9192-40c4-a67d-bb8707478424}, !- Handle
  Rendering Color 40,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:SpaceType,
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Handle
  Plenum,                                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3cf0e9fa-2854-45ad-822f-49e2653d1463}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  plenum;      !- Standards Space Type

OS:Rendering:Color,
  {3cf0e9fa-2854-45ad-822f-49e2653d1463}, !- Handle
  Rendering Color 41,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Handle
  Story 1,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ef8ef7b3-1c12-4c3c-b76b-eac7e5bff1ac}; !- Group Rendering Name

OS:Rendering:Color,
  {ef8ef7b3-1c12-4c3c-b76b-eac7e5bff1ac}, !- Handle
  Rendering Color 42,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:BuildingStory,
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Handle
  Story 2,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e746422d-6606-4301-8f8b-5a3ac98f9975}; !- Group Rendering Name

OS:Rendering:Color,
  {e746422d-6606-4301-8f8b-5a3ac98f9975}, !- Handle
  Rendering Color 43,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Handle
  Story 3,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4039b367-fdf1-4185-b117-12590e31d2cc}; !- Group Rendering Name

OS:Rendering:Color,
  {4039b367-fdf1-4185-b117-12590e31d2cc}, !- Handle
  Rendering Color 44,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

