
OS:Version,
  {486ce962-6d1f-44ea-9d7c-0e2666eeee4d}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:BuildingStory,
  {a77fc9b8-6787-453f-af2c-ecf62a44e6ed}, !- Handle
  EL1 Ground Flr,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Handle
  EL2 Ground Flr,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Handle
  EL3 Ground Flr,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Handle
  EL4 Ground Flr,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Handle
  EL1 West Perim Spc (G.W1),              !- Name
  {b2fd4d32-8018-4b73-b37d-a5770d001747}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -8.71366960720936e-015,                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a77fc9b8-6787-453f-af2c-ecf62a44e6ed}, !- Building Story Name
  {a928d192-b788-485f-aded-6a64d5035427}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Handle
  EL1 East Perim Spc (G.E2),              !- Name
  {d9220f9a-2c5a-4206-a7bd-7f47ececad24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.576256,                              !- X Origin {m}
  -8.71366960720936e-015,                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a77fc9b8-6787-453f-af2c-ecf62a44e6ed}, !- Building Story Name
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Handle
  EL2 Core Spc (G.C1),                    !- Name
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.8254,                                !- X Origin {m}
  6.0823,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Building Story Name
  {bb35f95f-53f5-4dd0-abf4-804e589de796}; !- Thermal Zone Name

OS:Space,
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Handle
  EL2 South Perim Spc (G.S2),             !- Name
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.8254,                                !- X Origin {m}
  -0.00761929896002073,                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Building Story Name
  {7e2062ff-379f-48a9-bfb7-5b8433934105}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Handle
  EL2 North Perim Spc (G.N3),             !- Name
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.8254,                                !- X Origin {m}
  10.3617,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Building Story Name
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Handle
  EL2 South Plnm (G.4),                   !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.8254,                                !- X Origin {m}
  -0.00761929896002073,                   !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Building Story Name
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Handle
  EL2 North Plnm (G.4),                   !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.8254,                                !- X Origin {m}
  10.3556,                                !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Building Story Name
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Handle
  EL2 Core Plnm (G.4),                    !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.8254,                                !- X Origin {m}
  6.0823,                                 !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {4c1a879a-ad77-4356-8b75-6ceedb68ba2e}, !- Building Story Name
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Handle
  EL3 West Perim Spc (G.W1),              !- Name
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  135.45312,                              !- X Origin {m}
  6.0838,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Building Story Name
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}; !- Thermal Zone Name

OS:Space,
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Handle
  EL3 South Perim Spc (G.S2),             !- Name
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  135.45312,                              !- X Origin {m}
  -8.30157693901371e-015,                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Building Story Name
  {531eba72-00f1-4095-87d0-ff8a232a72fd}; !- Thermal Zone Name

OS:Space,
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Handle
  EL3 North Perim Spc (G.N3),             !- Name
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  135.45312,                              !- X Origin {m}
  10.3601,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Building Story Name
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Handle
  EL3 West Plnm (G.4),                    !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  135.45312,                              !- X Origin {m}
  6.0823,                                 !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Building Story Name
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Handle
  EL3 South Plnm (G.4),                   !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  135.45312,                              !- X Origin {m}
  -8.30157693901371e-015,                 !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Building Story Name
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Handle
  EL3 North Plnm (G.4),                   !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  135.45312,                              !- X Origin {m}
  10.3601,                                !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {99f54285-5efa-4d0a-80c6-810932fe1281}, !- Building Story Name
  {f7275fb2-85a6-427f-9394-cfac985dc18d}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Handle
  EL4 North Perim Spc (G.N1),             !- Name
  {57ce7636-4de7-459a-b96e-6fc5770be7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.1272,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Building Story Name
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}; !- Thermal Zone Name

OS:Space,
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Handle
  EL4 South Perim Spc (G.S2),             !- Name
  {57ce7636-4de7-459a-b96e-6fc5770be7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -0.0076229806651984,                    !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Building Story Name
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}; !- Thermal Zone Name

OS:Space,
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Handle
  EL4 Core Spc (G.C3),                    !- Name
  {6c7c2aee-aba1-4a92-82d4-cdbae37cd9ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.3015,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Building Story Name
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}; !- Thermal Zone Name

OS:Space,
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Handle
  EL4 North Plnm (G.4),                   !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.1272,                                 !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Building Story Name
  {0d1444d3-befe-44c4-be90-46a34646324a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Handle
  EL4 South Plnm (G.4),                   !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -0.00762298066519804,                   !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Building Story Name
  {5262437c-1eee-47de-ad8f-ce90ae98663e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Handle
  EL4 Core Plnm (G.4),                    !- Name
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.3015,                                 !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  {4b5c78ac-f0c0-472f-b891-f0429d02630b}, !- Building Story Name
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {f7cca35c-3cdc-4038-a1c8-46c6afa7e29a}, !- Handle
  EL1 South Wall (G.W1.E1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  35.5763, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02260e0a-207c-42e5-8147-66c89d499736}, !- Handle
  EL1 South Win (G.W1.E1.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7cca35c-3cdc-4038-a1c8-46c6afa7e29a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.92814064, 0, 2.505456,                !- X,Y,Z Vertex 1 {m}
  8.92814064, 0, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  26.64811536, 0, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  26.64811536, 0, 2.505456;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4bc2659-7c68-4815-8186-37a94fa69fb4}, !- Handle
  EL1 North Wall (G.W1.E2),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 16.444, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.5763, 16.444, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.444, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.444, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddbbce82-9a79-479e-a448-48253e8bd6b7}, !- Handle
  EL1 North Win (G.W1.E2.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4bc2659-7c68-4815-8186-37a94fa69fb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.64811536, 16.444, 2.505456,          !- X,Y,Z Vertex 1 {m}
  26.64811536, 16.444, 0.9144,            !- X,Y,Z Vertex 2 {m}
  8.92814064, 16.444, 0.9144,             !- X,Y,Z Vertex 3 {m}
  8.92814064, 16.444, 2.505456;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317c3cd8-ef59-40d7-9098-6cc567cf15f7}, !- Handle
  EL1 West Wall (G.W1.E3),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.444, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 16.444, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e317d0-9029-449b-b377-18b6ee9b610b}, !- Handle
  EL1 West Win (G.W1.E3.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {317c3cd8-ef59-40d7-9098-6cc567cf15f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.31721184, 2.505456,               !- X,Y,Z Vertex 1 {m}
  0, 12.31721184, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  0, 4.12674816000001, 0.9144,            !- X,Y,Z Vertex 3 {m}
  0, 4.12674816000001, 2.505456;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f94c16-848e-4728-9d3a-87c8b638a89c}, !- Handle
  EL1 East Wall (G.W1.I1),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d86b17-6fdd-4d72-b6c4-af3acb4ea8e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  35.5763, 16.444, 0,                     !- X,Y,Z Vertex 3 {m}
  35.5763, 16.444, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d86b17-6fdd-4d72-b6c4-af3acb4ea8e5}, !- Handle
  EL1 East Wall (G.W1.I1)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f94c16-848e-4728-9d3a-87c8b638a89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.444, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 16.444, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5177a138-f96b-4fe3-8b2e-b4c022285ffd}, !- Handle
  EL1 Flr (G.W1.U1),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 16.444, 0,                     !- X,Y,Z Vertex 1 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.444, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f5825f-e6d0-4b74-b132-15c32ba60f27}, !- Handle
  EL1 North Wall (G.E2.E4),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 16.444, 3.9624,                !- X,Y,Z Vertex 1 {m}
  15.2491, 16.444, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.444, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.444, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42654ff0-cdb1-48d2-94d0-93de1e2ed717}, !- Handle
  EL1 North Win (G.E2.E4.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08f5825f-e6d0-4b74-b132-15c32ba60f27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.42225808, 16.444, 2.505456,          !- X,Y,Z Vertex 1 {m}
  11.42225808, 16.444, 0.9144,            !- X,Y,Z Vertex 2 {m}
  3.82688592, 16.444, 0.9144,             !- X,Y,Z Vertex 3 {m}
  3.82688592, 16.444, 2.505456;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4016fc4-35b1-417b-8523-dad9f4074522}, !- Handle
  EL1 South Wall (G.E2.E5),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2491, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.2491, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76b7c3ac-31ef-425e-8fe9-db430488a385}, !- Handle
  EL1 South Win (G.E2.E5.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4016fc4-35b1-417b-8523-dad9f4074522}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.82688592, 0, 2.505456,                !- X,Y,Z Vertex 1 {m}
  3.82688592, 0, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  11.42225808, 0, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  11.42225808, 0, 2.505456;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba5be8c-5680-4825-8cbd-728c72504bb3}, !- Handle
  EL1 East Wall (G.E2.I2),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd9b8f21-621c-494c-941f-603ac7d067e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 10.3617, 2.7432,               !- X,Y,Z Vertex 1 {m}
  15.2491, 10.3617, 0,                    !- X,Y,Z Vertex 2 {m}
  15.2491, 16.444, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2491, 16.444, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33594a8-6f66-43fa-b372-acb6a18ff0d1}, !- Handle
  EL1 Flr (G.E2.U2),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 16.444, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2491, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.444, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a6ba44-9696-47a4-bf51-f38011885603}, !- Handle
  EL2 South Wall (G.C1.I1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa822a83-927a-41f0-b89f-70f37644ee91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  84.6277, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa822a83-927a-41f0-b89f-70f37644ee91}, !- Handle
  EL2 South Wall (G.C1.I1)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a6ba44-9696-47a4-bf51-f38011885603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.0899, 2.7432,                !- X,Y,Z Vertex 1 {m}
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0899, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0899, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb82afb3-19d3-41f7-95f9-de5428cc8b6b}, !- Handle
  EL2 East Wall (G.C1.I2),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7991164-700c-4957-b1e7-c63af88cb529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  84.6277, 4.2794, 0,                     !- X,Y,Z Vertex 3 {m}
  84.6277, 4.2794, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab44fa3-1091-4d59-8984-925cfa613506}, !- Handle
  EL2 North Wall (G.C1.I3),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b6a44f4-3c7e-4f40-a599-f5a270cfe706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 4.2794, 2.7432,                !- X,Y,Z Vertex 1 {m}
  84.6277, 4.2794, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.2794, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2794, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6a44f4-3c7e-4f40-a599-f5a270cfe706}, !- Handle
  EL2 North Wall (G.C1.I3)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab44fa3-1091-4d59-8984-925cfa613506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  84.6277, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a0c189-4722-448e-b87a-11c2edb408fb}, !- Handle
  EL2 West Wall (G.C1.I4),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e047e742-84d5-4629-9661-6749a3a74b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2794, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2794, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8134abc-43b8-4387-bb92-fac37c23dd98}, !- Handle
  EL2 Ceiling (G.C1.I5),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24912444-c0e4-43bb-9b42-99313bb85706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 4.2794, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 4.2794, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24912444-c0e4-43bb-9b42-99313bb85706}, !- Handle
  EL2 Ceiling (G.C1.I5)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8134abc-43b8-4387-bb92-fac37c23dd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 4.2794, 0,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2794, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e2b3cb-a104-40e3-b1ef-27d9511eb515}, !- Handle
  EL2 Flr (G.C1.U1),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53066b73-e32b-4a16-a69e-f1f92ae74620}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 4.2794, 0,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2794, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b543501-0fa3-4e4b-9416-8f3cbf6dfb74}, !- Handle
  EL2 South Wall (G.S2.E1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  84.6277, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16437c31-45af-4e95-ad15-da5554711cd7}, !- Handle
  EL2 South Win (G.S2.E1.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b543501-0fa3-4e4b-9416-8f3cbf6dfb74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.23797632, 0, 2.505456,               !- X,Y,Z Vertex 1 {m}
  21.23797632, 0, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  63.38968272, 0, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  63.38968272, 0, 2.505456;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520eadc6-1028-4e08-a0e0-2b9849790fe5}, !- Handle
  EL2 East Wall (G.S2.I6),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b21bc1c-b352-42bd-a484-11855594befc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 3 {m}
  84.6277, 6.0899, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a405c5ef-8da5-45de-a797-5847634ba084}, !- Handle
  EL2 West Wall (G.S2.I7),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612376b2-5cf4-424b-a8d2-af7c23c51d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0899, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0899, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e638ff-6648-4e5f-beb6-7be26b6c3bf1}, !- Handle
  EL2 Ceiling (G.S2.I8),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70c0c305-28de-4922-baa2-40d1c6a43291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 6.0899, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 6.0899, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c0c305-28de-4922-baa2-40d1c6a43291}, !- Handle
  EL2 Ceiling (G.S2.I8)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e638ff-6648-4e5f-beb6-7be26b6c3bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0899, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5470c707-97a2-473a-bc08-ff9b147a2db5}, !- Handle
  EL2 Flr (G.S2.U2),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f83532df-cb81-4f57-a9e2-d5daba8228d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0899, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d225411-1b08-4f07-9a2b-2462b095bc89}, !- Handle
  EL2 North Wall (G.N3.E4),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.0899, 2.7432,                !- X,Y,Z Vertex 1 {m}
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0899, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0899, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d864768-2de7-4943-8401-ac60b91713fb}, !- Handle
  EL2 North Win (G.N3.E4.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d225411-1b08-4f07-9a2b-2462b095bc89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.38974368, 6.0899, 2.505456,          !- X,Y,Z Vertex 1 {m}
  63.38974368, 6.0899, 0.9144,            !- X,Y,Z Vertex 2 {m}
  21.23803728, 6.0899, 0.9144,            !- X,Y,Z Vertex 3 {m}
  21.23803728, 6.0899, 2.505456;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9b8f21-621c-494c-941f-603ac7d067e8}, !- Handle
  EL2 West Wall (G.N3.I9),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba5be8c-5680-4825-8cbd-728c72504bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0823, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0823, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db056b71-a0e3-4b98-96d9-7438906ea84e}, !- Handle
  EL2 East Wall (G.N3.I10),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a823d6-7fd7-4ffd-85bc-f69c8bea28cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  84.6277, 6.0823, 0,                     !- X,Y,Z Vertex 3 {m}
  84.6277, 6.0823, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84e1a19-93e2-437c-8031-f0193647d1f2}, !- Handle
  EL2 Ceiling (G.N3.I11),                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756c0518-4649-4fb7-bc1b-14d7d46444b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 6.0899, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 6.0899, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756c0518-4649-4fb7-bc1b-14d7d46444b7}, !- Handle
  EL2 Ceiling (G.N3.I11)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c84e1a19-93e2-437c-8031-f0193647d1f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6475952-2757-46e3-a0ac-755223435760}, !- Handle
  EL2 Flr (G.N3.U3),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a19c7811-c620-4c86-8e75-bc4bd9d51dc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0899, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a63d936-c2d8-4748-8f2d-236d0206017f}, !- Handle
  EL2 South Wall (G.4.E7),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  84.6277, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff1114d-6556-4c29-a72d-a73230bbb30e}, !- Handle
  EL2 West Wall (G.4.I13),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7352952-858b-41a1-8c7c-e51c6cf2cc84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 1.2192,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5833c65-1484-40fc-8f6c-e70a65d23e73}, !- Handle
  EL2 North Wall (G.4.E10),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.096, 1.2192,                 !- X,Y,Z Vertex 1 {m}
  84.6277, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 1.2192;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb58cdc5-e4f3-4eb6-9304-73242f127f16}, !- Handle
  EL2 East Wall (G.4.I12B),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372a84d0-f64f-4e78-9fdf-1709519212fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0884, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0884, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b26f032-8a65-4e1a-b6ec-d92f1f4d6ec4}, !- Handle
  EL2 West Wall (G.4.I13B),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ca6cef-8603-4a44-ab08-92ee6f79da4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  84.6277, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  84.6277, 6.096, 1.2192;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2824880c-cf83-48a6-92bf-5c7110a50c9f}, !- Handle
  EL2 South Wall (G.C1.I1)C,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29371295-1ca8-4e5c-b069-9e36ee5a4c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  84.6277, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29371295-1ca8-4e5c-b069-9e36ee5a4c82}, !- Handle
  EL2 South Wall (G.C1.I1)C-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2824880c-cf83-48a6-92bf-5c7110a50c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 6.0899, 1.2192,                !- X,Y,Z Vertex 1 {m}
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0899, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0899, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ff13f5-c929-4e75-b6c9-b54f21d198ff}, !- Handle
  EL2 East Wall (G.4.I12B)C,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  84.6277, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  84.6277, 4.2672, 1.2192;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca8547d-8c0b-489a-aea0-155495b1746c}, !- Handle
  EL2 North Wall (G.4.E10)C,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab16254c-6402-4c6d-802e-a6e5c18cae06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 4.2794, 1.2192,                !- X,Y,Z Vertex 1 {m}
  84.6277, 4.2794, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.2794, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2794, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab16254c-6402-4c6d-802e-a6e5c18cae06}, !- Handle
  EL2 North Wall (G.4.E10)C-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fca8547d-8c0b-489a-aea0-155495b1746c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  84.6277, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999f4b2b-676c-4de2-bb6b-6543a757ac58}, !- Handle
  EL2 West Wall (G.4.I13B)C,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3328760a-11fb-45e4-ba94-76337f51a8d0}, !- Handle
  EL3 East Wall (G.W1.E1),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.8938, 4.2763, 0,                     !- X,Y,Z Vertex 3 {m}
  33.8938, 4.2763, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b87e981-f885-454b-b7a8-894c9dc923e3}, !- Handle
  EL3 East Win (G.W1.E1.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3328760a-11fb-45e4-ba94-76337f51a8d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8938, 1.073182512, 2.505456,         !- X,Y,Z Vertex 1 {m}
  33.8938, 1.073182512, 0.9144,           !- X,Y,Z Vertex 2 {m}
  33.8938, 3.203161488, 0.9144,           !- X,Y,Z Vertex 3 {m}
  33.8938, 3.203161488, 2.505456;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {286dffa0-fcf4-4139-a161-4e96e6242c0c}, !- Handle
  EL3 South Wall (G.W1.I1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b98c5f6-5b9b-466a-9fed-2199eb6e3e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.8938, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b98c5f6-5b9b-466a-9fed-2199eb6e3e2d}, !- Handle
  EL3 South Wall (G.W1.I1)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {286dffa0-fcf4-4139-a161-4e96e6242c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 2.7432,                !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006aa78c-4964-4806-b53d-73cc7dc5589c}, !- Handle
  EL3 North Wall (G.W1.I2),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f897eded-b4cc-4c95-915b-cda4415c10db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 4.2763, 2.7432,                !- X,Y,Z Vertex 1 {m}
  33.8938, 4.2763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.2763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2763, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f897eded-b4cc-4c95-915b-cda4415c10db}, !- Handle
  EL3 North Wall (G.W1.I2)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006aa78c-4964-4806-b53d-73cc7dc5589c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.8938, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7991164-700c-4957-b1e7-c63af88cb529}, !- Handle
  EL3 West Wall (G.W1.I3),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb82afb3-19d3-41f7-95f9-de5428cc8b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2763, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a37cf2-0794-4e16-b34d-13a4af791f2f}, !- Handle
  EL3 Ceiling (G.W1.I4),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80214e9-d68d-4793-9e56-ae1126baabd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 4.2763, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 4.2763, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80214e9-d68d-4793-9e56-ae1126baabd0}, !- Handle
  EL3 Ceiling (G.W1.I4)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a37cf2-0794-4e16-b34d-13a4af791f2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 4.2779, 0,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2779, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf12b971-776a-41b2-a665-46cef73280ff}, !- Handle
  EL3 Flr (G.W1.U1),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d839bc20-1941-440d-b4e8-aeeb6ab7abd9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 4.2763, 0,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4bbe7dc-15f5-4d2a-951b-4cfc25d96b1e}, !- Handle
  EL3 South Wall (G.S2.E2),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.8938, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689f93d6-2c80-49d1-bfda-5b7a544c8e9e}, !- Handle
  EL3 South Win (G.S2.E2.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4bbe7dc-15f5-4d2a-951b-4cfc25d96b1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.50590119999998, 0, 2.505456,          !- X,Y,Z Vertex 1 {m}
  8.50590119999998, 0, 0.9144,            !- X,Y,Z Vertex 2 {m}
  25.3878588, 0, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  25.3878588, 0, 2.505456;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f13ef6-db95-4b5c-a797-0934fc00a5bb}, !- Handle
  EL3 East Wall (G.S2.E3),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 3 {m}
  33.8938, 6.0838, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44a4c7cb-d457-4cc5-9462-dc7d5e0cfaa5}, !- Handle
  EL3 East Win (G.S2.E3.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1f13ef6-db95-4b5c-a797-0934fc00a5bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8938, 1.52677977600003, 2.505456,    !- X,Y,Z Vertex 1 {m}
  33.8938, 1.52677977600003, 0.9144,      !- X,Y,Z Vertex 2 {m}
  33.8938, 4.55702822400004, 0.9144,      !- X,Y,Z Vertex 3 {m}
  33.8938, 4.55702822400004, 2.505456;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b21bc1c-b352-42bd-a484-11855594befc}, !- Handle
  EL3 West Wall (G.S2.I5),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {520eadc6-1028-4e08-a0e0-2b9849790fe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0838, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8102d959-cb88-4d1d-abd7-40014c20907c}, !- Handle
  EL3 Ceiling (G.S2.I6),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbbfa423-10b1-4aee-ad0d-942d96a12a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbfa423-10b1-4aee-ad0d-942d96a12a67}, !- Handle
  EL3 Ceiling (G.S2.I6)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8102d959-cb88-4d1d-abd7-40014c20907c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b582f4b2-5b9a-40d9-ab5c-f5b4c62a3ad9}, !- Handle
  EL3 Flr (G.S2.U2),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e5aa2b2-fa3a-48d1-925e-8049cd303321}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9327767-4b37-4ad3-8322-8633e84c7144}, !- Handle
  EL3 North Wall (G.N3.E4),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 2.7432,                !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bdbf7c3-bba1-4261-bd07-3d97640029f5}, !- Handle
  EL3 North Win (G.N3.E4.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9327767-4b37-4ad3-8322-8633e84c7144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.3878588, 6.0838, 2.505456,           !- X,Y,Z Vertex 1 {m}
  25.3878588, 6.0838, 0.9144,             !- X,Y,Z Vertex 2 {m}
  8.50590119999998, 6.0838, 0.9144,       !- X,Y,Z Vertex 3 {m}
  8.50590119999998, 6.0838, 2.505456;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c962c23-edad-4ad1-ab68-4d7c4fbd9a9a}, !- Handle
  EL3 East Wall (G.N3.E5),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 3 {m}
  33.8938, 6.0838, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d929ddc-cedc-445e-8b3d-42b9746706d4}, !- Handle
  EL3 East Win (G.N3.E5.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c962c23-edad-4ad1-ab68-4d7c4fbd9a9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8938, 1.5267832641617, 2.505456,     !- X,Y,Z Vertex 1 {m}
  33.8938, 1.5267832641617, 0.9144,       !- X,Y,Z Vertex 2 {m}
  33.8938, 4.5570317121617, 0.9144,       !- X,Y,Z Vertex 3 {m}
  33.8938, 4.5570317121617, 2.505456;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a823d6-7fd7-4ffd-85bc-f69c8bea28cf}, !- Handle
  EL3 West Wall (G.N3.I7),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db056b71-a0e3-4b98-96d9-7438906ea84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0838, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7accdfb8-d7f8-4374-87a1-e9534b29f438}, !- Handle
  EL3 Ceiling (G.N3.I8),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eceee2be-f6e5-4998-b3d0-c53e24b109f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eceee2be-f6e5-4998-b3d0-c53e24b109f6}, !- Handle
  EL3 Ceiling (G.N3.I8)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7accdfb8-d7f8-4374-87a1-e9534b29f438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff93ee9-5a7a-4817-ad2e-69193be6fcda}, !- Handle
  EL3 Flr (G.N3.U3),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32d3e3dd-97e6-47c5-bd24-5c932c040254}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e6a919-0c0b-4e14-98c8-b20e9ffb1398}, !- Handle
  EL3 East Wall (G.W1.E1)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.8938, 4.2779, 0,                     !- X,Y,Z Vertex 3 {m}
  33.8938, 4.2779, 1.2192;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd480a2-208b-42fc-a9af-d2c2e06ab295}, !- Handle
  EL3 South Wall (G.W1.I1)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67dd9c6a-e507-457f-849f-70d0eb69a7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.8938, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67dd9c6a-e507-457f-849f-70d0eb69a7e6}, !- Handle
  EL3 South Wall (G.W1.I1)P-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd480a2-208b-42fc-a9af-d2c2e06ab295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 1.2192,                !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b57f39d-49ef-41b0-98d0-4ebe2ecf5799}, !- Handle
  EL3 North Wall (G.W1.I2)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57131ae2-174a-4f7a-a7da-2a83cee5d1dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 4.2779, 1.2192,                !- X,Y,Z Vertex 1 {m}
  33.8938, 4.2779, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.2779, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2779, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57131ae2-174a-4f7a-a7da-2a83cee5d1dd}, !- Handle
  EL3 North Wall (G.W1.I2)P-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b57f39d-49ef-41b0-98d0-4ebe2ecf5799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.8938, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcd7dd1-d385-4d10-886a-932c9467fc36}, !- Handle
  EL3 South Wall (G.S2.E2)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.8938, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e30cdbe-9c50-48dd-b714-de6412a1691a}, !- Handle
  EL3 East Wall (G.S2.E3)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 3 {m}
  33.8938, 6.0838, 1.2192;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0049a76d-77a7-49f8-8fb8-17e026ed4f22}, !- Handle
  EL3 West Wall (G.S2.I5)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44736585-76ba-4ce3-a1d8-b8218b2fb5fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0838, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8dbb8c9-56d8-47a0-8e13-80eee5346d40}, !- Handle
  EL3 North Wall (G.N3.E4)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 6.0838, 1.2192,                !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.0838, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a721b3-5316-429f-9fda-7d6ff4d86895}, !- Handle
  EL3 East Wall (G.N3.E5)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.8938, 6.0838, 0,                     !- X,Y,Z Vertex 3 {m}
  33.8938, 6.0838, 1.2192;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ca6cef-8603-4a44-ab08-92ee6f79da4d}, !- Handle
  EL3 West Wall (G.N3.I7)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b26f032-8a65-4e1a-b6ec-d92f1f4d6ec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0838, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 6.0838, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2018ba4-de41-4129-b0ab-5850ee2f6933}, !- Handle
  EL4 North Wall (G.N1.E1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3243, 2.7432,               !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3243, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 7.3243, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3243, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33484438-a6cd-41e0-b582-aef4fa6233c0}, !- Handle
  EL4 North Win (G.N1.E1.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2018ba4-de41-4129-b0ab-5850ee2f6933}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.8480064, 7.3243, 2.505456,          !- X,Y,Z Vertex 1 {m}
  126.8480064, 7.3243, 0.9144,            !- X,Y,Z Vertex 2 {m}
  42.4988736, 7.3243, 0.9144,             !- X,Y,Z Vertex 3 {m}
  42.4988736, 7.3243, 2.505456;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609889d4-c51a-4f94-984c-8e8add7634db}, !- Handle
  EL4 West Wall (G.N1.E2),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3243, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3243, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c056def3-8e10-4491-9551-7c7451610e16}, !- Handle
  EL4 West Win (G.N1.E2.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {609889d4-c51a-4f94-984c-8e8add7634db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.48624150400005, 2.505456,          !- X,Y,Z Vertex 1 {m}
  0, 5.48624150400005, 0.9144,            !- X,Y,Z Vertex 2 {m}
  0, 1.83809030400005, 0.9144,            !- X,Y,Z Vertex 3 {m}
  0, 1.83809030400005, 2.505456;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05bb540b-2bbf-4e82-84ef-05f73c16df0d}, !- Handle
  EL4 East Wall (G.N1.E3),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  169.3469, 7.3243, 0,                    !- X,Y,Z Vertex 3 {m}
  169.3469, 7.3243, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cd5ea01-1f60-4c90-9ee2-5e6ea59bd3dc}, !- Handle
  EL4 East Win (G.N1.E3.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05bb540b-2bbf-4e82-84ef-05f73c16df0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.3469, 1.83810501946505, 2.505456,   !- X,Y,Z Vertex 1 {m}
  169.3469, 1.83810501946505, 0.9144,     !- X,Y,Z Vertex 2 {m}
  169.3469, 5.48625621946505, 0.9144,     !- X,Y,Z Vertex 3 {m}
  169.3469, 5.48625621946505, 2.505456;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62264488-279d-4219-8d57-1bb664a30d2a}, !- Handle
  EL4 Flr (G.N1.I1),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b931692d-6221-48b8-af0e-81bbb626875b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 7.3167, 0,                     !- X,Y,Z Vertex 1 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3167, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e362bc91-58d6-465f-bdf5-ae67f88a1487}, !- Handle
  EL4 South Wall (G.N1.I2),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2cbb5a-de0c-45c0-bd38-6b9ba4070be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  169.3469, 0, 2.7432;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2cbb5a-de0c-45c0-bd38-6b9ba4070be3}, !- Handle
  EL4 South Wall (G.N1.I2)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e362bc91-58d6-465f-bdf5-ae67f88a1487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 1.8258, 2.7432,               !- X,Y,Z Vertex 1 {m}
  169.3469, 1.8258, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 1.8258, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8258, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f7378f-f2e2-44ed-9e60-831683083472}, !- Handle
  EL4 Ceiling (G.N1.I3),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a0894fb-f7b6-4ef2-86b2-658938f95992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3243, 2.7432,               !- X,Y,Z Vertex 2 {m}
  0, 7.3243, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0894fb-f7b6-4ef2-86b2-658938f95992}, !- Handle
  EL4 Ceiling (G.N1.I3)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f7378f-f2e2-44ed-9e60-831683083472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3243, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3243, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0864a773-b63d-4158-819b-f439d2b94779}, !- Handle
  EL4 South Wall (G.S2.E4),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  169.3469, 0, 2.7432;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70411e8a-8097-4285-b9ee-2b5946d2938a}, !- Handle
  EL4 South Win (G.S2.E4.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0864a773-b63d-4158-819b-f439d2b94779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.4988736, 0, 2.505456,                !- X,Y,Z Vertex 1 {m}
  42.4988736, 0, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  126.8480064, 0, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  126.8480064, 0, 2.505456;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec0f758-eb53-44f8-b805-a3aa07603bd1}, !- Handle
  EL4 East Wall (G.S2.E5),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  169.3469, 7.3091, 0,                    !- X,Y,Z Vertex 3 {m}
  169.3469, 7.3091, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {270d9fc4-7db5-4d38-b774-85212174ec66}, !- Handle
  EL4 East Win (G.S2.E5.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eec0f758-eb53-44f8-b805-a3aa07603bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.3469, 1.834277256, 2.505456,        !- X,Y,Z Vertex 1 {m}
  169.3469, 1.834277256, 0.9144,          !- X,Y,Z Vertex 2 {m}
  169.3469, 5.47483893600003, 0.9144,     !- X,Y,Z Vertex 3 {m}
  169.3469, 5.47483893600003, 2.505456;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355ca3ed-d302-4991-974a-ef497d3e31b3}, !- Handle
  EL4 West Wall (G.S2.E6),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3091, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3091, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9edbaa5-59ad-402d-893c-1b1258e44702}, !- Handle
  EL4 West Win (G.S2.E6.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {355ca3ed-d302-4991-974a-ef497d3e31b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4748292674652, 2.505456,           !- X,Y,Z Vertex 1 {m}
  0, 5.4748292674652, 0.9144,             !- X,Y,Z Vertex 2 {m}
  0, 1.8342675874652, 0.9144,             !- X,Y,Z Vertex 3 {m}
  0, 1.8342675874652, 2.505456;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97218bcf-23ee-493c-9162-130fcc6d3d7f}, !- Handle
  EL4 Flr (G.S2.I4),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cc4a8d6-32f3-41ef-9bc9-8e9a7544a07c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 7.3091, 0,                     !- X,Y,Z Vertex 1 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3091, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb4a490-4807-4369-9e71-5155b684ca9b}, !- Handle
  EL4 North Wall (G.S2.I5),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {980c597b-26d4-478e-8956-7c75d61179cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3091, 2.7432,               !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3091, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 7.3091, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3091, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980c597b-26d4-478e-8956-7c75d61179cb}, !- Handle
  EL4 North Wall (G.S2.I5)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb4a490-4807-4369-9e71-5155b684ca9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  169.3469, 0, 2.7432;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3840797a-7e71-4a93-94d3-61c3f7aa7d60}, !- Handle
  EL4 Ceiling (G.S2.I6),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7173e3-4dcc-48e9-92bf-21d0473f0405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3091, 2.7432,               !- X,Y,Z Vertex 2 {m}
  0, 7.3091, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7173e3-4dcc-48e9-92bf-21d0473f0405}, !- Handle
  EL4 Ceiling (G.S2.I6)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3840797a-7e71-4a93-94d3-61c3f7aa7d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3091, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3091, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d919de9e-c363-4e73-accc-97d829c3d0b5}, !- Handle
  EL4 East Wall (G.C3.E7),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  169.3469, 1.8258, 0,                    !- X,Y,Z Vertex 3 {m}
  169.3469, 1.8258, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b623b8a4-54bb-4cfb-89b2-b663889a9b3b}, !- Handle
  EL4 East Win (G.C3.E7.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d919de9e-c363-4e73-accc-97d829c3d0b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.3469, 0.458190075465209, 2.505456,  !- X,Y,Z Vertex 1 {m}
  169.3469, 0.458190075465209, 0.9144,    !- X,Y,Z Vertex 2 {m}
  169.3469, 1.3675700194652, 0.9144,      !- X,Y,Z Vertex 3 {m}
  169.3469, 1.3675700194652, 2.505456;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1836d807-8cdc-4aeb-8be9-9a6d6b10b3c4}, !- Handle
  EL4 West Wall (G.C3.E8),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8258, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 1.8258, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {632803e4-7b5d-4bc0-a53f-99caf897dc09}, !- Handle
  EL4 West Win (G.C3.E8.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1836d807-8cdc-4aeb-8be9-9a6d6b10b3c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.3675669714652, 2.505456,           !- X,Y,Z Vertex 1 {m}
  0, 1.3675669714652, 0.9144,             !- X,Y,Z Vertex 2 {m}
  0, 0.4581870274652, 0.9144,             !- X,Y,Z Vertex 3 {m}
  0, 0.4581870274652, 2.505456;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f959a0d-63ac-48d6-b3eb-cdbfa40c48a4}, !- Handle
  EL4 Flr (G.C3.I7),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee914c7-3e8d-436a-a367-b58fa338286f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 1.8258, 0,                     !- X,Y,Z Vertex 1 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8258, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299f50e1-b33a-45cb-b360-ab46796ad1b0}, !- Handle
  EL4 Ceiling (G.C3.I8),                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e5f01a-76ba-4b52-a84f-09dd70660a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 1.8258, 2.7432,               !- X,Y,Z Vertex 2 {m}
  0, 1.8258, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e5f01a-76ba-4b52-a84f-09dd70660a11}, !- Handle
  EL4 Ceiling (G.C3.I8)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299f50e1-b33a-45cb-b360-ab46796ad1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 1.8258, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8258, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c65b65-b263-4e26-87c4-c0591f697945}, !- Handle
  EL4 North Wall (G.N1.E1)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3243, 1.2192,               !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3243, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 7.3243, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3243, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df642c68-8a69-4e25-8ee9-156020825014}, !- Handle
  EL4 West Wall (G.N1.E2)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3243, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3243, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae03b3a-2fec-41ca-a6f1-ca24c705c290}, !- Handle
  EL4 East Wall (G.N1.E3)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 1.2192,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  169.3469, 7.3243, 0,                    !- X,Y,Z Vertex 3 {m}
  169.3469, 7.3243, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d10eaf-8521-462a-9d32-7c808e283da9}, !- Handle
  EL4 South Wall (G.N1.I2)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995d6675-50b1-42f7-8061-b39b885bca87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  169.3469, 0, 1.2192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995d6675-50b1-42f7-8061-b39b885bca87}, !- Handle
  EL4 South Wall (G.N1.I2)P-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0d10eaf-8521-462a-9d32-7c808e283da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 1.8258, 1.2192,               !- X,Y,Z Vertex 1 {m}
  169.3469, 1.8258, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 1.8258, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8258, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55601799-a6eb-4ded-9ab7-d503ca38335c}, !- Handle
  EL4 Roof (G.4.E13)N,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b60217eb-f325-4dd1-978b-acb424fc905a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 1.2192,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3243, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 7.3243, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efda0fcb-4737-4541-bcc5-1b378f0d916b}, !- Handle
  EL4 South Wall (G.S2.E4)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  169.3469, 0, 1.2192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099128ff-119e-4024-b1a2-f346fbeb7980}, !- Handle
  EL4 East Wall (G.S2.E5)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 1.2192,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  169.3469, 7.3091, 0,                    !- X,Y,Z Vertex 3 {m}
  169.3469, 7.3091, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa003b8-b2db-4c81-b0ce-4e85e16bfa9a}, !- Handle
  EL4 West Wall (G.S2.E6)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3091, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3091, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202e67ac-b06e-409e-b192-d5a741e2444c}, !- Handle
  EL4 North Wall (G.S2.I5)P,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c4c931-1116-4ec7-9f14-15fdf5bebdd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3091, 1.2192,               !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3091, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 7.3091, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3091, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c4c931-1116-4ec7-9f14-15fdf5bebdd4}, !- Handle
  EL4 North Wall (G.S2.I5)P-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {202e67ac-b06e-409e-b192-d5a741e2444c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  169.3469, 0, 1.2192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e587947-0381-4849-bddd-16cfcf6ef1ab}, !- Handle
  EL4 Roof (G.4.E13)S,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12e6cf24-ad9b-4b9e-859c-dbdfc576373e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 1.2192,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 7.3091, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 7.3091, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5af9599-15f5-4083-b7a8-2931abb41937}, !- Handle
  EL4 East Wall (G.C3.E7)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 1.2192,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  169.3469, 1.8258, 0,                    !- X,Y,Z Vertex 3 {m}
  169.3469, 1.8258, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c616395f-3b16-4bde-a929-fb2a5afbcba9}, !- Handle
  EL4 West Wall (G.C3.E8)P,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8258, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 1.8258, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0b70c3-c12e-45d0-8bc7-189b0870b135}, !- Handle
  EL4 Roof (G.4.E13)C,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {079587f8-0573-486c-9a3b-017b6912fe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 0, 1.2192,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 1.8258, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 1.8258, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {f3d943c1-bd7c-4d61-9fe1-cbc28a58e124}; !- Handle

OS:Building,
  {2f77bd76-e701-4d90-b2bc-b9c4c38dd5a4}, !- Handle
  DEER_Nrs,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Site,
  {de81a93f-15f8-4c50-ad5f-a1d0cbfbbee5}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {58830295-e5c7-464c-9705-7a1583d3c549}; !- Handle

OS:ClimateZones,
  {5294ac67-f63e-4907-abd3-63d3ba1edca3}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SimulationControl,
  {b021959e-0b9c-4602-9bd2-b2a234d296a4}; !- Handle

OS:Sizing:Parameters,
  {0688a8e4-8595-4f7b-882d-982ac425c77b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b9028287-cc22-48a2-bba8-862e7ba9131a}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {57660164-e3e0-4618-8643-e82b3fecf3e1}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {bcc501b5-1482-46c4-b08d-6933462c196e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d269ac1b-5985-4c7b-80d6-2e33d5032f09}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {487ec60d-306b-488e-b6d2-0b074bd6a193}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {6c7c2aee-aba1-4a92-82d4-cdbae37cd9ea}, !- Handle
  CorridorStairway,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Nrs,                                    !- Standards Building Type
  stairwell;      !- Standards Space Type

OS:SpaceType,
  {b2fd4d32-8018-4b73-b37d-a5770d001747}, !- Handle
  Dining,                                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Nrs,                                    !- Standards Building Type
  dining;      !- Standards Space Type

OS:SpaceType,
  {d9220f9a-2c5a-4206-a7bd-7f47ececad24}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Nrs,                                    !- Standards Building Type
  food preparation;      !- Standards Space Type

OS:SpaceType,
  {baad95c2-2301-4259-9b5c-e7f74838202a}, !- Handle
  OfficeGeneral,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Nrs,                                    !- Standards Building Type
  office;      !- Standards Space Type

OS:SpaceType,
  {57ce7636-4de7-459a-b96e-6fc5770be7b3}, !- Handle
  PatientRoom,                            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Nrs,                                    !- Standards Building Type
  PatientRoom;                            !- Standards Space Type

OS:ThermalZone,
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}, !- Handle
  EL2 North Perim Spc (G.N3) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb57d44c-86bb-4acc-8f7f-3333dc321e21}, !- Zone Air Inlet Port List
  {90c150f7-0767-4475-a793-da9916669b2a}, !- Zone Air Exhaust Port List
  {10a6d754-1a01-4dbc-aba7-8bce165a3702}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48f42f40-8ecd-4adc-a1be-e23ab92929ce}, !- Handle
  Node 1,                                 !- Name
  {10a6d754-1a01-4dbc-aba7-8bce165a3702}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10a6d754-1a01-4dbc-aba7-8bce165a3702}, !- Handle
  {e1da41a9-01cb-4454-9b50-62d9a128962c}, !- Name
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}, !- Source Object
  11,                                     !- Outlet Port
  {48f42f40-8ecd-4adc-a1be-e23ab92929ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb57d44c-86bb-4acc-8f7f-3333dc321e21}, !- Handle
  {0bd0951e-14f2-42b9-b75e-6ce77c9ac7c6}, !- Name
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}; !- HVAC Component

OS:PortList,
  {90c150f7-0767-4475-a793-da9916669b2a}, !- Handle
  {2e0b1964-14eb-4f1a-9653-a4d073fc765f}, !- Name
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}; !- HVAC Component

OS:Sizing:Zone,
  {54beda82-07fb-4f4b-a448-33be29f3a54f}, !- Handle
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {545196b6-8212-4774-998a-4573d434062f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5ced9fc7-1824-4424-bbf8-f70f749bd65d}; !- Thermal Zone

OS:ThermalZone,
  {a928d192-b788-485f-aded-6a64d5035427}, !- Handle
  EL1 West Perim Spc (G.W1) ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17101bc5-a7d5-4db4-9975-b2f0a2bbf93b}, !- Zone Air Inlet Port List
  {4eb27b1f-64b4-4f3c-ac76-675166fd73e9}, !- Zone Air Exhaust Port List
  {5c7dbb43-7211-4431-8a00-3d5395db096b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1a9fb9e-ab2c-44db-a45c-a0bf99079474}, !- Handle
  Node 2,                                 !- Name
  {5c7dbb43-7211-4431-8a00-3d5395db096b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c7dbb43-7211-4431-8a00-3d5395db096b}, !- Handle
  {5dbb5cb8-28eb-4512-a33a-8b69d71fda6e}, !- Name
  {a928d192-b788-485f-aded-6a64d5035427}, !- Source Object
  11,                                     !- Outlet Port
  {a1a9fb9e-ab2c-44db-a45c-a0bf99079474}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17101bc5-a7d5-4db4-9975-b2f0a2bbf93b}, !- Handle
  {361a048b-0384-4d8b-8605-bff21a211cd7}, !- Name
  {a928d192-b788-485f-aded-6a64d5035427}; !- HVAC Component

OS:PortList,
  {4eb27b1f-64b4-4f3c-ac76-675166fd73e9}, !- Handle
  {8307f687-57cb-4a06-bdb6-164d810465e8}, !- Name
  {a928d192-b788-485f-aded-6a64d5035427}; !- HVAC Component

OS:Sizing:Zone,
  {26d30ad8-7329-428e-9cac-7a2dcf5d0fd3}, !- Handle
  {a928d192-b788-485f-aded-6a64d5035427}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c98a09c-afa9-44ed-9353-b949b0d05ee3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a928d192-b788-485f-aded-6a64d5035427}; !- Thermal Zone

OS:ThermalZone,
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}, !- Handle
  EL1 East Perim Spc (G.E2) ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40774d95-3b15-42f4-9122-0cd624ecf034}, !- Zone Air Inlet Port List
  {c55bb24a-2796-40d4-a4c9-154abd4221a8}, !- Zone Air Exhaust Port List
  {ab55db7a-e902-47e2-9b28-1f02f58f7cf1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64f80fba-4665-421d-b2fd-f2ccfa801ce0}, !- Handle
  Node 3,                                 !- Name
  {ab55db7a-e902-47e2-9b28-1f02f58f7cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab55db7a-e902-47e2-9b28-1f02f58f7cf1}, !- Handle
  {6ffaa829-e1d5-4870-be95-c64374083144}, !- Name
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}, !- Source Object
  11,                                     !- Outlet Port
  {64f80fba-4665-421d-b2fd-f2ccfa801ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40774d95-3b15-42f4-9122-0cd624ecf034}, !- Handle
  {365417c7-c02a-4b2e-a00e-62b8fc59345e}, !- Name
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}; !- HVAC Component

OS:PortList,
  {c55bb24a-2796-40d4-a4c9-154abd4221a8}, !- Handle
  {8c8ff85a-c37d-471b-9ed6-71de2285de08}, !- Name
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}; !- HVAC Component

OS:Sizing:Zone,
  {87e41a82-6582-432b-b37a-20b9d468e9a7}, !- Handle
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc6fa0c8-563a-4fd2-b593-4770a2b25279}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fa87641e-3c5a-47c7-8237-ebd5d9c08f4c}; !- Thermal Zone

OS:ThermalZone,
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}, !- Handle
  EL3 West Perim Spc (G.W1) ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dcbbfd8-40e8-4191-98b6-0b5d6ec40c33}, !- Zone Air Inlet Port List
  {29f56e48-cb5b-4c45-b544-05e97c14bae9}, !- Zone Air Exhaust Port List
  {cce80d83-c7e2-4110-8f77-bbb308c1fc69}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cd4edf0-08d1-47b1-8fd8-5dde1942e548}, !- Handle
  Node 4,                                 !- Name
  {cce80d83-c7e2-4110-8f77-bbb308c1fc69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cce80d83-c7e2-4110-8f77-bbb308c1fc69}, !- Handle
  {7c0959dc-4347-4cc6-9b43-1d9d5ef8f5ca}, !- Name
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}, !- Source Object
  11,                                     !- Outlet Port
  {8cd4edf0-08d1-47b1-8fd8-5dde1942e548}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dcbbfd8-40e8-4191-98b6-0b5d6ec40c33}, !- Handle
  {2f04ac74-7212-4e27-8406-9b956b1b2099}, !- Name
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}; !- HVAC Component

OS:PortList,
  {29f56e48-cb5b-4c45-b544-05e97c14bae9}, !- Handle
  {e1b85560-b763-4be6-a62c-1df691aded8a}, !- Name
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}; !- HVAC Component

OS:Sizing:Zone,
  {54863bdd-c603-4385-9167-b7ae71371be8}, !- Handle
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92af014d-2d5a-4334-be2c-b12afd65f524}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c25a69cd-66fc-4138-86c5-8b67bb239c50}; !- Thermal Zone

OS:ThermalZone,
  {bb35f95f-53f5-4dd0-abf4-804e589de796}, !- Handle
  EL2 Core Spc (G.C1) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee272bef-d004-44a9-8322-ad2787c103b3}, !- Zone Air Inlet Port List
  {19771c37-4dbb-4935-9908-6cf9a45170ae}, !- Zone Air Exhaust Port List
  {084b5342-3f87-40f7-b739-271a7807bfe6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4be0db2a-4c61-40c4-b872-7d2db37e1e0f}, !- Handle
  Node 5,                                 !- Name
  {084b5342-3f87-40f7-b739-271a7807bfe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {084b5342-3f87-40f7-b739-271a7807bfe6}, !- Handle
  {c2ef00ab-0d53-44e9-981c-284a5ad144c9}, !- Name
  {bb35f95f-53f5-4dd0-abf4-804e589de796}, !- Source Object
  11,                                     !- Outlet Port
  {4be0db2a-4c61-40c4-b872-7d2db37e1e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee272bef-d004-44a9-8322-ad2787c103b3}, !- Handle
  {8e3733ab-a523-4ede-9e74-b6fa89123259}, !- Name
  {bb35f95f-53f5-4dd0-abf4-804e589de796}; !- HVAC Component

OS:PortList,
  {19771c37-4dbb-4935-9908-6cf9a45170ae}, !- Handle
  {c622af9d-e0d4-4f59-8112-ffcd4ec9fbdd}, !- Name
  {bb35f95f-53f5-4dd0-abf4-804e589de796}; !- HVAC Component

OS:Sizing:Zone,
  {13e06469-2c7d-401c-b960-5d2ddf50cbd6}, !- Handle
  {bb35f95f-53f5-4dd0-abf4-804e589de796}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcdb899e-f132-410d-80bf-38dcb15e9e16}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bb35f95f-53f5-4dd0-abf4-804e589de796}; !- Thermal Zone

OS:ThermalZone,
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}, !- Handle
  EL2 North Plnm (G.4) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45f13b83-7bc5-48d1-84a6-62bf45f49adb}, !- Zone Air Inlet Port List
  {31961081-edcb-4322-a1a2-bf8083d18a36}, !- Zone Air Exhaust Port List
  {dd14d747-6f25-48f5-8a80-b45c43d70935}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f7b2e08-273e-41ed-9c2c-efcd1fa2f893}, !- Handle
  Node 6,                                 !- Name
  {dd14d747-6f25-48f5-8a80-b45c43d70935}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd14d747-6f25-48f5-8a80-b45c43d70935}, !- Handle
  {11023cd8-6754-4589-b3e0-4196b2c9eb64}, !- Name
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}, !- Source Object
  11,                                     !- Outlet Port
  {3f7b2e08-273e-41ed-9c2c-efcd1fa2f893}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45f13b83-7bc5-48d1-84a6-62bf45f49adb}, !- Handle
  {a7276e44-920d-45b9-8f58-feacbe45a7e6}, !- Name
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}; !- HVAC Component

OS:PortList,
  {31961081-edcb-4322-a1a2-bf8083d18a36}, !- Handle
  {411618de-7a09-4bc3-9eb2-bcdfbd0f5f8d}, !- Name
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}; !- HVAC Component

OS:Sizing:Zone,
  {fb2a8ea0-4b82-46c0-b285-ebd9b21114fe}, !- Handle
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eec61f98-3373-4e22-abb7-cd271c49aa69}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {cacff221-96d6-4a74-815c-317b4c5cb6f4}; !- Thermal Zone

OS:ThermalZone,
  {7e2062ff-379f-48a9-bfb7-5b8433934105}, !- Handle
  EL2 South Perim Spc (G.S2) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {177a3cde-7c07-42d3-b60f-758cabf1f609}, !- Zone Air Inlet Port List
  {22caba67-3157-4fd1-b91c-bee8464a3751}, !- Zone Air Exhaust Port List
  {eee24ad9-ece4-4499-9d85-941ccca07f4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cdcfed1-2d90-4f48-b38b-235a0f893e9c}, !- Handle
  Node 7,                                 !- Name
  {eee24ad9-ece4-4499-9d85-941ccca07f4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eee24ad9-ece4-4499-9d85-941ccca07f4d}, !- Handle
  {2ee442b5-0d1d-49a2-8d2d-f8ee458bb06d}, !- Name
  {7e2062ff-379f-48a9-bfb7-5b8433934105}, !- Source Object
  11,                                     !- Outlet Port
  {9cdcfed1-2d90-4f48-b38b-235a0f893e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {177a3cde-7c07-42d3-b60f-758cabf1f609}, !- Handle
  {e7224f95-4feb-4edb-91bc-40c2248f9495}, !- Name
  {7e2062ff-379f-48a9-bfb7-5b8433934105}; !- HVAC Component

OS:PortList,
  {22caba67-3157-4fd1-b91c-bee8464a3751}, !- Handle
  {f84e06f9-1c1f-4b12-9460-3d9351ab1a6b}, !- Name
  {7e2062ff-379f-48a9-bfb7-5b8433934105}; !- HVAC Component

OS:Sizing:Zone,
  {561481bc-21a3-408a-8704-880b1ceef669}, !- Handle
  {7e2062ff-379f-48a9-bfb7-5b8433934105}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9774fead-9a6d-4edd-ad1e-3e9c211d5b0b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {7e2062ff-379f-48a9-bfb7-5b8433934105}; !- Thermal Zone

OS:ThermalZone,
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}, !- Handle
  EL2 Core Plnm (G.4) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ae87ad9-2ace-4856-82ff-137b924d2b3b}, !- Zone Air Inlet Port List
  {e4eda713-8c8d-4e34-a066-0139f4f4e3e0}, !- Zone Air Exhaust Port List
  {07755ded-89bb-453d-8bb1-b14ba8797e56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c872da10-27bc-4a43-8ef9-0c3f0fe57408}, !- Handle
  Node 8,                                 !- Name
  {07755ded-89bb-453d-8bb1-b14ba8797e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07755ded-89bb-453d-8bb1-b14ba8797e56}, !- Handle
  {8c7a8939-55de-4173-bf70-2753b2354e29}, !- Name
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}, !- Source Object
  11,                                     !- Outlet Port
  {c872da10-27bc-4a43-8ef9-0c3f0fe57408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ae87ad9-2ace-4856-82ff-137b924d2b3b}, !- Handle
  {3979b875-6bf7-4e52-9513-7fe46ee4b690}, !- Name
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}; !- HVAC Component

OS:PortList,
  {e4eda713-8c8d-4e34-a066-0139f4f4e3e0}, !- Handle
  {0aea0be6-546e-4379-8918-8cf8c00dfeea}, !- Name
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}; !- HVAC Component

OS:Sizing:Zone,
  {c62c26dd-4512-41fe-b4c5-3081a4738aae}, !- Handle
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9ded8d6-e049-4ef9-bee2-9a4965d27786}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {da21bcba-9ca9-46f5-a145-e5d4e2dcc743}; !- Thermal Zone

OS:ThermalZone,
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}, !- Handle
  EL2 South Plnm (G.4) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d09696b-1ed8-4be9-8b6b-3e0c0c3da754}, !- Zone Air Inlet Port List
  {68ff8e03-23e9-4ac6-b203-295efa075aa4}, !- Zone Air Exhaust Port List
  {4fa0d7df-d84d-467c-80f6-b5ffd7ac07e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a4781c3-fa44-494a-9e0c-e7538c379405}, !- Handle
  Node 9,                                 !- Name
  {4fa0d7df-d84d-467c-80f6-b5ffd7ac07e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa0d7df-d84d-467c-80f6-b5ffd7ac07e2}, !- Handle
  {81ffa387-6aa3-45cc-af80-9ccfa0834de8}, !- Name
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}, !- Source Object
  11,                                     !- Outlet Port
  {1a4781c3-fa44-494a-9e0c-e7538c379405}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d09696b-1ed8-4be9-8b6b-3e0c0c3da754}, !- Handle
  {53243192-668b-4179-9053-5911a70bf7ad}, !- Name
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}; !- HVAC Component

OS:PortList,
  {68ff8e03-23e9-4ac6-b203-295efa075aa4}, !- Handle
  {5cddc008-d6aa-4301-8cde-522db2e4e5ad}, !- Name
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}; !- HVAC Component

OS:Sizing:Zone,
  {5e5ab6c0-c63a-4b9d-b200-8bee10df513b}, !- Handle
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67ada48c-ae77-442f-ba7e-b09d92428303}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {793f0856-a37f-4650-bf2c-b70ccecb4a58}; !- Thermal Zone

OS:ThermalZone,
  {531eba72-00f1-4095-87d0-ff8a232a72fd}, !- Handle
  EL3 South Perim Spc (G.S2) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5179f9a-466c-46ec-95ca-446201a11095}, !- Zone Air Inlet Port List
  {e4569085-64ae-4281-b770-813cee85c599}, !- Zone Air Exhaust Port List
  {ec2d63c7-c010-4e62-a3c1-4b1b23636908}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f0602f5-2686-40a4-9cfd-037034504b12}, !- Handle
  Node 10,                                !- Name
  {ec2d63c7-c010-4e62-a3c1-4b1b23636908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec2d63c7-c010-4e62-a3c1-4b1b23636908}, !- Handle
  {1fd0a010-3516-46e2-a1b5-1418cd28736f}, !- Name
  {531eba72-00f1-4095-87d0-ff8a232a72fd}, !- Source Object
  11,                                     !- Outlet Port
  {4f0602f5-2686-40a4-9cfd-037034504b12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5179f9a-466c-46ec-95ca-446201a11095}, !- Handle
  {0a8d65aa-81cd-4086-88fe-50d2b86824c2}, !- Name
  {531eba72-00f1-4095-87d0-ff8a232a72fd}; !- HVAC Component

OS:PortList,
  {e4569085-64ae-4281-b770-813cee85c599}, !- Handle
  {ab7642f4-de8b-48cb-9b3e-50ab8bee41a7}, !- Name
  {531eba72-00f1-4095-87d0-ff8a232a72fd}; !- HVAC Component

OS:Sizing:Zone,
  {31495aae-45d3-4f86-814c-7bbf133aa762}, !- Handle
  {531eba72-00f1-4095-87d0-ff8a232a72fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2fb96d6-356d-4b02-ba30-389f4ae02ec9}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {531eba72-00f1-4095-87d0-ff8a232a72fd}; !- Thermal Zone

OS:ThermalZone,
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}, !- Handle
  EL3 North Perim Spc (G.N3) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2602dd57-834e-438f-b099-02fb719913e5}, !- Zone Air Inlet Port List
  {f7b00300-e6eb-4f06-9e37-3806bd882213}, !- Zone Air Exhaust Port List
  {6282b0b4-341c-4318-ae82-e2cc04b006d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84be2d45-f389-4d7b-864e-a485f09c441f}, !- Handle
  Node 11,                                !- Name
  {6282b0b4-341c-4318-ae82-e2cc04b006d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6282b0b4-341c-4318-ae82-e2cc04b006d0}, !- Handle
  {aec2e575-133d-427a-9d8f-2395a5051a12}, !- Name
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}, !- Source Object
  11,                                     !- Outlet Port
  {84be2d45-f389-4d7b-864e-a485f09c441f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2602dd57-834e-438f-b099-02fb719913e5}, !- Handle
  {5aeacd0f-4146-4e66-bd10-350b1d8be99e}, !- Name
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}; !- HVAC Component

OS:PortList,
  {f7b00300-e6eb-4f06-9e37-3806bd882213}, !- Handle
  {d130f374-b882-4a09-b616-e5d8855ad395}, !- Name
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}; !- HVAC Component

OS:Sizing:Zone,
  {4b7feae3-400f-48ee-8f8b-2597fa7f5b7c}, !- Handle
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3c16fd5-2a3e-4b1f-aa63-bd49b5f4bf72}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {62fd9b48-21d1-42f9-bdc4-7cac2e0f4eb0}; !- Thermal Zone

OS:ThermalZone,
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}, !- Handle
  EL3 West Plnm (G.4) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {add5e42b-de98-4f87-a013-7253dbe7aae7}, !- Zone Air Inlet Port List
  {1d9bdba5-db76-4855-a67e-d42d7dc27cf4}, !- Zone Air Exhaust Port List
  {99427843-32d9-46e1-9d21-54a28f2548c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4018d4e-1570-4394-8ecd-24435456d25f}, !- Handle
  Node 12,                                !- Name
  {99427843-32d9-46e1-9d21-54a28f2548c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99427843-32d9-46e1-9d21-54a28f2548c6}, !- Handle
  {9e573063-cf21-4f65-92c2-fa83dcebbd84}, !- Name
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}, !- Source Object
  11,                                     !- Outlet Port
  {c4018d4e-1570-4394-8ecd-24435456d25f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {add5e42b-de98-4f87-a013-7253dbe7aae7}, !- Handle
  {a0322ba7-96e7-4ad0-b30b-959f404bf4a4}, !- Name
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}; !- HVAC Component

OS:PortList,
  {1d9bdba5-db76-4855-a67e-d42d7dc27cf4}, !- Handle
  {57b45ad1-f247-4ef4-9d95-59dffc2e3dd2}, !- Name
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}; !- HVAC Component

OS:Sizing:Zone,
  {1d81fff1-ad38-4e28-9901-251c5f43b230}, !- Handle
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf5039c5-19cc-4055-bc2d-481c1b51fa65}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ac4438d8-86dd-4b98-9e07-f7f98016e01b}; !- Thermal Zone

OS:ThermalZone,
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}, !- Handle
  EL3 South Plnm (G.4) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {135ee06a-59fe-43fc-859c-4534a0572f69}, !- Zone Air Inlet Port List
  {8033fb02-1466-4294-bef2-63ae9df4cc97}, !- Zone Air Exhaust Port List
  {8da700ed-a33d-4b7a-b43c-f64c663f29aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02e3029e-cdb4-489b-987f-400385b2918f}, !- Handle
  Node 13,                                !- Name
  {8da700ed-a33d-4b7a-b43c-f64c663f29aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8da700ed-a33d-4b7a-b43c-f64c663f29aa}, !- Handle
  {b291b399-9205-4000-b4f6-25722286cf2a}, !- Name
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}, !- Source Object
  11,                                     !- Outlet Port
  {02e3029e-cdb4-489b-987f-400385b2918f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {135ee06a-59fe-43fc-859c-4534a0572f69}, !- Handle
  {02f4f650-71fc-4c0e-b294-6ce133c6efe3}, !- Name
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}; !- HVAC Component

OS:PortList,
  {8033fb02-1466-4294-bef2-63ae9df4cc97}, !- Handle
  {8b8401ff-939a-4e14-ac67-b18aa3695d6b}, !- Name
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}; !- HVAC Component

OS:Sizing:Zone,
  {3b550be1-d3d1-49f8-aafa-38b6e0d1cb2b}, !- Handle
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2488a484-a2d6-4fb8-a480-79c9fadb3331}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e3a80c01-4340-41a1-a745-95c66dfaeed3}; !- Thermal Zone

OS:ThermalZone,
  {f7275fb2-85a6-427f-9394-cfac985dc18d}, !- Handle
  EL3 North Plnm (G.4) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {532145ae-22a0-48f7-99e5-6b844a713d55}, !- Zone Air Inlet Port List
  {563ccbc5-6146-4e6a-bd3d-6cf82eecc42a}, !- Zone Air Exhaust Port List
  {229ef405-4967-42db-8918-8a5e7809f46b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69a19f25-2ad4-43ab-a2a1-95d8318eebd1}, !- Handle
  Node 14,                                !- Name
  {229ef405-4967-42db-8918-8a5e7809f46b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {229ef405-4967-42db-8918-8a5e7809f46b}, !- Handle
  {0cf7d78e-abfc-4a3c-af80-f3293d5ad495}, !- Name
  {f7275fb2-85a6-427f-9394-cfac985dc18d}, !- Source Object
  11,                                     !- Outlet Port
  {69a19f25-2ad4-43ab-a2a1-95d8318eebd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {532145ae-22a0-48f7-99e5-6b844a713d55}, !- Handle
  {f84a0ec0-22bc-4212-84c4-6616c7b93c2e}, !- Name
  {f7275fb2-85a6-427f-9394-cfac985dc18d}; !- HVAC Component

OS:PortList,
  {563ccbc5-6146-4e6a-bd3d-6cf82eecc42a}, !- Handle
  {f335fc57-639c-4efc-892b-22e699e3317a}, !- Name
  {f7275fb2-85a6-427f-9394-cfac985dc18d}; !- HVAC Component

OS:Sizing:Zone,
  {c5a4404e-02fd-470b-9570-aabdf11c3c0f}, !- Handle
  {f7275fb2-85a6-427f-9394-cfac985dc18d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55c7e145-8deb-402e-9e79-f03984413307}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f7275fb2-85a6-427f-9394-cfac985dc18d}; !- Thermal Zone

OS:ThermalZone,
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}, !- Handle
  EL4 North Perim Spc (G.N1) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09a09600-dbc9-4f58-bf88-7c10f81bba59}, !- Zone Air Inlet Port List
  {ea0b4888-34d4-4da5-9946-55ef2c95bffb}, !- Zone Air Exhaust Port List
  {35d35484-9b0e-46a8-8fd4-8848ba464026}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47307bef-d41f-4a34-9764-6ac6b25a688c}, !- Handle
  Node 15,                                !- Name
  {35d35484-9b0e-46a8-8fd4-8848ba464026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35d35484-9b0e-46a8-8fd4-8848ba464026}, !- Handle
  {fa4e6ee9-2f28-4f3c-9297-68ec6e370d99}, !- Name
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}, !- Source Object
  11,                                     !- Outlet Port
  {47307bef-d41f-4a34-9764-6ac6b25a688c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09a09600-dbc9-4f58-bf88-7c10f81bba59}, !- Handle
  {827610bb-7316-4268-931d-a967e4157961}, !- Name
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}; !- HVAC Component

OS:PortList,
  {ea0b4888-34d4-4da5-9946-55ef2c95bffb}, !- Handle
  {f02d3b20-5ebf-4960-b27b-29ab8ff23523}, !- Name
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}; !- HVAC Component

OS:Sizing:Zone,
  {e9e30267-5ddf-4861-8c1f-36199658c6d3}, !- Handle
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3fafd4e-8d36-44f3-8f0c-e088e94836a3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {bcdb5c08-f2ba-409f-9f96-648bf6efcad7}; !- Thermal Zone

OS:ThermalZone,
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}, !- Handle
  EL4 South Perim Spc (G.S2) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bff78b16-1d31-460d-bee7-7df87d4b6773}, !- Zone Air Inlet Port List
  {b37583b9-1793-4ec9-803e-1f9f31f0f744}, !- Zone Air Exhaust Port List
  {06361910-6669-48a2-b1ed-123b847797a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {809ddd1b-20d7-4935-ac14-8917bf5adbde}, !- Handle
  Node 16,                                !- Name
  {06361910-6669-48a2-b1ed-123b847797a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06361910-6669-48a2-b1ed-123b847797a3}, !- Handle
  {1d728915-e832-4013-a670-843cd2f67b82}, !- Name
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}, !- Source Object
  11,                                     !- Outlet Port
  {809ddd1b-20d7-4935-ac14-8917bf5adbde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bff78b16-1d31-460d-bee7-7df87d4b6773}, !- Handle
  {b1dd0c7d-d8d6-43d9-8c18-2c9b169b2a63}, !- Name
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}; !- HVAC Component

OS:PortList,
  {b37583b9-1793-4ec9-803e-1f9f31f0f744}, !- Handle
  {f8ea87e7-deab-4f5e-bef1-3f60cff638a3}, !- Name
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}; !- HVAC Component

OS:Sizing:Zone,
  {eff1b4d8-a522-46e0-a8e8-af2c8c9b234a}, !- Handle
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {920b51bd-0709-4688-b7e5-36281d8191bc}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {af0e0bec-7a54-4e6a-907e-4abf17ff12c7}; !- Thermal Zone

OS:ThermalZone,
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}, !- Handle
  EL4 Core Spc (G.C3) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44ee8e9e-152f-4483-ba76-8c0aafc52a51}, !- Zone Air Inlet Port List
  {71b277fd-9489-42df-94e5-f50fe2c18945}, !- Zone Air Exhaust Port List
  {cacbdf58-65a1-4b09-8ddd-eb8efb643579}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9002938d-2e0d-435e-9f6f-a4b32cedb956}, !- Handle
  Node 17,                                !- Name
  {cacbdf58-65a1-4b09-8ddd-eb8efb643579}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cacbdf58-65a1-4b09-8ddd-eb8efb643579}, !- Handle
  {a5cd38f3-c7fb-452e-a318-f2f872dfe630}, !- Name
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}, !- Source Object
  11,                                     !- Outlet Port
  {9002938d-2e0d-435e-9f6f-a4b32cedb956}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44ee8e9e-152f-4483-ba76-8c0aafc52a51}, !- Handle
  {d78c836a-2050-4ae8-ba71-bd70ed3c2f9f}, !- Name
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}; !- HVAC Component

OS:PortList,
  {71b277fd-9489-42df-94e5-f50fe2c18945}, !- Handle
  {7fdf50a0-752c-4e8c-9ec4-f8faf1d3f2aa}, !- Name
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}; !- HVAC Component

OS:Sizing:Zone,
  {6f181e77-d2f3-48a6-90df-9e2f8b883d5e}, !- Handle
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12316078-6b0d-42c4-b11c-6696469513b0}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {fd5bf1f5-06f3-4fe8-ace0-6be4507f7c06}; !- Thermal Zone

OS:ThermalZone,
  {0d1444d3-befe-44c4-be90-46a34646324a}, !- Handle
  EL4 North Plnm (G.4) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fafdc62d-1f35-4460-a09b-8ef437897ee7}, !- Zone Air Inlet Port List
  {96194d21-a0c2-4c44-98e3-8046a13faf30}, !- Zone Air Exhaust Port List
  {265d01df-9df1-4094-a580-7cadf23f4c5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a29cb2eb-a6aa-437e-a739-1a95335c9649}, !- Handle
  Node 18,                                !- Name
  {265d01df-9df1-4094-a580-7cadf23f4c5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {265d01df-9df1-4094-a580-7cadf23f4c5f}, !- Handle
  {58bab0ca-eab4-47e6-8039-e7553c5c059e}, !- Name
  {0d1444d3-befe-44c4-be90-46a34646324a}, !- Source Object
  11,                                     !- Outlet Port
  {a29cb2eb-a6aa-437e-a739-1a95335c9649}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fafdc62d-1f35-4460-a09b-8ef437897ee7}, !- Handle
  {a16bd2b4-fbd0-47fa-85d3-fb1357a44c22}, !- Name
  {0d1444d3-befe-44c4-be90-46a34646324a}; !- HVAC Component

OS:PortList,
  {96194d21-a0c2-4c44-98e3-8046a13faf30}, !- Handle
  {44adde25-4040-4dd8-82a6-0a4dafe4162f}, !- Name
  {0d1444d3-befe-44c4-be90-46a34646324a}; !- HVAC Component

OS:Sizing:Zone,
  {efd8a5b5-34d4-43ae-a999-d98ee55e1452}, !- Handle
  {0d1444d3-befe-44c4-be90-46a34646324a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f268fb37-9d0b-4a41-b498-2f5a2c19aed4}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {0d1444d3-befe-44c4-be90-46a34646324a}; !- Thermal Zone

OS:ThermalZone,
  {5262437c-1eee-47de-ad8f-ce90ae98663e}, !- Handle
  EL4 South Plnm (G.4) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4f43c48-b6b0-40b8-af9d-ebb191726bd2}, !- Zone Air Inlet Port List
  {3608867e-1bbf-4111-a6ef-b15b8674d1ec}, !- Zone Air Exhaust Port List
  {28eb8d58-3142-4b88-a639-bac05ba7cf63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7ec1149-536c-4189-95c2-e99f6cfdd077}, !- Handle
  Node 19,                                !- Name
  {28eb8d58-3142-4b88-a639-bac05ba7cf63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28eb8d58-3142-4b88-a639-bac05ba7cf63}, !- Handle
  {3eb6e69b-b23c-4f77-a52b-341efe4f1703}, !- Name
  {5262437c-1eee-47de-ad8f-ce90ae98663e}, !- Source Object
  11,                                     !- Outlet Port
  {d7ec1149-536c-4189-95c2-e99f6cfdd077}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4f43c48-b6b0-40b8-af9d-ebb191726bd2}, !- Handle
  {67bed7c8-0d82-4f4d-abc3-77749502e36b}, !- Name
  {5262437c-1eee-47de-ad8f-ce90ae98663e}; !- HVAC Component

OS:PortList,
  {3608867e-1bbf-4111-a6ef-b15b8674d1ec}, !- Handle
  {a05babcb-cd09-431b-8fcb-6f7506f59e3c}, !- Name
  {5262437c-1eee-47de-ad8f-ce90ae98663e}; !- HVAC Component

OS:Sizing:Zone,
  {bdd53c82-15cc-42b3-8803-e65fa96df444}, !- Handle
  {5262437c-1eee-47de-ad8f-ce90ae98663e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {479472ec-1f9c-4325-90b2-1002721ac492}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5262437c-1eee-47de-ad8f-ce90ae98663e}; !- Thermal Zone

OS:ThermalZone,
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}, !- Handle
  EL4 Core Plnm (G.4) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54aea8c7-1f8f-4f13-ae5e-9c419f2ccce8}, !- Zone Air Inlet Port List
  {5662b938-dcf7-4e5b-826d-9efdd078a7f4}, !- Zone Air Exhaust Port List
  {5812442b-14a9-48cd-ae26-4e3c9f4158fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa322718-681b-411d-a416-b39c28a76aa7}, !- Handle
  Node 20,                                !- Name
  {5812442b-14a9-48cd-ae26-4e3c9f4158fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5812442b-14a9-48cd-ae26-4e3c9f4158fe}, !- Handle
  {ed3ca2bc-b963-428a-ab1d-5ca9ffeebd8e}, !- Name
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}, !- Source Object
  11,                                     !- Outlet Port
  {fa322718-681b-411d-a416-b39c28a76aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54aea8c7-1f8f-4f13-ae5e-9c419f2ccce8}, !- Handle
  {24832bf4-b7ba-499c-a84f-6f36d7f03709}, !- Name
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}; !- HVAC Component

OS:PortList,
  {5662b938-dcf7-4e5b-826d-9efdd078a7f4}, !- Handle
  {5f82f0b5-be62-43d0-ae20-d9b2bcfe82a6}, !- Name
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}; !- HVAC Component

OS:Sizing:Zone,
  {4a12e722-b520-4966-80d0-78a24c2e4288}, !- Handle
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d903ec8-aaa2-4d23-9249-4035d96a8e9d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {7d2d13dc-3ce2-42bb-afa8-6def207e136c}; !- Thermal Zone

OS:SpaceType,
  {d2d2d76e-9a4e-4441-adc1-8c6a8ac1de84}, !- Handle
  Plenum,                                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  plenum;      !- Standards Space Type

OS:Surface,
  {4300d593-52dc-4083-853c-957b6ba8a9d6}, !- Handle
  EL3 North Plnm (G.4) - RoofCeiling_a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5727f429-d1fb-498f-b945-c89ed4d993d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a5b0c7-6e5d-406d-bc18-d50e298f2084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 1.2192,                !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e671222d-7f5f-4cfb-bc18-845535b94402}, !- Handle
  EL2 North Plnm (G.4) - RoofCeiling_a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a96c0d5-f6a6-4737-b143-a4d93281e31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7119c8ef-f8e9-4416-8954-091438d8d469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  0, 6.096, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d86791-34d5-476d-b935-e05dc1507f7f}, !- Handle
  EL3 West Plnm (G.4) - RoofCeiling_b,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204bbe4d-be70-4ba3-81be-af56d537b9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 3.045, 1.2192,                 !- X,Y,Z Vertex 1 {m}
  33.8938, 4.2779, 1.2192,                !- X,Y,Z Vertex 2 {m}
  0, 4.2779, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.045, 1.2192;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af823f69-f5e1-4ece-b5a3-ca3405d2aa81}, !- Handle
  EL3 South Plnm (G.4) - RoofCeiling_a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2396a40e-8a73-4f92-91f5-b3295e5ba3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b95ac2-0bab-4b5c-b660-2d27ca902649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 6.0838, 1.2192,                !- X,Y,Z Vertex 2 {m}
  0, 6.0838, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce99ccce-ee33-42f4-bb77-0f6a6dc1ab40}, !- Handle
  EL2 South Plnm (G.4) - RoofCeiling_a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {629f19e5-f019-47a0-b50d-06a98ec037bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 6.0899, 1.2192,                !- X,Y,Z Vertex 2 {m}
  0, 6.0899, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44736585-76ba-4ce3-a1d8-b8218b2fb5fd}, !- Handle
  EL2 East Wall (G.4.I12),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98bc0c93-f8c5-4968-8f57-b2018bdd33c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0049a76d-77a7-49f8-8fb8-17e026ed4f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  84.6277, 6.0899, 0,                     !- X,Y,Z Vertex 3 {m}
  84.6277, 6.0899, 1.2192;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc780d2-d060-4b5e-8c47-dbd9636fe221}, !- Handle
  EL2 West Wall (G.4.I13B)C 1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f5ef492-d959-4f80-a17f-a7c8d25aaa55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2733, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2733, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449a2c84-0f72-46b3-bc03-c258fa9a0838}, !- Handle
  EL2 Core Plnm (G.4) - RoofCeiling_a,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f5f436-54a9-46ce-99f0-beb954c904df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0449, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  84.6277, 3.045, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  84.6277, 4.2672, 1.2192,                !- X,Y,Z Vertex 3 {m}
  0, 4.2794, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b931692d-6221-48b8-af0e-81bbb626875b}, !- Handle
  EL1 West Perim Spc (G.W1) - RoofCeiling_a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62264488-279d-4219-8d57-1bb664a30d2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 9.1272, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.5763, 16.444, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 16.444, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 9.1272, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aaf7bc3-155f-4d74-81e2-f41d72934d36}, !- Handle
  EL1 East Perim Spc (G.E2) - RoofCeiling_b, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c38212-e5a1-4781-9d27-06cb6b371230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 9.1272, 3.9624,                !- X,Y,Z Vertex 1 {m}
  15.2491, 16.444, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 16.444, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 9.1272, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e047e742-84d5-4629-9661-6749a3a74b9c}, !- Handle
  EL1 East Perim Spc (G.E2) - Wall 090_a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a0c189-4722-448e-b87a-11c2edb408fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 6.0823, 2.7432,                !- X,Y,Z Vertex 1 {m}
  15.2491, 6.0823, 0,                     !- X,Y,Z Vertex 2 {m}
  15.2491, 10.3617, 0,                    !- X,Y,Z Vertex 3 {m}
  15.2491, 10.3617, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc4a8d6-32f3-41ef-9bc9-8e9a7544a07c}, !- Handle
  EL1 West Perim Spc (G.W1) - RoofCeiling_b, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97218bcf-23ee-493c-9162-130fcc6d3d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  35.5763, 7.3015, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 7.3015, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c38212-e5a1-4781-9d27-06cb6b371230}, !- Handle
  EL4 North Perim Spc (G.N1) - Floor_a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aaf7bc3-155f-4d74-81e2-f41d72934d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8254, 7.3167, 0,                     !- X,Y,Z Vertex 1 {m}
  50.8254, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  35.5763, 7.3167, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee914c7-3e8d-436a-a367-b58fa338286f}, !- Handle
  EL1 West Perim Spc (G.W1) - RoofCeiling_c, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34358555-c868-4b9b-98f7-dee323cfd90e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f959a0d-63ac-48d6-b3eb-cdbfa40c48a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5763, 7.3015, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.5763, 9.1272, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 9.1272, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 7.3015, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d54bfbe-95ed-4799-b8e4-a816eebdd1a7}, !- Handle
  EL4 South Perim Spc (G.S2) - Floor_a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b76477-c2b7-47c3-a76f-48b00d1d36fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8254, 7.3091, 0,                     !- X,Y,Z Vertex 1 {m}
  50.8254, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  35.5763, 7.3091, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49366a9d-bc71-4328-9cd6-c53f554eb26b}, !- Handle
  EL4 Core Spc (G.C3) - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c300db98-3978-427f-91dc-b43d3a4115d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8254, 1.8258, 0,                     !- X,Y,Z Vertex 1 {m}
  50.8254, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  35.5763, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  35.5763, 1.8258, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372a84d0-f64f-4e78-9fdf-1709519212fa}, !- Handle
  EL1 East Perim Spc (G.E2) - Wall 090_b, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb58cdc5-e4f3-4eb6-9304-73242f127f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 10.3556, 3.9624,               !- X,Y,Z Vertex 1 {m}
  15.2491, 10.3556, 2.7432,               !- X,Y,Z Vertex 2 {m}
  15.2491, 16.444, 2.7432,                !- X,Y,Z Vertex 3 {m}
  15.2491, 16.444, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612376b2-5cf4-424b-a8d2-af7c23c51d68}, !- Handle
  EL1 East Perim Spc (G.E2) - Wall 090_c, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a405c5ef-8da5-45de-a797-5847634ba084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  15.2491, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2491, 6.0823, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2491, 6.0823, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5ef492-d959-4f80-a17f-a7c8d25aaa55}, !- Handle
  EL1 East Perim Spc (G.E2) - Wall 090_d, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc780d2-d060-4b5e-8c47-dbd9636fe221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 6.0823, 3.9624,                !- X,Y,Z Vertex 1 {m}
  15.2491, 6.0823, 2.7432,                !- X,Y,Z Vertex 2 {m}
  15.2491, 10.3556, 2.7432,               !- X,Y,Z Vertex 3 {m}
  15.2491, 10.3556, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7352952-858b-41a1-8c7c-e51c6cf2cc84}, !- Handle
  EL1 East Perim Spc (G.E2) - Wall 090_e, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff1114d-6556-4c29-a72d-a73230bbb30e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  15.2491, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  15.2491, 6.0823, 2.7432,                !- X,Y,Z Vertex 3 {m}
  15.2491, 6.0823, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b76477-c2b7-47c3-a76f-48b00d1d36fc}, !- Handle
  EL1 East Perim Spc (G.E2) - RoofCeiling_a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d54bfbe-95ed-4799-b8e4-a816eebdd1a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  15.2491, 7.3015, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 7.3015, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7119c8ef-f8e9-4416-8954-091438d8d469}, !- Handle
  EL4 North Perim Spc (G.N1) - Floor_b,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e671222d-7f5f-4cfb-bc18-845535b94402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.4531, 7.3243, 0,                    !- X,Y,Z Vertex 1 {m}
  135.4531, 1.2344, 0,                    !- X,Y,Z Vertex 2 {m}
  50.8254, 1.2344, 0,                     !- X,Y,Z Vertex 3 {m}
  50.8254, 7.3243, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c300db98-3978-427f-91dc-b43d3a4115d6}, !- Handle
  EL1 East Perim Spc (G.E2) - RoofCeiling_c, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b11dd15-f783-4b73-a2bf-fbde7b51a886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49366a9d-bc71-4328-9cd6-c53f554eb26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2491, 7.3015, 3.9624,                !- X,Y,Z Vertex 1 {m}
  15.2491, 9.1272, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 9.1272, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 7.3015, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e07026-99a4-43a7-a362-d2cec649b557}, !- Handle
  EL4 South Perim Spc (G.S2) - Floor_b,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f67ed7b-37c2-4cc8-98a7-4cf36f474917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.4531, 7.3091, 0,                    !- X,Y,Z Vertex 1 {m}
  135.4531, 6.0899, 0,                    !- X,Y,Z Vertex 2 {m}
  50.8254, 6.0899, 0,                     !- X,Y,Z Vertex 3 {m}
  50.8254, 7.3091, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45966784-749d-4105-ab13-4b08b42c1168}, !- Handle
  EL4 Core Spc (G.C3) - Floor_b,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0dc587-50ea-4183-ab99-b8b81cc9161c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.4531, 1.8258, 0,                    !- X,Y,Z Vertex 1 {m}
  135.4531, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  50.8254, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  50.8254, 1.8258, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f5f436-54a9-46ce-99f0-beb954c904df}, !- Handle
  EL4 North Perim Spc (G.N1) - Floor_c,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {449a2c84-0f72-46b3-bc03-c258fa9a0838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8254, 1.2344, 0,                     !- X,Y,Z Vertex 1 {m}
  135.4531, 1.2223, 0,                    !- X,Y,Z Vertex 2 {m}
  135.4531, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  50.8254, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f67ed7b-37c2-4cc8-98a7-4cf36f474917}, !- Handle
  EL2 Core Plnm (G.4) - RoofCeiling_b,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e07026-99a4-43a7-a362-d2cec649b557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  84.6277, 1.2192, 1.2192,                !- X,Y,Z Vertex 2 {m}
  0, 1.2192, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204bbe4d-be70-4ba3-81be-af56d537b9fc}, !- Handle
  EL4 North Perim Spc (G.N1) - Floor_d,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d86791-34d5-476d-b935-e05dc1507f7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 1.2329, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  135.4531, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  135.4531, 1.2329, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0dc587-50ea-4183-ab99-b8b81cc9161c}, !- Handle
  EL2 Core Plnm (G.4) - RoofCeiling_c,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cf629bd-f0b6-4524-884c-60253729dbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45966784-749d-4105-ab13-4b08b42c1168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.6277, 1.2192, 1.2192,                !- X,Y,Z Vertex 1 {m}
  84.6277, 3.045, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  0, 3.0449, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 1.2192, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629f19e5-f019-47a0-b50d-06a98ec037bd}, !- Handle
  EL4 South Perim Spc (G.S2) - Floor_c,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce99ccce-ee33-42f4-bb77-0f6a6dc1ab40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.4531, 6.0899, 0,                    !- X,Y,Z Vertex 1 {m}
  135.4531, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  50.8254, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  50.8254, 6.0899, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3eacf2-0a49-4a4d-84ca-880ad118607d}, !- Handle
  EL4 Core Spc (G.C3) - Floor_c,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3460dbf6-1dfa-4208-b925-194a2c7e6be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a47f974-bf40-4d08-890d-72b388ab82fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 1.8258, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  135.4531, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  135.4531, 1.8258, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2567b18-61cc-4208-b15b-1809b998f53a}, !- Handle
  EL3 West Plnm (G.4) - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5053b47-855f-4121-9357-c392f7632b52}, !- Handle
  EL4 South Perim Spc (G.S2) - Floor_d,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfeebdf-ad29-41c3-b801-4b48753f6e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3091, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 6.0914, 0,                    !- X,Y,Z Vertex 2 {m}
  135.4531, 6.0914, 0,                    !- X,Y,Z Vertex 3 {m}
  135.4531, 7.3091, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfeebdf-ad29-41c3-b801-4b48753f6e34}, !- Handle
  EL3 West Plnm (G.4) - RoofCeiling_a,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5053b47-855f-4121-9357-c392f7632b52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  33.8938, 1.2192, 1.2192,                !- X,Y,Z Vertex 2 {m}
  0, 1.2192, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a5b0c7-6e5d-406d-bc18-d50e298f2084}, !- Handle
  EL4 North Perim Spc (G.N1) - Floor_e,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2361-2f7f-4f52-b785-f97276a3b64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4300d593-52dc-4083-853c-957b6ba8a9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 7.3243, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 1.2329, 0,                    !- X,Y,Z Vertex 2 {m}
  135.4531, 1.2329, 0,                    !- X,Y,Z Vertex 3 {m}
  135.4531, 7.3243, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a47f974-bf40-4d08-890d-72b388ab82fd}, !- Handle
  EL3 West Plnm (G.4) - RoofCeiling_c,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c6d3bf9-5aec-43a4-8570-c16707042fde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca3eacf2-0a49-4a4d-84ca-880ad118607d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8938, 1.2192, 1.2192,                !- X,Y,Z Vertex 1 {m}
  33.8938, 3.045, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  0, 3.045, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 1.2192, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b95ac2-0bab-4b5c-b660-2d27ca902649}, !- Handle
  EL4 South Perim Spc (G.S2) - Floor_e,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e70a59d-72e9-45b6-948f-9671c2504544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af823f69-f5e1-4ece-b5a3-ca3405d2aa81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  169.3469, 6.0914, 0,                    !- X,Y,Z Vertex 1 {m}
  169.3469, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  135.4531, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  135.4531, 6.0914, 0;                    !- X,Y,Z Vertex 4 {m}

