
OS:Version,
  {9f650fd4-ab7c-4c4b-be46-0f42e4b6d498}, !- Handle
  2.4.1;                                  !- Version Identifier

OS:Site,
  {33a21b25-cf6d-422d-a9eb-73fff61b16f2}, !- Handle
  Vancouver Int'l_BC_CAN,                 !- Name
  49.18,                                  !- Latitude {deg}
  -123.17,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d3748db6-90a4-4abf-9b1d-f90d7eeae2bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:SubSurface,
  {c47f8f65-ed29-40ec-87ef-7fac74f4e8d9}, !- Handle
  Skylights_r2c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 4 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 6 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 7 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Handle
  Core_Retail,                            !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {923ba796-4efe-41c0-aa81-5ad4e78c9894}, !- Handle
  Skylights_r4c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 24.698, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 25.9172, 6.096,                  !- X,Y,Z Vertex 2 {m}
  3.3528, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.3528, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f7c68c-9df7-4682-a866-0018a9219c79}, !- Handle
  Skylights_r1c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 3.3528, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  3.3528, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  3.3528, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d8d4ad-9ea3-42cd-a7bb-15ef3c5ccdb8}, !- Handle
  Skylights_r2c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 10.4648, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 11.684, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Handle
  Back_Space,                             !- Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Handle
  Front_Retail,                           !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Handle
  Point_Of_Sale,                          !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Handle
  Front_Entry,                            !- Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ConvergenceLimits,
  {01e133af-031a-422d-87f7-26793ea40ec2}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {81686f66-944c-4647-a238-0e76788e8058}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a5918d-4d11-4048-9d06-71e0a8588d8a}, !- Handle
  Skylights_r2c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 11.684, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 10.4648, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b91ee32-f36d-404c-806f-def2f984cbe0}, !- Handle
  Skylights_r4c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  16.1544, 25.9172, 6.096,                !- X,Y,Z Vertex 3 {m}
  16.1544, 24.698, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {e8112eb1-bf0f-4a3e-9504-05cec54a9d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4b88897e-f470-4ec3-b5b7-eccdc7730b3c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e4199d80-9307-426c-bf30-c9675ea6bf8e}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87f44ee-c4ea-4ee8-9311-6ff534f87b6d}, !- Handle
  Skylights_r3c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 18.796, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 17.5768, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fb3987-0bae-45f7-85cf-263e421d2c87}, !- Handle
  Skylights_r3c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 17.5768, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 18.796, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {139b7b53-04f5-403e-8345-364b1ba4e248}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e176f146-055f-42b0-a564-800c420a9ead}, !- Handle
  Skylights_r1c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  16.1544, 4.572, 6.096,                  !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa43c8de-12a0-4216-b34e-6326df02b86e}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81cb131e-eac3-4cec-8c11-dab57047b08f}, !- Handle
  Skylights_r3c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {934ba61d-05cc-4ff8-9032-c40f2a8537da}, !- Handle
  Skylights_r1c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  9.7536, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29141158-767f-4ee8-a7b2-212263462768}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {c5337ee0-a469-4677-86f0-9837fa48ae21}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {11270b89-deda-42b7-8f5b-f3c6acf585ca}, !- Handle
  Skylights_r3c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {5fd4e59a-b7a5-4563-9f2d-da2649983af7}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {703e747f-4aee-4bb6-b0b2-382e73a4b055}, !- Handle
  Skylights_r4c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  22.563, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  22.563, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {848261d7-4d9a-4dca-acfb-90ce828e91d0}, !- Handle
  Skylights_r2c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e11453-70b9-404e-b635-0be6240be232}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fecd9201-d4ac-4c58-84ff-32da470583c0}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Timestep,
  {719b8448-7562-4717-aacc-469cbaec55d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {aa071399-e221-47e9-8f4a-f45735eb331f}, !- Handle
  NECB_2011RetailStandalone,              !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  RetailStandalone;                       !- Standards Building Type

OS:SubSurface,
  {e39180f2-1ea3-4914-bc3d-5fb94a696f6b}, !- Handle
  Skylights_r1c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  22.563, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  22.563, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {02aeb80d-f770-4a8e-add9-548687807b99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {11a7d9f4-5f4f-4f0f-b39d-02cc5579b035}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2b053269-96e9-43d6-b1ae-d1270e15891b}, !- Handle
  Skylights_r4c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.7536, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  9.7536, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7c7642-2145-459f-bc0f-9725b5ca8f12}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {2af25adf-31f5-4adc-a4eb-3dfbd313cf12}; !- Handle

OS:BuildingStory,
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}, !- Handle
  TZ-Core_Retail,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae4a5d88-48bd-4b1e-93ff-91da7758e8aa}, !- Zone Air Inlet Port List
  {1e0cf772-ca08-4690-893f-653b07a64ce6}, !- Zone Air Exhaust Port List
  {9be69ead-4d21-47f9-b57a-7608fc7d119d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a64821e-21f1-4134-9301-e5b04efc9286}, !- Handle
  Node 1,                                 !- Name
  {9be69ead-4d21-47f9-b57a-7608fc7d119d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9be69ead-4d21-47f9-b57a-7608fc7d119d}, !- Handle
  {b20008a7-b31b-446a-8f1e-8087ed515b2c}, !- Name
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}, !- Source Object
  11,                                     !- Outlet Port
  {8a64821e-21f1-4134-9301-e5b04efc9286}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae4a5d88-48bd-4b1e-93ff-91da7758e8aa}, !- Handle
  {b4ce0b9a-13c2-4066-beab-6544e9279757}, !- Name
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}; !- HVAC Component

OS:PortList,
  {1e0cf772-ca08-4690-893f-653b07a64ce6}, !- Handle
  {4cf40dfd-8444-44cb-8286-64d0e59e4d5e}, !- Name
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}; !- HVAC Component

OS:Sizing:Zone,
  {c12ed213-ac63-4461-bd3a-2498e0117053}, !- Handle
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdbd24f3-c51a-4b6c-abc3-a3e02c387aa3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {568ec955-d2bb-40f2-a59b-ef6a0b9c8499}; !- Thermal Zone

OS:ThermalZone,
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}, !- Handle
  TZ-Back_Space,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5dc980-fc7d-4ec0-914a-268159b39239}, !- Zone Air Inlet Port List
  {79096ffa-78d6-4330-bbf3-49bbc1997d13}, !- Zone Air Exhaust Port List
  {df2b235c-e613-474c-aa61-b3c0036cdded}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25e13b3c-6474-429f-bdf3-8a8c05d7c271}, !- Handle
  Node 2,                                 !- Name
  {df2b235c-e613-474c-aa61-b3c0036cdded}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df2b235c-e613-474c-aa61-b3c0036cdded}, !- Handle
  {bf1ac521-ed9b-4383-8f7b-36fae98c3ef1}, !- Name
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}, !- Source Object
  11,                                     !- Outlet Port
  {25e13b3c-6474-429f-bdf3-8a8c05d7c271}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5dc980-fc7d-4ec0-914a-268159b39239}, !- Handle
  {3b0c0f34-f6ba-447b-936c-b54932627f9a}, !- Name
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}; !- HVAC Component

OS:PortList,
  {79096ffa-78d6-4330-bbf3-49bbc1997d13}, !- Handle
  {721d3f55-4f51-42d0-a32b-10122ebc3ce0}, !- Name
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}; !- HVAC Component

OS:Sizing:Zone,
  {90352b6b-81d6-4b7d-bb7c-7e2b5519b939}, !- Handle
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a02ee470-8f5d-46e6-96bf-b438dd959e90}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fd22e6b8-e78b-4caa-9bad-767835ee72ce}; !- Thermal Zone

OS:ThermalZone,
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}, !- Handle
  TZ-Front_Entry,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e95e3717-bd75-475f-9ba8-956e02fa0347}, !- Zone Air Inlet Port List
  {2a93f737-1d3d-470a-8569-a90f7ab18d56}, !- Zone Air Exhaust Port List
  {a86439bf-9373-4d7b-bb3f-2f782c36ef99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {284837d1-63a5-420e-b23b-787cda4e32d4}, !- Handle
  Node 3,                                 !- Name
  {a86439bf-9373-4d7b-bb3f-2f782c36ef99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a86439bf-9373-4d7b-bb3f-2f782c36ef99}, !- Handle
  {970d86fc-7fbd-46de-b833-f9f5e1b69fa7}, !- Name
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}, !- Source Object
  11,                                     !- Outlet Port
  {284837d1-63a5-420e-b23b-787cda4e32d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e95e3717-bd75-475f-9ba8-956e02fa0347}, !- Handle
  {326317e5-0cf1-4970-bc18-c90f176bafdc}, !- Name
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}; !- HVAC Component

OS:PortList,
  {2a93f737-1d3d-470a-8569-a90f7ab18d56}, !- Handle
  {a538c061-ef46-4460-9773-5ecc0f16e487}, !- Name
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}; !- HVAC Component

OS:Sizing:Zone,
  {9033ae14-2cbc-499b-8e0f-df82054a5f31}, !- Handle
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7396399f-6348-4baa-bb5a-b214c56b28ec}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d02dcc6d-2d00-4a67-9878-dea8dadcbe1e}; !- Thermal Zone

OS:ThermalZone,
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}, !- Handle
  TZ-Point_Of_Sale,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92110b32-59cc-4cd3-ba62-e66ce15cec63}, !- Zone Air Inlet Port List
  {4fb24600-3f40-45e8-8551-dce4db7075c2}, !- Zone Air Exhaust Port List
  {85efc1d2-c322-4001-935a-fa8ccf6642ee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d2fe67e-dd65-4fb4-8b4d-a5e268e0a255}, !- Handle
  Node 4,                                 !- Name
  {85efc1d2-c322-4001-935a-fa8ccf6642ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85efc1d2-c322-4001-935a-fa8ccf6642ee}, !- Handle
  {437ef5bd-7f90-44e0-8a73-a91ef005c899}, !- Name
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}, !- Source Object
  11,                                     !- Outlet Port
  {3d2fe67e-dd65-4fb4-8b4d-a5e268e0a255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92110b32-59cc-4cd3-ba62-e66ce15cec63}, !- Handle
  {b11f3996-34ba-4660-905e-13e3023f1ad2}, !- Name
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}; !- HVAC Component

OS:PortList,
  {4fb24600-3f40-45e8-8551-dce4db7075c2}, !- Handle
  {2c8eb6c3-299a-4664-b8b4-caa2e5dd1a18}, !- Name
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}; !- HVAC Component

OS:Sizing:Zone,
  {fafccf4e-de43-4f9a-95f4-9fdee6b7be72}, !- Handle
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e45d6757-3294-4e27-a39e-3dc22f313434}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5de3e2a9-0391-49b6-8fc7-2f143c191e92}; !- Thermal Zone

OS:ThermalZone,
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}, !- Handle
  TZ-Front_Retail,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b7eb199-21b5-4ae6-9e05-db432d38c2ea}, !- Zone Air Inlet Port List
  {a1868900-a40f-4b10-9fd6-4f78eafa7913}, !- Zone Air Exhaust Port List
  {10815631-864d-4a0a-ae6b-b8b62e73f5dd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e45d6713-b579-48ba-87b3-7d9464656d4b}, !- Handle
  Node 5,                                 !- Name
  {10815631-864d-4a0a-ae6b-b8b62e73f5dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10815631-864d-4a0a-ae6b-b8b62e73f5dd}, !- Handle
  {6c7166f0-da4a-41de-86e8-9db7aa0da8d7}, !- Name
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}, !- Source Object
  11,                                     !- Outlet Port
  {e45d6713-b579-48ba-87b3-7d9464656d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b7eb199-21b5-4ae6-9e05-db432d38c2ea}, !- Handle
  {13592cec-8025-4dec-a1b6-dcbde81b1edb}, !- Name
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}; !- HVAC Component

OS:PortList,
  {a1868900-a40f-4b10-9fd6-4f78eafa7913}, !- Handle
  {57274001-9664-4bc8-a09c-be5744604652}, !- Name
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}; !- HVAC Component

OS:Sizing:Zone,
  {dce46fb1-6014-4091-b3ab-f133d7b1f5f4}, !- Handle
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fbf8b0b-8aa7-4425-b333-689582dd6681}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2457585a-e958-4f6b-8185-1b373f9ce0d5}; !- Thermal Zone

OS:Site:WaterMainsTemperature,
  {9d38b933-9adc-4906-b832-a1ecf60236d2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.71666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  13.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {fce3f342-3a35-4031-b123-8c8c2b0b6535}, !- Handle
  Vancouver Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.445;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c528fb3f-3036-46d2-8581-c1a08a4df9ad}, !- Handle
  Vancouver Int'l Ann Htg 99.6% Condns DB, !- Name
  -7,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -7,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {0e86ca49-a0ec-4876-a25b-aa0c02ab52ff}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Handle
  Space Function Storage room > 100 m2-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9726098d-f897-4a94-9dd2-ba6b8c7b92d8}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Storage room > 100 m2-sch-E;            !- Standards Space Type

OS:Rendering:Color,
  {9726098d-f897-4a94-9dd2-ba6b8c7b92d8}, !- Handle
  Space Function Storage room > 100 m2-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a56cab18-47b6-4b98-8382-399c422abdb2}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:Rendering:Color,
  {a56cab18-47b6-4b98-8382-399c422abdb2}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ad05e681-634f-4c68-9710-2f8c1694f815}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:Rendering:Color,
  {ad05e681-634f-4c68-9710-2f8c1694f815}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ClimateZones,
  {683fe814-f020-46c4-aa4b-6351321381bd}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {d5615781-cbe2-4b40-a892-a2650ca3dfa3}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {13995bae-4d7f-4e0f-9bb4-f85742a0628b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

