[
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1D Before 10/8/2012"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1D Before 10/8/2012"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 9.7,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 9.7,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 9.7,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 9.7,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.9,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9,
        "minimum_iplv": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 8.8,
        "minimum_iplv": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10.6,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10.6,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.9,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9,
        "minimum_iplv": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 8.8,
        "minimum_iplv": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 0.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B, Before 1/23/2006"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.9,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9,
        "minimum_iplv": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 8.8,
        "minimum_iplv": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10.9,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 10.9,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, As of 1/23/2006"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.9,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.1,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9,
        "minimum_iplv": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 8.8,
        "minimum_iplv": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2007 Table 6.8.1B, Before 1/1/2010"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2015"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 11,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 11,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 0.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": "From 90.1-2010 Table 6.8.1-2 Before 1/1/2016"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 0.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 11,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 11,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 0.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 6999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11.9,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 0,
        "maximum_capacity": 6999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11.9,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 7000,
        "maximum_capacity": 14999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 7000,
        "maximum_capacity": 14999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "PTHP",
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "PTHP",
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_efficiency": 13,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 0.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 14,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "ThroughWall",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "ThroughWall",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 29999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 12,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 11,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "SmallDuctHighVelocity",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 0,
        "maximum_capacity": 64999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": 11,
        "minimum_full_load_efficiency": null,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 11,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 65000,
        "maximum_capacity": 134999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.8,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.6,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 135000,
        "maximum_capacity": 239999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 10.4,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.5,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_efficiency": null,
        "minimum_full_load_efficiency": 9.3,
        "minimum_iplv": null,
        "minimum_integrated_energy_efficiency_ratio": 0.4,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "cool_cap_ft": "HPACCoolCapFT",
        "cool_cap_fflow": "HPACCoolCapFFF",
        "cool_eir_ft": "HPACCOOLEIRFT",
        "cool_eir_fflow": "HPACCOOLEIRFFF",
        "cool_plf_fplr": "HPACCOOLPLFFPLR",
        "annotation": null
    }
]