name,category,form,dependent_variable,independent_variable_1,independent_variable_2,coeff_1,coeff_2,coeff_3,coeff_4,coeff_5,coeff_6,coeff_7,coeff_8,coeff_9,coeff_10,minimum_independent_variable_1,maximum_independent_variable_1,minimum_independent_variable_2,maximum_independent_variable_2,minimum_dependent_variable_output,maximum_dependent_variable_output,annotation
a-Si_Spectral-fAirMass,PV-Module,Cubic,,AirMass,,0.99264449,0.05334853,-0.0372019,0.00327026,,,,,,,,,,,,,From .dat files included with MASControl2
Absor-1-Cap-fCHWT&ECT,1-StageAbsorptn,BiQuadratic,QRatio,CHWT,ECT,1.757428,0.054774,-0.00290628,-0.035145,-0.000156,0.000894,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Absor-1-HIR-fCHWT&ECT,1-StageAbsorptn,BiQuadratic,,CHWT,ECT,0.691153,0,0,0.005355,0.000178,0,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Absor-1-HIR-fPLR,1-StageAbsorptn,Quadratic,,PLR,,0.087773,0.744921,0.167306,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Absor-2-Cap-fCHWT&ECT,2-StageAbsorptn,BiQuadratic,QRatio,CHWT,ECT,0.362073,0.0001386,0.001458,0.0733878,-0.00206064,0.00101,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Absor-2-HIR-fCHWT&ECT,2-StageAbsorptn,BiQuadratic,,CHWT,ECT,0.98675,0,0,-0.0234,0.00081,0,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Absor-2-HIR-fPLR,2-StageAbsorptn,Quadratic,,PLR,,0.1355115,0.61798084,0.24651277,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
AHU-1_CoolCStandard10Ton_CapFF,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,0.77136,0.34053,-0.11088,,,,,,,,0.75918,1.13877,,,,,"From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
AirCooled_Chiller_2004_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,1.0433811,0.0407077,0.0004506,-0.0041514,-8.86e-05,-0.0003467,,,,,5,10,12.7,51.67,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_2004_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.5961915,-0.0099496,0.0007888,0.0004506,0.0004875,-0.0007623,,,,,5,10,12.7,51.67,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_2010_PathA_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,1.0433825,0.0407073,0.0004506,-0.0041514,-8.86e-05,-0.0003467,,,,,5,10,12.7,51.67,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_2010_PathA_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.5961915,-0.0099496,0.0007888,0.0004506,0.0004875,-0.0007623,,,,,5,10,12.7,51.67,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.141,0.655,0.203,,,,,,,,0,1,,,,,"Based on Dick Lord's study dated January 17, 2010.  EIRFPLR curve is identical for all AirCooled Chillers"
AirCooled_Chiller_GT150_2004_EIRFPLR,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.141,0.655,0.203,,,,,,,,0,1,,,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_GT150_2010_PathA_EIRFPLR,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.141,0.655,0.203,,,,,,,,0,1,,,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_LT150_2004_EIRFPLR,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.141,0.655,0.203,,,,,,,,0,1,,,,,"Based on Dick Lord's study dated January 17, 2010."
AirCooled_Chiller_LT150_2010_PathA_EIRFPLR,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.141,0.655,0.203,,,,,,,,0,1,,,,,"Based on Dick Lord's study dated January 17, 2010."
AirFoil w Dischrg Dampers FPLR,FanEIR-FPLR,Quadratic,,PLR,,0.227143,1.178929,-0.410714,,,,,,,,,,,,0.68,1,From .dat files included with MASControl2
AirFoil w Inlet Vanes FPLR,FanEIR-FPLR,Quadratic,,PLR,,0.584345,-0.579167,0.970238,,,,,,,,,,,,0.48,1,From .dat files included with MASControl2
Atmospheric-Blr-HIR-fPLR,FuelBoilers,Quadratic,,PLR,,0.02699999,1.10549998,-0.13249961,,,,,,,,,,,,,,From .dat files included with MASControl2
Boiler Constant Efficiency Curve,Boiler,Cubic,FIRRatio,QRatio,,1,0,0,0,,,,,,,0,1,,,,,From DOE Reference Building
Boiler with Minimum Turndown,Boiler,Cubic,FIRRatio,QRatio,,0.7791,1.4745,-2.5795,1.3467,,,,,,,0,1.3,,,,,From Regression of Prototype Building EMS
Boiler with No Minimum Turndown,Boiler,Cubic,FIRRatio,QRatio,,0.7463,1.3196,-2.2154,1.1674,,,,,,,0,1.3,,,,,From Regression of Prototype Building EMS
BOILER-EFFFPLR-NECB2011,Boiler,Cubic,FIRRatio,QRatio,,0.2901,2.6664,-3.764,1.82,,,,,,,0,1,,,,,From NECB 2011
CdTe_Spectral-fAirMass,PV-Module,Cubic,,AirMass,,0.93700588,0.05130703,-0.00646639,0.00017267,,,,,,,,,,,,,From .dat files included with MASControl2
CentChlrAirCoolCap-fCHW&OAT,Chiller,BiQuadratic,QRatio,CHWT,OAT,0.94533053,0.068473818,-0.003361694,0.000108108,-0.000225,8.2e-05,,,,,,,,,,,From .dat files included with MASControl2
CentChlrAirCoolEIR-fCHW&OAT,Chiller,BiQuadratic,EIRRatio,CHWT,OAT,0.47343824,0.015708042,-0.000948,0.012260718,9.55e-05,-0.000352,,,,,,,,,,,From .dat files included with MASControl2
CentChlrAirCoolEIR-fPLR,Chiller,Quadratic,EIRRatio,PLR,,0.24258,0.41468,0.34273973,,,,,,,,,,,,,,From .dat files included with MASControl2
CentH2O-Cap-fCHWT&ECT,HermCentrifugal,BiQuadratic,QRatio,CHWT,ECT,0.36460761,-0.030523554,-0.001929776,0.066367926,-0.001891966,0.003110627,,,,,,,,,,,From .dat files included with MASControl2
CentH2O-EIR-fCHWT&ECT,HermCentrifugal,BiQuadratic,EIRRatio,CHWT,ECT,0.65868459,-0.025336458,0.000991,0.01280322,0.000171,-0.000301,,,,,,,,,,,From .dat files included with MASControl2
CentH2O-EIR-fPLR&dT,HermCentrifugal,BiQuadratic,EIRRatio,PLR,dT,0.27969646,0.57375735,0.25690463,-0.010452906,0.000475,-0.006354126,,,,,,,,,,,From .dat files included with MASControl2
CentH2OVSD-Cap-fCHWT&ECT,HermCentrifugal,BiQuadratic,QRatio,CHWT,ECT,0.36211013,-0.032249754,-0.000886,0.066743838,-0.001731488,0.002180358,,,,,,,,,,,From .dat files included with MASControl2
CentH2OVSD-EIR-fCHWT&ECT,HermCentrifugal,BiQuadratic,EIRRatio,CHWT,ECT,0.41386133,-0.088037676,0.00098,0.056770308,-0.000946,0.001418731,,,,,,,,,,,From .dat files included with MASControl2
CentH2OVSD-EIR-fPLR&dT,HermCentrifugal,BiQuadratic,EIRRatio,PLR,dT,0.14703037,-0.00349667,1.01161313,-0.006474546,0.00088,-0.020960478,,,,,,,,,,,From .dat files included with MASControl2
ChillerCentCapFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.7446451,0.0114858,1.48e-05,0.022401,-0.000688,0.0009839,,,,,5,10,24,35,,,From Dick Lord's Chiller Model study for ASHRAE 2007 baseline
ChillerCentEIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.772877,0.022101,-7.99e-05,-0.0070045,0.0004763,-0.0010612,,,,,5,10,24,35,,,From Dick Lord's Chiller Model study for ASHRAE 2007 baseline
ChillerCentEIRPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,From Dick Lord's Chiller Model study for ASHRAE 2007 baseline
ChlrAirRecipEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.114437,0.545933,0.342299,,,,,,,,0,1,,,0.11,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirRecipEIRRatio_fTchwsToadbSI,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.542784,-0.013907,0.000476,0.012197,0.000149,-0.000334,,,,,4.44,12.22,23.89,46.11,0.72,1.3,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirRecipQRatio_fTchwsToadbSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,1.12603,0.041571,0.000253,-0.010526,1e-05,-0.000256,,,,,4.44,12.22,23.89,46.11,0.82,1.3,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirScrewEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.036487,0.734743,0.219947,,,,,,,,0,1,,,0.04,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirScrewEIRRatio_fTchwsToadbSI,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.570624,0.011954,-0.000522,-3.2e-05,0.000421,-0.000606,,,,,4.44,12.22,23.89,46.11,0.7,1.38,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirScrewQRatio_fTchwsToadbSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.985959,0.049487,-0.000298,-0.003737,-4.5e-05,-0.000502,,,,,4.44,12.22,23.89,46.11,0.82,1.3,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirScrollEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.063691,0.584888,0.352803,,,,,,,,0,1,,,0.06,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirScrollEIRRatio_fTchwsToadbSI,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.702194,-0.004466,0.000535,-0.005506,0.000544,-0.000729,,,,,4.44,12.22,23.89,46.11,0.69,1.45,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrAirScrollQRatio_fTchwsToadbSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,1.02138,0.037021,0.000233,-0.003893,-6.5e-05,-0.000269,,,,,4.44,12.22,23.89,46.11,0.82,1.3,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrHPAirCoolCap-fCHW&OAT,Chiller,BiQuadratic,QRatio,CHWT,OAT,1.13076899,0.03157983,0.000358,-0.009856332,1.01e-05,-0.00015,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPAirCoolEIR-fCHW&OAT,Chiller,BiQuadratic,EIRRatio,CHWT,OAT,0.5637406,-0.009225918,0.000353,0.009452178,0.000187,-0.000314,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPAirHeatCap-fHW&39-,Chiller,BiQuadratic,QRatio,HW,39,0.92141508,-0.003413682,-3.86e-06,0.0324,0.000611,-5.18e-05,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPAirHeatCap-fHW&39+,Chiller,BiQuadratic,QRatio,HW,39+,0.94069023,-0.004035888,4.21e-07,0.046218906,-0.001703171,-2.27e-07,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPAirHeatEIR-fHW&39-,Chiller,BiQuadratic,EIRRatio,HW,39,0.33398382,0.019817694,1.2e-05,0.0048024,-3.32e-05,-0.000898,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPAirHeatEIR-fHW&39+,Chiller,BiQuadratic,EIRRatio,HW,39+,0.38886863,0.018107262,1.94e-05,-0.026683668,0.002056655,-0.000499,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OCoolCap_fCHW&ECT,Chiller/HP,BiQuadratic,QRatio,CHWT,ECT,35.68362061,0.62273101,-0.005677932,-0.248948775,-0.003461286,0.011142622,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OCoolCap_fCHW&ECT-Old,Chiller/HP,BiQuadratic,QRatio,CHWT,ECT,0.96601399,0.04050054,0.000589,-0.008098668,6.65e-05,-0.000454,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OCoolEIR_fCHW&ECT,Chiller/HP,BiQuadratic,EIRRatio,CHWT,ECT,0.111287472,-0.002094557,0.000201,0.00170532,0.000168,-0.000308,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OCoolEIR_fCHW&ECT-Old,Chiller/HP,BiQuadratic,EIRRatio,CHWT,ECT,0.61092869,-0.016352352,0.000407,0.003044232,0.000592,-0.000668,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OHeatCap_fHWS&EET,Chiller/HP,BiQuadratic,QRatio,HWS,EET,29.914016,0.1544256,-0.0041472,0.6832512,-0.00203148,0.00199584,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OHeatCap_fHWS&EET-Old,Chiller/HP,BiQuadratic,QRatio,HWS,EET,0.84649612,-0.00264807,2.31e-05,0.02700126,0.00013,-0.000127,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OHeatEIR_fHWS&EET,Chiller/HP,BiQuadratic,EIRRatio,HWS,EET,0.12004,-0.00011232,9.85e-05,-0.00107928,7.32e-05,-0.000134,,,,,,,,,,,From .dat files included with MASControl2
ChlrHPH2OHeatEIR_fHWS&EET-Old,Chiller/HP,BiQuadratic,EIRRatio,HWS,EET,0.2068226,0.018812142,0.000105,-0.012659724,0.000406,-0.000399,,,,,,,,,,,From .dat files included with MASControl2
ChlrWtrCentPathAAllEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.222149,0.503156,0.256905,,,,,,,,0.1,1,,,0.28,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.658643,-0.025339,0.000991,0.012801,0.000171,-0.000301,,,,,4.44,12.22,15.56,29.44,0.68,1.05,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.364691,-0.030521,-0.00193,0.066374,-0.001892,0.003111,,,,,4.44,12.22,15.56,29.44,0.87,0.91,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.055483,0.451866,0.488242,,,,,,,,0.1,1,,,0.11,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.756376,-0.015019,0.000156,0.00246,0.000515,-0.000687,,,,,4.44,12.22,15.56,29.44,0.63,1.12,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBGtEql300Lt600tonQRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,1.35608,0.04875,-0.000888,-0.014525,-0.000286,-4e-05,,,,,4.44,12.22,15.56,29.44,0.87,1.52,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.107426,0.156775,0.739345,,,,,,,,0.1,1,,,0.13,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.737625,0.001456,-0.000223,0.007116,0.000267,-0.000735,,,,,4.44,12.22,15.56,29.44,0.76,1.08,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.854454,0.042526,-0.000185,0.011697,-0.000497,-0.000412,,,,,4.44,12.22,15.56,29.44,0.9,1.33,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBLt300tonEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.208389,-0.121404,0.918455,,,,,,,,0.1,1,,,0.21,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBLt300tonEIRRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.711108,-0.023515,0.001194,0.017737,0.000152,-0.001159,,,,,4.44,12.22,15.56,29.44,0.69,1.13,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrCentPathBLt300tonQRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,1.15508,0.036503,-0.000499,-0.001455,-0.000439,-0.000172,,,,,4.44,12.22,15.56,29.44,0.86,1.37,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrPosDispPathAAllEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.310965,0.322519,0.372745,,,,,,,,0.1,1,,,0.35,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.665307,-0.009339,0.000483,0.009492,0.000544,-0.000864,,,,,4.44,12.22,15.56,29.44,0.74,1.27,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.96744,0.037082,0.000434,-0.005837,-4.9e-05,-0.000274,,,,,4.44,12.22,15.56,29.44,0.89,1.33,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrPosDispPathBAllEIRRatio_fQRatio,Electric Chiller,Quadratic,EIRRatio,QRatio,,0,0.6206,0.3893,,,,,,,,0.1,1,,,0.07,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.428265,-0.024071,0.000849,0.016416,0.000381,-0.00059,,,,,4.44,12.22,15.56,29.44,0.5,1.07,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI,Electric Chiller,BiQuadratic,QRatio,Tchws,Tcws,0.899926,0.030102,-0.000332,-0.001743,-9.2e-05,0.000229,,,,,4.44,12.22,15.56,29.44,0.93,1.21,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CHW-Coil-Cap-fAirflow,CHWCoils,Quadratic,QRatio,Airflow,,0.0488,1.38,-0.425,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
CHW-Coil-Cap-fEWB&EWT,CHWCoils,BiQuadratic,QRatio,EWB,EWT,1.6726784,-0.13378464,0.0065124,0.03828096,8.26e-05,-0.005868936,,,,,15.55556,29.44444,4.44444,18.33333,,,From .dat files included with MASControl2
CHW-Coil-Cap-fFluidFlow,CHWCoils,Quadratic,QRatio,FluidFlow,,0.218,3199.5088,-3280000,,,,,,,,0,1,,,,,From .dat files included with MASControl2
Coffin Defrost Curve,Refrigerated Case,Cubic,,,,0.3475,0.0296,0.0007,3e-05,,,,,,,-55,55,,,,,For SuperMarket Prototype Buildings
Coffin Latent Curve,Refrigerated Case,Cubic,,,,0.3379,0.0309,0.0005,4e-05,,,,,,,-55,55,,,,,For SuperMarket Prototype Buildings
COIL-BF-FFLOW-SPEC,CoilBF-FFLOW,Linear,,Flow,,0.33,1419.6496,,,,,,,,,,,,,0.8,,From .dat files included with MASControl2
Coil-Bypass-Factor-fPLR,CHWCoils,Linear,QRatio,PLR,,1,0,,,,,,,,,,,,,,,From .dat files included with MASControl2
CoilClgDXDblEIRRatio_fCFMRatio,DX Cooling Coil,Cubic,EIRRatio,FlowRatio,,1.007948,0.345441,-0.692289,0.338899,,,,,,,0,1,,,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXDblQRatio_fCFMRatio,DX Cooling Coil,Cubic,QRatio,FlowRatio,,0.472786,1.243342,-1.038706,0.322578,,,,,,,-100,100,0.47,,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXEIRRatio_fQFrac,DX Cooling Coil,Cubic,EIRRatio,QRatio,,0,5.1091,-8.5515,4.4744,,,,,,,0.7,1,0.92,1,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXEIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.116709,0.028458,-0.000411,0.021422,0.000162,-0.00068,,,,,13.89,25,23.89,46.11,0.77,1.33,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXQRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.86779,0.014245,0.000554,-0.007569,3.2e-05,-0.000191,,,,,13.89,25,23.89,46.11,0.77,1.29,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,-0.199992,-0.035686,0.000787,0.074834,-0.000516,-0.000573,,,,,13.89,25,23.89,46.11,0.55,1.44,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEER15EER11EIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,-1.790474,-0.028777,0.000763,0.153391,-0.001482,-0.000721,,,,,13.89,25,23.89,46.11,0.35,1.42,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEER16EER13EIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.686684,-0.035826,0.000781,0.025564,0.000163,-0.000559,,,,,13.89,25,23.89,46.11,0.65,1.51,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEER17EER11EIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,-3.060538,-0.023207,0.000744,0.216093,-0.002253,-0.000839,,,,,13.89,25,23.89,46.11,0.2,1.4,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEER18EER13EIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,-1.247121,-0.027513,0.000752,0.121123,-0.001013,-0.000736,,,,,13.89,25,23.89,46.11,0.41,1.48,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEER20EER13EIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,-2.72492,-0.02112,0.00073,0.194128,-0.001911,-0.000872,,,,,13.89,25,23.89,46.11,0.23,1.45,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSEEREIRRatio_fQFrac,DX Cooling Coil,Cubic,EIRRatio,QRatio,,1,0,0,0,,,,,,,0.7,1,1,1,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSnglEIRRatio_fCFMRatio,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.156,-0.1816,0.0256,,,,,,,,0,1,,,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgDXSnglQRatio_fCFMRatio,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,0.8,0.2,0,,,,,,,,0.5,1.5,,,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgPTACEIRRatio_fQFrac,DX Cooling Coil,Cubic,EIRRatio,QRatio,,0.85,0.15,0,0,,,,,,,0.7,1,0.96,1,,,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgPTACEIRRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.341434,0.03481,-0.000625,0.004941,0.000437,-0.000729,,,,,13.89,25,23.89,46.11,0.75,1.4,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
CoilClgPTACQRatio_fTwbToadbSI,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.942879,0.009538,0.000684,-0.011002,6e-06,-1e-05,,,,,13.89,25,23.89,46.11,0.71,1.34,From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx
ConstantCubic,,Cubic,,,,1,0,0,0,,,,,,,-100,100,,,,,From Reference Buildings
Cool-PLF-fPLR,DX Cooling Coil,Quadratic,EIRRatio,QRatio,,0.90949556,0.09864773,-0.00819488,,,,,,,,0,1,,,,,From PNNL Prototype FullServiceRestaurant
CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.2055,-0.32953,0.12308,,,,,,,,0.75918,1.13877,,,,,"From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
Curve_Biquadratic_CBES_01,,BiQuadratic,,,,0.86779,0.014245,0.000554,-0.007569,3.2e-05,-0.000191,,,,,0,100,0,100,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Biquadratic_CBES_02,,BiQuadratic,,,,-0.199992,-0.035686,0.000787,0.074834,-0.000516,-0.000573,,,,,13.9,25,23.9,43.3,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Biquadratic_CBES_03,,BiQuadratic,,,,0.9425878,0.00954335,0.00068377,-0.0110427,5.25e-06,-9.72e-06,,,,,17,22,13,46,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Biquadratic_CBES_04,,BiQuadratic,,,,0.3424144,0.03488501,-0.0006237,0.00497722,0.00043795,-0.000728,,,,,17,22,13,46,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Quadratic_CBES_01,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,0.8,0.2,0,,,,,,,,0.5,1.5,,,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Quadratic_CBES_02,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.156,-0.1816,0.0256,,,,,,,,0.5,1.5,,,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Quadratic_CBES_03,,Quadratic,,,,1,0,0,,,,,,,,0,1,,,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Quadratic_CBES_04,,Quadratic,,,,0.8,0.2,0,,,,,,,,0.5,1.5,,,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Quadratic_CBES_05,,Quadratic,,,,1.1552,-0.1808,0.0256,,,,,,,,0.5,1.5,,,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
Curve_Quadratic_CBES_06,,Quadratic,,,,0.85,0.15,0,,,,,,,,0,1,,,,,From Commercial Building Energy Saver (CBES) Prototype Models: cbes.lbl.gov
DEER DHW HIR-FPLR Curve,DEERDHWHIR-FPLR,Linear,,PLR,,0,1,,,,,,,,,,,,,,,From .dat files included with MASControl2
DEER_defrost,Refrigeration,Cubic,,,,0.023632,0.0006232,2.832e-05,4.4035e-07,,,,,,,-23,7,,,,,
DEER_Heat_Rejections_LT,Refrigeration,Linear,Capacity,DeltaT,,0,16383.61446,,,,,,,,,-100,100,,,,,From eQuest Grocery store model
DEER_Heat_Rejections_MT,Refrigeration,Linear,Capacity,DeltaT,,0,20626.34211,,,,,,,,,-100,100,,,,,From eQuest Grocery store model
Default_Case_Latent_Cedit_Curve,Refrigeration,Cubic,,,,0.026526281,0.001078032,-6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,
Defrost-ResisDem-Frac-fOWB&ODB,DXCool/Heat,BiLinear,QRatio,OWB,ODB,0.0333,0,0,,,,,,,,-23.333,29.444,-23.333,29.444,,,From .dat files included with MASControl2
Defrost-ResisTime-Frac-fOWB&ODB,DXCool/Heat,BiLinear,QRatio,OWB,ODB,0.0333,0,0,,,,,,,,-23.333,29.444,-23.333,29.444,,,From .dat files included with MASControl2
Defrost-ReversDem-Frac-fOWB&ODB,DXCool/Heat,BiLinear,QRatio,OWB,ODB,0.0333,0,0,,,,,,,,-23.333,29.444,-23.333,29.444,,,From .dat files included with MASControl2
Defrost-ReversTime-Frac-fOWB&ODB,DXCool/Heat,BiLinear,QRatio,OWB,ODB,0.0583,0,0,,,,,,,,-23.333,29.444,-23.333,29.444,,,From .dat files included with MASControl2
Desc-Gas-fT&W,Desiccant,BiQuadratic,,T,W,18784.36736,-3209.524992,-11.8830564,3874.59,-1.69627,-23.53176,,,,,7.22222,46.11111,0,0.1,,,From .dat files included with MASControl2
Desc-HR8-fWB1&WB6,Desiccant,BiQuadratic,,WB1,WB6,-0.27680768,0.071770464,0.000735,0.145668672,0.000591,-0.002648246,,,,,12.77778,46.11111,12.77778,46.11111,,,From .dat files included with MASControl2
Desc-HR8PL-fWB1&WB6,Desiccant,BiQuadratic,,WB1,WB6,-0.05234208,0.076111488,0.000502,0.11464641,0.001235315,-0.002453879,,,,,12.77778,46.11111,12.77778,46.11111,,,From .dat files included with MASControl2
Desc-kW-fT&W,Desiccant,BiQuadratic,,T,W,3.33024,-0.010674,0,0.00404,0,0,,,,,7.22222,46.11111,0,0.1,,,From .dat files included with MASControl2
Desc-QREG-fWB1&WB6,Desiccant,BiQuadratic,,WB1,WB6,80.58068736,-0.627217344,0.0170748,-2.186211312,4.37e-05,0.018960674,,,,,12.77778,40.55556,12.77778,46.11111,,,From .dat files included with MASControl2
Desc-QREGPL-fWB1&WB6,Desiccant,BiQuadratic,,WB1,WB6,20.30901408,-0.159663744,0.0046008,-0.586622934,-0.00024,0.005206064,,,,,12.77778,46.11111,12.77778,46.11111,,,From .dat files included with MASControl2
Desc-T-fT&W,Desiccant,BiQuadratic,,T,W,31.53328,1.0173168,-0.0033372,0.295,-0.00017,-0.0015696,,,,,7.22222,46.11111,0,0.1,,,From .dat files included with MASControl2
Desc-T8-fWB1&WB6,Desiccant,BiLinear,,WB1,WB6,34.64,1.6236,0.2574,,,,,,,,12.77778,46.11111,12.77778,46.11111,,,From .dat files included with MASControl2
Desc-T8PL-fWB1&WB6,Desiccant,BiLinear,,WB1,WB6,32.7692,1.7496,0.06588,,,,,,,,12.77778,46.11111,12.77778,46.11111,,,From .dat files included with MASControl2
Desc-W-fT&W,Desiccant,BiQuadratic,,T,W,7.82704,0.119376,0.0144504,0.0831,0.000697,0.002862,,,,,7.22222,46.11111,0,0.1,,,From .dat files included with MASControl2
Direct-Effectiveness-fFlow,EvapCooler,Quadratic,,Flow,,1.18,-546.67104,333000,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
DOE Ref DX Clg Coil Cool-CAP-fFlow,DX Cooling Coil,Cubic,QRatio,FlowRatio,,1,0,0,0,,,,,,,-100,100,,,,,From DOE Pre-1980 Reference Building
DOE Ref DX Clg Coil Cool-Cap-fT,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.9712123,-0.015275502,0.001443452,-0.00039321,-6.8364e-06,-0.000290596,,,,,-100,100,-100,100,,,From DOE Pre-1980 Reference Building
DOE Ref DX Clg Coil Cool-EIR-fFlow,DX Cooling Coil,Cubic,EIRRatio,FlowRatio,,1,0,0,0,,,,,,,-100,100,,,,,From DOE Pre-1980 Reference Building
DOE Ref DX Clg Coil Cool-EIR-fT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.28687133,0.023902164,-0.000810648,0.013458546,0.000338936,-0.000487004,,,,,-100,100,-100,100,,,From DOE Pre-1980 Reference Building
DOE Ref DX Clg Coil Cool-PLF-fPLR,DX Cooling Coil,Quadratic,EIRRatio,QRatio,,0.90949556,0.09864773,-0.00819488,,,,,,,,0,1,,,,,
Draft-Fan-EIR-fPLR,FuelBoilers,Cubic,EIRRatio,PLR,,0.35071223,0.3080535,-0.5413736,0.87198823,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
DW-Elec-EIR-fPLR,ElecDW-Heater,Linear,EIRRatio,PLR,,0,1,,,,,,,,,,,,,,,From .dat files included with MASControl2
DW-Gas-HIR-fPLR,GasDW-Heater,Quadratic,,PLR,,0.021826,0.97763,0.000543,,,,,,,,,,,,,,From .dat files included with MASControl2
DW-Gas-Pilotless-HIR-fPLR,GasDW-Heater,Quadratic,,PLR,,0,0.999457,0.000543,,,,,,,,,,,,,,From .dat files included with MASControl2
DW-HeatPump-Cap-fSupplyT&EDB,HeatPumpDW-Heat,BiQuadratic,QRatio,SupplyT,EDB,0.74922298,0,0,0.028130328,0.000236,0,,,,,,,,,,,From .dat files included with MASControl2
DW-HeatPump-EIR-fPLR,HeatPumpDW-Heat,Cubic,EIRRatio,PLR,,0.08565215,0.93881371,-0.1834361,0.15897022,,,,,,,,,,,,,From .dat files included with MASControl2
DW-HeatPump-EIR-fSupplyT&EDB,HeatPumpDW-Heat,BiQuadratic,EIRRatio,SupplyT,EDB,1.25311702,0,0,-0.033921486,0.000426,0,,,,,,,,,,,From .dat files included with MASControl2
DX Coil Cap-FF,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,0.8,0.2,0,,,,,,,,0.5,1.5,,,,,"From PNNL Prototype Buildings ApartmentMidRise, HotelSmall, OfficeSmall, RetailStandAlone, RetailStripmall, SchoolPrimary, Warehouse"
DX-Bypass-Factor-fAirflow,DXCool/Heat,Quadratic,QRatio,Airflow,,-0.2542341,1.2182557,0.03597841,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
DX-Bypass-Factor-fEWB&EDB,DXCool/Heat,BiQuadratic,QRatio,EWB,EDB,0.8463094,0.014259096,0.000184,-0.014791716,-5.48e-06,0.000487,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
DX-Bypass-Factor-fPLR,DXCool/Heat,Linear,QRatio,PLR,,1,0,,,,,,,,,,,,,,,From .dat files included with MASControl2
DX-Cap-fAirflow,DXCool/Heat,Cubic,QRatio,Airflow,,0.06429396,1.99755645,-1.44277024,0.38091758,,,,,,,,,,,,,From .dat files included with MASControl2
DX-Cool-Cap-fEWB&OAT,DXCool/Heat,BiQuadratic,QRatio,EWB,OAT,0.86791562,0.014247648,0.000554,-0.007558056,3.3e-05,-0.000192,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
DX-Cool-Cap-fRPM&OAT,DXCool/Heat,BiQuadratic,QRatio,RPM,OAT,32,9.549296596,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
DX-Cool-CondFan-fPLR&OAT,DXCool/Heat,BiQuadratic,PwrRatio,PLR,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
DX-Cool-CycleLoss-fPLR,DXCool/Heat,Linear,QRatio,PLR,,0.7,0.3,,,,,,,,,,,,,,,From .dat files included with MASControl2
DX-Cool-EIR-fEWB&OAT,DXCool/Heat,BiQuadratic,EIRRatio,EWB,OAT,0.1210048,0.0285336,-0.000411,0.02134944,0.000161,-0.00068,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
DX-Cool-EIR-fPLR,DXCool/Heat,Cubic,EIRRatio,PLR,,0.201,-0.0312,1.95,-1.12,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
DX-Cool-EIR-fRPM&OAT,DXCool/Heat,BiQuadratic,EIRRatio,RPM,OAT,32,9.549296596,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
DX-Cool-Waste-Heat-fEWB&OAT,DXCool/Heat,BiLinear,QRatio,EWB,OAT,1,0,0,,,,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
DX-Cool-Waste-Heat-fRPM&OAT,DXCool/Heat,BiQuadratic,QRatio,RPM,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
DX-Heat-Cap-fEDB&OAT,DXCool/Heat,BiQuadratic,QRatio,EDB,OAT,0.7422592,0,0,0.030682602,3.23e-05,0,,,,,12.77778,29.44444,-12.22222,29.44444,,,From .dat files included with MASControl2
DX-Heat-Cap-fRPM&OAT,DXCool/Heat,BiQuadratic,QRatio,RPM,OAT,32,9.549296596,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
DX-Heat-CondFan-fPLR&OAT,DXCool/Heat,BiQuadratic,PwrRatio,PLR,OAT,1,0,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
DX-Heat-CycleLoss-fPLR,DXCool/Heat,Linear,QRatio,PLR,,0.75,0.25,,,,,,,,,,,,,,,From .dat files included with MASControl2
DX-Heat-EIR-fEDB&OAT,DXCool/Heat,BiQuadratic,EIRRatio,EDB,OAT,1.25399584,0,0,-0.040063338,0.0010877,0,,,,,12.77778,29.44444,-12.22222,29.44444,,,From .dat files included with MASControl2
DX-Heat-EIR-fPLR,DXCool/Heat,Cubic,EIRRatio,PLR,,0.0857,0.939,-0.183,0.159,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
DX-Heat-EIR-fRPM&OAT,DXCool/Heat,BiQuadratic,EIRRatio,RPM,OAT,32,9.549296596,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
DX-Heat-Waste-Heat-fEDB&OAT,DXCool/Heat,BiLinear,QRatio,EDB,OAT,1,0,0,,,,,,,,12.77778,29.44444,-12.22222,29.44444,,,From .dat files included with MASControl2
DX-Heat-Waste-Heat-fRPM&OAT,DXCool/Heat,BiQuadratic,QRatio,RPM,OAT,1,0,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
DX-Sens-Cap-fAirflow,DXCool/Heat,Cubic,QRatio,Airflow,,0.34465606,0.89289891,-0.3554498,0.1178948,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
DX-Sens-Cap-fEWB&OAT,DXCool/Heat,BiQuadratic,QRatio,EWB,OAT,2.93224448,-0.09445968,0.0002,-0.007176816,1.03e-05,0.000109,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
DXCOOL-NECB2011-REF-CAPFFLOW,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,1,0,0,,,,,,,,0,1,,,,,From NECB 2011
DXCOOL-NECB2011-REF-CAPFT,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.867905,0.0142459,0.00055436,-0.0075575,3.3e-05,-0.0001918,,,,,13,24,24,46,,,From NECB 2011
DXCOOL-NECB2011-REF-COOLEIRFFLOW,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1,0,0,,,,,,,,0,1,,,,,From NECB 2011
DXCOOL-NECB2011-REF-COOLEIRFT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.116936,0.0284933,-0.0004112,0.0214108,0.00016103,-0.0006791,,,,,13,24,24,46,,,From NECB 2011
DXCOOL-NECB2011-REF-COOLPLFFPLR,DX Cooling Coil,Cubic,EIRRatio,QRatio,,0.0277,4.9151,-8.184,4.2702,,,,,,,0.7,1,,,,,"From NECB, curve modified to take into account how PLF is used in E+, and PLF ranges (> 0.7)"
DXHEAT-NECB2011-REF-CAPFFLOW,DX Heating Coil,Cubic,QRatio,FlowRatio,,0.84,0.16,0,0,,,,,,,0.5,1.5,,,,,From NECB 2011
DXHEAT-NECB2011-REF-CAPFT,DX Heating Coil,Cubic,QRatio,Toadb,,0.729,0.0319,0.000136,-8.75e-06,,,,,,,-20,20,,,,,From NECB 2011
DXHEAT-NECB2011-REF-EIRFFLOW,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.3824,-0.4336,0.0512,,,,,,,,0,1,,,,,From NECB 2011
DXHEAT-NECB2011-REF-EIRFT,DX Heating Coil,Cubic,EIRRatio,Toadb,,1.2183,-0.03612,0.00142,-2.68e-05,,,,,,,-20,20,,,,,From NECB 2011
DXHEAT-NECB2011-REF-PLFFPLR,DX Heating Coil,Cubic,EIRRatio,QRatio,,0.3696,2.3362,-2.9577,1.2596,,,,,,,0.7,1,,,,,From NECB 2011
Minisplit-Heat-Cap-fT,DX Heating Coil,BiQuadratic,QRatio,Tiadb,Toadb,1.14715889,-0.010386676,0,0.008653846,0,0,,,,,-100,100,-100,100,,,From OpenStudio-HPXML
Minisplit-Heat-Cap-fFF,DX Heating Coil,Quadratic,QRatio,Tiadb,Toadb,1,0,0,,,,,,,,0,2,0,2,,,From OpenStudio-HPXML
Minisplit-Heat-EIR-fT,DX Heating Coil,BiQuadratic,EIRRatio,Tiadb,Toadb,0.99999417,0.004684594,5.90129e-05,-0.002862447,1.30411e-05,-0.000161729,,,,,-100,100,-100,100,,,From OpenStudio-HPXML
Minisplit-Heat-EIR-fFF,DX Heating Coil,Quadratic,EIRRatio,Tiadb,Toadb,1,0,0,,,,,,,,0,2,0,2,,,From OpenStudio-HPXML
Minisplit-Heat-PLF-fPLR,DX Heating Coil,BiQuadratic,EIRRatio,Tiadb,Toadb,0.89,0.11,,,,,,,,,0,1,0.6,1,,,From OpenStudio-HPXML
Minisplit-Cool-Cap-fT,DX Cooling Coil,BiQuadratic,QRatio,Tiadb,Toadb,0.75319835,0.003618194,0,0.006574385,-6.87181e-05,0,,,,,0,100,0,100,,,From OpenStudio-HPXML
Minisplit-Cool-Cap-fFF,DX Cooling Coil,Quadratic,QRatio,Tiadb,Toadb,1,0,0,,,,,,,,0,2,0,2,,,From OpenStudio-HPXML
Minisplit-Cool-EIR-fT,DX Cooling Coil,BiQuadratic,EIRRatio,Tiadb,Toadb,-0.063769248,-0.001336059,1.41306e-05,0.019433076,-4.91396e-05,-4.90934e-05,,,,,0,100,0,100,,,From OpenStudio-HPXML
Minisplit-Cool-EIR-fFF,DX Cooling Coil,Quadratic,EIRRatio,Tiadb,Toadb,1,0,0,,,,,,,,0,2,0,2,,,From OpenStudio-HPXML
Minisplit-Cool-PLF-fPLR,DX Cooling Coil,BiQuadratic,EIRRatio,Tiadb,Toadb,0.89,0.11,,,,,,,,,0,1,0.6,1,,,From OpenStudio-HPXML
EFG-Si_Spectral-fAirMass,PV-Module,Cubic,,AirMass,,0.93235892,0.05557786,-0.00723784,0.00016577,,,,,,,,,,,,,From .dat files included with MASControl2
Elec-HW-Blr-EIR-fPLR,ElecBoilers,Linear,EIRRatio,PLR,,0.02,0.98,,,,,,,,,,,,,,,From .dat files included with MASControl2
Elec-Stm-Blr-EIR-fPLR,ElecBoilers,Linear,EIRRatio,PLR,,0.03,0.97,,,,,,,,,,,,,,,From .dat files included with MASControl2
Engine-Chlr-Cap-fCHWT&ECT,EngineChiller,BiQuadratic,QRatio,CHWT,ECT,1.02245976,0.033624396,0,-0.00837585,0,0,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Engine-Chlr-HeatRej-fECT,EngineChiller,Cubic,,ECT,,0.81658293,0.00622926,0,0,,,,,,,60,150,,,,,From .dat files included with MASControl2
Engine-Chlr-HeatRej-fPLR,EngineChiller,Cubic,,PLR,,1.05269921,-0.05269912,0,0,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Engine-Chlr-HIR-fCHWT&ECT,EngineChiller,BiQuadratic,,CHWT,ECT,0.76855672,-0.016619742,0.001163452,0.007451082,0.000302,-0.000971,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Engine-Chlr-HIR-fPLR,EngineChiller,Quadratic,,PLR,,0.12571636,0.34714213,0.52714163,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Engine-Exh-fPLR,EngineGenerator,Quadratic,,PLR,,0.024516,0.3323871,0.6430968,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Engine-HIR-fPLR,EngineGenerator,Linear,,PLR,,0.107,0.893,,,,,,,,,,,,,,,From .dat files included with MASControl2
Engine-Jac-fPLR,EngineGenerator,Quadratic,,PLR,,0.287936,1.0204516,-0.3083871,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
FluidCooler-FluidCap-fApp&WB,FluidCooler,BiQuadratic,QRatio,App,WB,-0.16463568,0.048677022,-0.001437296,0.072275256,0.000924,0.005085439,,,,,,,,,,,From .dat files included with MASControl2
FluidCooler-FluidCap-fRng&WB,FluidCooler,BiQuadratic,QRatio,Rng,WB,0,0.18,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
ForcedDraft-Blr-HIR-fPLR,FuelBoilers,Quadratic,,PLR,,0.01599992,0.94495332,0.03904687,,,,,,,,,,,,,,From .dat files included with MASControl2
ForCurve w Dischrg Dampers FPLR,FanEIR-FPLR,Quadratic,,PLR,,0.190667,0.31,0.5,,,,,,,,,,,,0.22,1,From .dat files included with MASControl2
ForCurve w Inlet Vanes FPLR,FanEIR-FPLR,Quadratic,,PLR,,0.339619,-0.848139,1.495671,,,,,,,,,,,,0.22,1,From .dat files included with MASControl2
FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.19525,-0.306138,0.110973,,,,,,,,0.75,1.25,,,,,From PNNL OfficeMedium
FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,-0.536161,0.105138,-0.00172659,0.0149848,0.000659948,-0.0017385,,,,,16.5556,22.1111,23.7778,47.66,,,From PNNL Prototype Buildings OfficeMedium
FURNACE-EFFPLR-NECB2011,Gas Heating Coil,Cubic,FIRRatio,QRatio,,0.7277,1.0667,-1.5174,0.7282,,,,,,,0,1,,,,,From NECB 2011
Furnace-HIR-fPLR,Furnace,Quadratic,FIRRatio,PLR,,0.0186,1.09,-0.113,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Gas-Absor-Cap-fCHWT&ECT,Chiller/Heater,BiQuadratic,QRatio,CHWT,ECT,0.362073,0.0001386,0.001458,0.0733878,-0.00206064,0.00101,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Gas-Absor-HCap-fCoolPLR,Chiller/Heater,Quadratic,QRatio,CoolPLR,,0.863599,-1.30495346,0.44135284,,,,,,,,,,,,,,From .dat files included with MASControl2
Gas-Absor-HIR-fCHWT&ECT,Chiller/Heater,BiQuadratic,,CHWT,ECT,0.96182051,-0.0507105,0.003155468,0.005732838,0.000349,-0.00118516,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Gas-Absor-HIR-fDesiccantT,Chiller/Heater,Cubic,,DesiccantT,,0.85427336,0.002997504,4.26e-05,0,,,,,,,100,300,,,,,From .dat files included with MASControl2
Gas-Absor-Qreg-fDesiccantT,Chiller/Heater,Cubic,,DesiccantT,,0.5984,-0.00234,0,0,,,,,,,100,300,,,,,From .dat files included with MASControl2
GasTurbine-Cap-fPLR,GasTurbineGen,Linear,QRatio,PLR,,1.24,-0.0041,,,,,,,,,,,,,,,From .dat files included with MASControl2
GasTurbine-Exh-fPLR,GasTurbineGen,Quadratic,,PLR,,0.295626,0.4930194,0.2113548,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
GasTurbine-HIR-fPLR,GasTurbineGen,Quadratic,,PLR,,0.442979,0.3974,0.1569621,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
GHP-Bypass-Factor-fAirflow,GasHeat-Pump,Quadratic,QRatio,Airflow,,-0.254,1.22,0.036,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
GHP-Bypass-Factor-fEWB&EDB,GasHeat-Pump,BiQuadratic,QRatio,EWB,EDB,0.85028352,0.014256792,0.000184,-0.014791716,-5.48e-06,0.000487,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Bypass-Factor-fPLR,GasHeat-Pump,Linear,QRatio,PLR,,1,0,,,,,,,,,,,,,,,From .dat files included with MASControl2
GHP-Cool-Cap-fEWB&OAT,GasHeat-Pump,BiLinear,QRatio,EWB,OAT,1.1688,0.01926,-0.01539,,,,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Cool-Cap-fRPM&OAT,GasHeat-Pump,BiQuadratic,QRatio,RPM,OAT,-372.736,-234.129654,-36.65800433,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Cool-CondFan-fPLR&OAT,GasHeat-Pump,BiQuadratic,,PLR,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Cool-CycleLoss-fPLR,GasHeat-Pump,Linear,QRatio,PLR,,0.82,0.18,,,,,,,,,,,,,,,From .dat files included with MASControl2
GHP-Cool-HIR-fEWB&OAT,GasHeat-Pump,BiQuadratic,,EWB,OAT,1.1386752,-0.049248,0.000914,0.02128896,0.000306,-0.000953,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Cool-HIR-fRPM&OAT,GasHeat-Pump,BiQuadratic,,RPM,OAT,-369.60598,-234.0532596,-36.93157152,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Cool-Waste-Heat-fEWB&OAT,GasHeat-Pump,BiLinear,QRatio,EWB,OAT,1,0,0,,,,,,,,,,,,,,From .dat files included with MASControl2
GHP-Cool-Waste-Heat-fRPM&OAT,GasHeat-Pump,BiQuadratic,QRatio,RPM,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Defrost-Frac-fOWB&ODB,GasHeat-Pump,BiLinear,QRatio,OWB,ODB,0.0333,0,0,,,,,,,,-23.33333,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-Cap-fEDB&OAT,GasHeat-Pump,BiQuadratic,QRatio,EDB,OAT,0.8291632,0,0,0.01817136,0.000281,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-Cap-fRPM&OAT,GasHeat-Pump,BiQuadratic,QRatio,RPM,OAT,157.86,89.17133162,12.58409104,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-CondFan-fPLR&OAT,GasHeat-Pump,BiQuadratic,,PLR,OAT,1,0,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-CycleLoss-fPLR,GasHeat-Pump,Linear,QRatio,PLR,,0.82,0.18,,,,,,,,,,,,,,,From .dat files included with MASControl2
GHP-Heat-HIR-fEDB&OAT,GasHeat-Pump,BiQuadratic,,EDB,OAT,1.14897728,0,0,-0.017395056,-2.6e-05,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-HIR-fRPM&OAT,GasHeat-Pump,BiQuadratic,,RPM,OAT,194.037,109.788263,15.50214113,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-Waste-Heat-fEDB&OAT,GasHeat-Pump,BiLinear,QRatio,EDB,OAT,1,0,0,,,,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
GHP-Heat-Waste-Heat-fRPM&OAT,GasHeat-Pump,BiQuadratic,QRatio,RPM,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
GHP-Sens-Cap-fEWB&OAT,GasHeat-Pump,BiQuadratic,QRatio,EWB,OAT,1.49637568,0.079056576,-0.004212,-0.030189312,0.000157,0.00062,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
Glass Door Defrost Curve,Refrigerated Case,Cubic,,,,0.3475,0.0296,0.0007,3e-05,,,,,,,-55,55,,,,,For SuperMarket Prototype Buildings
Glass Door Latent Curve,Refrigerated Case,Cubic,,,,0.3379,0.0309,0.0005,4e-05,,,,,,,-55,55,,,,,For SuperMarket Prototype Buildings
GoodCyclingAC-EIR-fPLR,CyclingAC,Cubic,EIRRatio,PLR,,2.73e-06,1.05259,-0.0552087,0.00262236,,,,,,,,,,,,,From .dat files included with MASControl2
GSHP/WLHP_BF_fAirflow-Old,GSHP/WLHPCurves,Cubic,QRatio,Airflow,,-0.828,14.3,-21.9,9.4,,,,,,,,,,,,,From .dat files included with MASControl2
GSHP/WLHP_BF_fEwbEwt,GSHP/WLHPCurves,BiLinear,QRatio,EWB,EWT,-0.2016,0.0297,0.02646,,,,,,,,,,,,0.347365,1.67341,From .dat files included with MASControl2
GSHP/WLHP_BF_fEwbEwt-Old,GSHP/WLHPCurves,BiQuadratic,QRatio,EWB,EWT,-5.522656,0.735768,-0.0185004,0.1418832,0.000943,-0.010206,,,,,,,,,,,From .dat files included with MASControl2
GSHP/WLHP_Cool_Cap_fEwbEwt,GSHP/WLHPCurves,BiLinear,QRatio,EWB,EWT,0.88114368,0.015264,-0.007493418,,,,,,,,,,,,0.803411,1.18555,From .dat files included with MASControl2
GSHP/WLHP_Cool_EIR_fEwbEwt,GSHP/WLHPCurves,BiLinear,EIRRatio,EWB,EWT,0.4111216,-0.00396,0.03011184,,,,,,,,,,,,0.300674,1.80627,From .dat files included with MASControl2
GSHP/WLHP_H/C_EIR-fPLR,GSHP/WLHPCurves,Quadratic,EIRRatio,PLR,,0.0414,0.328,0.575337,,,,,,,,,,,,0,1,From .dat files included with MASControl2
GSHP/WLHP_H/C_EIR-fPLR-Old,GSHP/WLHPCurves,Cubic,EIRRatio,PLR,,0.00988,1.08,-0.105,0.0151,,,,,,,,,,,,,From .dat files included with MASControl2
GSHP/WLHP_Heat_Cap_fEdbEwt,GSHP/WLHPCurves,BiLinear,QRatio,EDB,EWT,1.07264,-0.003564,0.027,,,,,,,,,,,,0.966284,1.86368,From .dat files included with MASControl2
GSHP/WLHP_Heat_EIR_fEdbEwt,GSHP/WLHPCurves,BiLinear,EIRRatio,EDB,EWT,0.59444,0.01908,-0.009774,,,,,,,,,,,,0.681922,1.10294,From .dat files included with MASControl2
HeatSys1 Boiler Non-Condensing Boiler Curve,Boiler,Cubic,FIRRatio,QRatio,,0.626428326,0.645643582,-0.77720685,0.313806701,,,,,,,0.1,1,,,,,From Prototype Buildings
HeatWheel-EIR-fSpeed,ERVUnit,Linear,EIRRatio,Speed,,25.8,7.639437277,,,,,,,,,,,,,,,From .dat files included with MASControl2
Herm-Cent-Cap-fCHWT&ECT,HermCentrifugal,BiQuadratic,QRatio,CHWT,ECT,0.257896,0.0389016,-0.000217,0.0468684,-0.000943,-0.000343,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Herm-Cent-EIR-fCHWT&ECT,HermCentrifugal,BiQuadratic,EIRRatio,CHWT,ECT,0.933884,-0.058212,0.00450036,0.00243,0.000486,-0.001215,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Herm-Cent-EIR-fPLR,HermCentrifugal,Quadratic,EIRRatio,PLR,,0.222903,0.313387,0.46371,,,,,,,,0,0.105,,,,,From .dat files included with MASControl2
Herm-Rec-Cap-fCHWT&ECT,HermReciprocatg,BiQuadratic,QRatio,CHWT,ECT,0.507883,0.1452276,-0.00625644,-0.0011178,-0.00013,-0.000282,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Herm-Rec-EIR-fCHWT&ECT,HermReciprocatg,BiQuadratic,EIRRatio,CHWT,ECT,1.030757,-0.103536,0.00710208,0.0093186,0.000318,-0.00104,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Herm-Rec-EIR-fPLR,HermReciprocatg,Quadratic,EIRRatio,PLR,,0.088065,1.137742,-0.225806,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Hospital Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.0236,0.0006,0,0,,,,,,,-35,20,,,,,From Prototype Buildings
Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.026526281,0.001078032,6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,From Prototype Buildings
HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.0236,0.0006,0,0,,,,,,,-35,20,,,,,From Prototype Buildings
HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.026526281,0.001078032,6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,From Prototype Buildings
HP-Bypass-Factor-fAirflow,Water-LoopHP,Cubic,QRatio,Airflow,,-0.828,14.3,-21.9,9.4,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
HP-Bypass-Factor-fEWB&EWT,Water-LoopHP,BiQuadratic,QRatio,EWB,EWT,-5.522656,0.735768,-0.0185004,0.1418832,0.000943,-0.010206,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
HP-Cool-Cap-fEWB&EWT,Water-LoopHP,BiQuadratic,QRatio,EWB,EWT,0.38053696,0.041974272,-3.09e-05,-0.006642864,2.28e-05,-8.81e-05,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
HP-Cool-EIR-fEWB&EWT,Water-LoopHP,BiQuadratic,EIRRatio,EWB,EWT,1.3257696,-0.0504504,0.000988,0.02036448,7.91e-05,-0.000531,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
HP-Cool-EIR-fPLR,Water-LoopHP,Linear,EIRRatio,PLR,,0.125,0.875,,,,,,,,,,,,,,,From .dat files included with MASControl2
HP-Heat-Cap-fEDB&EWT,Water-LoopHP,BiLinear,QRatio,EDB,EWT,0.72324,-0.012204,0.02538,,,,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
HP-Heat-EIR-fEDB&EWT,Water-LoopHP,BiLinear,EIRRatio,EDB,EWT,1.2124,0.01089,-0.02088,,,,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
HP-Heat-EIR-fPLR,Water-LoopHP,Cubic,EIRRatio,PLR,,0.0857,0.939,-0.183,0.15897022,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
HP-Sens-Cap-fAirflow,Water-LoopHP,Cubic,QRatio,Airflow,,-0.13,2.16,-1.6,0.573,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
HP-Sens-Cap-fEWB&EWT,Water-LoopHP,BiQuadratic,QRatio,EWB,EWT,1.68318464,0.012410496,-0.00215784,-0.009251064,6.32e-05,0.000174,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
HPACCoolCapFFF,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,0.8,0.2,0,,,,,,,,0.5,1.5,,,,,
HPACCoolCapFT,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.766956,0.0107756,-4.14703e-05,0.00134961,-0.000261144,0.000457488,,,,,12.77778,23.88889,21.11111,46.11111,,,
HPACCOOLEIRFFF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.156,-0.1816,0.0256,,,,,,,,0.5,1.5,,,,,
HPACCOOLEIRFT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.297145,0.0430933,-0.000748766,0.00597727,0.000482112,-0.000956448,,,,,12.77778,23.88889,21.11111,46.11111,,,
HPACCOOLPLFFPLR,DX Cooling Coil,Quadratic,EIRRatio,QRatio,,0.85,0.15,0,,,,,,,,0,1,,,,,
HPACHeatCapFFF,DX Heating Coil,Cubic,QRatio,FlowRatio,,0.84,0.16,0,0,,,,,,,0.5,1.5,,,,,From Prototype Buildings
HPACHeatCapFT,DX Heating Coil,Cubic,QRatio,Toadb,,0.758746,0.027626,0.000148716,3.4992e-06,,,,,,,-20,20,,,,,From Prototype Buildings
HPACHeatEIRFFF,DX Heating Coil,Quadratic,EIRRatio,FlowRatio,,1.3824,-0.4336,0.0512,,,,,,,,0,1,,,,,From Prototype Buildings
HPACHeatEIRFT,DX Heating Coil,Cubic,EIRRatio,Toadb,,1.19248,-0.0300438,0.00103745,-2.3328e-05,,,,,,,-20,20,,,,,From Prototype Buildings
