name,category,form,dependent_variable,independent_variable_1,independent_variable_2,coeff_1,coeff_2,coeff_3,coeff_4,coeff_5,coeff_6,coeff_7,coeff_8,coeff_9,coeff_10,minimum_independent_variable_1,maximum_independent_variable_1,minimum_independent_variable_2,maximum_independent_variable_2,minimum_dependent_variable_output,maximum_dependent_variable_output,annotation
Htrec-Chlr-Cap-fCHWT&ECT,ElecHeatRecover,BiQuadratic,QRatio,CHWT,ECT,0.257896,0.0389016,-0.000217,0.0468684,-0.000943,-0.000343,,,,,4.44444,18.33333,12.77778,51.66667,,,From .dat files included with MASControl2
Htrec-Chlr-EIR-fCHWT&ECT,ElecHeatRecover,BiQuadratic,EIRRatio,CHWT,ECT,0.933884,-0.058212,0.00450036,0.00243,0.000486,-0.001215,,,,,4.44444,18.33333,12.77778,51.66667,,,From .dat files included with MASControl2
Htrec-Chlr-EIR-fPLR,ElecHeatRecover,Quadratic,EIRRatio,PLR,,0.349032,0.263871,0.387097,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Htrej-Fan-Pwr-fDamper,FluidCooler,Cubic,,Damper,,0.37607971,-0.21440694,1.00540793,-0.16712119,,,,,,,,,,,0.36,1,From .dat files included with MASControl2
HW-Coil-Cap-fAirflow,HWCoils,Quadratic,QRatio,Airflow,,0.289,1.03,-0.317,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
HW-Coil-Cap-fdT,HWCoils,Quadratic,QRatio,dT,,-0.00467,1.8,0.010960272,,,,,,,,0,150,,,0.01,,From .dat files included with MASControl2
HW-Coil-Cap-fFluidFlow,HWCoils,Quadratic,QRatio,FluidFlow,,0.18,2945.2432,-2540000,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Indirect-Effectiveness-fFlow,EvapCooler,Quadratic,,Flow,,1.1,-350,306000,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Inverter_EIR-fPLR,PV-Inverter,Quadratic,EIRRatio,PLR,,0.01677774,1.03766656,-0.05444431,,,,,,,,,,,,,,From .dat files included with MASControl2
Large-CHW-Bypass-fAirflow,CHWCoils,Quadratic,QRatio,Airflow,,0.397,0.15,0.45374713,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Large-CHW-Coil-Bypass-fEWB&EDB,CHWCoils,BiQuadratic,QRatio,EWB,EDB,0.435936,0.23652,-0.0047628,-0.1330272,0.00119556,0.000859,,,,,15.55556,29.44444,12.77778,29.44444,,,From .dat files included with MASControl2
Large-CHW-Coil-Cap-fEWB&EDB,CHWCoils,BiQuadratic,QRatio,EWB,EDB,0.09793216,-0.13886496,0.0124416,0.088907328,0.001938946,-0.009305604,,,,,15.55556,29.44444,12.77778,29.44444,,,From .dat files included with MASControl2
Large-CHW-Sens-Cap-fAirflow,CHWCoils,Quadratic,QRatio,Airflow,,0.202,0.855,-0.057,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Large-CHW-Sens-Cap-fEWB&EDB,CHWCoils,BiQuadratic,QRatio,EWB,EDB,0.12076864,-0.124558848,0.0063828,0.11146032,0.001847902,-0.006508285,,,,,15.55556,13.33333,12.77778,29.44444,,,From .dat files included with MASControl2
Lp2Lp_Cap_fCHW&HWR,Loop2Loop,BiQuadratic,QRatio,CHWT,HWR,0.95122179,0.035393436,0.00027,-0.002654118,-8.69e-05,-0.000274,,,,,,,,,,,From .dat files included with MASControl2
Lp2Lp_EIR_fCHW&HWR,Loop2Loop,BiQuadratic,EIRRatio,CHWT,HWR,0.59918703,-0.00950724,0.000335,0.00863883,0.000312,-0.000386,,,,,,,,,,,From .dat files included with MASControl2
Lp2Lp-EIR-fPLR-1Comp/Ckt,Loop2Loop,Quadratic,EIRRatio,PLR,,0.03481113,0.95945376,0.00573495,,,,,,,,,,,,,,From .dat files included with MASControl2
Lp2Lp-EIR-fPLR-2Comp/Ckt,Loop2Loop,Quadratic,EIRRatio,PLR,,0.02297712,0.90150452,0.07551826,,,,,,,,,,,,,,From .dat files included with MASControl2
LT_compressor_capacity,Refrigeration,BiCubic,Capacity,Suction T,Discharge T,170751.834,6102.9037,78.2619862,-2959.4326,19.7876589,-90.958101,0.43596477,-0.0411577,-0.608846,0.459133262,-40,17.8,4.4,54.4,,,From AEDG
LT_compressor_power,Refrigeration,BiCubic,Power,Suction T,Discharge T,29669.2711,1027.63205,18.1066262,-442.19971,11.1335288,-20.380452,0.13998065,-0.0588669,-0.2184515,0.203858467,-40,-17.8,4.4,54.4,,,From AEDG
mc-Si_Spectral-fAirMass,PV-Module,Cubic,,AirMass,,0.96113414,0.02820018,-0.00134585,-0.00012036,,,,,,,,,,,,,From .dat files included with MASControl2
Measured_CoolCStandard10Ton_EIRFFF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.192,-0.1917,0,,,,,,,,0.776,1.197,,,,,From PNNL Prototype FullServiceRestaurant
MNECB-CAP-FAPP&WB,CAP-FAPP&WB,BiQuadratic,QRatio,App,WB,-0.05425558,-0.063981648,0.026052289,0.260016714,0.000809093,0.015903767,,,,,,,,,,,From .dat files included with MASControl2
MNECB-CAP-FRNG&WB,CAP-FRNG&WB,BiQuadratic,QRatio,Rng,WB,188.8588489,0.300231774,-0.045692003,35.40844622,0.601350934,0.78576062,,,,,,,,,,,From .dat files included with MASControl2
MNECB-Centrif-CAP-FT,Centrif-CAP-FT,BiQuadratic,QRatio,T,T,0.70790824,-0.002006568,-0.00259605,0.030058776,-0.001056434,0.002045704,,,,,,,,,,,From .dat files included with MASControl2
MNECB-Centrif-EIR-FPLR,Centrif-EIR-FPLR,Quadratic,EIRRatio,PLR,,0.17149273,0.58820208,0.23737257,,,,,,,,,,,,,,From .dat files included with MASControl2
MNECB-Centrif-EIR-FT,Centrif-EIR-FT,BiQuadratic,EIRRatio,T,T,0.5605438,-0.01377927,6.57e-05,0.013219362,0.000268596,-0.000501131,,,,,,,,,,,From .dat files included with MASControl2
MNECB-DW-HIR-fPLR,DHW-HIR,Quadratic,,PLR,,0.021826,0.97763,0.000543,,,,,,,,,,,,,,From .dat files included with MASControl2
MNECB-HW-HIR-fPLR,HW-HIR,Quadratic,,PLR,,0.082597,0.996764,-0.079361,,,,,,,,,,,,,,From .dat files included with MASControl2
MNECB-Recip-CAP-FT,Recip-CAP-FT,BiQuadratic,QRatio,T,T,1.0303123,0.033469794,0.00023639,-0.007295868,-2.32e-05,-0.000148943,,,,,,,,,,,From .dat files included with MASControl2
MNECB-Recip-EIR-FPLR,Recip-EIR-FPLR,Quadratic,EIRRatio,PLR,,0.08144133,0.41927141,0.49939604,,,,,,,,,,,,,,From .dat files included with MASControl2
MNECB-Recip-EIR-FT,Recip-EIR-FT,BiQuadratic,EIRRatio,T,T,0.49969897,-0.013084056,0.000266425,0.016592526,0.000185393,-0.000375646,,,,,,,,,,,From .dat files included with MASControl2
Multi Shelf Vertical Latent Energy Multiplier,Refrigerated Case,Cubic,,,,0.026526281,0.001078032,-6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,From Reference Buildings
Multi Zone VAV with Airfoil or Backward Incline riding the curve,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.1631,1.5901,-0.8817,0.1281,,,,,,,0,1,,,0.7,,From ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
Multi Zone VAV with Airfoil or Backward Incline with inlet vanes,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.9977,-0.659,0.9547,-0.2936,,,,,,,0,1,,,0.5,,From ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
Multi Zone VAV with Forward Curved fans riding the curve,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.1224,0.612,0.5983,-0.3334,,,,,,,0,1,,,0.3,,From ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
Multi Zone VAV with Forward Curved with inlet vanes,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.3038,-0.7608,2.2729,-0.8169,,,,,,,0,1,,,0.3,,From ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
Multi zone VAV with static pressure reset,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.040759894,0.08804497,-0.07292612,0.943739823,,,,,,,0,1,,,0.1,,"OpenStudio default, baseline for System Types 5-8 from ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method"
Multi Zone VAV with vane-axial with variable pitch blades,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.1639,-0.4016,1.9909,-0.7541,,,,,,,0,1,,,0.2,,From ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
Multi Zone VAV with VSD and fixed SP setpoint,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.0013,0.147,0.9506,-0.0998,,,,,,,0,1,,,0.2,,Appendix G baseline from ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
New_Low_Temp_Comp_Cap_Curve,,BiCubic,,,,58336.861,1561.7435,6.6068129,-283.65007,-0.12023494,-12.495749,-0.11627856,0.002277001,-0.11814833,0.032839613,-40,-17.8,4.4,54.4,,,
New_Low_Temp_Comp_Pwr_Curve,,BiCubic,,,,6274.9904,61.390661,1.6208537,129.11279,0.87411617,1.9581173,0.030293311,0.005754678,0.004653957,-0.000749905,-40,-17.8,4.4,54.4,,,
New_Med_Temp_Comp_Cap_Curve,,BiCubic,,,,61412.175,1570.8519,13.533449,-500.19524,8.1639124,-3.6895385,0.054485574,-0.088096805,0.006381584,-0.037503058,-23.3,7.2,10,60,,,
New_Med_Temp_Comp_Pwr_Curve,,BiCubic,,,,4994.0336,170.24972,2.8463891,356.79403,-6.3074704,-1.409856,0.012160476,0.076231729,-0.057527471,0.009054446,-23.3,7.2,10,60,,,
No SP Reset VSD Fan,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.070428852,0.385330201,-0.460864118,1.00920344,,,,,,,0,1,,,0.1,,"From California Energy Commision, ""Advanced Variable Air Volume System Design Guide,"" October 2004"
Old_Low_Temp_Comp_Cap_Curve,,BiCubic,,,,170751.834,6102.9037,78.2619862,-2959.43265,19.7876589,-90.9581015,0.435964768,-0.041157653,-0.60884596,0.459133262,-40,-17.8,4.4,54.4,,,
Old_Low_Temp_Comp_Pwr_Curve,,BiCubic,,,,29669.2711,1027.63205,18.1066262,-442.199714,11.1335288,-20.3804519,0.139980653,-0.058866918,-0.218451538,0.203858467,-40,-17.8,4.4,54.4,,,
Old_Med_Temp_Comp_Cap_Curve,,BiCubic,,,,151166.436,5266.34789,60.6727151,-1851.55938,5.73132755,-46.9277173,0.136401203,-0.035697884,-0.403053994,-0.039290478,-23.3,7.2,10,60,,,
Old_Med_Temp_Comp_Pwr_Curve,,BiCubic,,,,7438.92229,-269.597565,-9.85610446,553.57326,-3.38588961,14.8657878,-0.100796292,0.009822793,0.097362356,-0.039675217,-23.3,7.2,10,60,,,
Open Latent Curve,Refrigerated Case,Cubic,,,,-0.0187,0.0458,0.0011,5e-05,,,,,,,-55,55,,,,,For SuperMarket Prototype Buildings
Open-Cent-Cap-fCHWT&ECT,OpenCentrifugal,BiQuadratic,QRatio,CHWT,ECT,0.257896,0.0389016,-0.000217,0.0468684,-0.000943,-0.000343,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Open-Cent-EIR-fCHWT&ECT,OpenCentrifugal,BiQuadratic,EIRRatio,CHWT,ECT,0.933884,-0.058212,0.00450036,0.00243,0.000486,-0.001215,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Open-Cent-EIR-fPLR,OpenCentrifugal,Quadratic,EIRRatio,PLR,,0.222903,0.313387,0.46371,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Open-Rec-Cap-fCHWT&ECT,OpenReciprocatg,BiQuadratic,QRatio,CHWT,ECT,0.507883,0.1452276,-0.00625644,-0.0011178,-0.00013,-0.000282,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Open-Rec-EIR-fCHWT&ECT,OpenReciprocatg,BiQuadratic,EIRRatio,CHWT,ECT,1.030757,-0.103536,0.00710208,0.0093186,0.000318,-0.00104,,,,,4.44444,18.33333,12.77778,46.11111,,,From .dat files included with MASControl2
Open-Rec-EIR-fPLR,OpenReciprocatg,Quadratic,EIRRatio,PLR,,0.088065,1.137742,-0.225806,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
OpenTwr-FluidCap-fApp&WB,OpenTower,BiQuadratic,QRatio,App,WB,0.11735985,0.010588518,0.000701,0.052439526,0.000724,0.003437899,,,,,,,,,,,From .dat files included with MASControl2
OpenTwr-FluidCap-fRng&WB,OpenTower,BiQuadratic,QRatio,Rng,WB,0.11661702,0.202450932,-0.004401443,-0.01592307,0.000101,-0.001101632,,,,,,,,,,,From .dat files included with MASControl2
PoorCyclingAC-EIR-fPLR,CyclingAC,Cubic,EIRRatio,PLR,,0.000362523,1.32573,-0.407603,0.0818194,,,,,,,,,,,,,From .dat files included with MASControl2
PSZ-AC DX Coil EIR-FT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.342414409,0.034885008,-0.0006237,0.004977216,0.000437951,-0.000728028,,,,,12.77778,23.88889,23.88889,46.11111,,,"From PNNL Prototype Buildings HotelSmall, Warehouse"
PSZ-AC DX Unitary Package EIRFT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.297145,0.0430933,-0.000748766,0.00597727,0.000482112,-0.000956448,,,,,12.77778,23.88889,21.11111,46.11111,,,"From PNNL Prototype Buildings RetailStandAlone, RetailStripMall,SchoolPrimary"
PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.42415,0.04426,-0.00042,0.00333,-8e-05,-0.00021,,,,,17,22,29,46,,,"From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,DX Cooling Coil,Quadratic,EIRRatio,QRatio,,0.771,0.229,0,,,,,,,,0,1,,,,,"From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
PSZ-AC_CoolCStandard10Ton_EIRFT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,1.23649,-0.02431,0.00057,-0.01434,0.00063,-0.00038,,,,,17,22,29,46,,,"From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
PSZ-AC_Unitary_PackagecoolCapFT,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.766956,0.0107756,-4.14703e-05,0.00134961,-0.000261144,0.000457488,,,,,12.77778,23.88889,21.11111,46.11111,,,"From PNNL Prototype Buildings RetailStandalone, RetailStripMall, SchoolPrimary"
PSZ-AC_Unitary_PackagecoolEIRFFF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.156,-0.1816,0.0256,,,,,,,,0.5,1.5,,,,,
PSZ-AC_Unitary_PackagecoolFFF,DX Cooling Coil,Quadratic,QRatio,FlowRatio,,0.8,0.2,0,,,,,,,,0.5,1.5,,,,,
PSZ-AC_Unitary_PackagecoolPLR,DX Cooling Coil,Quadratic,EIRRatio,QRatio,,0.75,0.25,0,,,,,,,,0,1,,,,,"From PNNL Prototype Buildings RetailStandAlone, RetailStripMall, SchoolPrimary"
PSZ-AC:1_Unitary_PackagecoolEIRFFF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.156,-0.1816,0.0256,,,,,,,,0.5,1.5,,,,,"From PNNL Prototype Buildings RetailStandAlone, RetailStripMall, SchoolPrimary"
PSZ-Fine Storage DX Coil Cap-FT,DX Cooling Coil,BiQuadratic,QRatio,Twb,Toadb,0.942587793,0.009543347,0.00068377,-0.011042676,5.249e-06,-9.72e-06,,,,,12.77778,23.88889,23.88889,46.11111,,,"From PNNL Prototype Buildings HotelSmall, Warehouse"
PSZ-Fine Storage Heating Coil PLF-FPLR,DX Heating Coil,Cubic,EIRRatio,QRatio,,0.8,0.2,0,0,,,,,,,0,1,,,,,From Prototype Buildings
PSZ-Office Heating Coil PLF-FPLR,DX Heating Coil,Cubic,EIRRatio,QRatio,,0.8,0.2,0,0,,,,,,,0,1,,,,,From Prototype Buildings
PSZ135to240_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
PSZ135to240_BF_fT,BF_fT,BiQuadratic,,T,T,43.269632,-4.898304,0.148392,0.0947376,0.00213192,-0.0134136,,,,,,,,,0,4.04,From .dat files included with MASControl2
PSZ135to240_CEIR_fPLR,CEIR_fPLR,Cubic,EIRRatio,PLR,,0.0184,1.15,-0.208,0.0423,,,,,,,,,,,,,From .dat files included with MASControl2
PSZ135to240_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.62774528,-0.060192,0.00260172,-0.005653656,2.66e-05,-0.00040824,,,,,,,,,,,From .dat files included with MASControl2
PSZ135to240_CLoss_fPLR,CLoss_fPLR,Cubic,,PLR,,0.852,0.203,-0.0423,0.00938,,,,,,,,,,,0.8024,1.0728,From .dat files included with MASControl2
PSZ135to240_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,0.4018688,0.1920384,-0.0077436,-0.01956816,-4.15e-05,0.00077436,,,,,,,,,,,From .dat files included with MASControl2
PSZ135to240_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,-0.0449056,0.07059456,-0.00216432,0.00440856,0.00041148,-0.000245916,,,,,,,,,,,From .dat files included with MASControl2
PSZ135to240_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PSZ135to240_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PSZ240to760_BF_fFlow,BF_fFlow,Linear,QRatio,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
PSZ240to760_BF_fT,BF_fT,BiQuadratic,,T,T,15.8724544,-1.6604928,0.041148,0.03013992,0.000278964,0.00047628,,,,,,,,,0,3.252,From .dat files included with MASControl2
PSZ240to760_CEIR_fPLR,CEIR_fPLR,Cubic,EIRRatio,PLR,,2.63,-9.5,14.3,-6.4,,,,,,,,,,,,,From .dat files included with MASControl2
PSZ240to760_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.27910208,-0.0291096,0.00167184,-0.002266416,-3.1e-05,-0.00033372,,,,,,,,,,,From .dat files included with MASControl2
PSZ240to760_CLoss_fPLR,CLoss_fPLR,Cubic,,PLR,,0.964,0.289,0.183,-0.131,,,,,,,,,,,0.96,1.3,From .dat files included with MASControl2
PSZ240to760_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,2.64083712,-0.06152112,-0.0004698,-0.010834704,-2.89e-05,0.000222912,,,,,,,,,,,From .dat files included with MASControl2
PSZ240to760_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.336608,0.0487944,-0.00116316,-0.005994,0.00067716,-0.00069012,,,,,,,,,,,From .dat files included with MASControl2
PSZ240to760_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PSZ240to760_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PSZ65to135_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
PSZ65to135_BF_fT,BF_fT,BiQuadratic,,T,T,14.931264,-1.5724512,0.04698,0.0015984,0.00096552,-0.00319788,,,,,,,,,0,3.509,From .dat files included with MASControl2
PSZ65to135_CEIR_fPLR,CEIR_fPLR,Cubic,EIRRatio,PLR,,0.0184,1.15,-0.208,0.0423,,,,,,,,,,,,,From .dat files included with MASControl2
PSZ65to135_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.2518496,-0.02766672,0.00115344,0.0035388,-0.000134136,-0.000167508,,,,,,,,,,,From .dat files included with MASControl2
PSZ65to135_CLoss_fPLR,CLoss_fPLR,Cubic,,PLR,,0.882,0.211,-0.0439,0.0098,,,,,,,,,,,0.8323,1.1087,From .dat files included with MASControl2
PSZ65to135_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.7733472,0.0383688,-0.0038556,-0.01090224,-0.000138348,0.00070632,,,,,,,,,,,From .dat files included with MASControl2
PSZ65to135_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.5431072,0.03102048,-0.00090072,-0.01496592,0.0006966,-0.000199908,,,,,,,,,,,From .dat files included with MASControl2
PSZ65to135_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PSZ65to135_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PTAC_EIR_fPLR,PkgdTerminalACS,Cubic,EIRRatio,PLR,,0.125,0.875,0,0,,,,,,,,,,,,,From .dat files included with MASControl2
PTAC-Bypass-Factor-fAirflow,PkgdTerminalAC,Quadratic,QRatio,Airflow,,-2.28,5.21,-1.93,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
PTAC-Bypass-Factor-fEWB&EDB,PkgdTerminalAC,BiQuadratic,QRatio,EWB,EDB,-0.219664,0.0994608,0.00102,-0.020394,0.00036,-0.00120528,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PTAC-Cool-Cap-fEWB&OAT,PkgdTerminalAC,BiQuadratic,QRatio,EWB,OAT,0.93865088,0.0095364,0.000684,-0.011038176,5.25e-06,-9.72e-06,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PTAC-EIR-fEWB&OAT,PkgdTerminalAC,BiQuadratic,EIRRatio,EWB,OAT,0.34208928,0.03484368,-0.000625,0.004968864,0.000438,-0.000728,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PTAC-EIR-fPLR,PkgdTerminalAC,Linear,EIRRatio,PLR,,0.125,0.875,,,,,,,,,,,,,,,From .dat files included with MASControl2
PTAC-Sens-Cap-fAirflow,PkgdTerminalAC,Linear,QRatio,Airflow,,0.6,0.4,,,,,,,,,,,,,,,From .dat files included with MASControl2
PTAC-Sens-Cap-fEWB&OAT,PkgdTerminalAC,BiQuadratic,QRatio,EWB,OAT,3.2722656,-0.14984352,0.00140292,0.0047124,-0.000162,0.000207,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PTACHPACEIRFT,DX Cooling Coil,BiQuadratic,EIRRatio,Twb,Toadb,0.342414409,0.034885008,-0.0006237,0.004977216,0.000437951,-0.000728028,,,,,12.77778,23.88889,18.3,46.11111,,,From DOE Reference Buildings SmallHotel
Pump-Head-fFlow,Pumps,Quadratic,QRatio,Flow,,1.3534831,33.8,-1660000,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Pump-Power-fFlow,Pumps,Quadratic,,Flow,,0.3697739,1780.65378,-943000,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
PVV240to760_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
PVV240to760_BF_fT,BF_fT,BiQuadratic,,T,T,8.747712,-1.2544704,0.034992,0.219888,-0.00221292,-0.00284796,,,,,,,,,0,3.2,From .dat files included with MASControl2
PVV240to760_CEIR_fPLR,CEIR_fPLR,Cubic,EIRRatio,PLR,,0.124,0.376,1.29,-0.794,,,,,,,,,,,,,From .dat files included with MASControl2
PVV240to760_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,0.9521152,-0.01097712,0.0012312,-0.00072792,-4.54e-05,-0.000173988,,,,,,,,,,,From .dat files included with MASControl2
PVV240to760_CLoss_fPLR,CLoss_fPLR,Cubic,,PLR,,0,1,0,0,,,,,,,,,,,0.1,1,From .dat files included with MASControl2
PVV240to760_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.91654848,0.0047736,-0.00233604,-0.013756896,-3.23e-05,0.00057672,,,,,,,,,,,From .dat files included with MASControl2
PVV240to760_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.380192,0.0241488,-0.00047952,0.0111168,0.00052488,-0.00102384,,,,,,,,,,,From .dat files included with MASControl2
PVV240to760_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PVV240to760_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,,,,,,,From .dat files included with MASControl2
PVVT-Bypass-Factor-fAirflow,PkgdVVVT,Quadratic,QRatio,Airflow,,-0.254,1.22,0.036,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
PVVT-Bypass-Factor-fEWB&EDB,PkgdVVVT,BiQuadratic,QRatio,EWB,EDB,0.85028352,0.014256792,0.000184,-0.014791716,-5.48e-06,0.000487,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PVVT-Cool-Cap-fEWB&OAT,PkgdVVVT,BiQuadratic,QRatio,EWB,OAT,0.86783424,0.014239008,0.000554,-0.007558056,3.3e-05,-0.000192,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PVVT-Cool-EIR-fEWB&OAT,PkgdVVVT,BiQuadratic,EIRRatio,EWB,OAT,0.1210048,0.0285336,-0.000411,0.02134944,0.000161,-0.00068,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
PVVT-Cool-EIR-fPLR,PkgdVVVT,Cubic,EIRRatio,PLR,,0.201,-0.0312,1.9504979,-1.1205104,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
PVVT-Heat-Cap-fEDB&OAT,PkgdVVVT,BiQuadratic,QRatio,EDB,OAT,0.74200928,0,0,0.030668544,3.23e-05,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
PVVT-Heat-EIR-fEDB&OAT,PkgdVVVT,BiQuadratic,EIRRatio,EDB,OAT,1.255664,0,0,-0.0399528,0.00108864,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
PVVT-Heat-EIR-fPLR,PkgdVVVT,Cubic,EIRRatio,PLR,,0.0857,0.939,-0.183,0.159,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
PVVT-Sens-Cap-fEWB&OAT,PkgdVVVT,BiQuadratic,QRatio,EWB,OAT,2.93229888,-0.09445968,0.0002,-0.007173756,1.03e-05,0.000109,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
Rcmp-kW-f-Tc-T1-Hi-Eff,Refrigeration,Quadratic,,Tc,,0.635620298,0.003533521,0.000161,,,,,,,,,,,,0.7533,1.2802,From .dat files included with MASControl2
Rcmp-kW-f-Tc-T1-Low-Eff,Refrigeration,Quadratic,,Tc,,1.113461,-0.0308988,0.000739,,,,,,,,,,,,0.950084,1.606833,From .dat files included with MASControl2
Rcmp-kW-f-Tc-T2-Hi-Eff,Refrigeration,Quadratic,,Tc,,0.580834119,0.00494838,0.000161,,,,,,,,,,,,0.7262,1.3046,From .dat files included with MASControl2
Rcmp-kW-f-Tc-T2-Low-Eff,Refrigeration,Quadratic,,Tc,,0.970164,-0.02268,0.000625,,,,,,,,,,,,0.943908,1.565353,From .dat files included with MASControl2
Rcmp-kW-f-Tc-T3-Hi-Eff,Refrigeration,Quadratic,,Tc,,0.358796196,0.007319986,0.000257,,,,,,,,,,,,0.5728,1.4917,From .dat files included with MASControl2
Rcmp-kW-f-Tc-T3-Low-Eff,Refrigeration,Quadratic,,Tc,,0.656539,-0.0039924,0.00035,,,,,,,,,,,,0.941987,1.418136,From .dat files included with MASControl2
Rcmp-kW2-f-Tc-T1-Hi-Eff,Refrigeration,Quadratic,,Tc,,0.904478102,-0.008972199,0.000303,,,,,,,,,,,,0.8518,1.2802,From .dat files included with MASControl2
Rcmp-kW2-f-Tc-T1-Low-Eff,Refrigeration,Quadratic,,Tc,,1.113461,-0.0308988,0.000739,,,,,,,,,,,,0.950084,1.606833,From .dat files included with MASControl2
Rcmp-kW2-f-Tc-T2-Hi-Eff,Refrigeration,Quadratic,,Tc,,0.887325182,-0.009516488,0.000328,,,,,,,,,,,,0.8326,1.3046,From .dat files included with MASControl2
Rcmp-kW2-f-Tc-T2-Low-Eff,Refrigeration,Quadratic,,Tc,,0.970164,-0.02268,0.000625,,,,,,,,,,,,0.943908,1.565353,From .dat files included with MASControl2
Rcmp-kW2-f-Tc-T3-Hi-Eff,Refrigeration,Quadratic,,Tc,,0.829593266,-0.014865914,0.000512,,,,,,,,,,,,0.7434,1.4917,From .dat files included with MASControl2
Rcmp-kW2-f-Tc-T3-Low-Eff,Refrigeration,Quadratic,,Tc,,0.656539,-0.0039924,0.00035,,,,,,,,,,,,0.941987,1.418136,From .dat files included with MASControl2
Rcond-Fan-Pwr-fPLR-ACpress,Refrigeration,Linear,,PLR,,0,1,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
Rcond-Fan-Pwr-fPLR-Damper,Refrigeration,Linear,,PLR,,0.3,0.7,,,,,,,,,,,,,0.3,1,From .dat files included with MASControl2
RecipAir-Cap-fCHWT&DBT,HermReciprocatg,BiQuadratic,QRatio,CHWT,DBT,1.10674018,0.040197888,0.000286,-0.009552852,5.22e-06,-0.000255,,,,,,,,,,,From .dat files included with MASControl2
RecipAir-EIR-fCHWT&DBT,HermReciprocatg,BiQuadratic,EIRRatio,CHWT,DBT,0.53866251,-0.008142246,0.000125,0.011090538,0.000164,-0.000342,,,,,,,,,,,From .dat files included with MASControl2
RecipAir-EIR-fPLR-1Comp/Ckt,HermReciprocatg,BiQuadratic,EIRRatio,PLR,dT,0.03892594,1.07531738,-0.10724027,-0.001050714,9.43e-06,0.000536346,,,,,,,,,,,From .dat files included with MASControl2
RecipAir-EIR-fPLR-2Comp/Ckt,HermReciprocatg,BiQuadratic,EIRRatio,PLR,dT,0.04812248,0.69573414,0.2349389,0.000819378,-3.86e-06,3.79e-05,,,,,,,,,,,From .dat files included with MASControl2
RecipAir-EIR-fPLR-3Comp/Ckt,HermReciprocatg,BiQuadratic,EIRRatio,PLR,dT,0.03296722,0.57721251,0.33923307,0.002786436,-3.11e-05,-0.000119,,,,,,,,,,,From .dat files included with MASControl2
RecipAir-EIR-fPLR-4Comp/Ckt,HermReciprocatg,BiQuadratic,EIRRatio,PLR,dT,0.00434876,0.61917436,0.32643354,0.003223368,-3.33e-05,-0.000514206,,,,,,,,,,,From .dat files included with MASControl2
RecipH2O-Cap-fCHWT&ECT,HermReciprocatg,BiQuadratic,QRatio,CHWT,ECT,1.0689798,0.036781398,0.000334,-0.010426122,2.17e-05,-0.000208,,,,,,,,,,,From .dat files included with MASControl2
RecipH2O-EIR-fCHWT&ECT,HermReciprocatg,BiQuadratic,EIRRatio,CHWT,ECT,0.51329254,-0.015039378,0.000362,0.015398694,0.000228,-0.000409,,,,,,,,,,,From .dat files included with MASControl2
RecipH2O-EIR-fPLR&dT-1Comp/Ckt,HermReciprocatg,BiQuadratic,EIRRatio,PLR,dT,-0.0142974,0.95360994,0.01805304,0.002822994,-1.99e-05,-0.000497988,,,,,,,,,,,From .dat files included with MASControl2
RecipH2O-EIR-fPLR&dT-2Comp/Ckt,HermReciprocatg,BiQuadratic,EIRRatio,PLR,dT,0.02391765,0.88946915,0.07793053,-0.000474426,2.33e-05,0.000324,,,,,,,,,,,From .dat files included with MASControl2
RecipRemote-Cap-fCHWT&SCT,HermReciprocatg,BiQuadratic,QRatio,CHWT,SCT,1.27977199,0.051393222,0.000332,-0.009522792,-1.97e-05,-0.000269,,,,,,,,,,,From .dat files included with MASControl2
RecipRemote-EIR-fCHWT&SCT,HermReciprocatg,BiQuadratic,EIRRatio,CHWT,SCT,0.25314951,-0.015358788,0.000506,0.009717714,0.000171,-0.000382,,,,,,,,,,,From .dat files included with MASControl2
RecipRemote-EIR-fPLR-1Comp/Ckt,HermReciprocatg,Quadratic,EIRRatio,PLR,,0.03521065,0.93266129,0.03212802,,,,,,,,,,,,,,From .dat files included with MASControl2
RecipRemote-EIR-fPLR-2Comp/Ckt,HermReciprocatg,Quadratic,EIRRatio,PLR,,0.02511026,0.8934145,0.08147529,,,,,,,,,,,,,,From .dat files included with MASControl2
Refg-Condenser-Cap-fCondT&WBT,Refrigeration,BiQuadratic,QRatio,CondT,WBT,0.15373327,0.00942813,0.000693,-0.020963196,-0.000702,0.000302,,,,,,,,,0.2,2.222,From .dat files included with MASControl2
Refg-kW-fECT-T1,Refrigeration,Quadratic,,ECT,,0.753416,-0.0212148,0.000739,,,,,,,,,,,,0.850358,1.747334,From .dat files included with MASControl2
Refg-kW-fECT-T2,Refrigeration,Quadratic,,ECT,,1.00323,-0.0290574,0.000765,,,,,,,,,,,,0.859029,1.592964,From .dat files included with MASControl2
Refg-kW-fECT-T3,Refrigeration,Quadratic,,ECT,,0.671617,-0.0074358,0.000424,,,,,,,,,,,,0.873079,1.466883,From .dat files included with MASControl2
Refg-kW-fPLR,Refrigeration,Quadratic,,PLR,,0.0383,1.08,-0.116129,,,,,,,,,,,,0.1,1.2,From .dat files included with MASControl2
Refg-kW2-fECT-T1,Refrigeration,Quadratic,,ECT,,0.753416,-0.0212148,0.000739,,,,,,,,,,,,0.850358,1.747334,From .dat files included with MASControl2
Refg-kW2-fECT-T2,Refrigeration,Quadratic,,ECT,,1.00323,-0.0290574,0.000765,,,,,,,,,,,,0.859029,1.592964,From .dat files included with MASControl2
Refg-kW2-fECT-T3,Refrigeration,Quadratic,,ECT,,0.671617,-0.0074358,0.000424,,,,,,,,,,,,0.873079,1.466883,From .dat files included with MASControl2
Residential Fix Vol-Fan EIR,FanEIR-FPLR,Linear,EIRRatio,PLR,,1,0,,,,,,,,,,,,,,,From .dat files included with MASControl2
Residential Var Vol-Fan EIR,FanEIR-FPLR,Cubic,EIRRatio,PLR,,0.000281,-0.0579,0.586,0.471,,,,,,,,,,,,,From .dat files included with MASControl2
RestaurantFastFood Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.0236,0.0006,0,0,,,,,,,-35,20,,,,,From Prototype Buildings
RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.026526281,0.001078032,6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,From Prototype Buildings
RESVVT-Bypass-Factor-fAirflow,ResidentialVVVT,Quadratic,QRatio,Airflow,,-0.254,1.22,0.036,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
RESVVT-Bypass-Factor-fEWB&EDB,ResidentialVVVT,BiQuadratic,QRatio,EWB,EDB,0.85086272,0.014256792,0.000184,-0.014759136,-5.48e-06,0.000487,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-Cap-fEWB&OAT,ResidentialVVVT,BiQuadratic,QRatio,EWB,OAT,0.47523136,0.04006368,0.000226,-0.000847152,-7.32e-06,-0.000447,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-Cap-fRPM&OAT,ResidentialVVVT,BiQuadratic,QRatio,RPM,OAT,-686.394,-427.2546283,-66.38563967,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-CondFan-fPLR&OAT,ResidentialVVVT,BiQuadratic,,PLR,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-CycleLoss-fPLR,ResidentialVVVT,Linear,QRatio,PLR,,0.7,0.3,,,,,,,,,,,,,,,From .dat files included with MASControl2
RESVVT-Cool-EIR-fEWB&OAT,ResidentialVVVT,BiQuadratic,EIRRatio,EWB,OAT,0.63153792,-0.012168288,0.000509,0.015536304,0.000273,-0.000679,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-EIR-fPLR,ResidentialVVVT,Linear,EIRRatio,PLR,,0,1,,,,,,,,,,,,,,,From .dat files included with MASControl2
RESVVT-Cool-EIR-fRPM&OAT,ResidentialVVVT,BiQuadratic,EIRRatio,RPM,OAT,35.1027,10.50422626,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-EIR-LoSpeed-fEWB&OAT,ResidentialVVVT,BiQuadratic,EIRRatio,EWB,OAT,0.77672128,-0.034271136,0.000784,0.01465956,0.000489,-0.000752,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-Waste-Heat-fEWB&OAT,ResidentialVVVT,BiLinear,QRatio,EWB,OAT,1,0,0,,,,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
RESVVT-Cool-Waste-Heat-fRPM&OAT,ResidentialVVVT,BiQuadratic,QRatio,RPM,OAT,1,0,0,0,0,0,,,,,0,1.05,12.77778,46.11111,,,From .dat files included with MASControl2
RESVVT-Heat-Cap-fEDB&OAT,ResidentialVVVT,BiQuadratic,QRatio,EDB,OAT,0.7716,0,0,0.02754,0,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-Cap-fRPM&OAT,ResidentialVVVT,BiQuadratic,QRatio,RPM,OAT,-483.189,-303.9732093,-47.69188125,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-CondFan-fPLR&OAT,ResidentialVVVT,BiQuadratic,,PLR,OAT,1,0,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-CycleLoss-fPLR,ResidentialVVVT,Linear,QRatio,PLR,,0.75,0.25,,,,,,,,,,,,,,,From .dat files included with MASControl2
RESVVT-Heat-EIR-fEDB&OAT,ResidentialVVVT,BiQuadratic,EIRRatio,EDB,OAT,1.1544,0,0,-0.02448,0.000729,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-EIR-fPLR,ResidentialVVVT,Linear,EIRRatio,PLR,,0,1,,,,,,,,,,,,,,,From .dat files included with MASControl2
RESVVT-Heat-EIR-fRPM&OAT,ResidentialVVVT,BiQuadratic,EIRRatio,RPM,OAT,31.9068,9.520648707,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-EIR-LoSpeed-fEDB&OAT,ResidentialVVVT,BiQuadratic,EIRRatio,EDB,OAT,1.25435136,0,0,-0.040685472,0.001209784,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-Waste-Heat-fEDB&OAT,ResidentialVVVT,BiLinear,QRatio,EDB,OAT,1,0,0,,,,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Heat-Waste-Heat-fRPM&OAT,ResidentialVVVT,BiQuadratic,QRatio,RPM,OAT,1,0,0,0,0,0,,,,,0,1.05,-23.33333,29.44444,,,From .dat files included with MASControl2
RESVVT-Sens-Cap-fEWB&OAT,ResidentialVVVT,BiLinear,QRatio,EWB,OAT,2.78672,-0.08208,-0.005292,,,,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESYS-Bypass-Factor-fAirflow,Residential#1,Quadratic,QRatio,Airflow,,-3.01,6.59,-2.57,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
RESYS-Bypass-Factor-fEWB&EDB,Residential#1,BiQuadratic,QRatio,EWB,EDB,-1.1641344,0.20453184,-0.000603,-0.03036096,0.00036,-0.001464804,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESYS-Bypass-Factor-fPLR,ResidentialVVVT,Linear,QRatio,PLR,,1,0,,,,,,,,,,,,,,,From .dat files included with MASControl2
RESYS-Cool-Cap-fEWB&OAT,Residential#1,BiQuadratic,QRatio,EWB,OAT,0.7665024,0.01076904,-4.15e-05,0.00133848,-0.000261,0.000457,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESYS-Cool-EIR-fEWB&OAT,Residential#1,BiQuadratic,EIRRatio,EWB,OAT,0.29770688,0.04314528,-0.000748,0.005972688,0.000482,-0.000956,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
RESYS-Cool-EIR-fPLR,,Cubic,EIRRatio,PLR,,6.26e-05,1.18,-0.202,0.0263344,,,,,,,,,,,,,From .dat files included with MASControl2
RESYS-Heat-Cap-fEDB&OAT,Residential#1,BiQuadratic,QRatio,EDB,OAT,0.7516064,0,0,0.02799072,0.00019,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
RESYS-Heat-EIR-fEDB&OAT,Residential#1,BiQuadratic,EIRRatio,EDB,OAT,1.231072,0,0,-0.0334944,0.000739,0,,,,,7.22222,29.44444,-23.33333,29.44444,,,From .dat files included with MASControl2
RESYS-Heat-EIR-fPLR,Residential#1,Cubic,EIRRatio,PLR,,0.0857,0.939,-0.1834361,0.15897022,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
RESYS-Sens-Cap-fAirflow,Residential#1,Linear,QRatio,Airflow,,0.6,0.4,,,,,,,,,,,,,,,From .dat files included with MASControl2
RESYS-Sens-Cap-fEWB&OAT,Residential#1,BiQuadratic,QRatio,EWB,OAT,3.3127968,-0.1617552,0.00184356,0.01027584,-0.000156,-2.84e-05,,,,,12.77778,29.44444,21.11111,46.11111,,,From .dat files included with MASControl2
SAC Heating Coil PLF-FPLR,DX Heating Coil,Cubic,EIRRatio,QRatio,,0.8,0.2,0,0,,,,,,,0,1,,,,,From Prototype Buildings
SchoolPrimary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.0236,0.0006,0,0,,,,,,,-35,20,,,,,From Prototype Buildings
SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,Refrigerated Case,Cubic,,,,0.026526281,0.001078032,6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,From Prototype Buildings
ScrewAir-Cap-fCHWT&DBT,Screw,BiQuadratic,QRatio,CHWT,DBT,0.97878647,0.02387169,0.000587,-4.78e-05,-0.000112,-0.00011,,,,,,,,,,,From .dat files included with MASControl2
ScrewAir-EIR-fCHWT&DBT,Screw,BiQuadratic,EIRRatio,CHWT,DBT,0.6729704,-0.005730012,0.000702,-0.00119601,0.00044,-0.000699,,,,,,,,,,,From .dat files included with MASControl2
ScrewAir-EIR-fPLR&dT-1Comp/Ckt,Screw,BiQuadratic,EIRRatio,PLR,dT,0.01040687,1.05183303,-0.09462459,0.002943774,-2.52e-05,-0.001085832,,,,,,,,,,,From .dat files included with MASControl2
ScrewAir-EIR-fPLR&dT-2Comp/Ckt,Screw,BiQuadratic,EIRRatio,PLR,dT,0.09611014,0.72898877,0.19517007,-0.000729072,6.67e-06,-0.000175,,,,,,,,,,,From .dat files included with MASControl2
ScrewH2O-Cap-fCHWT&ECT,Screw,BiQuadratic,QRatio,CHWT,ECT,1.07096667,0.02693502,0.000768,-0.00643302,-9.49e-05,-6.59e-05,,,,,,,,,,,From .dat files included with MASControl2
ScrewH2O-EIR-fCHWT&ECT,Screw,BiQuadratic,EIRRatio,CHWT,ECT,0.59849788,-0.00123345,0.000563,0.001602738,0.000636,-0.001094148,,,,,,,,,,,From .dat files included with MASControl2
ScrewH2O-EIR-fPLR&dT-1Comp/Ckt,Screw,BiQuadratic,EIRRatio,PLR,dT,-0.11699212,1.2635448,-0.2194667,0.005301648,5.47e-05,-0.003346506,,,,,,,,,,,From .dat files included with MASControl2
ScrewH2O-EIR-fPLR&dT-2Comp/Ckt,Screw,BiQuadratic,EIRRatio,PLR,dT,-0.27111483,1.49009538,-0.33198115,0.017556084,-0.000191,-0.008247186,,,,,,,,,,,From .dat files included with MASControl2
ScrewRemote-Cap-fCHWT&SCT,Screw,BiQuadratic,QRatio,CHWT,SCT,1.16410009,0.048370122,0.000493,-0.002428218,-0.000109,-0.000269,,,,,,,,,,,From .dat files included with MASControl2
ScrewRemote-EIR-fCHWT&SCT,Screw,BiQuadratic,EIRRatio,CHWT,SCT,0.79518287,-0.009101466,0.001707804,-0.015352632,0.000488,-0.000932,,,,,,,,,,,From .dat files included with MASControl2
ScrewRemote-EIR-fPLR-1Comp/Ckt,Screw,Quadratic,EIRRatio,PLR,,0.07043035,1.01683199,-0.08726242,,,,,,,,,,,,,,From .dat files included with MASControl2
ScrewRemote-EIR-fPLR-2Comp/Ckt,Screw,Quadratic,EIRRatio,PLR,,0.08138224,0.72724819,0.19136968,,,,,,,,,,,,,,From .dat files included with MASControl2
ScrollChlrAirCoolCap-fCHW&OAT,Chiller,BiQuadratic,QRatio,CHWT,OAT,1.05229229,0.033560892,0.000215,-0.005180832,-4.42e-05,-0.000215,,,,,,,,,,,From .dat files included with MASControl2
ScrollChlrAirCoolEIR-fCHW&OAT,Chiller,BiQuadratic,EIRRatio,CHWT,OAT,0.58333562,-0.004036194,0.000468,-0.000224478,0.000481,-0.000682,,,,,,,,,,,From .dat files included with MASControl2
ScrollChlrAirCoolEIR-fPLR,Chiller,Quadratic,EIRRatio,PLR,,0.03366649,0.53152555,0.43480802,,,,,,,,,,,,,,From .dat files included with MASControl2
Si-Film_Spectral-fAirMass,PV-Module,Cubic,,AirMass,,0.95691782,0.04079713,-0.00869376,0.00042887,,,,,,,,,,,,,From .dat files included with MASControl2
Single Shelf Horizontal Latent Energy Multiplier_After2004,Refrigerated Case,Cubic,,,,0.0236,0.0006,0,0,,,,,,,-35,20,,,,,From Reference Buildings
Single Shelf Horizontal Latent Energy Multiplier_Pre2004,Refrigerated Case,Cubic,,,,0.020376,0.00024378,1.14e-05,1.811e-07,,,,,,,-35,20,,,,,From Reference Buildings
Single zone VAV fan,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.027827882,0.026583195,-0.0870687,1.03091975,,,,,,,0,1,,,0.1,,Baseline for System Type 11 from ANSI/ASHRAE/IES Standard 90.1-2016 - Energy Standard for Buildings Except Low-Rise Residential Performance Rating Method
Small-CHW-Bypass-fAirflow,CHWCoils,Quadratic,QRatio,Airflow,,-0.718,1.91,-0.189,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Small-CHW-Coil-Bypass-fEWB&EDB,CHWCoils,BiQuadratic,QRatio,EWB,EDB,1.09657216,0.001908,0.000369,-0.005647032,2.46e-05,-0.000277,,,,,15.55556,29.44444,12.77778,29.44444,,,From .dat files included with MASControl2
Small-CHW-Coil-Cap-fEWB&EDB,CHWCoils,BiQuadratic,QRatio,EWB,EDB,-0.282048,-0.022212,0.0054432,0.0297216,0.000804,-0.0033372,,,,,15.55556,29.44444,12.77778,29.44444,,,From .dat files included with MASControl2
Small-CHW-Sens-Cap-fAirflow,CHWCoils,Quadratic,QRatio,Airflow,,0.155,1.01,-0.16,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Small-CHW-Sens-Cap-fEWB&EDB,CHWCoils,BiQuadratic,QRatio,EWB,EDB,-0.415152,-0.0405576,0.00140616,0.086508,0.000444,-0.00184356,,,,,12.77778,29.44444,12.77778,29.44444,,,From .dat files included with MASControl2
Smooth_Optical-fAOI,PV-Module,Cubic,,AOI,,3.76248479,-0.15946805,0.00302191,-1.91e-05,,,,,,,,,,,,,From .dat files included with MASControl2
Split DX Coil EIR-FF,DX Cooling Coil,Quadratic,EIRRatio,FlowRatio,,1.1552,-0.1808,0.0256,,,,,,,,0.5,1.5,,,,,"From PNNL Prototype Buildings ApartmentMidRise, HotelSmall, Warehouse"
SpltAC1Sp_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
SpltAC1Sp_BF_fT,BF_fT,BiQuadratic,,T,T,8.513632,-0.630072,0.0165888,-0.0450144,0.00107892,-0.0018954,,,,,,,,,0,3.33,From .dat files included with MASControl2
SpltAC1Sp_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,7e-05,1.23,-0.307,0.0756,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,0.00012,1.2,-0.261,0.0596,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-7e-05,1.17,-0.213,0.0438,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,0.67916,0.016938,0.00069336,0.0045576,-8.42e-05,-0.00047628,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.805,0.233,-0.038,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.827,0.203,-0.03,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.852,0.17,-0.0219,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,2.7311616,-0.10297296,0.00093636,0.00477864,-9.07e-05,-0.000202824,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.7390464,-0.00778968,0.000128304,-0.00027,0.0006642,-0.000648,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
SpltAC1Sp-ge45_BF_fT,BF_fT,BiQuadratic,,T,T,16.900064,-1.747584,0.050544,0.1428912,0.00048924,-0.0090396,,,,,,,,,0,3.76,From .dat files included with MASControl2
SpltAC1Sp-ge45_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,0,1.18,-0.223,0.0468,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,8e-05,1.15,-0.183,0.0343,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-0.0001,1.12,-0.14,0.0225,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.2403136,-0.0346752,0.00187596,0.00106848,-5.7e-05,-0.0003564,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.847,0.177,-0.0235,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.869,0.149,-0.0172,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.893,0.118,-0.0112,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.8260768,0.0199944,-0.00284148,-0.01422576,-5.77e-05,0.00064152,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.093776,0.0674784,-0.00192132,-0.0031176,0.00067068,-0.0005832,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-ge45_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
SpltAC1Sp-lt45_BF_fT,BF_fT,BiQuadratic,,T,T,22.932224,-2.291616,0.063504,0.0800712,0.00076464,-0.0068364,,,,,,,,,0,3.3,From .dat files included with MASControl2
SpltAC1Sp-lt45_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,0,1.18,-0.223,0.0468,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,8e-05,1.15,-0.183,0.0343,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-0.0001,1.12,-0.14,0.0225,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.1299744,-0.0222336,0.0015228,-3.53e-05,-4.34e-05,-0.00032724,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.847,0.177,-0.0235,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.869,0.149,-0.0172,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.893,0.118,-0.0112,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.4985024,0.0478512,-0.0034992,-0.01084968,-5.48e-05,0.00047628,,,,,,,,,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.09712,0.0536256,-0.00144828,0.0040644,0.00062208,-0.000729,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC1Sp-lt45_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_BF_fFlow,BF_fFlow,Linear,,Flow,,1.75,-1578.5656,,,,,,,,,,,,,1,1.189,From .dat files included with MASControl2
SpltAC2SpHiSEER_BF_fT,BF_fT,BiQuadratic,,T,T,20.03024,-1.922832,0.051516,0.086184,0.0011502,-0.0076788,,,,,,,,,0,3.92,From .dat files included with MASControl2
SpltAC2SpHiSEER_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,0.00635,1.12,-0.139,0.016,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,-0.00144,1.12,-0.14,0.022,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-0.00726,1.11,-0.132,0.0262,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.5240096,-0.0665928,0.00299376,0.00162288,-6.51e-05,-0.00048924,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.923,0.153,-0.0156,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.94,0.124,-0.0109,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.959,0.0934,-0.00688,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.54,0.0382752,-0.00297756,-0.0114912,-0.00010044,0.0005346,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,-0.172512,0.1176624,-0.00324,-0.01152,0.00077112,-0.00057024,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpHiSEER_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_BF_fFlow,BF_fFlow,Linear,,Flow,,1.75,-1578.5656,,,,,,,,,,,,,1,1.189,From .dat files included with MASControl2
SpltAC2SpLoSEER_BF_fT,BF_fT,BiQuadratic,,T,T,10.820416,-1.041264,0.0254988,0.2290608,0.00062856,-0.0117612,,,,,,,,,0,5.76,From .dat files included with MASControl2
SpltAC2SpLoSEER_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,-0.00016,1.12,-0.143,0.0206,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,-0.00146,1.1,-0.119,0.0176,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,0.00284,1.06,-0.0687,0.00523,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.54887488,-0.0648072,0.00310068,-0.000425376,-2.55e-05,-0.00060264,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
