name,category,form,dependent_variable,independent_variable_1,independent_variable_2,coeff_1,coeff_2,coeff_3,coeff_4,coeff_5,coeff_6,coeff_7,coeff_8,coeff_9,coeff_10,minimum_independent_variable_1,maximum_independent_variable_1,minimum_independent_variable_2,maximum_independent_variable_2,minimum_dependent_variable_output,maximum_dependent_variable_output,annotation
SpltAC2SpLoSEER_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.856,0.121,-0.0124,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.872,0.0941,-0.00752,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.889,0.0695,-0.00646,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,2.322048,-0.0286956,-0.00124092,-0.020124,-4.05e-05,0.0006804,,,,,,,,,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,-0.281376,0.1343088,-0.0036936,-0.0173736,0.00096552,-0.00075168,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltAC2SpLoSEER_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltACEvap_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
SpltACEvap_BF_fT,BF_fT,BiQuadratic,,T,T,16.06,-1.566,0.0405,1.75e-10,3.24e-12,3.24e-12,,,,,,,,,0,3.97,From .dat files included with MASControl2
SpltACEvap_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,0,1,0,0,,,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,0,1,0,0,,,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,0,1,0,0,,,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,0.6302064,0.0171576,0.00069012,-0.00374688,0.000212544,-0.0005508,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltACEvap_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.94,0.06,0,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.97,0.03,0,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,1,0,0,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.9516064,-0.0154008,-0.0012798,-0.00110088,0.000194724,-0.00054432,,,,,,,,,,,From .dat files included with MASControl2
SpltACEvap_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,1.207232,-0.0528552,0.00053136,0.0261288,-0.00045684,0.0005508,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltACEvap_HIR_fT,HIR_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltACEvap_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0,0,0,0,0,0,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpCom_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
SpltHP1SpCom_BF_fT,BF_fT,BiQuadratic,,T,T,8.513632,-0.630072,0.0165888,-0.0450144,0.00107892,-0.0018954,,,,,,,,,0,3.33,From .dat files included with MASControl2
SpltHP1SpCom_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,7e-05,1.23,-0.307,0.0756,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,0.00012,1.2,-0.261,0.0596,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-7e-05,1.17,-0.213,0.0438,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,0.67916,0.016938,0.00069336,0.0045576,-8.42e-05,-0.00047628,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpCom_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.805,0.233,-0.038,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.827,0.203,-0.03,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.852,0.17,-0.0219,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,2.7311616,-0.10297296,0.00093636,0.00477864,-9.07e-05,-0.000202824,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpCom_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.7390464,-0.00778968,0.000128304,-0.00027,0.0006642,-0.000648,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpCom_HIR_fT,HIR_fT,BiQuadratic,,T,T,0.8186976,0.01406952,0.000117936,-0.01579104,0.000222264,-0.000300024,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpCom_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0.85516576,-0.003631392,-6.19e-06,0.02644704,0.00041148,-0.000141264,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpRes_BF_fFlow,BF_fFlow,Linear,,Flow,,1,0,,,,,,,,,,,,,0,1,From .dat files included with MASControl2
SpltHP1SpRes_BF_fT,BF_fT,BiQuadratic,,T,T,8.513632,-0.630072,0.0165888,-0.0450144,0.00107892,-0.0018954,,,,,,,,,0,3.33,From .dat files included with MASControl2
SpltHP1SpRes_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,7e-05,1.23,-0.307,0.0756,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,0.00012,1.2,-0.261,0.0596,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-7e-05,1.17,-0.213,0.0438,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,0.67916,0.016938,0.00069336,0.0045576,-8.42e-05,-0.00047628,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpRes_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.805,0.233,-0.038,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.827,0.203,-0.03,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.852,0.17,-0.0219,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,2.7311616,-0.10297296,0.00093636,0.00477864,-9.07e-05,-0.000202824,,,,,,,,,,,From .dat files included with MASControl2
SpltHP1SpRes_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,0.7390464,-0.00778968,0.000128304,-0.00027,0.0006642,-0.000648,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpRes_HIR_fT,HIR_fT,BiQuadratic,,T,T,0.9003872,0.01108728,0.0001701,-0.02579472,0.0008424,-0.000290628,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP1SpRes_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0.9303344,-0.0064656,1.77e-05,0.02813472,-5.51e-06,-0.000208656,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP2Sp_BF_fFlow,BF_fFlow,Linear,,Flow,,1.75,-1578.5656,,,,,,,,,,,,,1,1.189,From .dat files included with MASControl2
SpltHP2Sp_BF_fT,BF_fT,BiQuadratic,,T,T,20.03024,-1.922832,0.051516,0.086184,0.0011502,-0.0076788,,,,,,,,,0,3.92,From .dat files included with MASControl2
SpltHP2Sp_CEIR_fPLR_Hot,CEIR_fPLR_Hot,Cubic,EIRRatio,PLR,,0.00635,1.12,-0.139,0.016,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_CEIR_fPLR_Mod,CEIR_fPLR_Mod,Cubic,EIRRatio,PLR,,-0.00144,1.12,-0.14,0.022,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_CEIR_fPLR_Tem,CEIR_fPLR_Tem,Cubic,EIRRatio,PLR,,-0.00726,1.11,-0.132,0.0262,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_ClCap_fT,ClCap_fT,BiQuadratic,,T,T,1.5240096,-0.0665928,0.00299376,0.00162288,-6.51e-05,-0.00048924,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP2Sp_CLoss_fPLR_Hot,CLoss_fPLR_Hot,Quadratic,,PLR,,0.923,0.153,-0.0156,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_CLoss_fPLR_Mod,CLoss_fPLR_Mod,Quadratic,,PLR,,0.94,0.124,-0.0109,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_CLoss_fPLR_Tem,CLoss_fPLR_Tem,Quadratic,,PLR,,0.959,0.0934,-0.00688,,,,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_ClSH_fT,ClSH_fT,BiQuadratic,,T,T,1.54,0.0382752,-0.00297756,-0.0114912,-0.00010044,0.0005346,,,,,,,,,,,From .dat files included with MASControl2
SpltHP2Sp_EIR_fT,EIR_fT,BiQuadratic,EIRRatio,T,T,-0.172512,0.1176624,-0.00324,-0.01152,0.00077112,-0.00057024,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP2Sp_HIR_fT,HIR_fT,BiQuadratic,,T,T,0.9272864,0.00802008,0.000201528,-0.02177136,0.000729,-0.000303264,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SpltHP2Sp_HtCap_fT,HtCap_fT,BiQuadratic,,T,T,0.8756304,-0.00466344,1.62e-14,0.02912976,0.00012636,-0.000163296,,,,,7.22222,29.44444,-23.333,46.11111,,,From .dat files included with MASControl2
SteamTurbine-Flow-fPSIG,SteamTurbineGen,BiQuadratic,QRatio,PSIG,PSIG,38.79236,-3.07e-05,1.11e-11,0.000147951,1.93e-11,-7.36e-11,,,,,,,,,18,100,From .dat files included with MASControl2
SteamTurbine-HIR-fPLR,SteamTurbineGen,Quadratic,,PLR,,0.12838545,0.90049523,-0.02888074,,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Stippled_Optical-fAOI,PV-Module,Cubic,,AOI,,4.70208168,-0.21138079,0.00393233,-2.4e-05,,,,,,,,,,,,,From .dat files included with MASControl2
SWH-EFFFPLR-NECB2011,Water Heater,Cubic,FIRRatio,QRatio,,0.7576,1.0071,-1.4443,0.6844,,,,,,,0,1,,,,,From NECB 2011
Tower_Fan_Curve,,Cubic,,,,0,0,0,1,,,,,,,0,1,,,,,From Prototype Buildings
Transformer-Loss-fPLR,ElecMeters,Linear,QRatio,PLR,,0.1,0.9,,,,,,,,,,,,,,,From .dat files included with MASControl2
Two-Speed Fan EIR fPLR,FanEIR-FPLR,Linear,,PLR,,-0.764706,1.764706,,,,,,,,,,,,,0.4,,From .dat files included with MASControl2
TwoSpeedFan,FanEIR-FPLR,Cubic,EIRRatio,PLR,,0.000281,-0.0579,0.586,0.471,,,,,,,,,,,,,From .dat files included with MASControl2
Typical VSD Fan,FanEIR-FPLR,Cubic,PwrRatio,FlowRatio,,0.047182815,0.130541742,-0.117286942,0.940313747,,,,,,,0,1,,,0.1,,"From California Energy Commision, ""Advanced Variable Air Volume System Design Guide,"" October 2003"
TypicalCyclingAC-EIR-fPLR,CyclingAC,Cubic,EIRRatio,PLR,,6.26e-05,1.17517,-0.201513,0.0263344,,,,,,,,,,,,,From .dat files included with MASControl2
Vane Axial w Var Pitch FPLR,FanEIR-FPLR,Quadratic,,PLR,,0.212048,-0.569286,1.345238,,,,,,,,,,,,0.15,1,From .dat files included with MASControl2
Variable Speed Drive FPLR,FanEIR-FPLR,Quadratic,,PLR,,0.219762,-0.874784,1.652597,,,,,,,,,,,,0.1,1,From .dat files included with MASControl2
VarVolFan-AFBIFanCurve-NECB2011-FPLR,Fan,Cubic,PwrRatio,FlowRatio,,-2.4176,9.5874,-11.559,5.4009,,,,,,,0.68,1,,,,,From NECB 2011
VarVolFan-AFBIInletVanes-NECB2011-FPLR,Fan,Cubic,PwrRatio,FlowRatio,,-4.1457,16.803,-19.471,7.8488,,,,,,,0.5,1,,,,,From NECB 2011
VarVolFan-FCInletVanes-NECB2011-FPLR,Fan,Cubic,PwrRatio,FlowRatio,,-0.3477,4.0976,-5.0024,2.268,,,,,,,0.22,1,,,,,From NECB 2011
VarVolFan-VSD-NECB2011-FPLR,Fan,Cubic,PwrRatio,FlowRatio,,0.1389,1.7699,-1.615,0.6996,,,,,,,0.04,1,,,,,From NECB 2011
VFD-Loss-fPLR,Pumps,Linear,QRatio,PLR,,0.6,0.4,,,,,,,,,,,,,,,From .dat files included with MASControl2
VRF-HP-Resys-ClCap-fSST&ODB,CondUnit,BiQuadratic,QRatio,SST,ODB,1.26588416,0,0,-0.007582032,-2.14e-06,0,,,,,,,,,,,From .dat files included with MASControl2
VRF-HP-Resys-ClEIR-fSST&ODB,CondUnit,BiQuadratic,EIRRatio,SST,ODB,0.384832,0,0,0.0092304,0.000238,0,,,,,,,,,,,From .dat files included with MASControl2
VRF-HP-Resys-Crankcase-fPLR,CondUnit,Quadratic,,PLR,,1,-1.72,0.72,,,,,,,,,,,,,,From .dat files included with MASControl2
VRF-HP-Resys-Cycle-fPLR,CondUnit,Linear,QRatio,PLR,,0.898,0.102,,,,,,,,,,,,,,,From .dat files included with MASControl2
VRF-HP-Resys-HtCap-fSCT&OWB,CondUnit,BiQuadratic,QRatio,SCT,OWB,0.89783456,0,0,0.016707888,6.16e-07,0,,,,,,,,,,,From .dat files included with MASControl2
VRF-HP-Resys-HtEIR-fSCT&OWB,CondUnit,BiQuadratic,EIRRatio,SCT,OWB,1.0525344,0,0,-0.00815688,-8.72e-05,0,,,,,,,,,,,From .dat files included with MASControl2
VSD-TWR-FAN-FPLR,Cooling Tower,Cubic,,,,0.33162901,-0.88567609,0.60556507,0.9484823,,,,,,,0,1,,,,,From PNNL PRM Reference Manual
Water-Cooled-Bypass-fAirflow,"DXCooling,WCC",Cubic,QRatio,Airflow,,0.9,-3.73,7.37,-3.54,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Water-Cooled-Bypass-fEWB&EWT,"DXCooling,WCC",BiQuadratic,QRatio,EWB,EWT,-5.51104768,0.73563552,-0.0185004,0.142520616,0.000942,-0.010213452,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
Water-Cooled-Cool-Cap-fEWB&EWT,"DXCooling,WCC",BiQuadratic,QRatio,EWB,EWT,0.8254384,0.00574416,0.000735,-0.00310374,-1.46e-05,-0.000194,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
Water-Cooled-EIR-fEWB&EWT,"DXCooling,WCC",BiQuadratic,EIRRatio,EWB,EWT,0.0985984,0.062604,-0.00184356,0.01183032,0.000292,-0.000395,,,,,12.77778,29.44444,12.77778,46.11111,,,From .dat files included with MASControl2
Water-Cooled-EIR-fPLR,"DXCooling,WCC",Cubic,EIRRatio,PLR,,0.201,-0.0312,1.9504979,-1.1205104,,,,,,,0,1.05,,,,,From .dat files included with MASControl2
Water-Cooled-Sens-Cap-fEWB&EWT,"DXCooling,WCC",BiQuadratic,QRatio,EWB,EWT,2.1542784,-0.0242784,-0.00148716,-0.00829548,-2.96e-05,0.000272,,,,,12.77778,29.44444,10,46.11111,,,From .dat files included with MASControl2
WaterCooled_Centrifugal_CAPFT_NECB2011,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.707908,-0.00200657,-0.00259605,0.0300588,-0.00105643,0.0020457,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_Centrifugal_Chiller_150TO300_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_150TO300_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_150TO300_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.7600172,0.0147432,0.0002144,0.0207218,-0.0006425,0.0008007,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.6772577,0.0117857,-0.0001967,0.0014414,0.0003005,-0.0006807,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.536234,0.005581,-0.0013654,0.0488966,-0.0012018,0.0010523,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,1.0821822,0.0042977,-0.0013182,-0.0260781,0.0008256,-0.0006013,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_300TO600_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_300TO600_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010.  EIRFPLR curve is identical for all WaterCooled Chillers"
WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.7600172,0.0147432,0.0002144,0.0207218,-0.0006425,0.0008007,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.6772577,0.0117857,-0.0001967,0.0014414,0.0003005,-0.0006807,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_GT300_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_GT600_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_GT600_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.7446451,0.0114858,1.48e-05,0.022401,-0.000688,0.0009839,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.772877,0.022101,-7.99e-05,-0.0070045,0.0004763,-0.0010612,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_LT150_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_Chiller_LT150_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Centrifugal_EIRFPLR_NECB2011,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.171493,0.588202,0.237373,,,,,,,,0,1,,,,,From NECB 2011
WaterCooled_Centrifugal_EIRFT_NECB2011,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.560523,-0.0137816,6.56424e-05,0.0132194,0.000268596,-0.000501131,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_PositiveDisplacement_Chiller_150TO300_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_150TO300_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_150TO300_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_2004_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.906115,0.029227,-0.0003647,-0.0009709,-9.05e-05,0.0002527,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_2004_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.3617105,-0.0229833,0.0009519,0.0131889,0.0003752,-0.0007059,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_2010_PathB_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.9061171,0.0292267,-0.0003665,-0.0009698,-9.07e-05,0.0002535,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_2010_PathB_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.3617782,-0.0230016,0.0009672,0.0131801,0.0003761,-0.0007121,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_75TO150_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_75TO150_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_75TO150_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.906115,0.0292277,-0.0003647,-0.0009709,-9.05e-05,0.0002527,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.3773115,-0.0229032,0.0016504,0.0118156,0.0004345,-0.0010132,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_GT300_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_GT300_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_GT300_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.906115,0.0292277,-0.0003647,-0.0009709,-9.05e-05,0.0002527,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.3617105,-0.0229833,0.0009519,0.0131889,0.0003752,-0.0007059,,,,,5,10,17.78,46.11,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_LT75_2004_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_LT75_2010_PathA_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_PositiveDisplacement_Chiller_LT75_2010_PathB_EIRFPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.1360532,0.008642703,3.85558e-06,1.024034,0.06047444,-0.00894786,0,0.05706602,0,0,31.13,36.52,0.19,1.03,,,"Based on Dick Lord's study dated January 17, 2010."
WaterCooled_Reciprocating_CAPFT_NECB2011,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,1.03031,0.0334698,0.00023639,-0.00729587,-2.3166e-05,-0.000148943,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_Reciprocating_EIRFPLR_NECB2011,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.081441,0.419271,0.499396,,,,,,,,0,1,,,,,From NECB 2011
WaterCooled_Reciprocating_EIRFT_NECB2011,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.499699,-0.0130841,0.000266425,0.0165925,0.000185393,-0.000375646,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_Screw_CAPFT_NECB2011,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.812998,-0.0142532,-0.00161799,0.0263844,-0.00091543,0.00169601,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_Screw_EIRFPLR_NECB2011,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.330188,0.235543,0.460708,,,,,,,,0,1,,,,,From NECB 2011
WaterCooled_Screw_EIRFT_NECB2011,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.638103,0.00630158,0.00092327,-0.00455294,0.000825682,-0.00156152,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_Scroll_CAPFT_NECB2011,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.94418,0.0337102,9.75564e-05,-0.00322114,-4.91832e-05,-0.000177584,,,,,5,10,24,35,,,From NECB 2011
WaterCooled_Scroll_EIRFPLR_NECB2011,Electric Chiller,Quadratic,EIRRatio,QRatio,,0.04412,0.640367,0.319555,,,,,,,,0,1,,,,,From NECB 2011
WaterCooled_Scroll_EIRFT_NECB2011,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.727393,-0.0118922,0.000541177,0.00187934,0.000473461,-0.000711472,,,,,5,10,24,35,,,From NECB 2011
WC Screw Default 90.1-2004 Cap_fTWC,Electric Chiller,BiQuadratic,QRatio,Tchws,Toadb,0.906115,0.0292277,-0.0003647,-0.0009709,-9.05e-05,0.0002527,,,,,0,20,0,50,,,From RefBldgLargeOfficePost1980 & Pre1980
WC Screw Default 90.1-2004 EIR_fT,Electric Chiller,BiQuadratic,EIRRatio,Tchws,Toadb,0.3617105,-0.0229833,-0.0009519,0.0131889,0.0003752,-0.0007059,,,,,0,20,0,50,,,From RefBldgLargeOfficePost1980 % Pre1980
WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR,Electric Chiller,BiCubic,EIRRatio,Tcws,QRatio,-0.2737954,0.02822257,-8.09766e-05,0.9612284,0.3029741,-0.02421933,0,-0.03885224,0,0,18.54,31.63,0.2,1.02,,,From RefBldgLargeOfficePost1980 & Pre1980
WC_PD_2004_CAPFT,,BiQuadratic,,,,0.906115,0.0292277,-0.0003647,-0.0009709,-9.05e-05,0.0002527,,,,,5,10,17.78,46.11,,,From PNNL Prototype Hospital
WC_PD_2010_PB_CAPFT,,BiQuadratic,,,,0.9061171,0.0292267,-0.0003665,-0.0009698,-9.07e-05,0.0002535,,,,,5,10,17.78,46.11,,,From PNNL Prototype OfficeLarge
WC_PD_2010_PB_EIRFT,,BiQuadratic,,,,0.3617782,-0.0230016,0.0009672,0.0131801,0.0003761,-0.0007121,,,,,5,10,17.78,46.11,,,From PNNL Prototype OfficeLarge
MT_compressor_power,Refrigeration,BiCubic,Power,Suction T,Discharge T,7438.92229,-269.59756,-9.8561045,553.57326,-3.3858896,14.8657878,-0.1007963,0.00982279,0.09736236,-0.039675217,-23.3,7.2,10,60,,,From AEDG
MT_compressor_capacity,Refrigeration,BiCubic,Capacity,Suction T,Discharge T,151166.436,5266.34789,60.6727151,-1851.5594,5.73132755,-46.927717,0.1364012,-0.0356979,-0.403054,-0.039290478,-23.3,-7.2,10,60,,,From AEDG
MT_compressor_capacity_smallandold,Refrigeration,BiCubic,Capacity,Suction T,Discharge T,15000,541.8,7.285,-118,-0.3645,-3.05,0.0344,0.00225,-0.03927,-0.007307,-17.8,4.4,10,48.9,,,From EP DataSets
MT_compressor_power_smallandold,Refrigeration,BiCubic,Power,Suction T,Discharge T,483.6,-53.2,-1.384,56.19,0.003688,1.439,-0.008268,-0.00281,0.007222,0.006025,-17.8,4.4,10,48.9,,,From EP DataSets
LT_compressor_capacity_smallandold,Refrigeration,BiCubic,Capacity,Suction T,Discharge T,23500,816.7,10.7,-28.24,0.1131,-0.4553,0.05604,-0.00412,-0.006728,0.006782,-40,-17.8,10,48.9,,,From EP DataSets
LT_compressor_power_smallandold,Refrigeration,BiCubic,Power,Suction T,Discharge T,4018,95,1.507,5.705,1.247,-1.381,0.01277,-0.007518,-0.02424,0.02917,-40,-17.8,10,48.9,,,From EP DataSets
Glass Door Latent Curve Case,Refrigeration,Cubic,,,,0.3379,0.0309,0.0005,4e-05,,,,,,,-55,55,,,,,From AEDG
Coffin Latent Curve Case,Refrigeration,Cubic,,,,0.3379,0.0309,0.0005,4e-05,,,,,,,-55,55,,,,,From AEDG
Open Latent Curve Case,Refrigeration,Cubic,,,,-0.0187,0.0458,0.0011,5e-05,,,,,,,-55,55,,,,,From AEDG
Glass Door Defrost Curve Walkin,Refrigeration,Cubic,,,,0.3475,0.0296,0.0007,3e-05,,,,,,,-55,55,,,,,From AEDG
Coffin Defrost Curve Walkin,Refrigeration,Cubic,,,,0.3475,0.0296,0.0007,3e-05,,,,,,,-55,55,,,,,From AEDG
Open Defrost Curve Walkin,Refrigeration,Cubic,,,,0.0572,0.0461,0.0004,6e-05,,,,,,,-55,55,,,,,From AEDG
Refrigeration Case Latent Credit Curve,Refrigeration,Cubic,,,,0.026526281,0.001078032,6.02558e-05,1.23732e-06,,,,,,,-35,20,,,,,
