template,cooling_type,heating_type,subcategory,minimum_capacity,maximum_capacity,start_date,end_date,minimum_seasonal_efficiency,minimum_energy_efficiency_ratio,minimum_integrated_part_load_value,minimum_integrated_energy_efficiency_ratio,ptac_eer_coefficient_1,ptac_eer_coefficient_2,minimum_scop,cool_cap_ft,cool_cap_fflow,cool_eir_ft,cool_eir_fflow,cool_plf_fplr,annotation
90.1-2004,AirCooled,All Other,PTAC,0,9999999,9/9/1919,9/9/2999,,,,,12.5,0.213,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2004,AirCooled,All Other,Single Package,0,64999,9/9/1919,9/9/2999,9.7,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Single Package,65000,134999,9/9/1919,9/9/2999,,10.1,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Single Package,135000,239999,9/9/1919,9/9/2999,,9.5,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Single Package,240000,759999,9/9/1919,9/9/2999,,9.3,9.5,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Single Package,760000,9999999,9/9/1919,9/9/2999,,9,9.2,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Split System,0,64999,9/9/1919,9/9/2999,10,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Split System,65000,134999,9/9/1919,9/9/2999,,10.1,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Split System,135000,239999,9/9/1919,9/9/2999,,9.5,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Split System,240000,759999,9/9/1919,9/9/2999,,9.3,9.5,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,All Other,Split System,760000,9999999,9/9/1919,9/9/2999,,9,9.2,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.2,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2004 not specified, follow ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units"
90.1-2004,AirCooled,Electric Resistance or None,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.1,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2004 not specified, follow ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units"
90.1-2004,AirCooled,Electric Resistance or None,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,1.9,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2004 not specified, follow ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units"
90.1-2004,AirCooled,Electric Resistance or None,PTAC,0,9999999,9/9/1919,9/9/2999,,,,,12.5,0.213,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2004,AirCooled,Electric Resistance or None,Single Package,0,64999,9/9/1919,9/9/2999,9.7,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Single Package,65000,134999,9/9/1919,9/9/2999,,10.3,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Single Package,135000,239999,9/9/1919,9/9/2999,,9.7,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Single Package,240000,759999,9/9/1919,9/9/2999,,9.5,9.7,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.2,9.4,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Split System,0,64999,9/9/1919,9/9/2999,10,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Split System,65000,134999,9/9/1919,9/9/2999,,10.3,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Split System,135000,239999,9/9/1919,9/9/2999,,9.7,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Split System,240000,759999,9/9/1919,9/9/2999,,9.5,9.7,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,AirCooled,Electric Resistance or None,Split System,760000,9999999,9/9/1919,9/9/2999,,9.2,9.4,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2004,WaterCooled,All Other,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.6,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2004 not specified, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units"
90.1-2004,WaterCooled,All Other,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.5,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2004 not specified, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units"
90.1-2004,WaterCooled,All Other,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,2.4,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2004 not specified, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units"
90.1-2007,AirCooled,All Other,PTAC,0,9999999,9/9/1919,9/9/2999,,,,,12.5,0.213,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2007,AirCooled,All Other,Single Package,0,64999,9/9/1919,9/9/2999,13,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Single Package,65000,134999,9/9/1919,9/9/2999,,10.1,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Single Package,135000,239999,9/9/1919,9/9/2999,,9.5,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Single Package,240000,759999,9/9/1919,9/9/2999,,9.3,9.5,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Single Package,760000,9999999,9/9/1919,9/9/2999,,9,9.2,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Split System,65000,134999,9/9/1919,9/9/2999,,10.1,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Split System,135000,239999,9/9/1919,9/9/2999,,9.5,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Split System,240000,759999,9/9/1919,9/9/2999,,9.3,9.5,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,All Other,Split System,760000,9999999,9/9/1919,9/9/2999,,9,9.2,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.2,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2007 not specified, follow ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units"
90.1-2007,AirCooled,Electric Resistance or None,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.1,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2007 not specified, follow ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units"
90.1-2007,AirCooled,Electric Resistance or None,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,1.9,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2007 not specified, follow ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units"
90.1-2007,AirCooled,Electric Resistance or None,PTAC,0,9999999,9/9/1919,9/9/2999,,,,,12.5,0.213,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2007,AirCooled,Electric Resistance or None,Single Package,0,64999,9/9/1919,9/9/2999,13,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Single Package,65000,134999,9/9/1919,9/9/2999,,10.3,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Single Package,135000,239999,9/9/1919,9/9/2999,,9.7,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Single Package,240000,759999,9/9/1919,9/9/2999,,9.5,9.7,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.2,9.4,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Split System,65000,134999,9/9/1919,9/9/2999,,10.3,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Split System,135000,239999,9/9/1919,9/9/2999,,9.7,,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Split System,240000,759999,9/9/1919,9/9/2999,,9.5,9.7,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,AirCooled,Electric Resistance or None,Split System,760000,9999999,9/9/1919,9/9/2999,,9.2,9.4,,,,,CoilClgDXQRatio_fTwbToadbSI,CoilClgDXSnglQRatio_fCFMRatio,CoilClgDXEIRRatio_fTwbToadbSI,CoilClgDXSnglEIRRatio_fCFMRatio,CoilClgDXEIRRatio_fQFrac,
90.1-2007,WaterCooled,All Other,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.6,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2007 not specified, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units"
90.1-2007,WaterCooled,All Other,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.5,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2007 not specified, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units"
90.1-2007,WaterCooled,All Other,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,2.4,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,"2007 not specified, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units"
90.1-2010,AirCooled,All Other,PTAC,0,9999999,9/9/1919,9/9/2999,,,,,13.8,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,All Other,Single Package,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,All Other,Single Package,65000,134999,9/9/1919,9/9/2999,,11,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,All Other,Single Package,135000,239999,9/9/1919,9/9/2999,,10.8,,,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,All Other,Single Package,240000,759999,9/9/1919,9/9/2999,,9.8,,9.7,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,All Other,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.5,,9.2,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,All Other,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,All Other,Split System,65000,134999,9/9/1919,9/9/2999,,11,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,All Other,Split System,135000,239999,9/9/1919,9/9/2999,,10.8,,,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,All Other,Split System,240000,759999,9/9/1919,9/9/2999,,9.8,,9.7,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,All Other,Split System,760000,9999999,9/9/1919,9/9/2999,,9.5,,9.2,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,Electric Resistance or None,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.2,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for downflow units
90.1-2010,AirCooled,Electric Resistance or None,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.1,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for downflow units
90.1-2010,AirCooled,Electric Resistance or None,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,1.9,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for downflow units
90.1-2010,AirCooled,Electric Resistance or None,PTAC,0,9999999,9/9/1919,9/9/2999,,,,,13.8,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,Electric Resistance or None,Single Package,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,Electric Resistance or None,Single Package,65000,134999,9/9/1919,9/9/2999,,11.2,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,Electric Resistance or None,Single Package,135000,239999,9/9/1919,9/9/2999,,11,,,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,Electric Resistance or None,Single Package,240000,759999,9/9/1919,9/9/2999,,10,,9.7,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,Electric Resistance or None,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.7,,9.4,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,Electric Resistance or None,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,Electric Resistance or None,Split System,65000,134999,9/9/1919,9/9/2999,,11.2,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2010,AirCooled,Electric Resistance or None,Split System,135000,239999,9/9/1919,9/9/2999,,11,,,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,Electric Resistance or None,Split System,240000,759999,9/9/1919,9/9/2999,,10,,9.7,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,AirCooled,Electric Resistance or None,Split System,760000,9999999,9/9/1919,9/9/2999,,9.7,,9.4,,,,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,AHU-1_CoolCStandard10Ton_CapFF,PSZ-AC_CoolCStandard10Ton_EIRFT,CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
90.1-2010,WaterCooled,All Other,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.6,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2010,WaterCooled,All Other,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.5,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2010,WaterCooled,All Other,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,2.4,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2013,AirCooled,All Other,PTAC,0,9999999,9/9/1919,12/31/2014,,,,,13.8,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2013,AirCooled,All Other,PTAC,0,9999999,1/1/2015,9/9/2999,,,,,14,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2013,AirCooled,All Other,Single Package,0,64999,9/9/1919,12/31/2014,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,0,64999,1/1/2015,9/9/2999,14,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,65000,134999,9/9/1919,12/31/2015,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,135000,239999,9/9/1919,12/31/2015,,10.8,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,240000,759999,9/9/1919,12/31/2015,,9.8,,9.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,760000,9999999,9/9/1919,12/31/2015,,9.5,,9.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,65000,134999,1/1/2016,9/9/2999,,11,,12.7,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,135000,239999,1/1/2016,9/9/2999,,10.8,,12.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,240000,759999,1/1/2016,9/9/2999,,9.8,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Single Package,760000,9999999,1/1/2016,9/9/2999,,9.5,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,65000,134999,9/9/1919,12/31/2015,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,135000,239999,9/9/1919,12/31/2015,,10.8,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,240000,759999,9/9/1919,12/31/2015,,9.8,,9.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,760000,9999999,9/9/1919,12/31/2015,,9.5,,9.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,65000,134999,1/1/2016,9/9/2999,,11,,12.7,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,135000,239999,1/1/2016,9/9/2999,,10.8,,12.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,240000,759999,1/1/2016,9/9/2999,,9.8,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,All Other,Split System,760000,9999999,1/1/2016,9/9/2999,,9.5,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.2,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units
90.1-2013,AirCooled,Electric Resistance or None,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.1,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units
90.1-2013,AirCooled,Electric Resistance or None,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,1.9,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units
90.1-2013,AirCooled,Electric Resistance or None,PTAC,0,9999999,9/9/1919,12/31/2014,,,,,13.8,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2013,AirCooled,Electric Resistance or None,PTAC,0,9999999,1/1/2015,9/9/2999,,,,,14,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,0,64999,9/9/1919,12/31/2014,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,0,64999,1/1/2015,9/9/2999,14,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,65000,134999,9/9/1919,12/31/2015,,11.2,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,135000,239999,9/9/1919,12/31/2015,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,240000,759999,9/9/1919,12/31/2015,,10,,10.1,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,760000,9999999,9/9/1919,12/31/2015,,9.7,,9.8,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,65000,134999,1/1/2016,9/9/2999,,11.2,,12.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,135000,239999,1/1/2016,9/9/2999,,11,,12.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,240000,759999,1/1/2016,9/9/2999,,10,,11.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Single Package,760000,9999999,1/1/2016,9/9/2999,,9.7,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,65000,134999,9/9/1919,12/31/2015,,11.2,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,135000,239999,9/9/1919,12/31/2015,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,240000,759999,9/9/1919,12/31/2015,,10,,10.1,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,760000,9999999,9/9/1919,12/31/2015,,9.7,,9.8,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,65000,134999,1/1/2016,9/9/2999,,11.2,,12.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,135000,239999,1/1/2016,9/9/2999,,11,,12.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,240000,759999,1/1/2016,9/9/2999,,10,,11.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,AirCooled,Electric Resistance or None,Split System,760000,9999999,1/1/2016,9/9/2999,,9.7,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2013,WaterCooled,All Other,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.6,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2013,WaterCooled,All Other,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.5,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2013,WaterCooled,All Other,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,2.4,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2016,AirCooled,All Other,PTAC,0,9999999,9/9/1919,12/31/2014,,,,,13.8,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2016,AirCooled,All Other,PTAC,0,9999999,1/1/2015,9/9/2999,,,,,14,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2016,AirCooled,All Other,Single Package,0,64999,9/9/1919,9/9/2999,14,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Single Package,65000,134999,9/9/1919,9/9/2999,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Single Package,135000,239999,9/9/1919,9/9/2999,,10.8,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Single Package,240000,759999,9/9/1919,9/9/2999,,9.8,,9.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.5,,9.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Split System,65000,134999,9/9/1919,9/9/2999,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Split System,135000,239999,9/9/1919,9/9/2999,,10.8,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Split System,240000,759999,9/9/1919,9/9/2999,,9.8,,9.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,All Other,Split System,760000,9999999,9/9/1919,9/9/2999,,9.5,,9.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.3,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units
90.1-2016,AirCooled,Electric Resistance or None,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.2,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units
90.1-2016,AirCooled,Electric Resistance or None,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,2,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only. SCOP for downflow units
90.1-2016,AirCooled,Electric Resistance or None,PTAC,0,9999999,9/9/1919,12/31/2014,,,,,13.8,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2016,AirCooled,Electric Resistance or None,PTAC,0,9999999,1/1/2015,9/9/2999,,,,,14,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2016,AirCooled,Electric Resistance or None,Single Package,0,64999,9/9/1919,12/31/2014,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Single Package,0,64999,1/1/2015,9/9/2999,14,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Single Package,65000,134999,9/9/1919,9/9/2999,,11.2,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Single Package,135000,239999,9/9/1919,9/9/2999,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Single Package,240000,759999,9/9/1919,9/9/2999,,10,,10.1,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.7,,9.8,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Split System,65000,134999,9/9/1919,9/9/2999,,11.2,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Split System,135000,239999,9/9/1919,9/9/2999,,11,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Split System,240000,759999,9/9/1919,9/9/2999,,10,,10.1,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,AirCooled,Electric Resistance or None,Split System,760000,9999999,9/9/1919,9/9/2999,,9.7,,9.8,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2016,WaterCooled,All Other,CRAC,0,64999,9/9/1919,9/9/2999,,,,,,,2.5,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2016,WaterCooled,All Other,CRAC,65000,239999,9/9/1919,9/9/2999,,,,,,,2.4,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2016,WaterCooled,All Other,CRAC,240000,9999999,9/9/1919,9/9/2999,,,,,,,2.25,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2019,AirCooled,All Other,PTAC,0,6999,9/9/1919,9/9/2999,,11.9,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2019,AirCooled,All Other,PTAC,6999,14999,9/9/1919,9/9/2999,,,,,14,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2019,AirCooled,All Other,PTAC,14999,9999999,9/9/1919,9/9/2999,,9.5,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2019,AirCooled,All Other,Single Package,0,64999,9/9/1919,9/9/2999,14,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Single Package,65000,134999,9/9/1919,9/9/2999,,11,,12.7,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Single Package,135000,239999,9/9/1919,9/9/2999,,10.8,,12.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Single Package,240000,759999,9/9/1919,9/9/2999,,9.8,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.5,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Split System,65000,134999,9/9/1919,9/9/2999,,11,,12.7,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Split System,135000,239999,9/9/1919,9/9/2999,,10.8,,12.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Split System,240000,759999,9/9/1919,9/9/2999,,9.8,,11.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,All Other,Split System,760000,9999999,9/9/1919,9/9/2999,,9.5,,11,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,CRAC,0,79999,9/9/1919,9/9/2999,,,,,,,2.7,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only. SCOP for downflow units
90.1-2019,AirCooled,Electric Resistance or None,CRAC,80000,294999,9/9/1919,9/9/2999,,,,,,,2.58,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only. SCOP for downflow units
90.1-2019,AirCooled,Electric Resistance or None,CRAC,295000,9999999,9/9/1919,9/9/2999,,,,,,,2.36,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only. SCOP for downflow units
90.1-2019,AirCooled,Electric Resistance or None,PTAC,0,6999,9/9/1919,9/9/2999,,11.9,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2019,AirCooled,Electric Resistance or None,PTAC,6999,14999,9/9/1919,9/9/2999,,,,,14,0.3,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2019,AirCooled,Electric Resistance or None,PTAC,14999,9999999,9/9/1919,9/9/2999,,9.5,,,,,,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,
90.1-2019,AirCooled,Electric Resistance or None,Single Package,0,64999,9/9/1919,9/9/2999,14,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Single Package,65000,134999,9/9/1919,9/9/2999,,11.2,,12.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Single Package,135000,239999,9/9/1919,9/9/2999,,11,,12.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Single Package,240000,759999,9/9/1919,9/9/2999,,10,,11.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Single Package,760000,9999999,9/9/1919,9/9/2999,,9.7,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Split System,0,64999,9/9/1919,9/9/2999,13,,,,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Split System,65000,134999,9/9/1919,9/9/2999,,11.2,,12.9,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Split System,135000,239999,9/9/1919,9/9/2999,,11,,12.4,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Split System,240000,759999,9/9/1919,9/9/2999,,10,,11.6,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,AirCooled,Electric Resistance or None,Split System,760000,9999999,9/9/1919,9/9/2999,,9.7,,11.2,,,,PSZ-AC_Unitary_PackagecoolCapFT,PSZ-AC_Unitary_PackagecoolFFF,PSZ-AC DX Unitary Package EIRFT,PSZ-AC_Unitary_PackagecoolEIRFFF,PSZ-AC_Unitary_PackagecoolPLR,
90.1-2019,WaterCooled,All Other,CRAC,0,79999,9/9/1919,9/9/2999,,,,,,,2.82,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2019,WaterCooled,All Other,CRAC,80000,294999,9/9/1919,9/9/2999,,,,,,,2.73,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only. SCOP for water cooled downflow units
90.1-2019,WaterCooled,All Other,CRAC,295000,9999999,9/9/1919,9/9/2999,,,,,,,2.67,PSZ-Fine Storage DX Coil Cap-FT,DX Coil Cap-FF,PSZ-AC DX Coil EIR-FT,Split DX Coil EIR-FF,HPACCOOLPLFFPLR,ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only. SCOP for water cooled downflow units
