[
    {
        "id": 1,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal exam room (veterinary office)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 2,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal imaging (MRI/CT/PET)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 3,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal operating rooms",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 4,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal postoperative recovery room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 5,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal preparation rooms",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 6,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal procedure room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 7,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Animal surgery scrub",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 8,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Large-animal holding room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 9,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Necropsy",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 10,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Small-animal-cage room (static cages)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 11,
        "ventilation_primary_space_type": "Animal Facilities",
        "ventilation_secondary_space_type": "Small-animal-cage room (ventilated cages)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 12,
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Booking/waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 13,
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Cell",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 14,
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Dayroom",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 15,
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Guard stations",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 16,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Art classroom",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 17,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Classrooms (ages 5 to 8)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 18,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Classrooms (age 9 plus)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 35,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 19,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Computer lab",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 20,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Daycare sickroom",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 21,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Daycare (through age 4)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 22,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Lecture classroom",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 65,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 23,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Lecture hall (fixed seats)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 24,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Libraries (education)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": null,
        "os": null,
        "annotation": ""
    },
    {
        "id": 25,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Media center",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 26,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Multiuse assembly",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 27,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Music/theater/dance",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 35,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 28,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Science laboratories",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 29,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "University/college laboratories",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 30,
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Wood/metal shop",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 31,
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Bars, cocktail lounges",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 32,
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Cafeteria/fast-food dining",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 33,
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Kitchen (cooking)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 34,
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 35,
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Break rooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 36,
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Coffee stations",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 37,
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Conference/meeting",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 38,
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 39,
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Occupiable storage rooms for liquids or gels",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 40,
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 41,
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Bedroom/living room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 42,
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Laundry rooms, central",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 43,
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Laundry rooms within dwelling units",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 44,
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Lobbies/prefunction",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 45,
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Multipurpose assembly",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 46,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Banks or bank lobbies",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 47,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Bank vaults/safe deposit",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 48,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Computer (not printing)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 4,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 49,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Freezer and refrigerated spaces (<50\u00b0F [10\u00b0C])",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 0,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 50,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 51,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are used (excludes heavy industrial and chemical processes)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 3,
        "os": null,
        "annotation": ""
    },
    {
        "id": 52,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Pharmacy (prep. area)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 53,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Photo studios",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 54,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Shipping/receiving",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 55,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Sorting, packing, light assembly",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 56,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Telephone closets",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 57,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 58,
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Warehouses",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 59,
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Breakrooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 60,
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Main entry lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 61,
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Occupiable storage rooms for dry materials",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 62,
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 63,
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 64,
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Telephone/data entry",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 60,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 65,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Birthing room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 66,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Class 1 imaging rooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 67,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Dental operatory",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 68,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "General examination room",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 69,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Other dental treatment areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 70,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Physical therapy exercise area",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 71,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Physical therapy individual room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 72,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Physical therapeutic pool area",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.48,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 73,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Prosthetics and orthotics room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 74,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Psychiatric consultation room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 75,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Psychiatric examination room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 76,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Psychiatric group room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 77,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Psychiatric seclusion room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 78,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Speech therapy room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 79,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Urgent care examination room",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 80,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Urgent care observation room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 81,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Urgent care treatment room",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 82,
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Urgent care triage room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 83,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 84,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Courtrooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 85,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Legislative chambers",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 86,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Libraries (public assembly)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 87,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 88,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums (children\u2019s)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 89,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 90,
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Places of religious worship",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 91,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 92,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Barbershop",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 93,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Beauty and nail salons",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 94,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Coin-operated laundries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 95,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Mall common areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 96,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Pet shops (animal areas)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 97,
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Supermarket",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 8,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 98,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Bowling alley (seating)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 99,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Disco/dance floors",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 100,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gambling casinos",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 101,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Game arcades",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "annotation": ""
    },
    {
        "id": 102,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 103,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Health club/aerobics room",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 104,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Health club/weight rooms",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 105,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 106,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Stages, studios",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 107,
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Swimming (pool and deck)",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.48,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "annotation": ""
    },
    {
        "id": 108,
        "ventilation_primary_space_type": "Transient Residential",
        "ventilation_secondary_space_type": "Common corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    },
    {
        "id": 109,
        "ventilation_primary_space_type": "Transient Residential",
        "ventilation_secondary_space_type": "Dwelling unit",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "annotation": ""
    }
]