[
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "chapel - visually impaired",
        "method": "SS",
        "lighting_primary_space_type": "Facility for the Visually Impaired",
        "lighting_per_area": 0.7,
        "lighting_secondary_space_type": "Chapel (used primarily by residents)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Places of religious worship",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "recreation/common living - visually impaired",
        "method": "SS",
        "lighting_primary_space_type": "Facility for the Visually Impaired",
        "lighting_per_area": 1.77,
        "lighting_secondary_space_type": "Recreation room/common living room (and not used primarily by staff)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Multipurpose assembly",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "atrium < 20 ft height",
        "method": "CS",
        "lighting_primary_space_type": "Atrium",
        "lighting_per_area": 0.39,
        "lighting_secondary_space_type": "< 20 ft in height",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Main entry lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "atrium < 20 ft height",
        "plug_load_min": 0.53,
        "plug_load_average": 0.53,
        "plug_load_median": 0.53,
        "plug_load_max": 0.53,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "atrium >= 20 ft and <= 40 ft in height",
        "method": "CS",
        "lighting_primary_space_type": "Atrium",
        "lighting_per_area": 0.48,
        "lighting_secondary_space_type": ">= 20 ft and <= 40 ft in height",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Main entry lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "atrium >= 20 ft and <= 40 ft in height",
        "plug_load_min": 0.53,
        "plug_load_average": 0.53,
        "plug_load_median": 0.53,
        "plug_load_max": 0.53,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "atrium > 40 ft height",
        "method": "CS",
        "lighting_primary_space_type": "Atrium",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "> 40 ft in height",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Main entry lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "atrium > 40 ft height",
        "plug_load_min": 0.53,
        "plug_load_average": 0.53,
        "plug_load_median": 0.53,
        "plug_load_max": 0.53,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - convention center",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - convention center",
        "plug_load_min": 0.63,
        "plug_load_average": 0.63,
        "plug_load_median": 0.63,
        "plug_load_max": 0.63,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - exercise center",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - exercise center",
        "plug_load_min": 0.6,
        "plug_load_average": 0.6,
        "plug_load_median": 0.6,
        "plug_load_max": 0.6,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - all other",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - all other",
        "plug_load_min": 0.31,
        "plug_load_average": 0.49,
        "plug_load_median": 0.46,
        "plug_load_max": 0.75,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - auditorium",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.61,
        "lighting_secondary_space_type": "Auditorium",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - auditorium",
        "plug_load_min": 0.26,
        "plug_load_average": 0.29,
        "plug_load_median": 0.29,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - gymnasium",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "Gymnasium",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - gymnasium",
        "plug_load_min": 0.64,
        "plug_load_average": 0.64,
        "plug_load_median": 0.64,
        "plug_load_max": 0.64,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - sports arena",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.33,
        "lighting_secondary_space_type": "Sports arena",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - sports arena",
        "plug_load_min": 0.38,
        "plug_load_average": 0.38,
        "plug_load_median": 0.38,
        "plug_load_max": 0.38,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - motion picture theater",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.27,
        "lighting_secondary_space_type": "Motion picture theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - motion picture theater",
        "plug_load_min": 0.28,
        "plug_load_average": 0.28,
        "plug_load_median": 0.28,
        "plug_load_max": 0.28,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - penitentiary",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.67,
        "lighting_secondary_space_type": "Penitentiary",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - performing arts theater",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 1.16,
        "lighting_secondary_space_type": "Performing arts theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - performing arts theater",
        "plug_load_min": 0.27,
        "plug_load_average": 0.27,
        "plug_load_median": 0.27,
        "plug_load_max": 0.27,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - religious facility",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.72,
        "lighting_secondary_space_type": "Religious facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "audience seating - religious facility",
        "plug_load_min": 0.41,
        "plug_load_average": 0.41,
        "plug_load_median": 0.41,
        "plug_load_max": 0.41,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - transportation facility",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "automotive",
        "method": "SS",
        "lighting_primary_space_type": "Automotive",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "banking activity",
        "method": "CS",
        "lighting_primary_space_type": "Banking Activity Area",
        "lighting_per_area": 0.61,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Banks or bank lobbies",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "banking activity",
        "plug_load_min": 0.54,
        "plug_load_average": 0.55,
        "plug_load_median": 0.55,
        "plug_load_max": 0.56,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "classroom/lecture/training - all other",
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture Hall/Training Room",
        "lighting_per_area": 0.71,
        "lighting_secondary_space_type": "All other classrooms/lecture halls/training rooms",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Classrooms (age 9 plus)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 35,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "classroom/lecture/training - all other",
        "plug_load_min": 0.5,
        "plug_load_average": 0.63,
        "plug_load_median": 0.62,
        "plug_load_max": 0.8,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "classroom/lecture/training - penitentiary",
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture Hall/Training Room",
        "lighting_per_area": 0.89,
        "lighting_secondary_space_type": "Penitentiary",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Dayroom",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "classroom/lecture/training - penitentiary",
        "plug_load_min": 0.41,
        "plug_load_average": 0.41,
        "plug_load_median": 0.41,
        "plug_load_max": 0.41,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "classroom - laboratory or shop",
        "method": "CS",
        "lighting_primary_space_type": "Laboratory",
        "lighting_per_area": 1.11,
        "lighting_secondary_space_type": "In or as a classroom",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "University/college laboratories",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "classroom/lecture/training - preschool to 12th",
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture Hall/Training Room",
        "lighting_per_area": 0.71,
        "lighting_secondary_space_type": "All other classrooms/lecture halls/training rooms",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Classrooms (ages 5 to 8)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "classroom/lecture/training - preschool to 12th",
        "plug_load_min": 0.67,
        "plug_load_average": 0.67,
        "plug_load_median": 0.67,
        "plug_load_max": 0.67,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "computer room",
        "method": "CS",
        "lighting_primary_space_type": "Computer Room",
        "lighting_per_area": 0.94,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Computer (not printing)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 4,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "computer room",
        "plug_load_min": 0.69,
        "plug_load_average": 0.7,
        "plug_load_median": 0.69,
        "plug_load_max": 0.73,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "conference/meeting/multipurpose",
        "method": "CS",
        "lighting_primary_space_type": "Conference/Meeting/Multipurpose Room",
        "lighting_per_area": 0.97,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Conference/meeting",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "conference/meeting/multipurpose",
        "plug_load_min": 0.42,
        "plug_load_average": 0.62,
        "plug_load_median": 0.62,
        "plug_load_max": 0.97,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "confinement cells",
        "method": "CS",
        "lighting_primary_space_type": "Confinement Cells",
        "lighting_per_area": 0.7,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Cell",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "confinement cells",
        "plug_load_min": 0.22,
        "plug_load_average": 0.26,
        "plug_load_median": 0.26,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "exhibit - convention center",
        "method": "SS",
        "lighting_primary_space_type": "Convention Center\u2014Exhibit Space",
        "lighting_per_area": 0.61,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "exhibit - convention center",
        "plug_load_min": 0.84,
        "plug_load_average": 0.84,
        "plug_load_median": 0.84,
        "plug_load_max": 0.84,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "copy/print",
        "method": "CS",
        "lighting_primary_space_type": "Copy/Print Room",
        "lighting_per_area": 0.31,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Telephone/data entry",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 60,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "corridor for visually impaired",
        "method": "CS",
        "lighting_primary_space_type": "Corridor",
        "lighting_per_area": 0.71,
        "lighting_secondary_space_type": "Facility for the visually impaired (and not used primarily by the staff)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "corridor - hospital",
        "method": "CS",
        "lighting_primary_space_type": "Corridor",
        "lighting_per_area": 0.71,
        "lighting_secondary_space_type": "Hospital",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "corridor - hospital",
        "plug_load_min": 0.3,
        "plug_load_average": 0.3,
        "plug_load_median": 0.3,
        "plug_load_max": 0.3,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "corridor - manufacturing facility",
        "method": "CS",
        "lighting_primary_space_type": "Corridor",
        "lighting_per_area": 0.41,
        "lighting_secondary_space_type": "All other corridors",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "corridor - manufacturing facility",
        "plug_load_min": 0.38,
        "plug_load_average": 0.38,
        "plug_load_median": 0.38,
        "plug_load_max": 0.38,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "corridor - all other",
        "method": "CS",
        "lighting_primary_space_type": "Corridor",
        "lighting_per_area": 0.41,
        "lighting_secondary_space_type": "All other corridors",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "corridor - all other",
        "plug_load_min": 0,
        "plug_load_average": 0.28,
        "plug_load_median": 0.24,
        "plug_load_max": 0.82,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "courtroom",
        "method": "CS",
        "lighting_primary_space_type": "Courtroom",
        "lighting_per_area": 1.2,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Courtrooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "courtroom",
        "plug_load_min": 0.25,
        "plug_load_average": 0.4,
        "plug_load_median": 0.4,
        "plug_load_max": 0.56,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - all other",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.43,
        "lighting_secondary_space_type": "All other dining areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - all other",
        "plug_load_min": 0.32,
        "plug_load_average": 0.55,
        "plug_load_median": 0.55,
        "plug_load_max": 0.82,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - bar/lounge/leisure",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.86,
        "lighting_secondary_space_type": "Bar/lounge or leisure dining",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Bars, cocktail lounges",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - bar/lounge/leisure",
        "plug_load_min": 0.5,
        "plug_load_average": 0.5,
        "plug_load_median": 0.5,
        "plug_load_max": 0.5,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - cafeteria/fast food",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.4,
        "lighting_secondary_space_type": "Cafeteria or fast food dining",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Cafeteria/fast-food dining",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - cafeteria/fast food",
        "plug_load_min": 0.6,
        "plug_load_average": 0.6,
        "plug_load_median": 0.6,
        "plug_load_max": 0.6,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining for visually impaired",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 1.27,
        "lighting_secondary_space_type": "Facility for the visually impaired (and not used primarily by staff)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - family",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "Family dining",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - family",
        "plug_load_min": 0.78,
        "plug_load_average": 0.78,
        "plug_load_median": 0.78,
        "plug_load_max": 0.78,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - penitentiary",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.42,
        "lighting_secondary_space_type": "Penitentiary",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - penitentiary",
        "plug_load_min": 0.35,
        "plug_load_average": 0.35,
        "plug_load_median": 0.35,
        "plug_load_max": 0.35,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - hotel",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.43,
        "lighting_secondary_space_type": "All other dining areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dining - motel",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.43,
        "lighting_secondary_space_type": "All other dining areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "dormitory - living quarters",
        "method": "SS",
        "lighting_primary_space_type": "Dormitory\u2014Living Quarters",
        "lighting_per_area": 0.5,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Bedroom/living room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "dormitory - living quarters",
        "plug_load_min": 0.23,
        "plug_load_average": 0.44,
        "plug_load_median": 0.42,
        "plug_load_max": 0.62,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "electrical/mechanical",
        "method": "CS",
        "lighting_primary_space_type": "Electrical/Mechanical Room",
        "lighting_per_area": 0.43,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "electrical/mechanical",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "emergency vehicle garage",
        "method": "CS",
        "lighting_primary_space_type": "Emergency Vehicle Garage",
        "lighting_per_area": 0.52,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "emergency vehicle garage",
        "plug_load_min": 0.39,
        "plug_load_average": 0.39,
        "plug_load_median": 0.39,
        "plug_load_max": 0.39,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "firestation - sleeping quarters",
        "method": "SS",
        "lighting_primary_space_type": "Fire Station\u2014Sleeping Quarters",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "firestation - sleeping quarters",
        "plug_load_min": 0.37,
        "plug_load_average": 0.37,
        "plug_load_median": 0.37,
        "plug_load_max": 0.37,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "kitchen",
        "method": "CS",
        "lighting_primary_space_type": "Food Preparation Area",
        "lighting_per_area": 1.09,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Kitchen (cooking)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "kitchen",
        "plug_load_min": 0.3,
        "plug_load_average": 0.76,
        "plug_load_median": 0.71,
        "plug_load_max": 2.52,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "guest room",
        "method": "CS",
        "lighting_primary_space_type": "Guest Room",
        "lighting_per_area": 0.41,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "guest room",
        "plug_load_min": 0.47,
        "plug_load_average": 0.53,
        "plug_load_median": 0.53,
        "plug_load_max": 0.58,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "gymnasium exercise area",
        "method": "SS",
        "lighting_primary_space_type": "Gymnasium/Fitness Center",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "Exercise area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "gymnasium exercise area",
        "plug_load_min": 0.27,
        "plug_load_average": 0.48,
        "plug_load_median": 0.49,
        "plug_load_max": 0.68,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "gymnasium playing area",
        "method": "SS",
        "lighting_primary_space_type": "Gymnasium/Fitness Center",
        "lighting_per_area": 0.85,
        "lighting_secondary_space_type": "Playing area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "gymnasium playing area",
        "plug_load_min": 0,
        "plug_load_average": 0.51,
        "plug_load_median": 0.51,
        "plug_load_max": 1.06,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "exam/treatment",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "Exam/treatment room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "General examination room",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "exam/treatment",
        "plug_load_min": 0.51,
        "plug_load_average": 0.56,
        "plug_load_median": 0.53,
        "plug_load_max": 0.66,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "imaging",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 0.94,
        "lighting_secondary_space_type": "Imaging room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Class 1 imaging rooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "medical supply",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 0.62,
        "lighting_secondary_space_type": "Medical supply room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Pharmacy (prep. area)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "nursery",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 0.92,
        "lighting_secondary_space_type": "Nursery",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Psychiatric consultation room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "nurses station",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 1.17,
        "lighting_secondary_space_type": "Nurse\u2019s station",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Psychiatric consultation room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "nurses station",
        "plug_load_min": 0,
        "plug_load_average": 0.52,
        "plug_load_median": 0.57,
        "plug_load_max": 0.85,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "operating room",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 2.26,
        "lighting_secondary_space_type": "Operating room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "General examination room",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "operating room",
        "plug_load_min": 0.77,
        "plug_load_average": 0.77,
        "plug_load_median": 0.77,
        "plug_load_max": 0.77,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "patient room",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 0.68,
        "lighting_secondary_space_type": "Patient room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Physical therapy individual room",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "patient room",
        "plug_load_min": 0.71,
        "plug_load_average": 0.72,
        "plug_load_median": 0.72,
        "plug_load_max": 0.73,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "physical therapy",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 0.91,
        "lighting_secondary_space_type": "Physical therapy room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Physical therapy exercise area",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "physical therapy",
        "plug_load_min": 0.73,
        "plug_load_average": 0.73,
        "plug_load_median": 0.73,
        "plug_load_max": 0.73,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "recovery",
        "method": "SS",
        "lighting_primary_space_type": "Healthcare Facility",
        "lighting_per_area": 1.25,
        "lighting_secondary_space_type": "Recovery room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Outpatient Health Care Facilities",
        "ventilation_secondary_space_type": "Urgent care examination room",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "laboratory",
        "method": "CS",
        "lighting_primary_space_type": "Laboratory",
        "lighting_per_area": 1.33,
        "lighting_secondary_space_type": "All other laboratories",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Science laboratories",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "laboratory",
        "plug_load_min": 0.49,
        "plug_load_average": 0.78,
        "plug_load_median": 0.7,
        "plug_load_max": 2.02,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "library - reading",
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_per_area": 0.96,
        "lighting_secondary_space_type": "Reading area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Libraries (public assembly)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "library - reading",
        "plug_load_min": 0.32,
        "plug_load_average": 0.49,
        "plug_load_median": 0.46,
        "plug_load_max": 0.71,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "library - stacks",
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_per_area": 1.18,
        "lighting_secondary_space_type": "Stacks",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Libraries (public assembly)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "library - stacks",
        "plug_load_min": 0,
        "plug_load_average": 0.2,
        "plug_load_median": 0.2,
        "plug_load_max": 0.33,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "loading dock",
        "method": "CS",
        "lighting_primary_space_type": "Loading Dock, Interior",
        "lighting_per_area": 0.88,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Sorting, packing, light assembly",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lobby - all other",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 0.84,
        "lighting_secondary_space_type": "All other lobbies",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lobby - all other",
        "plug_load_min": 0.16,
        "plug_load_average": 0.41,
        "plug_load_median": 0.35,
        "plug_load_max": 0.83,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lobby - elevator",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 0.65,
        "lighting_secondary_space_type": "Elevator",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lobby - elevator",
        "plug_load_min": 0.32,
        "plug_load_average": 0.32,
        "plug_load_median": 0.32,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lobby for visually impaired",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.69,
        "lighting_secondary_space_type": "Facility for the visually impaired (and not used primarily by the staff)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lobby - hotel",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 0.51,
        "lighting_secondary_space_type": "Hotel",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Lobbies/prefunction",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lobby - hotel",
        "plug_load_min": 0.5,
        "plug_load_average": 0.5,
        "plug_load_median": 0.5,
        "plug_load_max": 0.5,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lobby - motion picture theater",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "Motion picture theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lobby - motion picture theater",
        "plug_load_min": 0.33,
        "plug_load_average": 0.33,
        "plug_load_median": 0.33,
        "plug_load_max": 0.33,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lobby - performing arts theater",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.25,
        "lighting_secondary_space_type": "Performing arts theater ",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lobby - performing arts theater",
        "plug_load_min": 0.33,
        "plug_load_average": 0.33,
        "plug_load_median": 0.33,
        "plug_load_max": 0.33,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "locker room",
        "method": "CS",
        "lighting_primary_space_type": "Locker Room",
        "lighting_per_area": 0.52,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Break rooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "locker room",
        "plug_load_min": 0,
        "plug_load_average": 0.38,
        "plug_load_median": 0.44,
        "plug_load_max": 0.97,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lounge/breakroom - all other",
        "method": "CS",
        "lighting_primary_space_type": "Lounge/Breakroom",
        "lighting_per_area": 0.59,
        "lighting_secondary_space_type": "All other lounges/breakrooms",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Break rooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lounge/breakroom - all other",
        "plug_load_min": 0,
        "plug_load_average": 0.49,
        "plug_load_median": 0.52,
        "plug_load_max": 0.88,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lounge/breakroom - healthcare facility",
        "method": "CS",
        "lighting_primary_space_type": "Lounge/Breakroom",
        "lighting_per_area": 0.42,
        "lighting_secondary_space_type": "Healthcare facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Break rooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "lounge/breakroom - healthcare facility",
        "plug_load_min": 0.75,
        "plug_load_average": 0.75,
        "plug_load_median": 0.75,
        "plug_load_max": 0.75,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "laundry/washing",
        "method": "CS",
        "lighting_primary_space_type": "Laundry/Washing Area",
        "lighting_per_area": 0.53,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Laundry rooms, central",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "laundry/washing",
        "plug_load_min": 0,
        "plug_load_average": 0.39,
        "plug_load_median": 0.39,
        "plug_load_max": 0.59,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "detailed manufacuring",
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing Facility",
        "lighting_per_area": 0.8,
        "lighting_secondary_space_type": "Detailed manufacturing area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "manufacturing equipment room",
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing Facility",
        "lighting_per_area": 0.76,
        "lighting_secondary_space_type": "Equipment room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "manufacturing equipment room",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "manufacturing extra high bay",
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing Facility",
        "lighting_per_area": 1.42,
        "lighting_secondary_space_type": "Extra high bay area (> 50 ft floor-to-ceiling height)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "manufacturing high bay",
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing Facility",
        "lighting_per_area": 1.24,
        "lighting_secondary_space_type": "High bay area (25 to 50 ft floor-to-ceiling height)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "manufacturing low bay",
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing Facility",
        "lighting_per_area": 0.86,
        "lighting_secondary_space_type": "Low bay area (< 25 ft floor-to-ceiling height)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "manufacturing low bay",
        "plug_load_min": 0.67,
        "plug_load_average": 0.67,
        "plug_load_median": 0.67,
        "plug_load_max": 0.67,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "museum exhibit area",
        "method": "SS",
        "lighting_primary_space_type": "Museum",
        "lighting_per_area": 0.31,
        "lighting_secondary_space_type": "General exhibition area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "museum exhibit area",
        "plug_load_min": 0.32,
        "plug_load_average": 0.46,
        "plug_load_median": 0.43,
        "plug_load_max": 0.68,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "museum restoration",
        "method": "SS",
        "lighting_primary_space_type": "Museum",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "Restoration room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "museum restoration",
        "plug_load_min": 0.21,
        "plug_load_average": 0.21,
        "plug_load_median": 0.21,
        "plug_load_max": 0.21,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "performing arts dressing room",
        "method": "SS",
        "lighting_primary_space_type": "Performing Arts Theater\u2014Dressing Room",
        "lighting_per_area": 0.41,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Mall common areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "performing arts dressing room",
        "plug_load_min": 0.29,
        "plug_load_average": 0.41,
        "plug_load_median": 0.43,
        "plug_load_max": 0.5,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "office - enclosed <= 250 sf",
        "method": "CS",
        "lighting_primary_space_type": "Office",
        "lighting_per_area": 0.74,
        "lighting_secondary_space_type": "Enclosed and <= 250 ft2",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "office - enclosed <= 250 sf",
        "plug_load_min": 0.51,
        "plug_load_average": 0.68,
        "plug_load_median": 0.68,
        "plug_load_max": 0.89,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "office - enclosed > 250 sf",
        "method": "CS",
        "lighting_primary_space_type": "Office",
        "lighting_per_area": 0.66,
        "lighting_secondary_space_type": "Enclosed and > 250 ft2",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "office - enclosed > 250 sf",
        "plug_load_min": 0.65,
        "plug_load_average": 0.7,
        "plug_load_median": 0.69,
        "plug_load_max": 0.82,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "office - open",
        "method": "CS",
        "lighting_primary_space_type": "Office",
        "lighting_per_area": 0.61,
        "lighting_secondary_space_type": "Open plan",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "office - open",
        "plug_load_min": 0.53,
        "plug_load_average": 0.66,
        "plug_load_median": 0.67,
        "plug_load_max": 0.81,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "parking area, interior",
        "method": "CS",
        "lighting_primary_space_type": "Parking Area, Interior",
        "lighting_per_area": 0.15,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "parking area, interior",
        "plug_load_min": 0.11,
        "plug_load_average": 0.27,
        "plug_load_median": 0.3,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "pharmacy",
        "method": "CS",
        "lighting_primary_space_type": "Pharmacy Area",
        "lighting_per_area": 1.66,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Pharmacy (prep. area)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "pharmacy",
        "plug_load_min": 0.47,
        "plug_load_average": 0.64,
        "plug_load_median": 0.72,
        "plug_load_max": 0.74,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "post office - sorting area",
        "method": "SS",
        "lighting_primary_space_type": "Post Office\u2014Sorting Area",
        "lighting_per_area": 0.76,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Sorting, packing, light assembly",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "post office - sorting area",
        "plug_load_min": 0,
        "plug_load_average": 0.23,
        "plug_load_median": 0.24,
        "plug_load_max": 0.39,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "fellowship hall - religious facility",
        "method": "SS",
        "lighting_primary_space_type": "Religious Facility",
        "lighting_per_area": 0.54,
        "lighting_secondary_space_type": "Fellowship hall",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Places of religious worship",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "fellowship hall - religious facility",
        "plug_load_min": 0.36,
        "plug_load_average": 0.39,
        "plug_load_median": 0.39,
        "plug_load_max": 0.41,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "worship/pulpit/choir area",
        "method": "SS",
        "lighting_primary_space_type": "Religious Facility",
        "lighting_per_area": 0.85,
        "lighting_secondary_space_type": "Worship/pulpit/choir area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Places of religious worship",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "worship/pulpit/choir area",
        "plug_load_min": 0.42,
        "plug_load_average": 0.42,
        "plug_load_median": 0.42,
        "plug_load_max": 0.42,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "retail dressing room",
        "method": "SS",
        "lighting_primary_space_type": "Retail Facilities",
        "lighting_per_area": 0.51,
        "lighting_secondary_space_type": "Dressing/fitting room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Mall common areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "retail mall concourse",
        "method": "SS",
        "lighting_primary_space_type": "Retail Facilities",
        "lighting_per_area": 0.82,
        "lighting_secondary_space_type": "Mall concourse",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Mall common areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "seating area, general",
        "method": "CS",
        "lighting_primary_space_type": "Seating Area, General",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "seating area, general",
        "plug_load_min": 0.25,
        "plug_load_average": 0.25,
        "plug_load_median": 0.25,
        "plug_load_max": 0.25,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sports arena playing area, class I",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena\u2014Playing Area",
        "lighting_per_area": 2.94,
        "lighting_secondary_space_type": "Class I facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sports arena playing area, class II",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena\u2014Playing Area",
        "lighting_per_area": 2.01,
        "lighting_secondary_space_type": "Class II facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "sports arena playing area, class II",
        "plug_load_min": 0.32,
        "plug_load_average": 0.48,
        "plug_load_median": 0.48,
        "plug_load_max": 0.64,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sports arena playing area, class III",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena\u2014Playing Area",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "Class III facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sports arena playing area, class IV",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena\u2014Playing Area",
        "lighting_per_area": 0.86,
        "lighting_secondary_space_type": "Class IV facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, sports arena (play area)",
        "ventilation_per_person": 20,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "sports arena playing area, class IV",
        "plug_load_min": 0.32,
        "plug_load_average": 0.5,
        "plug_load_median": 0.64,
        "plug_load_max": 0.69,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "stairwell",
        "method": "CS",
        "lighting_primary_space_type": "Stairwell",
        "lighting_per_area": 0.49,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "stairwell",
        "plug_load_min": 0,
        "plug_load_average": 0.25,
        "plug_load_median": 0.25,
        "plug_load_max": 0.53,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "storage < 50 sf - all other",
        "method": "CS",
        "lighting_primary_space_type": "Storage Room",
        "lighting_per_area": 0.51,
        "lighting_secondary_space_type": "< 50 ft2",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Occupiable storage rooms for liquids or gels",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "storage < 50 sf - all other",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "storage 50 to 1000 sf - all other",
        "method": "CS",
        "lighting_primary_space_type": "Storage Room",
        "lighting_per_area": 0.38,
        "lighting_secondary_space_type": ">= 50 ft2",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Occupiable storage rooms for liquids or gels",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "storage 50 to 1000 sf - all other",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "storage < 50 sf - hospital",
        "method": "CS",
        "lighting_primary_space_type": "Storage Room",
        "lighting_per_area": 0.51,
        "lighting_secondary_space_type": "< 50 ft2",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Occupiable storage rooms for liquids or gels",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "storage < 50 sf - hospital",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "storage 50 to 1000 sf - hospital",
        "method": "CS",
        "lighting_primary_space_type": "Storage Room",
        "lighting_per_area": 0.38,
        "lighting_secondary_space_type": ">= 50 ft2",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service, General",
        "ventilation_secondary_space_type": "Occupiable storage rooms for liquids or gels",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 2,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "storage 50 to 1000 sf - hospital",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "airport concourse",
        "method": "SS",
        "lighting_primary_space_type": "Transportation Facility",
        "lighting_per_area": 0.25,
        "lighting_secondary_space_type": "Airport concourse",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "airport concourse",
        "plug_load_min": 0.52,
        "plug_load_average": 0.52,
        "plug_load_median": 0.52,
        "plug_load_max": 0.52,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "baggage/carousel",
        "method": "SS",
        "lighting_primary_space_type": "Transportation Facility",
        "lighting_per_area": 0.39,
        "lighting_secondary_space_type": "Baggage/carousel area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "baggage/carousel",
        "plug_load_min": 0.55,
        "plug_load_average": 0.55,
        "plug_load_median": 0.55,
        "plug_load_max": 0.55,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "transportation ticket counter",
        "method": "SS",
        "lighting_primary_space_type": "Transportation Facility",
        "lighting_per_area": 0.51,
        "lighting_secondary_space_type": "Ticket counter",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "transportation ticket counter",
        "plug_load_min": 0.74,
        "plug_load_average": 0.74,
        "plug_load_median": 0.74,
        "plug_load_max": 0.74,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "vehicular maintenance",
        "method": "CS",
        "lighting_primary_space_type": "Vehicular Maintenance Area",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "vehicular maintenance",
        "plug_load_min": 0.65,
        "plug_load_average": 0.69,
        "plug_load_median": 0.69,
        "plug_load_max": 0.73,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "warehouse - bulk storage",
        "method": "SS",
        "lighting_primary_space_type": "Warehouse\u2014Storage Area",
        "lighting_per_area": 0.33,
        "lighting_secondary_space_type": "Medium to bulky, palletized items",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Warehouses",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "warehouse - bulk storage",
        "plug_load_min": 0.11,
        "plug_load_average": 0.11,
        "plug_load_median": 0.11,
        "plug_load_max": 0.11,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "warehouse - fine storage",
        "method": "SS",
        "lighting_primary_space_type": "Warehouse\u2014Storage Area",
        "lighting_per_area": 0.69,
        "lighting_secondary_space_type": "Smaller, hand-carried items",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Warehouses",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "warehouse - fine storage",
        "plug_load_min": 0,
        "plug_load_average": 0.06,
        "plug_load_median": 0.06,
        "plug_load_max": 0.12,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "workshop",
        "method": "CS",
        "lighting_primary_space_type": "Workshop",
        "lighting_per_area": 1.26,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Manufacturing where hazardous materials are not used",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 7,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "workshop",
        "plug_load_min": 0,
        "plug_load_average": 0.54,
        "plug_load_median": 0.57,
        "plug_load_max": 0.74,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sales",
        "method": "CS",
        "lighting_primary_space_type": "Sales Area",
        "lighting_per_area": 1.05,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "sales",
        "plug_load_min": 0.41,
        "plug_load_average": 0.67,
        "plug_load_median": 0.67,
        "plug_load_max": 0.92,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sales - display type 1",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 0.45,
        "lighting_secondary_space_type": "Sales Additional (Retail Area 1)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sales - display type 2",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 0.45,
        "lighting_secondary_space_type": "Sales Additional (Retail Area 2)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sales - display type 3",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 1.05,
        "lighting_secondary_space_type": "Sales Additional (Retail Area 3)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "sales - display type 4",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 1.88,
        "lighting_secondary_space_type": "Sales Additional (Retail Area 4)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "guest room - highway",
        "method": "CS",
        "lighting_primary_space_type": "Guest Room",
        "lighting_per_area": 0.41,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "lodging dining - highway",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.43,
        "lighting_secondary_space_type": "All other dining areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - classroom/lecture/training",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - conference/meeting/multipurpose",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "audience seating - corridor/transition",
        "method": "CS",
        "lighting_primary_space_type": "Audience Seating Area",
        "lighting_per_area": 0.23,
        "lighting_secondary_space_type": "All other audience seating areas",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2019",
        "lighting_standard": "ASHRAE 90.1-2019",
        "ventilation_standard": "ASHRAE 62.1-2019",
        "space_type": "guest room - bathroom",
        "method": "CS",
        "lighting_primary_space_type": "Guest Room",
        "lighting_per_area": 0.41,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": "yes",
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - convention center",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.7,
        "lighting_secondary_space_type": "For Convention Center",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - convention center",
        "plug_load_min": 0.63,
        "plug_load_average": 0.63,
        "plug_load_median": 0.63,
        "plug_load_max": 0.63,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - exercise center",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.3,
        "lighting_secondary_space_type": "For Exercise Center",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - exercise center",
        "plug_load_min": 0.6,
        "plug_load_average": 0.6,
        "plug_load_median": 0.6,
        "plug_load_max": 0.6,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - all other",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - all other",
        "plug_load_min": 0.31,
        "plug_load_average": 0.49,
        "plug_load_median": 0.46,
        "plug_load_max": 0.75,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - auditorium",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - auditorium",
        "plug_load_min": 0.26,
        "plug_load_average": 0.29,
        "plug_load_median": 0.29,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - gymnasium",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.4,
        "lighting_secondary_space_type": "For Gymnasium",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - gymnasium",
        "plug_load_min": 0.64,
        "plug_load_average": 0.64,
        "plug_load_median": 0.64,
        "plug_load_max": 0.64,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - sports arena",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.4,
        "lighting_secondary_space_type": "For Sports Arena",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Spectator areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - sports arena",
        "plug_load_min": 0.38,
        "plug_load_average": 0.38,
        "plug_load_median": 0.38,
        "plug_load_max": 0.38,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - motion picture theater",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 1.2,
        "lighting_secondary_space_type": "For Motion Picture Theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - motion picture theater",
        "plug_load_min": 0.28,
        "plug_load_average": 0.28,
        "plug_load_median": 0.28,
        "plug_load_max": 0.28,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - penitentiary",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.7,
        "lighting_secondary_space_type": "For Penitentiary",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - performing arts theater",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 2.6,
        "lighting_secondary_space_type": "For Performing Arts Theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - performing arts theater",
        "plug_load_min": 0.27,
        "plug_load_average": 0.27,
        "plug_load_median": 0.27,
        "plug_load_max": 0.27,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - religious facility",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 1.7,
        "lighting_secondary_space_type": "For Religious Buildings",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "audience seating - religious facility",
        "plug_load_min": 0.41,
        "plug_load_average": 0.41,
        "plug_load_median": 0.41,
        "plug_load_max": 0.41,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - transportation facility",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.5,
        "lighting_secondary_space_type": "For Transportation",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "automotive",
        "method": "SS",
        "lighting_primary_space_type": "Automotive\u00ef\u00bf\u00bdService/Repair",
        "lighting_per_area": 0.7,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "classroom/lecture/training - all other",
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture/Training",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Classrooms (age 9 plus)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 35,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "classroom/lecture/training - all other",
        "plug_load_min": 0.5,
        "plug_load_average": 0.63,
        "plug_load_median": 0.62,
        "plug_load_max": 0.8,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "classroom/lecture/training - penitentiary",
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture/Training",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "For Penitentiary",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Day room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "classroom/lecture/training - penitentiary",
        "plug_load_min": 0.41,
        "plug_load_average": 0.41,
        "plug_load_median": 0.41,
        "plug_load_max": 0.41,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "classroom/lecture/training - preschool to 12th",
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture/Training",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Classrooms (ages 5-8)",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "classroom/lecture/training - preschool to 12th",
        "plug_load_min": 0.67,
        "plug_load_average": 0.67,
        "plug_load_median": 0.67,
        "plug_load_max": 0.67,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "conference/meeting/multipurpose",
        "method": "CS",
        "lighting_primary_space_type": "Conference/Meeting/Multipurpose",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Conference/meeting",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "conference/meeting/multipurpose",
        "plug_load_min": 0.42,
        "plug_load_average": 0.62,
        "plug_load_median": 0.62,
        "plug_load_max": 0.97,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "confinement cells",
        "method": "SS",
        "lighting_primary_space_type": "Courthouse/Police Station/Penitentiary",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "Confinement Cells",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Correctional Facilities",
        "ventilation_secondary_space_type": "Cell",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "confinement cells",
        "plug_load_min": 0.22,
        "plug_load_average": 0.26,
        "plug_load_median": 0.26,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "exhibit - convention center",
        "method": "SS",
        "lighting_primary_space_type": "Convention Center\u00ef\u00bf\u00bdExhibit Space",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "exhibit - convention center",
        "plug_load_min": 0.84,
        "plug_load_average": 0.84,
        "plug_load_median": 0.84,
        "plug_load_max": 0.84,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "corridor for visually impaired",
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_per_area": 0.5,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "corridor - hospital",
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_per_area": 1,
        "lighting_secondary_space_type": "For Hospital",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "corridor - hospital",
        "plug_load_min": 0.3,
        "plug_load_average": 0.3,
        "plug_load_median": 0.3,
        "plug_load_max": 0.3,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "corridor - manufacturing facility",
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_per_area": 0.5,
        "lighting_secondary_space_type": "For Manufacturing Facility",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "corridor - manufacturing facility",
        "plug_load_min": 0.38,
        "plug_load_average": 0.38,
        "plug_load_median": 0.38,
        "plug_load_max": 0.38,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "corridor - all other",
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_per_area": 0.5,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "corridor - all other",
        "plug_load_min": 0,
        "plug_load_average": 0.28,
        "plug_load_median": 0.24,
        "plug_load_max": 0.82,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "courtroom",
        "method": "SS",
        "lighting_primary_space_type": "Courthouse/Police Station/Penitentiary",
        "lighting_per_area": 1.9,
        "lighting_secondary_space_type": "Courtroom",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Courtrooms",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "courtroom",
        "plug_load_min": 0.25,
        "plug_load_average": 0.4,
        "plug_load_median": 0.4,
        "plug_load_max": 0.56,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - all other",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - all other",
        "plug_load_min": 0.32,
        "plug_load_average": 0.55,
        "plug_load_median": 0.55,
        "plug_load_max": 0.82,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - bar/lounge/leisure",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "For Bar Lounge/Leisure Dining",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Bars, cocktail lounges",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - bar/lounge/leisure",
        "plug_load_min": 0.5,
        "plug_load_average": 0.5,
        "plug_load_median": 0.5,
        "plug_load_max": 0.5,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - cafeteria/fast food",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Cafeteria/fast food dining",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - cafeteria/fast food",
        "plug_load_min": 0.6,
        "plug_load_average": 0.6,
        "plug_load_median": 0.6,
        "plug_load_max": 0.6,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining for visually impaired",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - family",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 2.1,
        "lighting_secondary_space_type": "For Family Dining",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - family",
        "plug_load_min": 0.78,
        "plug_load_average": 0.78,
        "plug_load_median": 0.78,
        "plug_load_max": 0.78,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - penitentiary",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "For Penitentiary",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "dining - penitentiary",
        "plug_load_min": 0.35,
        "plug_load_average": 0.35,
        "plug_load_median": 0.35,
        "plug_load_max": 0.35,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - hotel",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "For Hotel",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dining - motel",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 1.2,
        "lighting_secondary_space_type": "For Motel",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "dormitory - living quarters",
        "method": "SS",
        "lighting_primary_space_type": "Dormitory\u00ef\u00bf\u00bdLiving Quarters",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Bedroom/living Room",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "dormitory - living quarters",
        "plug_load_min": 0.23,
        "plug_load_average": 0.44,
        "plug_load_median": 0.42,
        "plug_load_max": 0.62,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "emergency vehicle garage",
        "method": "SS",
        "lighting_primary_space_type": "Fire Stations",
        "lighting_per_area": 0.8,
        "lighting_secondary_space_type": "Fire Station Engine Room",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "emergency vehicle garage",
        "plug_load_min": 0.39,
        "plug_load_average": 0.39,
        "plug_load_median": 0.39,
        "plug_load_max": 0.39,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "firestation - sleeping quarters",
        "method": "SS",
        "lighting_primary_space_type": "Fire Stations",
        "lighting_per_area": 0.3,
        "lighting_secondary_space_type": "Sleeping Quarters",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "firestation - sleeping quarters",
        "plug_load_min": 0.37,
        "plug_load_average": 0.37,
        "plug_load_median": 0.37,
        "plug_load_max": 0.37,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "guest room",
        "method": "SS",
        "lighting_primary_space_type": "Hotel/Motel Guest Rooms",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "guest room",
        "plug_load_min": 0.47,
        "plug_load_average": 0.53,
        "plug_load_median": 0.53,
        "plug_load_max": 0.58,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "gymnasium exercise area",
        "method": "SS",
        "lighting_primary_space_type": "Gymnasium/Exercise Center",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "Exercise Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, stadium (play area)",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.3,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "gymnasium exercise area",
        "plug_load_min": 0.27,
        "plug_load_average": 0.48,
        "plug_load_median": 0.49,
        "plug_load_max": 0.68,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "gymnasium playing area",
        "method": "SS",
        "lighting_primary_space_type": "Gymnasium/Exercise Center",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "Playing Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Gym, stadium (play area)",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.3,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "gymnasium playing area",
        "plug_load_min": 0,
        "plug_load_average": 0.51,
        "plug_load_median": 0.51,
        "plug_load_max": 1.06,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "medical supply",
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "Medical Supply",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Pharmacy (prep. area)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "judges chambers",
        "method": "SS",
        "lighting_primary_space_type": "Courthouse/Police Station/Penitentiary",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "Judges Chambers",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Legislative chambers",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 50,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "judges chambers",
        "plug_load_min": 0.5,
        "plug_load_average": 0.59,
        "plug_load_median": 0.59,
        "plug_load_max": 0.68,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "laboratory",
        "method": "CS",
        "lighting_primary_space_type": "Laboratory",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Educational Facilities",
        "ventilation_secondary_space_type": "Science laboratories",
        "ventilation_per_person": 10,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 25,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": null,
        "os": null,
        "plug_load_subspace_type": "laboratory",
        "plug_load_min": 0.49,
        "plug_load_average": 0.78,
        "plug_load_median": 0.7,
        "plug_load_max": 2.02,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "library - reading",
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_per_area": 1.2,
        "lighting_secondary_space_type": "Reading Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Libraries",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "library - reading",
        "plug_load_min": 0.32,
        "plug_load_average": 0.49,
        "plug_load_median": 0.46,
        "plug_load_max": 0.71,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "library - stacks",
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_per_area": 1.7,
        "lighting_secondary_space_type": "Stacks",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Libraries",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "library - stacks",
        "plug_load_min": 0,
        "plug_load_average": 0.2,
        "plug_load_median": 0.2,
        "plug_load_max": 0.33,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "library - cataloging",
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "Card File and Cataloging",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Libraries",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "library - cataloging",
        "plug_load_min": 0.21,
        "plug_load_average": 0.21,
        "plug_load_median": 0.21,
        "plug_load_max": 0.21,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lobby - all other",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "lobby - all other",
        "plug_load_min": 0.16,
        "plug_load_average": 0.41,
        "plug_load_median": 0.35,
        "plug_load_max": 0.83,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lobby - elevator",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "lobby - elevator",
        "plug_load_min": 0.32,
        "plug_load_average": 0.32,
        "plug_load_median": 0.32,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lobby for visually impaired",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.3,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lobby - hotel",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "For Hotel",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Lobbies/prefunction",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 30,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "lobby - hotel",
        "plug_load_min": 0.5,
        "plug_load_average": 0.5,
        "plug_load_median": 0.5,
        "plug_load_max": 0.5,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lobby - motion picture theater",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "For Motion Picture Theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "lobby - motion picture theater",
        "plug_load_min": 0.33,
        "plug_load_average": 0.33,
        "plug_load_median": 0.33,
        "plug_load_max": 0.33,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lobby - performing arts theater",
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_per_area": 3.3,
        "lighting_secondary_space_type": "For Performing Arts Theater",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Lobbies",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "lobby - performing arts theater",
        "plug_load_min": 0.33,
        "plug_load_average": 0.33,
        "plug_load_median": 0.33,
        "plug_load_max": 0.33,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "museum exhibit area",
        "method": "SS",
        "lighting_primary_space_type": "Museum",
        "lighting_per_area": 1,
        "lighting_secondary_space_type": "General Exhibition",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "museum exhibit area",
        "plug_load_min": 0.32,
        "plug_load_average": 0.46,
        "plug_load_median": 0.43,
        "plug_load_max": 0.68,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "museum restoration",
        "method": "SS",
        "lighting_primary_space_type": "Museum",
        "lighting_per_area": 1.7,
        "lighting_secondary_space_type": "Restoration",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Museums/galleries",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "museum restoration",
        "plug_load_min": 0.21,
        "plug_load_average": 0.21,
        "plug_load_median": 0.21,
        "plug_load_max": 0.21,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "performing arts dressing room",
        "method": "CS",
        "lighting_primary_space_type": "Dressing/Locker/Fitting Room",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Mall common areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "performing arts dressing room",
        "plug_load_min": 0.29,
        "plug_load_average": 0.41,
        "plug_load_median": 0.43,
        "plug_load_max": 0.5,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "office - enclosed <= 250 sf",
        "method": "CS",
        "lighting_primary_space_type": "Office-Enclosed",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "office - enclosed <= 250 sf",
        "plug_load_min": 0.51,
        "plug_load_average": 0.68,
        "plug_load_median": 0.68,
        "plug_load_max": 0.89,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "office - enclosed > 250 sf",
        "method": "CS",
        "lighting_primary_space_type": "Office-Enclosed",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "office - enclosed > 250 sf",
        "plug_load_min": 0.65,
        "plug_load_average": 0.7,
        "plug_load_median": 0.69,
        "plug_load_max": 0.82,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "office - open",
        "method": "CS",
        "lighting_primary_space_type": "Office-Open Plan",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Office space",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 5,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "office - open",
        "plug_load_min": 0.53,
        "plug_load_average": 0.66,
        "plug_load_median": 0.67,
        "plug_load_max": 0.81,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "parking area, interior",
        "method": "SS",
        "lighting_primary_space_type": "Parking Garage\u00ef\u00bf\u00bdGarage Area",
        "lighting_per_area": 0.2,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Transportation waiting",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 100,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "parking area, interior",
        "plug_load_min": 0.11,
        "plug_load_average": 0.27,
        "plug_load_median": 0.3,
        "plug_load_max": 0.32,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "pharmacy",
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_per_area": 1.2,
        "lighting_secondary_space_type": "Pharmacy",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Pharmacy (prep. area)",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 10,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "pharmacy",
        "plug_load_min": 0.47,
        "plug_load_average": 0.64,
        "plug_load_median": 0.72,
        "plug_load_max": 0.74,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "fellowship hall - religious facility",
        "method": "SS",
        "lighting_primary_space_type": "Religious Buildings",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "Fellowship Hall",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Places of religious workshop",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "fellowship hall - religious facility",
        "plug_load_min": 0.36,
        "plug_load_average": 0.39,
        "plug_load_median": 0.39,
        "plug_load_max": 0.41,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "worship/pulpit/choir area",
        "method": "SS",
        "lighting_primary_space_type": "Religious Buildings",
        "lighting_per_area": 2.4,
        "lighting_secondary_space_type": "Worship Pulpit, Choir",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Places of religious workshop",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 120,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "worship/pulpit/choir area",
        "plug_load_min": 0.42,
        "plug_load_average": 0.42,
        "plug_load_median": 0.42,
        "plug_load_max": 0.42,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "retail mall concourse",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 1.7,
        "lighting_secondary_space_type": "Mall Concourse",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Mall common areas",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 40,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sports arena - ring sports area",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_per_area": 2.7,
        "lighting_secondary_space_type": "Ring Sports Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Sports arena (play area)",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.3,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sports arena - court sports area",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_per_area": 2.3,
        "lighting_secondary_space_type": "Court Sports Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Sports arena (play area)",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.3,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sports arena - indoor playing field",
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_per_area": 1.4,
        "lighting_secondary_space_type": "Indoor Playing Field Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Sports and Entertainment",
        "ventilation_secondary_space_type": "Sports arena (play area)",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.3,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "stairwell",
        "method": "CS",
        "lighting_primary_space_type": "Stairs\u00ef\u00bf\u00bdActive",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Corridors",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "stairwell",
        "plug_load_min": 0,
        "plug_load_average": 0.25,
        "plug_load_median": 0.25,
        "plug_load_max": 0.53,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "storage < 50 sf - all other",
        "method": "CS",
        "lighting_primary_space_type": "Active Storage",
        "lighting_per_area": 0.8,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Storage rooms",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "storage < 50 sf - all other",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "storage 50 to 1000 sf - all other",
        "method": "CS",
        "lighting_primary_space_type": "Active Storage",
        "lighting_per_area": 0.8,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Storage rooms",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "storage 50 to 1000 sf - all other",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "storage < 50 sf - hospital",
        "method": "CS",
        "lighting_primary_space_type": "Active Storage",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "For Hospital",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Storage rooms",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "storage < 50 sf - hospital",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "storage 50 to 1000 sf - hospital",
        "method": "CS",
        "lighting_primary_space_type": "Active Storage",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "For Hospital",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Storage rooms",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "storage 50 to 1000 sf - hospital",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "storage - inactive",
        "method": "CS",
        "lighting_primary_space_type": "Inactive Storage",
        "lighting_per_area": 0.3,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Storage rooms",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "storage - inactive",
        "plug_load_min": 0,
        "plug_load_average": 0,
        "plug_load_median": 0,
        "plug_load_max": 0,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "storage, inactive - museum",
        "method": "CS",
        "lighting_primary_space_type": "Inactive Storage",
        "lighting_per_area": 0.8,
        "lighting_secondary_space_type": "For Museum",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "General",
        "ventilation_secondary_space_type": "Storage rooms",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "airport concourse",
        "method": "SS",
        "lighting_primary_space_type": "Transportation",
        "lighting_per_area": 0.6,
        "lighting_secondary_space_type": "Airport\u00ef\u00bf\u00bdConcourse",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "airport concourse",
        "plug_load_min": 0.52,
        "plug_load_average": 0.52,
        "plug_load_median": 0.52,
        "plug_load_max": 0.52,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "baggage/carousel",
        "method": "SS",
        "lighting_primary_space_type": "Transportation",
        "lighting_per_area": 1,
        "lighting_secondary_space_type": "Air/Train/Bus\u00ef\u00bf\u00bdBaggage Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "baggage/carousel",
        "plug_load_min": 0.55,
        "plug_load_average": 0.55,
        "plug_load_median": 0.55,
        "plug_load_max": 0.55,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "transportation ticket counter",
        "method": "SS",
        "lighting_primary_space_type": "Transportation",
        "lighting_per_area": 1.5,
        "lighting_secondary_space_type": "Terminal\u00ef\u00bf\u00bdTicket Counter",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Office Buildings",
        "ventilation_secondary_space_type": "Reception areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "transportation ticket counter",
        "plug_load_min": 0.74,
        "plug_load_average": 0.74,
        "plug_load_median": 0.74,
        "plug_load_max": 0.74,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "warehouse - bulk storage",
        "method": "SS",
        "lighting_primary_space_type": "Warehouse",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "Medium/Bulky Material Storage",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Miscellaneous Spaces",
        "ventilation_secondary_space_type": "Warehouses",
        "ventilation_per_person": null,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": null,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "warehouse - bulk storage",
        "plug_load_min": 0.11,
        "plug_load_average": 0.11,
        "plug_load_median": 0.11,
        "plug_load_max": 0.11,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sales",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 1.7,
        "lighting_secondary_space_type": "Sales Area",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "sales",
        "plug_load_min": 0.41,
        "plug_load_average": 0.67,
        "plug_load_median": 0.67,
        "plug_load_max": 0.92,
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sales - display type 1",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 1.6,
        "lighting_secondary_space_type": "Sales Additional (Specific Display)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sales - display type 2",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 1.6,
        "lighting_secondary_space_type": "Sales Additional (Specific Display)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sales - display type 3",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 3.9,
        "lighting_secondary_space_type": "Sales Additional (Valuable Merchandise)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "sales - display type 4",
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_per_area": 3.9,
        "lighting_secondary_space_type": "Sales Additional (Valuable Merchandise)",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Retail",
        "ventilation_secondary_space_type": "Sales (except as below)",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.12,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 15,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "guest room - highway",
        "method": "SS",
        "lighting_primary_space_type": "Hotel/Motel Guest Rooms",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "lodging dining - highway",
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Food and Beverage Service",
        "ventilation_secondary_space_type": "Restaurant dining rooms",
        "ventilation_per_person": 7.5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.18,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 70,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 2,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - classroom/lecture/training",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - conference/meeting/multipurpose",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "audience seating - corridor/transition",
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_per_area": 0.9,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Public Assembly Spaces",
        "ventilation_secondary_space_type": "Auditorium seating area",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 150,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    },
    {
        "template": "2004",
        "lighting_standard": "ASHRAE 90.1-2004",
        "ventilation_standard": "ASHRAE 62.1-2004",
        "space_type": "guest room - bathroom",
        "method": "SS",
        "lighting_primary_space_type": "Hotel/Motel Guest Rooms",
        "lighting_per_area": 1.1,
        "lighting_secondary_space_type": "General",
        "lighting_per_area_unit": "W/ft2",
        "annotation": "",
        "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
        "ventilation_secondary_space_type": "Barracks sleeping areas",
        "ventilation_per_person": 5,
        "ventilation_per_person_unit": "cfm/person",
        "ventilation_per_area": 0.06,
        "ventilation_per_area_unit": "cfm/ft2",
        "occupancy_per_area": 20,
        "occupancy_per_area_unit": "ppl/1000 ft2",
        "air_class": 1,
        "os": null,
        "plug_load_subspace_type": "",
        "plug_load_min": "",
        "plug_load_average": "",
        "plug_load_median": "",
        "plug_load_max": "",
        "plug_load_per_area_unit": "W/ft2"
    }
]