{
  "curve_biquadratics": [
    {
      "name": "AirCooled_Chiller_2004_CAPFT",
      "coeff_1": 1.0433811,
      "coeff_2": 0.0407077,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2004_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_CAPFT",
      "coeff_1": 1.0433825,
      "coeff_2": 0.0407073,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "ChillerCentCapFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "ChillerCentEIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "coeff_1": 0.542784,
      "coeff_2": -0.013907,
      "coeff_3": 0.000476,
      "coeff_4": 0.012197,
      "coeff_5": 0.000149,
      "coeff_6": -0.000334,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.72,
      "max_out": 1.3,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "coeff_1": 1.12603,
      "coeff_2": 0.041571,
      "coeff_3": 0.000253,
      "coeff_4": -0.010526,
      "coeff_5": 1.0e-05,
      "coeff_6": -0.000256,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.82,
      "max_out": 1.3,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrAirScrewEIRRatio_fTchwsToadbSI",
      "coeff_1": 0.570624,
      "coeff_2": 0.011954,
      "coeff_3": -0.000522,
      "coeff_4": -3.2e-05,
      "coeff_5": 0.000421,
      "coeff_6": -0.000606,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.7,
      "max_out": 1.38,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrAirScrewQRatio_fTchwsToadbSI",
      "coeff_1": 0.985959,
      "coeff_2": 0.049487,
      "coeff_3": -0.000298,
      "coeff_4": -0.003737,
      "coeff_5": -4.5e-05,
      "coeff_6": -0.000502,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.82,
      "max_out": 1.3,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "coeff_1": 0.702194,
      "coeff_2": -0.004466,
      "coeff_3": 0.000535,
      "coeff_4": -0.005506,
      "coeff_5": 0.000544,
      "coeff_6": -0.000729,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.69,
      "max_out": 1.45,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "coeff_1": 1.02138,
      "coeff_2": 0.037021,
      "coeff_3": 0.000233,
      "coeff_4": -0.003893,
      "coeff_5": -6.5e-05,
      "coeff_6": -0.000269,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.82,
      "max_out": 1.3,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "coeff_1": 0.658643,
      "coeff_2": -0.025339,
      "coeff_3": 0.000991,
      "coeff_4": 0.012801,
      "coeff_5": 0.000171,
      "coeff_6": -0.000301,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.68,
      "max_out": 1.05,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "coeff_1": 0.364691,
      "coeff_2": -0.030521,
      "coeff_3": -0.00193,
      "coeff_4": 0.066374,
      "coeff_5": -0.001892,
      "coeff_6": 0.003111,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.87,
      "max_out": 0.91,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fTchwsTcwsSI",
      "coeff_1": 0.756376,
      "coeff_2": -0.015019,
      "coeff_3": 0.000156,
      "coeff_4": 0.00246,
      "coeff_5": 0.000515,
      "coeff_6": -0.000687,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.63,
      "max_out": 1.12,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathBGtEql300Lt600tonQRatio_fTchwsTcwsSI",
      "coeff_1": 1.35608,
      "coeff_2": 0.04875,
      "coeff_3": -0.000888,
      "coeff_4": -0.014525,
      "coeff_5": -0.000286,
      "coeff_6": -4.0e-05,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.87,
      "max_out": 1.52,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI",
      "coeff_1": 0.737625,
      "coeff_2": 0.001456,
      "coeff_3": -0.000223,
      "coeff_4": 0.007116,
      "coeff_5": 0.000267,
      "coeff_6": -0.000735,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.76,
      "max_out": 1.08,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI",
      "coeff_1": 0.854454,
      "coeff_2": 0.042526,
      "coeff_3": -0.000185,
      "coeff_4": 0.011697,
      "coeff_5": -0.000497,
      "coeff_6": -0.000412,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.9,
      "max_out": 1.33,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathBLt300tonEIRRatio_fTchwsTcwsSI",
      "coeff_1": 0.711108,
      "coeff_2": -0.023515,
      "coeff_3": 0.001194,
      "coeff_4": 0.017737,
      "coeff_5": 0.000152,
      "coeff_6": -0.001159,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.69,
      "max_out": 1.13,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrCentPathBLt300tonQRatio_fTchwsTcwsSI",
      "coeff_1": 1.15508,
      "coeff_2": 0.036503,
      "coeff_3": -0.000499,
      "coeff_4": -0.001455,
      "coeff_5": -0.000439,
      "coeff_6": -0.000172,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.86,
      "max_out": 1.37,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "coeff_1": 0.665307,
      "coeff_2": -0.009339,
      "coeff_3": 0.000483,
      "coeff_4": 0.009492,
      "coeff_5": 0.000544,
      "coeff_6": -0.000864,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.74,
      "max_out": 1.27,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "coeff_1": 0.96744,
      "coeff_2": 0.037082,
      "coeff_3": 0.000434,
      "coeff_4": -0.005837,
      "coeff_5": -4.9e-05,
      "coeff_6": -0.000274,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.89,
      "max_out": 1.33,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI",
      "coeff_1": 0.428265,
      "coeff_2": -0.024071,
      "coeff_3": 0.000849,
      "coeff_4": 0.016416,
      "coeff_5": 0.000381,
      "coeff_6": -0.00059,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.5,
      "max_out": 1.07,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI",
      "coeff_1": 0.899926,
      "coeff_2": 0.030102,
      "coeff_3": -0.000332,
      "coeff_4": -0.001743,
      "coeff_5": -9.2e-05,
      "coeff_6": 0.000229,
      "min_x": 4.44,
      "max_x": 12.22,
      "min_y": 15.56,
      "max_y": 29.44,
      "min_out": 0.93,
      "max_out": 1.21,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXEIRRatio_fTwbToadbSI",
      "coeff_1": 0.116709,
      "coeff_2": 0.028458,
      "coeff_3": -0.000411,
      "coeff_4": 0.021422,
      "coeff_5": 0.000162,
      "coeff_6": -0.00068,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.77,
      "max_out": 1.33,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXQRatio_fTwbToadbSI",
      "coeff_1": 0.86779,
      "coeff_2": 0.014245,
      "coeff_3": 0.000554,
      "coeff_4": -0.007569,
      "coeff_5": 3.2e-05,
      "coeff_6": -0.000191,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.77,
      "max_out": 1.29,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI",
      "coeff_1": -0.199992,
      "coeff_2": -0.035686,
      "coeff_3": 0.000787,
      "coeff_4": 0.074834,
      "coeff_5": -0.000516,
      "coeff_6": -0.000573,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.55,
      "max_out": 1.44,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXSEER15EER11EIRRatio_fTwbToadbSI",
      "coeff_1": -1.790474,
      "coeff_2": -0.028777,
      "coeff_3": 0.000763,
      "coeff_4": 0.153391,
      "coeff_5": -0.001482,
      "coeff_6": -0.000721,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.35,
      "max_out": 1.42,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXSEER16EER13EIRRatio_fTwbToadbSI",
      "coeff_1": 0.686684,
      "coeff_2": -0.035826,
      "coeff_3": 0.000781,
      "coeff_4": 0.025564,
      "coeff_5": 0.000163,
      "coeff_6": -0.000559,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.65,
      "max_out": 1.51,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXSEER17EER11EIRRatio_fTwbToadbSI",
      "coeff_1": -3.060538,
      "coeff_2": -0.023207,
      "coeff_3": 0.000744,
      "coeff_4": 0.216093,
      "coeff_5": -0.002253,
      "coeff_6": -0.000839,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.2,
      "max_out": 1.4,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXSEER18EER13EIRRatio_fTwbToadbSI",
      "coeff_1": -1.247121,
      "coeff_2": -0.027513,
      "coeff_3": 0.000752,
      "coeff_4": 0.121123,
      "coeff_5": -0.001013,
      "coeff_6": -0.000736,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.41,
      "max_out": 1.48,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgDXSEER20EER13EIRRatio_fTwbToadbSI",
      "coeff_1": -2.72492,
      "coeff_2": -0.02112,
      "coeff_3": 0.00073,
      "coeff_4": 0.194128,
      "coeff_5": -0.001911,
      "coeff_6": -0.000872,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.23,
      "max_out": 1.45,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgPTACEIRRatio_fTwbToadbSI",
      "coeff_1": 0.341434,
      "coeff_2": 0.03481,
      "coeff_3": -0.000625,
      "coeff_4": 0.004941,
      "coeff_5": 0.000437,
      "coeff_6": -0.000729,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.75,
      "max_out": 1.4,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "CoilClgPTACQRatio_fTwbToadbSI",
      "coeff_1": 0.942879,
      "coeff_2": 0.009538,
      "coeff_3": 0.000684,
      "coeff_4": -0.011002,
      "coeff_5": 6.0e-06,
      "coeff_6": -1.0e-05,
      "min_x": 13.89,
      "max_x": 25.0,
      "min_y": 23.89,
      "max_y": 46.11,
      "min_out": 0.71,
      "max_out": 1.34,
      "notes": "From CBECC Appendix_3.7_PerformanceCurves-S901G.xlsx"
    },
    {
      "name": "Curve Biquadratic 1",
      "coeff_1": 0.9425878,
      "coeff_2": 0.00954335,
      "coeff_3": 0.00068377,
      "coeff_4": -0.0110427,
      "coeff_5": 5.25e-06,
      "coeff_6": -9.72e-06,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 13.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "CBES StandAloneRetail"
    },
    {
      "name": "Curve Biquadratic 2",
      "coeff_1": 0.3424144,
      "coeff_2": 0.03488501,
      "coeff_3": -0.0006237,
      "coeff_4": 0.00497722,
      "coeff_5": 0.00043795,
      "coeff_6": -0.000728,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 13.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "CBES StandAloneRetail"
    },
    {
      "name": "Curve Biquadratic 3",
      "coeff_1": 0.9425878,
      "coeff_2": 0.00954335,
      "coeff_3": 0.00068377,
      "coeff_4": -0.0110427,
      "coeff_5": 5.25e-06,
      "coeff_6": -9.72e-06,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 13.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "CBES Medium Office"
    },
    {
      "name": "Curve Biquadratic 4",
      "coeff_1": 0.3424144,
      "coeff_2": 0.03488501,
      "coeff_3": -0.0006237,
      "coeff_4": 0.00497722,
      "coeff_5": 0.00043795,
      "coeff_6": -0.000728,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 13.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "CBES Medium Office"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "coeff_1": 0.9712123,
      "coeff_2": -0.015275502,
      "coeff_3": 0.0014434524,
      "coeff_4": -0.00039321,
      "coeff_5": -6.8364e-06,
      "coeff_6": -0.0002905956,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": -100.0,
      "max_y": 100.0,
      "min_out": null,
      "max_out": null,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "coeff_1": 0.28687133,
      "coeff_2": 0.023902164,
      "coeff_3": -0.000810648,
      "coeff_4": 0.013458546,
      "coeff_5": 0.0003389364,
      "coeff_6": -0.0004870044,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": -100.0,
      "max_y": 100.0,
      "min_out": null,
      "max_out": null,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DXCOOL-NECB2011-REF-CAPFT",
      "coeff_1": 0.867905,
      "coeff_2": 0.0142459,
      "coeff_3": 0.00055436,
      "coeff_4": -0.0075575,
      "coeff_5": 3.3e-05,
      "coeff_6": -0.0001918,
      "min_x": 13.0,
      "max_x": 24.0,
      "min_y": 24.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "coeff_1": 0.116936,
      "coeff_2": 0.0284933,
      "coeff_3": -0.0004112,
      "coeff_4": 0.0214108,
      "coeff_5": 0.00016103,
      "coeff_6": -0.0006791,
      "min_x": 13.0,
      "max_x": 24.0,
      "min_y": 24.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT",
      "coeff_1": -0.536161,
      "coeff_2": 0.105138,
      "coeff_3": -0.00172659,
      "coeff_4": 0.0149848,
      "coeff_5": 0.000659948,
      "coeff_6": -0.0017385,
      "min_x": 16.5556,
      "max_x": 22.1111,
      "min_y": 23.7778,
      "max_y": 47.66,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings OfficeMedium"
    },
    {
      "name": "HPACCOOLEIRFT",
      "coeff_1": 0.297145,
      "coeff_2": 0.0430933,
      "coeff_3": -0.000748766,
      "coeff_4": 0.00597727,
      "coeff_5": 0.000482112,
      "coeff_6": -0.000956448,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": null
    },
    {
      "name": "HPACCoolCapFT",
      "coeff_1": 0.766956,
      "coeff_2": 0.0107756,
      "coeff_3": -4.14703e-05,
      "coeff_4": 0.00134961,
      "coeff_5": -0.000261144,
      "coeff_6": 0.000457488,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": null
    },
    {
      "name": "PSZ-AC DX Coil EIR-FT",
      "coeff_1": 0.342414409,
      "coeff_2": 0.034885008,
      "coeff_3": -0.0006237,
      "coeff_4": 0.004977216,
      "coeff_5": 0.000437951,
      "coeff_6": -0.000728028,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 23.88889,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings HotelSmall, Warehouse"
    },
    {
      "name": "PSZ-AC DX Unitary Package EIRFT",
      "coeff_1": 0.297145,
      "coeff_2": 0.0430933,
      "coeff_3": -0.000748766,
      "coeff_4": 0.00597727,
      "coeff_5": 0.000482112,
      "coeff_6": -0.000956448,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings RetailStandAlone, RetailStripMall,SchoolPrimary"
    },
    {
      "name": "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT",
      "coeff_1": 0.42415,
      "coeff_2": 0.04426,
      "coeff_3": -0.00042,
      "coeff_4": 0.00333,
      "coeff_5": -8.0e-05,
      "coeff_6": -0.00021,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 29.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_CoolCStandard10Ton_EIRFT",
      "coeff_1": 1.23649,
      "coeff_2": -0.02431,
      "coeff_3": 0.00057,
      "coeff_4": -0.01434,
      "coeff_5": 0.00063,
      "coeff_6": -0.00038,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 29.0,
      "max_y": 46.0,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_Unitary_PackagecoolCapFT",
      "coeff_1": 0.766956,
      "coeff_2": 0.0107756,
      "coeff_3": -4.14703e-05,
      "coeff_4": 0.00134961,
      "coeff_5": -0.000261144,
      "coeff_6": 0.000457488,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings RetailStandalone, RetailStripMall, SchoolPrimary"
    },
    {
      "name": "PSZ-Fine Storage DX Coil Cap-FT",
      "coeff_1": 0.942587793,
      "coeff_2": 0.009543347,
      "coeff_3": 0.00068377,
      "coeff_4": -0.011042676,
      "coeff_5": 5.249e-06,
      "coeff_6": -9.72e-06,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 23.88889,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Buildings HotelSmall, Warehouse"
    },
    {
      "name": "PTACHPACEIRFT",
      "coeff_1": 0.342414409,
      "coeff_2": 0.034885008,
      "coeff_3": -0.0006237,
      "coeff_4": 0.004977216,
      "coeff_5": 0.000437951,
      "coeff_6": -0.000728028,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 18.3,
      "max_y": 46.11111,
      "min_out": null,
      "max_out": null,
      "notes": "From DOE Reference Buildings SmallHotel"
    },
    {
      "name": "WC Screw Default 90.1-2004 Cap_fTWC",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 0.0,
      "max_x": 20.0,
      "min_y": 0.0,
      "max_y": 50.0,
      "min_out": null,
      "max_out": null,
      "notes": "From RefBldgLargeOfficePost1980 & Pre1980"
    },
    {
      "name": "WC Screw Default 90.1-2004 EIR_fT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": -0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 0.0,
      "max_x": 20.0,
      "min_y": 0.0,
      "max_y": 50.0,
      "min_out": null,
      "max_out": null,
      "notes": "From RefBldgLargeOfficePost1980 % Pre1980"
    },
    {
      "name": "WC_PD_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype Hospital"
    },
    {
      "name": "WC_PD_2010_PB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype OfficeLarge"
    },
    {
      "name": "WC_PD_2010_PB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "From PNNL Prototype OfficeLarge"
    },
    {
      "name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "coeff_1": 0.707908,
      "coeff_2": -0.00200657,
      "coeff_3": -0.00259605,
      "coeff_4": 0.0300588,
      "coeff_5": -0.00105643,
      "coeff_6": 0.0020457,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.536234,
      "coeff_2": 0.005581,
      "coeff_3": -0.0013654,
      "coeff_4": 0.0488966,
      "coeff_5": -0.0012018,
      "coeff_6": 0.0010523,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "coeff_1": 1.0821822,
      "coeff_2": 0.0042977,
      "coeff_3": -0.0013182,
      "coeff_4": -0.0260781,
      "coeff_5": 0.0008256,
      "coeff_6": -0.0006013,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "coeff_1": 0.560523,
      "coeff_2": -0.0137816,
      "coeff_3": 6.56424e-05,
      "coeff_4": 0.0132194,
      "coeff_5": 0.000268596,
      "coeff_6": -0.000501131,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.029227,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "coeff_1": 0.3773115,
      "coeff_2": -0.0229032,
      "coeff_3": 0.0016504,
      "coeff_4": 0.0118156,
      "coeff_5": 0.0004345,
      "coeff_6": -0.0010132,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "min_out": null,
      "max_out": null,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "coeff_1": 1.03031,
      "coeff_2": 0.0334698,
      "coeff_3": 0.00023639,
      "coeff_4": -0.00729587,
      "coeff_5": -2.3166e-05,
      "coeff_6": -0.000148943,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "coeff_1": 0.499699,
      "coeff_2": -0.0130841,
      "coeff_3": 0.000266425,
      "coeff_4": 0.0165925,
      "coeff_5": 0.000185393,
      "coeff_6": -0.000375646,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_Screw_CAPFT_NECB2011",
      "coeff_1": 0.812998,
      "coeff_2": -0.0142532,
      "coeff_3": -0.00161799,
      "coeff_4": 0.0263844,
      "coeff_5": -0.00091543,
      "coeff_6": 0.00169601,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_Screw_EIRFT_NECB2011",
      "coeff_1": 0.638103,
      "coeff_2": 0.00630158,
      "coeff_3": 0.00092327,
      "coeff_4": -0.00455294,
      "coeff_5": 0.000825682,
      "coeff_6": -0.00156152,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_Scroll_CAPFT_NECB2011",
      "coeff_1": 0.94418,
      "coeff_2": 0.0337102,
      "coeff_3": 9.75564e-05,
      "coeff_4": -0.00322114,
      "coeff_5": -4.91832e-05,
      "coeff_6": -0.000177584,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "WaterCooled_Scroll_EIRFT_NECB2011",
      "coeff_1": 0.727393,
      "coeff_2": -0.0118922,
      "coeff_3": 0.000541177,
      "coeff_4": 0.00187934,
      "coeff_5": 0.000473461,
      "coeff_6": -0.000711472,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "min_out": null,
      "max_out": null,
      "notes": "From NECB 2011"
    },
    {
      "name": "back perimeter space Cooling capacity of temperature",
      "coeff_1": 0.86779,
      "coeff_2": 0.014245,
      "coeff_3": 0.000554,
      "coeff_4": -0.007569,
      "coeff_5": 3.2e-05,
      "coeff_6": -0.000191,
      "min_x": 0.0,
      "max_x": 100.0,
      "min_y": 0.0,
      "max_y": 100.0,
      "min_out": null,
      "max_out": null,
      "notes": "CBES Small Office"
    },
    {
      "name": "back perimeter space Energy input ration of temperature",
      "coeff_1": -0.199992,
      "coeff_2": -0.035686,
      "coeff_3": 0.000787,
      "coeff_4": 0.074834,
      "coeff_5": -0.000516,
      "coeff_6": -0.000573,
      "min_x": 13.9,
      "max_x": 25.0,
      "min_y": 23.9,
      "max_y": 43.3,
      "min_out": null,
      "max_out": null,
      "notes": "CBES Small Office"
    }
  ]
}