{
  "refrigeration_walkins": [
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "<35k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": ">50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1985",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 1996",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2003",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2007",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2011",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2014",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2015",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER 2017",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Grocery Freezer",
      "rated_cooling_capacity": 30123,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 7750,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 825,
      "fan_power_mult": null,
      "lighting_power": 258.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1490.850377,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 517.7610334,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bakery Freezer",
      "rated_cooling_capacity": 10340,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -14.98,
      "source_temp": -25.06,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3600,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 488,
      "fan_power_mult": null,
      "lighting_power": 61.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.03521809,
      "insulated_surface_u": 0.03169628,
      "stocking_door_u": 0.031696279,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 123.7890205,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 50,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Dairy Cooler",
      "rated_cooling_capacity": 43094,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 680,
      "fan_power_mult": null,
      "lighting_power": 331.4,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 204.5209903,
      "total_insulated_surface_area": 1777.179763,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 663.0785791,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Beer Cooler",
      "rated_cooling_capacity": 35702,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 408,
      "fan_power_mult": null,
      "lighting_power": 238.6,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 189.4510226,
      "total_insulated_surface_area": 1502.691066,
      "height_of_glass_reachin_doors": 0.54864,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 476.8568353,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Cooler",
      "rated_cooling_capacity": 24861,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 5350,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 550,
      "fan_power_mult": null,
      "lighting_power": 203,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1250.80732,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 405.8127018,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45,
      "defrost_per_day": 2,
      "minutes_dripdown": 45,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Meat Prep",
      "rated_cooling_capacity": 32745,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 540,
      "fan_power_mult": null,
      "lighting_power": 300,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1583.423036,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 599.5694295,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Bloom Box",
      "rated_cooling_capacity": 6915,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 33.3,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 393.9720129,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 66.73842842,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Deli Cooler",
      "rated_cooling_capacity": 10258,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 136,
      "fan_power_mult": null,
      "lighting_power": 58.7,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 566.2002153,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 117.3304629,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Produce Cooler",
      "rated_cooling_capacity": 24133,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": null,
      "defrost_power": 0,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 340,
      "fan_power_mult": null,
      "lighting_power": 201.1,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 1206.673843,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 69.96770721,
      "floor_surface_area": 401.5069968,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 60,
      "defrost_per_day": 2,
      "minutes_dripdown": 60,
      "dripdown_per_day": 2
    },
    {
      "template": "DEER Pre-1975",
      "size_category": "35k - 50k ft2",
      "walkin_type": "Fish Cooler",
      "rated_cooling_capacity": 7366,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": 35,
      "source_temp": 25,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1800,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 244,
      "fan_power_mult": null,
      "lighting_power": 36.8,
      "lighting_power_mult": null,
      "insulated_floor_u": 0.3997253,
      "insulated_surface_u": 0.0405008,
      "stocking_door_u": 0.040500801,
      "reachin_door_area_mult": null,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": 0,
      "total_insulated_surface_area": 416.5769645,
      "height_of_glass_reachin_doors": 0,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 74.27341227,
      "height_of_stocking_doors": 0.64008,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 20,
      "defrost_per_day": 2,
      "minutes_dripdown": 20,
      "dripdown_per_day": 2
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Freezer",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 516.6528,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler Glass Door",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Freezer",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler Glass Door",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Freezer",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler Glass Door",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Freezer",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler Glass Door",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Freezer",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler Glass Door",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Freezer",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Cooler Glass Door",
      "rated_cooling_capacity": null,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": null,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": null,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": null,
      "restocking_schedule": null,
      "lighting_schedule": null,
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Grocery Freezer",
      "rated_cooling_capacity": 28674.87088286086,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 516.6672,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Bakery Freezer",
      "rated_cooling_capacity": 9881.370610715216,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 129.1668,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Dairy Cooler",
      "rated_cooling_capacity": 41526.8344233879,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 667.3618,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Beer Cooler",
      "rated_cooling_capacity": 30403.029992520445,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 473.61159999999995,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Meat Cooler",
      "rated_cooling_capacity": 26695.095182231293,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 409.02819999999997,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In MeatPrep Cooler",
      "rated_cooling_capacity": 37818.89961309875,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 602.7783999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In BloomBox Cooler",
      "rated_cooling_capacity": 6919.4428606891515,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 64.5834,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Deli Cooler",
      "rated_cooling_capacity": 10009.388535930111,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 118.40289999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Produce Cooler",
      "rated_cooling_capacity": 26077.1060471831,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 398.2643,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Fish Cooler",
      "rated_cooling_capacity": 7537.431995737344,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 75.34729999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Grocery Freezer",
      "rated_cooling_capacity": 28674.87088286086,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 516.6672,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Bakery Freezer",
      "rated_cooling_capacity": 9881.370610715216,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 129.1668,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Dairy Cooler",
      "rated_cooling_capacity": 41526.8344233879,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 667.3618,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Beer Cooler",
      "rated_cooling_capacity": 30403.029992520445,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 473.61159999999995,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Meat Cooler",
      "rated_cooling_capacity": 26695.095182231293,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 409.02819999999997,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In MeatPrep Cooler",
      "rated_cooling_capacity": 37818.89961309875,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 602.7783999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In BloomBox Cooler",
      "rated_cooling_capacity": 6919.4428606891515,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 64.5834,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Deli Cooler",
      "rated_cooling_capacity": 10009.388535930111,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 118.40289999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Produce Cooler",
      "rated_cooling_capacity": 26077.1060471831,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 398.2643,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Fish Cooler",
      "rated_cooling_capacity": 7537.431995737344,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 75.34729999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Grocery Freezer",
      "rated_cooling_capacity": 28674.87088286086,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 516.6672,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Bakery Freezer",
      "rated_cooling_capacity": 9881.370610715216,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 129.1668,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Dairy Cooler",
      "rated_cooling_capacity": 41526.8344233879,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 667.3618,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Beer Cooler",
      "rated_cooling_capacity": 30403.029992520445,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 473.61159999999995,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Meat Cooler",
      "rated_cooling_capacity": 26695.095182231293,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 409.02819999999997,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In MeatPrep Cooler",
      "rated_cooling_capacity": 37818.89961309875,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 602.7783999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In BloomBox Cooler",
      "rated_cooling_capacity": 6919.4428606891515,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 64.5834,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Deli Cooler",
      "rated_cooling_capacity": 10009.388535930111,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 118.40289999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Produce Cooler",
      "rated_cooling_capacity": 26077.1060471831,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 398.2643,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Fish Cooler",
      "rated_cooling_capacity": 7537.431995737344,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 75.34729999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Grocery Freezer",
      "rated_cooling_capacity": 28674.87088286086,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 516.6672,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Bakery Freezer",
      "rated_cooling_capacity": 9881.370610715216,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 129.1668,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Dairy Cooler",
      "rated_cooling_capacity": 41526.8344233879,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 667.3618,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Beer Cooler",
      "rated_cooling_capacity": 30403.029992520445,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 473.61159999999995,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Meat Cooler",
      "rated_cooling_capacity": 26695.095182231293,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 409.02819999999997,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In MeatPrep Cooler",
      "rated_cooling_capacity": 37818.89961309875,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 602.7783999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In BloomBox Cooler",
      "rated_cooling_capacity": 6919.4428606891515,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 64.5834,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Deli Cooler",
      "rated_cooling_capacity": 10009.388535930111,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 118.40289999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Produce Cooler",
      "rated_cooling_capacity": 26077.1060471831,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 398.2643,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Fish Cooler",
      "rated_cooling_capacity": 7537.431995737344,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.052,
      "lighting_power": null,
      "lighting_power_mult": 5.4,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 75.34729999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Grocery Freezer",
      "rated_cooling_capacity": 28674.87088286086,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 516.6672,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Bakery Freezer",
      "rated_cooling_capacity": 9881.370610715216,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 129.1668,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Dairy Cooler",
      "rated_cooling_capacity": 41526.8344233879,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 667.3618,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Beer Cooler",
      "rated_cooling_capacity": 30403.029992520445,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 473.61159999999995,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Meat Cooler",
      "rated_cooling_capacity": 26695.095182231293,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 409.02819999999997,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In MeatPrep Cooler",
      "rated_cooling_capacity": 37818.89961309875,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 602.7783999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In BloomBox Cooler",
      "rated_cooling_capacity": 6919.4428606891515,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 64.5834,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Deli Cooler",
      "rated_cooling_capacity": 10009.388535930111,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 118.40289999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Produce Cooler",
      "rated_cooling_capacity": 26077.1060471831,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 398.2643,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Fish Cooler",
      "rated_cooling_capacity": 7537.431995737344,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 75.34729999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Grocery Freezer",
      "rated_cooling_capacity": 28674.87088286086,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 516.6672,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Bakery Freezer",
      "rated_cooling_capacity": 9881.370610715216,
      "cooling_capacity_c2": -0.3087,
      "cooling_capacity_c1": 152.9,
      "cooling_capacity_c0": 1060,
      "operating_temp": -14.980000000000004,
      "source_temp": -25.060000000000002,
      "defrost_control_type": "TemperatureTermination",
      "defrost_type": "Electric",
      "defrost_power_mult": 0.79,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 0.203,
      "insulated_surface_u": 0.177,
      "stocking_door_u": 0.177,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 129.1668,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Dairy Cooler",
      "rated_cooling_capacity": 41526.8344233879,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 667.3618,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Beer Cooler",
      "rated_cooling_capacity": 30403.029992520445,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0.35,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 473.61159999999995,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Meat Cooler",
      "rated_cooling_capacity": 26695.095182231293,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 409.02819999999997,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In MeatPrep Cooler",
      "rated_cooling_capacity": 37818.89961309875,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 602.7783999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In BloomBox Cooler",
      "rated_cooling_capacity": 6919.4428606891515,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 64.5834,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Deli Cooler",
      "rated_cooling_capacity": 10009.388535930111,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 118.40289999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Produce Cooler",
      "rated_cooling_capacity": 26077.1060471831,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 398.2643,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Fish Cooler",
      "rated_cooling_capacity": 7537.431995737344,
      "cooling_capacity_c2": -0.3387,
      "cooling_capacity_c1": 181,
      "cooling_capacity_c0": 941.2,
      "operating_temp": 35.006,
      "source_temp": 24.998,
      "defrost_control_type": "TimeSchedule",
      "defrost_type": "OffCycle",
      "defrost_power_mult": 0,
      "defrost_power": null,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": null,
      "fan_power_mult": 0.08,
      "lighting_power": null,
      "lighting_power_mult": 10.8,
      "insulated_floor_u": 2.27,
      "insulated_surface_u": 0.203,
      "stocking_door_u": 0.203,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": 0.399725299,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": 6,
      "area_of_stocking_doors": 35.52206674,
      "floor_surface_area": 75.34729999999999,
      "height_of_stocking_doors": 6.88976,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Full Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 2000.8,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Full Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 2000.8,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Full Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 2000.8,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Full Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 2000.8,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 51.5885784,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "FullServiceRestaurant Bldg Light",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Full Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 2000.8,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantSitDown walkin_occ_lght_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Full Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 2000.8,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantSitDown walkin_occ_lght_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Primary School",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1500.6,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 249.978,
      "fan_power_mult": null,
      "lighting_power": 120.78,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Primary School",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1500.6,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 249.978,
      "fan_power_mult": null,
      "lighting_power": 120.78,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Primary School",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1500.6,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 249.978,
      "fan_power_mult": null,
      "lighting_power": 120.78,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Primary School",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1500.6,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 249.978,
      "fan_power_mult": null,
      "lighting_power": 120.78,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Primary School",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1500.6,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 249.978,
      "fan_power_mult": null,
      "lighting_power": 120.78,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Primary School",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1500.6,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 249.978,
      "fan_power_mult": null,
      "lighting_power": 120.78,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Large Hotel",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1998.36,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 248.88,
      "fan_power_mult": null,
      "lighting_power": 120.048,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Large Hotel",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1998.36,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 248.88,
      "fan_power_mult": null,
      "lighting_power": 120.048,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Large Hotel",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1998.36,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 248.88,
      "fan_power_mult": null,
      "lighting_power": 120.048,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Large Hotel",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1998.36,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 248.88,
      "fan_power_mult": null,
      "lighting_power": 120.048,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Large Hotel",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1998.36,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 248.88,
      "fan_power_mult": null,
      "lighting_power": 120.048,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Large Hotel",
      "rated_cooling_capacity": 9166.514754,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 1998.36,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 248.88,
      "fan_power_mult": null,
      "lighting_power": 120.048,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Quick Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3151.748,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "QuickServiceRestaurant Bldg Light",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Quick Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3151.748,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Quick Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3151.748,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 51.58892,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Quick Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3151.748,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantFastFood walkin_occ_lght_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Quick Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3151.748,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "QuickServiceRestaurant Bldg Light",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Quick Service Restaurant",
      "rated_cooling_capacity": 5728.031018,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3151.748,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 180.56,
      "fan_power_mult": null,
      "lighting_power": 80.52,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Secondary School",
      "rated_cooling_capacity": 18333.02951,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3001.2,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 500,
      "fan_power_mult": null,
      "lighting_power": 241.56,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Secondary School",
      "rated_cooling_capacity": 18333.02951,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3001.2,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 500,
      "fan_power_mult": null,
      "lighting_power": 241.56,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Secondary School",
      "rated_cooling_capacity": 18333.02951,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3001.2,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 500,
      "fan_power_mult": null,
      "lighting_power": 241.56,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Secondary School",
      "rated_cooling_capacity": 18333.02951,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3001.2,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 500,
      "fan_power_mult": null,
      "lighting_power": 241.56,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Secondary School",
      "rated_cooling_capacity": 18333.02951,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3001.2,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 500,
      "fan_power_mult": null,
      "lighting_power": 241.56,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Secondary School",
      "rated_cooling_capacity": 18333.02951,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3001.2,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 500,
      "fan_power_mult": null,
      "lighting_power": 241.56,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Hospital",
      "rated_cooling_capacity": 27499.54426,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3996.72,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 757.62,
      "fan_power_mult": null,
      "lighting_power": 362.34,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2007",
      "size_category": "Any",
      "walkin_type": "Walk-In Hospital",
      "rated_cooling_capacity": 27499.54426,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3996.72,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 757.62,
      "fan_power_mult": null,
      "lighting_power": 362.34,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2013",
      "size_category": "Any",
      "walkin_type": "Walk-In Hospital",
      "rated_cooling_capacity": 27499.54426,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3996.72,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 757.62,
      "fan_power_mult": null,
      "lighting_power": 362.34,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "90.1-2010",
      "size_category": "Any",
      "walkin_type": "Walk-In Hospital",
      "rated_cooling_capacity": 27499.54426,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3996.72,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 757.62,
      "fan_power_mult": null,
      "lighting_power": 362.34,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "size_category": "Any",
      "walkin_type": "Walk-In Hospital",
      "rated_cooling_capacity": 27499.54426,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3996.72,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 757.62,
      "fan_power_mult": null,
      "lighting_power": 362.34,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "walkin_type": "Walk-In Hospital",
      "rated_cooling_capacity": 27499.54426,
      "cooling_capacity_c2": null,
      "cooling_capacity_c1": null,
      "cooling_capacity_c0": null,
      "operating_temp": -9.4,
      "source_temp": null,
      "defrost_control_type": null,
      "defrost_type": "Electric",
      "defrost_power_mult": null,
      "defrost_power": 3996.72,
      "ratedtotalheatingpower": 0,
      "ratedcirculationfanpower": 0,
      "fan_power": 757.62,
      "fan_power_mult": null,
      "lighting_power": 362.34,
      "lighting_power_mult": null,
      "insulated_floor_u": null,
      "insulated_surface_u": null,
      "stocking_door_u": null,
      "reachin_door_area_mult": 0,
      "glass_reachin_door_u_value": null,
      "reachin_door_area": null,
      "total_insulated_surface_area": null,
      "height_of_glass_reachin_doors": null,
      "area_of_stocking_doors": null,
      "floor_surface_area": 500,
      "height_of_stocking_doors": null,
      "temperatureterminationdefrostfractiontoice": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null
    }
  ]
}