 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following RunPeriod object is included:
 ! Note JAN 1, 2001 is a Monday
 
 RunPeriod,
 Weather Data,    ! Name
   1,             ! Begin Month
   1,             ! Begin Day of Month
   12,            ! End Month
   31,            ! End Day of Month
 Monday,      ! Day of Week for Start Day
   No,            ! Use Weather File Holidays and Special Days
   No,            ! Use Weather File Daylight Saving Period
  Yes,            ! Apply Weekend Holiday Rule
  Yes,            ! Use Weather File Rain Indicators
  Yes;            ! Use Weather File Snow Indicators
 
 Site:Location,
  Resolute AP_NU_CAN Design_Conditions,     !- Location Name
      74.72,     !- Latitude {N+ S-}
     -94.97,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
      67.70;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! No rainfall on source file
 ! Objects provided, but commented out, for user convenience.
 ! Site:Precipitation,  
 !   ScheduleAndDesignLevel,  !- Precipitation Model Type
 !   ,  !- Design Level for Total Annual Preciptation
 !   Rainfall Data from User,    !- Precipitation Rates Schedule Name
 !   ;  !- Average Total Annual Precipitation
 
 ! RoofIrrigation,  
 !   Schedule,  !- Irridation Model Type
 !   Rainfall Data from User,    !- Precipitation Rates Schedule Name
 !   ;  !- Irrigation Maximum Saturation Threshold (default used)
 
 ! Schedule:File, 
 !   Rainfall Data from User,  !- Name
 !   ,                       !- Schedule Type Limits Name
 !   CAN_NU_Resolute.AP.719240_CWEC2016.rain,    !- File Name
 !   1,                       !- Column Number
 !   1,                       !- Rows to Skip at Top
 !   8760;    !- Number of Hours of Data
 
 !  WMO=719240 Time Zone= GMT-6.0 Code=NAC: (GMT-06:00) Central Time (US & Canada)
 !  Data Source="2017 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Resolute AP_NU_CAN Extreme Annual Wind Speeds, 1%=15.9m/s, 2.5%=13.6m/s, 5%=12.4m/s
 ! Resolute AP_NU_CAN Extreme Annual Temperatures, Max Drybulb=14.3C Min Drybulb=2.2C
  
 ! Resolute AP_NU_CAN ASHRAE Climate Zone=8
  
 ! Resolute AP_NU_CAN Annual Heating Design Conditions Wind Speed=4.1m/s Wind Dir=330
 ! Coldest Month=FEB
 ! Resolute AP_NU_CAN Annual Heating 99.6%, MaxDB=-41.8C
 SizingPeriod:DesignDay,
  Resolute AP Ann Htg 99.6% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -41.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -41.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Resolute AP_NU_CAN Annual Heating 99%, MaxDB=-40.2C
 SizingPeriod:DesignDay,
  Resolute AP Ann Htg 99% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -40.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -40.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Resolute AP_NU_CAN Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-44.7C
 SizingPeriod:DesignDay,
  Resolute AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -41.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -44.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Resolute AP_NU_CAN Annual Humidification 99% Design Conditions DP=>MCDB, DP=-43.8C
 SizingPeriod:DesignDay,
  Resolute AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -39.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -43.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Resolute AP_NU_CAN Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=17.4m/s
 SizingPeriod:DesignDay,
  Resolute AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -26.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
       17.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Resolute AP_NU_CAN Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=16m/s
 SizingPeriod:DesignDay,
  Resolute AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -26.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
         16,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Resolute AP Annual Cooling Design Conditions Wind Speed=5.1m/s Wind Dir=130
 ! Hottest Month=JUL
 ! Resolute AP_NU_CAN Annual Cooling (DB=>MWB) .4%, MaxDB=11.9C MWB=8.5C
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.9,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (DB=>MWB) 1%, MaxDB=9.9C MWB=7.3C
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.9,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (DB=>MWB) 2%, MaxDB=8.2C MWB=6.2C
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.2,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (WB=>MDB) .4%, MDB=11.6C WB=8.7C
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.6,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (WB=>MDB) 1%, MDB=9.7C WB=7.4C
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.7,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (WB=>MDB) 2%, MDB=8.1C WB=6.3C
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.1,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (DP=>MDB) .4%, MDB=9.7C DP=6.4C HR=0.0060
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.7,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
        6.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (DP=>MDB) 1%, MDB=8.6C DP=5.4C HR=0.0056
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.6,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
        5.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (DP=>MDB) 2%, MDB=7.5C DP=4.5C HR=0.0053
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.5,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
        4.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (Enthalpy=>MDB) .4%, MDB=11.7C Enthalpy=26300.0J/kg
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    26300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (Enthalpy=>MDB) 1%, MDB=9.9C Enthalpy=23700.0J/kg
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.9,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    23700.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN Annual Cooling (Enthalpy=>MDB) 2%, MDB=8.2C Enthalpy=21300.0J/kg
 SizingPeriod:DesignDay,
  Resolute AP Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.2,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    21300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 2% Drybulb, 2% Wetbulb, 5% Drybulb, .4% Drybulb, .4% Wetbulb
 !
 ! Resolute AP_NU_CAN January (DB=>MCWB) .4%, MaxDB=-15.2C MWB=-15.7C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN February (DB=>MCWB) .4%, MaxDB=-16.5C MWB=-17.2C taub=0.149 taud=1.877
 SizingPeriod:DesignDay,
  Resolute AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -16.5,      !- Maximum Dry-Bulb Temperature {C}
        5.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
          5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.149,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.877;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN March (DB=>MCWB) .4%, MaxDB=-9.7C MWB=-10.5C taub=0.22 taud=2.174
 SizingPeriod:DesignDay,
  Resolute AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -9.7,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.22,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.174;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN April (DB=>MCWB) .4%, MaxDB=-6.4C MWB=-7C taub=0.281 taud=2.089
 SizingPeriod:DesignDay,
  Resolute AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -6.4,      !- Maximum Dry-Bulb Temperature {C}
          6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         -7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.281,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.089;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN May (DB=>MCWB) .4%, MaxDB=1.3C MWB=0.2C taub=0.304 taud=2.127
 SizingPeriod:DesignDay,
  Resolute AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        1.3,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.127;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN June (DB=>MCWB) .4%, MaxDB=11C MWB=7.8C taub=0.303 taud=2.296
 SizingPeriod:DesignDay,
  Resolute AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         11,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.296;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN July (DB=>MCWB) .4%, MaxDB=15.5C MWB=10C taub=0.303 taud=2.47
 SizingPeriod:DesignDay,
  Resolute AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.5,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         10,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN August (DB=>MCWB) .4%, MaxDB=12.4C MWB=8.9C taub=0.291 taud=2.523
 SizingPeriod:DesignDay,
  Resolute AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.4,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.291,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.523;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN September (DB=>MCWB) .4%, MaxDB=4.6C MWB=2.9C taub=0.249 taud=2.419
 SizingPeriod:DesignDay,
  Resolute AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        4.6,      !- Maximum Dry-Bulb Temperature {C}
        3.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.249,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN October (DB=>MCWB) .4%, MaxDB=-0.8C MWB=-1.4C taub=0.162 taud=1.914
 SizingPeriod:DesignDay,
  Resolute AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -0.8,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -1.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.162,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.914;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN November (DB=>MCWB) .4%, MaxDB=-6.1C MWB=-6.4C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN December (DB=>MCWB) .4%, MaxDB=-8.5C MWB=-9.1C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN January (DB=>MCWB) 2%, MaxDB=-20C MWB=-20.6C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN February (DB=>MCWB) 2%, MaxDB=-19.7C MWB=-20.2C taub=0.149 taud=1.877
 SizingPeriod:DesignDay,
  Resolute AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -19.7,      !- Maximum Dry-Bulb Temperature {C}
        5.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
          5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.149,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.877;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN March (DB=>MCWB) 2%, MaxDB=-13.9C MWB=-14.5C taub=0.22 taud=2.174
 SizingPeriod:DesignDay,
  Resolute AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -13.9,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -14.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.22,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.174;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN April (DB=>MCWB) 2%, MaxDB=-8.7C MWB=-9.3C taub=0.281 taud=2.089
 SizingPeriod:DesignDay,
  Resolute AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -8.7,      !- Maximum Dry-Bulb Temperature {C}
          6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.281,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.089;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN May (DB=>MCWB) 2%, MaxDB=-0.1C MWB=-0.9C taub=0.304 taud=2.127
 SizingPeriod:DesignDay,
  Resolute AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -0.1,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.127;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN June (DB=>MCWB) 2%, MaxDB=8.2C MWB=5.8C taub=0.303 taud=2.296
 SizingPeriod:DesignDay,
  Resolute AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.2,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.296;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN July (DB=>MCWB) 2%, MaxDB=13.2C MWB=9.3C taub=0.303 taud=2.47
 SizingPeriod:DesignDay,
  Resolute AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.2,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN August (DB=>MCWB) 2%, MaxDB=10.1C MWB=7.5C taub=0.291 taud=2.523
 SizingPeriod:DesignDay,
  Resolute AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.1,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.291,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.523;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN September (DB=>MCWB) 2%, MaxDB=2.6C MWB=1.6C taub=0.249 taud=2.419
 SizingPeriod:DesignDay,
  Resolute AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.6,      !- Maximum Dry-Bulb Temperature {C}
        3.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.249,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN October (DB=>MCWB) 2%, MaxDB=-2.1C MWB=-2.5C taub=0.162 taud=1.914
 SizingPeriod:DesignDay,
  Resolute AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -2.1,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -2.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.162,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.914;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN November (DB=>MCWB) 2%, MaxDB=-8.8C MWB=-9.2C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN December (DB=>MCWB) 2%, MaxDB=-13.6C MWB=-14C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN January (WB=>MCDB) .4%, DB=-15.4C WB=-15.7C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN February (WB=>MCDB) .4%, DB=-16.6C WB=-17.1C taub=0.149 taud=1.877
 SizingPeriod:DesignDay,
  Resolute AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -16.6,      !- Maximum Dry-Bulb Temperature {C}
        5.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
          5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.149,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.877;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN March (WB=>MCDB) .4%, DB=-10C WB=-10.6C taub=0.22 taud=2.174
 SizingPeriod:DesignDay,
  Resolute AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        -10,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.22,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.174;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN April (WB=>MCDB) .4%, DB=-6.4C WB=-6.8C taub=0.281 taud=2.089
 SizingPeriod:DesignDay,
  Resolute AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -6.4,      !- Maximum Dry-Bulb Temperature {C}
          6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -6.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.281,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.089;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN May (WB=>MCDB) .4%, DB=1C WB=0.6C taub=0.304 taud=2.127
 SizingPeriod:DesignDay,
  Resolute AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
          1,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.127;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN June (WB=>MCDB) .4%, DB=10.6C WB=8C taub=0.303 taud=2.296
 SizingPeriod:DesignDay,
  Resolute AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.6,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
          8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.296;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN July (WB=>MCDB) .4%, DB=14.2C WB=10.8C taub=0.303 taud=2.47
 SizingPeriod:DesignDay,
  Resolute AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.2,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN August (WB=>MCDB) .4%, DB=11.9C WB=9.1C taub=0.291 taud=2.523
 SizingPeriod:DesignDay,
  Resolute AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.9,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.291,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.523;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN September (WB=>MCDB) .4%, DB=4.2C WB=3.1C taub=0.249 taud=2.419
 SizingPeriod:DesignDay,
  Resolute AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        4.2,      !- Maximum Dry-Bulb Temperature {C}
        3.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        3.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.249,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN October (WB=>MCDB) .4%, DB=-0.8C WB=-1.1C taub=0.162 taud=1.914
 SizingPeriod:DesignDay,
  Resolute AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -0.8,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -1.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.162,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.914;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN November (WB=>MCDB) .4%, DB=-6.2C WB=-6.4C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN December (WB=>MCDB) .4%, DB=-8.3C WB=-9.1C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN January (WB=>MCDB) 2%, MaxDB=-20C MWB=-20.5C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN February (WB=>MCDB) 2%, MaxDB=-19.8C MWB=-20.3C taub=0.149 taud=1.877
 SizingPeriod:DesignDay,
  Resolute AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -19.8,      !- Maximum Dry-Bulb Temperature {C}
        5.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -20.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
          5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.149,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.877;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN March (WB=>MCDB) 2%, MaxDB=-14C MWB=-14.4C taub=0.22 taud=2.174
 SizingPeriod:DesignDay,
  Resolute AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        -14,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -14.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.22,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.174;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN April (WB=>MCDB) 2%, MaxDB=-8.8C MWB=-9.2C taub=0.281 taud=2.089
 SizingPeriod:DesignDay,
  Resolute AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -8.8,      !- Maximum Dry-Bulb Temperature {C}
          6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -9.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.281,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.089;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN May (WB=>MCDB) 2%, MaxDB=-0.3C MWB=-0.8C taub=0.304 taud=2.127
 SizingPeriod:DesignDay,
  Resolute AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -0.3,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.127;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN June (WB=>MCDB) 2%, MaxDB=7.9C MWB=5.9C taub=0.303 taud=2.296
 SizingPeriod:DesignDay,
  Resolute AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.9,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.296;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN July (WB=>MCDB) 2%, MaxDB=12.7C MWB=9.4C taub=0.303 taud=2.47
 SizingPeriod:DesignDay,
  Resolute AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.7,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN August (WB=>MCDB) 2%, MaxDB=9.8C MWB=7.7C taub=0.291 taud=2.523
 SizingPeriod:DesignDay,
  Resolute AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.8,      !- Maximum Dry-Bulb Temperature {C}
        3.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.291,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.523;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN September (WB=>MCDB) 2%, MaxDB=2.3C MWB=1.7C taub=0.249 taud=2.419
 SizingPeriod:DesignDay,
  Resolute AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.3,      !- Maximum Dry-Bulb Temperature {C}
        3.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.249,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN October (WB=>MCDB) 2%, MaxDB=-2.1C MWB=-2.4C taub=0.162 taud=1.914
 SizingPeriod:DesignDay,
  Resolute AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -2.1,      !- Maximum Dry-Bulb Temperature {C}
          5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -2.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.162,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.914;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN November (WB=>MCDB) 2%, MaxDB=-8.8C MWB=-9.1C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN December (WB=>MCDB) 2%, MaxDB=-13.7C MWB=-14.1C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN January (DB=>MCWB) 5%, MaxDB=-22.7C MWB=-23.1C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN February (DB=>MCWB) 5%, MaxDB=-22.5C MWB=-23C taub=0.149 taud=1.877
 SizingPeriod:DesignDay,
  Resolute AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -22.5,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        -23,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
          5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.149,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.877;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN March (DB=>MCWB) 5%, MaxDB=-16.7C MWB=-17.2C taub=0.22 taud=2.174
 SizingPeriod:DesignDay,
  Resolute AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -16.7,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.22,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.174;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN April (DB=>MCWB) 5%, MaxDB=-10.9C MWB=-11.5C taub=0.281 taud=2.089
 SizingPeriod:DesignDay,
  Resolute AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
      -10.9,      !- Maximum Dry-Bulb Temperature {C}
          7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -11.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.281,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.089;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN May (DB=>MCWB) 5%, MaxDB=-1.4C MWB=-2.2C taub=0.304 taud=2.127
 SizingPeriod:DesignDay,
  Resolute AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -1.4,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -2.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.127;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN June (DB=>MCWB) 5%, MaxDB=6.4C MWB=4.4C taub=0.303 taud=2.296
 SizingPeriod:DesignDay,
  Resolute AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.4,      !- Maximum Dry-Bulb Temperature {C}
        5.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
          4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.296;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN July (DB=>MCWB) 5%, MaxDB=11.3C MWB=8.2C taub=0.303 taud=2.47
 SizingPeriod:DesignDay,
  Resolute AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.3,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.47;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN August (DB=>MCWB) 5%, MaxDB=8.3C MWB=6.4C taub=0.291 taud=2.523
 SizingPeriod:DesignDay,
  Resolute AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.3,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.291,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.523;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN September (DB=>MCWB) 5%, MaxDB=1.4C MWB=0.7C taub=0.249 taud=2.419
 SizingPeriod:DesignDay,
  Resolute AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        1.4,      !- Maximum Dry-Bulb Temperature {C}
        3.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
          3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.249,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN October (DB=>MCWB) 5%, MaxDB=-3.1C MWB=-3.6C taub=0.162 taud=1.914
 SizingPeriod:DesignDay,
  Resolute AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       -3.1,      !- Maximum Dry-Bulb Temperature {C}
        4.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -3.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100514.,      !- Barometric Pressure {Pa}
        6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.162,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.914;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Resolute AP_NU_CAN November (DB=>MCWB) 5%, MaxDB=-10.9C MWB=-11.4C taub=N/A taud=N/A
 ! Resolute AP_NU_CAN December (DB=>MCWB) 5%, MaxDB=-16.3C MWB=-16.8C taub=N/A taud=N/A
