 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2000 is a Saturday
 ! Note FEB 1, 2013 is a Friday
 ! Note MAR 1, 1998 is a Sunday
 ! Note APR 1, 2004 is a Thursday
 ! Note MAY 1, 2000 is a Monday
 ! Note JUN 1, 2013 is a Saturday
 ! Note JUL 1, 2008 is a Tuesday
 ! Note AUG 1, 2007 is a Wednesday
 ! Note SEP 1, 2003 is a Monday
 ! Note OCT 1, 2012 is a Monday
 ! Note NOV 1, 2013 is a Friday
 ! Note DEC 1, 2010 is a Wednesday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Saturday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 RunPeriod,
  Weather Data,  !- Name
  1,             !- Begin Month
  1,             !- Begin Day of Month
   ,             !- Begin Year
  12,            !- End Month
  31,            !- End Day of Month
   ,             !- End Year
  Saturday,      !- Day of Week for Start Day Saturday 
  No,            !- Use Weather File Holidays and Special Days
  No,            !- Use Weather File Daylight Saving Period
  Yes,           !- Apply Weekend Holiday Rule
  Yes,           !- Use Weather File Rain Indicators
  Yes,           !- Use Weather File Snow Indicators
  ;              !- Treat Weather as Acual
 
 Site:Location,
  Thunder Bay Intl AP_ON_CAN Design_Conditions,     !- Location Name
      48.37,     !- Latitude {N+ S-}
     -89.33,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     199.30;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! No rainfall on source file
 ! Objects provided, but commented out, for user convenience.
 ! Site:Precipitation,  
 !   ScheduleAndDesignLevel,  !- Precipitation Model Type
 !   ,  !- Design Level for Total Annual Preciptation
 !   Rainfall Data from User,    !- Precipitation Rates Schedule Name
 !   ;  !- Average Total Annual Precipitation
 
 ! RoofIrrigation,  
 !   Schedule,  !- Irridation Model Type
 !   Rainfall Data from User,    !- Precipitation Rates Schedule Name
 !   ;  !- Irrigation Maximum Saturation Threshold (default used)
 
 ! Schedule:File, 
 !   Rainfall Data from User,  !- Name
 !   ,                       !- Schedule Type Limits Name
 !   CAN_ON_Thunder.Bay.Intl.AP.716670_CWEC2016.rain,    !- File Name
 !   1,                       !- Column Number
 !   1,                       !- Rows to Skip at Top
 !   8760;    !- Number of Hours of Data
 
 !  WMO=716670 Time Zone= GMT-5.0 Code=NAE: (GMT-05:00) Eastern Time (US & Canada)
 !  Data Source="2017 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Thunder Bay Intl AP_ON_CAN Extreme Annual Wind Speeds, 1%=9.5m/s, 2.5%=8.4m/s, 5%=7.5m/s
 ! Thunder Bay Intl AP_ON_CAN Extreme Annual Temperatures, Max Drybulb=32.7C Min Drybulb=4C
  
 ! Thunder Bay Intl AP_ON_CAN ASHRAE Climate Zone=7
  
 ! Thunder Bay Intl AP_ON_CAN Annual Heating Design Conditions Wind Speed=2.7m/s Wind Dir=280
 ! Coldest Month=JAN
 ! Thunder Bay Intl AP_ON_CAN Annual Heating 99.6%, MaxDB=-28.9C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -28.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -28.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Thunder Bay Intl AP_ON_CAN Annual Heating 99%, MaxDB=-26.2C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Htg 99% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -26.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Thunder Bay Intl AP_ON_CAN Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-33.3C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        -29,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -33.3,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Thunder Bay Intl AP_ON_CAN Annual Humidification 99% Design Conditions DP=>MCDB, DP=-30.9C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -30.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Thunder Bay Intl AP_ON_CAN Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=10.2m/s
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
       10.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Thunder Bay Intl AP_ON_CAN Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=9.3m/s
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -11.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -11.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        9.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Thunder Bay Intl AP Annual Cooling Design Conditions Wind Speed=4.7m/s Wind Dir=190
 ! Hottest Month=JUL
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (DB=>MWB) .4%, MaxDB=29.2C MWB=20.2C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (DB=>MWB) 1%, MaxDB=27.4C MWB=19C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.4,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         19,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (DB=>MWB) 2%, MaxDB=25.6C MWB=18.1C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.6,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (WB=>MDB) .4%, MDB=26.8C WB=21.6C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.8,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (WB=>MDB) 1%, MDB=25.1C WB=20.3C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (WB=>MDB) 2%, MDB=23.6C WB=19.1C
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.6,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (DP=>MDB) .4%, MDB=24.9C DP=19.6C HR=0.0147
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.9,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       19.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (DP=>MDB) 1%, MDB=23.2C DP=18.4C HR=0.0136
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (DP=>MDB) 2%, MDB=21.7C DP=17.3C HR=0.0126
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.3,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (Enthalpy=>MDB) .4%, MDB=26.9C Enthalpy=63700.0J/kg
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.9,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    63700.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (Enthalpy=>MDB) 1%, MDB=25.1C Enthalpy=59200.0J/kg
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    59200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN Annual Cooling (Enthalpy=>MDB) 2%, MDB=23.5C Enthalpy=55200.0J/kg
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.5,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    55200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 2% Drybulb, 2% Wetbulb, 5% Drybulb, .4% Drybulb, .4% Wetbulb
 !
 ! Thunder Bay Intl AP_ON_CAN January (DB=>MCWB) .4%, MaxDB=4.7C MWB=1.7C taub=0.261 taud=2.399
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        4.7,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.261,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN February (DB=>MCWB) .4%, MaxDB=4.7C MWB=1.5C taub=0.272 taud=2.366
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        4.7,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.272,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.366;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN March (DB=>MCWB) .4%, MaxDB=15.4C MWB=9.6C taub=0.306 taud=2.378
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.4,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN April (DB=>MCWB) .4%, MaxDB=20C MWB=10.2C taub=0.346 taud=2.369
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         20,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.369;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN May (DB=>MCWB) .4%, MaxDB=26.9C MWB=15C taub=0.362 taud=2.404
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.9,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         15,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.404;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN June (DB=>MCWB) .4%, MaxDB=29.8C MWB=20.4C taub=0.382 taud=2.371
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.8,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.371;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN July (DB=>MCWB) .4%, MaxDB=31.8C MWB=21.6C taub=0.398 taud=2.373
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.8,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN August (DB=>MCWB) .4%, MaxDB=30.8C MWB=22.3C taub=0.38 taud=2.424
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.8,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.38,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.424;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN September (DB=>MCWB) .4%, MaxDB=28.6C MWB=18.5C taub=0.357 taud=2.477
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.6,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.477;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN October (DB=>MCWB) .4%, MaxDB=22.4C MWB=15.4C taub=0.316 taud=2.557
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.4,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.316,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN November (DB=>MCWB) .4%, MaxDB=13.4C MWB=7.4C taub=0.29 taud=2.524
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.4,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN December (DB=>MCWB) .4%, MaxDB=5.1C MWB=2.4C taub=0.265 taud=2.443
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        5.1,      !- Maximum Dry-Bulb Temperature {C}
        9.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.265,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.443;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN January (DB=>MCWB) 2%, MaxDB=1.8C MWB=0.6C taub=0.261 taud=2.399
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        1.8,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.261,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN February (DB=>MCWB) 2%, MaxDB=2.2C MWB=0.2C taub=0.272 taud=2.366
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.2,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.272,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.366;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN March (DB=>MCWB) 2%, MaxDB=9.5C MWB=5.6C taub=0.306 taud=2.378
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.5,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN April (DB=>MCWB) 2%, MaxDB=15.7C MWB=7.9C taub=0.346 taud=2.369
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.7,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.369;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN May (DB=>MCWB) 2%, MaxDB=23.2C MWB=13.3C taub=0.362 taud=2.404
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.404;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN June (DB=>MCWB) 2%, MaxDB=26.7C MWB=17.2C taub=0.382 taud=2.371
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.7,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.371;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN July (DB=>MCWB) 2%, MaxDB=29.5C MWB=20.7C taub=0.398 taud=2.373
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.5,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN August (DB=>MCWB) 2%, MaxDB=28.6C MWB=20.6C taub=0.38 taud=2.424
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.6,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.38,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.424;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN September (DB=>MCWB) 2%, MaxDB=25.1C MWB=18.2C taub=0.357 taud=2.477
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.477;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN October (DB=>MCWB) 2%, MaxDB=18.8C MWB=13.2C taub=0.316 taud=2.557
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.316,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN November (DB=>MCWB) 2%, MaxDB=9.9C MWB=6.3C taub=0.29 taud=2.524
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.9,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN December (DB=>MCWB) 2%, MaxDB=3.2C MWB=1.7C taub=0.265 taud=2.443
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        3.2,      !- Maximum Dry-Bulb Temperature {C}
        9.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.265,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.443;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN January (WB=>MCDB) .4%, DB=3.1C WB=2.2C taub=0.261 taud=2.399
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        3.1,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.261,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN February (WB=>MCDB) .4%, DB=3.3C WB=2.2C taub=0.272 taud=2.366
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        3.3,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.272,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.366;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN March (WB=>MCDB) .4%, DB=14.8C WB=10.6C taub=0.306 taud=2.378
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.8,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN April (WB=>MCDB) .4%, DB=18.8C WB=11.5C taub=0.346 taud=2.369
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.369;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN May (WB=>MCDB) .4%, DB=23.4C WB=17.8C taub=0.362 taud=2.404
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.404;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN June (WB=>MCDB) .4%, DB=26.4C WB=20.9C taub=0.382 taud=2.371
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.4,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.371;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN July (WB=>MCDB) .4%, DB=29.6C WB=23.6C taub=0.398 taud=2.373
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN August (WB=>MCDB) .4%, DB=28.8C WB=23.1C taub=0.38 taud=2.424
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.8,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.38,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.424;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN September (WB=>MCDB) .4%, DB=25.9C WB=20.7C taub=0.357 taud=2.477
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.9,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.477;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN October (WB=>MCDB) .4%, DB=21.6C WB=17.1C taub=0.316 taud=2.557
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.6,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.316,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN November (WB=>MCDB) .4%, DB=11C WB=9.5C taub=0.29 taud=2.524
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         11,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN December (WB=>MCDB) .4%, DB=3.8C WB=3.1C taub=0.265 taud=2.443
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        3.8,      !- Maximum Dry-Bulb Temperature {C}
        9.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        3.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.265,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.443;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN January (WB=>MCDB) 2%, MaxDB=1.5C MWB=0.6C taub=0.261 taud=2.399
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        1.5,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.261,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN February (WB=>MCDB) 2%, MaxDB=2.2C MWB=0.5C taub=0.272 taud=2.366
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.2,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.272,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.366;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN March (WB=>MCDB) 2%, MaxDB=9.6C MWB=6.6C taub=0.306 taud=2.378
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.6,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN April (WB=>MCDB) 2%, MaxDB=13.7C MWB=8.9C taub=0.346 taud=2.369
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.7,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.369;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN May (WB=>MCDB) 2%, MaxDB=20.5C MWB=14.7C taub=0.362 taud=2.404
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.5,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.404;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN June (WB=>MCDB) 2%, MaxDB=23.6C MWB=18.5C taub=0.382 taud=2.371
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.6,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.371;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN July (WB=>MCDB) 2%, MaxDB=27C MWB=21.7C taub=0.398 taud=2.373
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         27,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN August (WB=>MCDB) 2%, MaxDB=26.7C MWB=21.6C taub=0.38 taud=2.424
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.7,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.38,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.424;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN September (WB=>MCDB) 2%, MaxDB=23C MWB=18.9C taub=0.357 taud=2.477
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         23,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.477;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN October (WB=>MCDB) 2%, MaxDB=18.2C MWB=14.1C taub=0.316 taud=2.557
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.316,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN November (WB=>MCDB) 2%, MaxDB=8.4C MWB=7.1C taub=0.29 taud=2.524
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.4,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN December (WB=>MCDB) 2%, MaxDB=2.4C MWB=1.8C taub=0.265 taud=2.443
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.4,      !- Maximum Dry-Bulb Temperature {C}
        9.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.265,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.443;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN January (DB=>MCWB) 5%, MaxDB=0.6C MWB=-0.4C taub=0.261 taud=2.399
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        0.6,      !- Maximum Dry-Bulb Temperature {C}
        9.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.261,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN February (DB=>MCWB) 5%, MaxDB=0.4C MWB=-1.3C taub=0.272 taud=2.366
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        0.4,      !- Maximum Dry-Bulb Temperature {C}
       11.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -1.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.272,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.366;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN March (DB=>MCWB) 5%, MaxDB=6.2C MWB=3.4C taub=0.306 taud=2.378
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.2,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        3.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
          9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN April (DB=>MCWB) 5%, MaxDB=13.2C MWB=6.7C taub=0.346 taud=2.369
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.2,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.369;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN May (DB=>MCWB) 5%, MaxDB=20.1C MWB=12.5C taub=0.362 taud=2.404
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
       17.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.404;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN June (DB=>MCWB) 5%, MaxDB=24.4C MWB=16.2C taub=0.382 taud=2.371
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.4,      !- Maximum Dry-Bulb Temperature {C}
       16.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.371;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN July (DB=>MCWB) 5%, MaxDB=27.7C MWB=19.5C taub=0.398 taud=2.373
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.7,      !- Maximum Dry-Bulb Temperature {C}
       15.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN August (DB=>MCWB) 5%, MaxDB=26.5C MWB=19.2C taub=0.38 taud=2.424
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.5,      !- Maximum Dry-Bulb Temperature {C}
       15.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.38,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.424;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN September (DB=>MCWB) 5%, MaxDB=22.7C MWB=16.8C taub=0.357 taud=2.477
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.477;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN October (DB=>MCWB) 5%, MaxDB=15.5C MWB=11.4C taub=0.316 taud=2.557
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.5,      !- Maximum Dry-Bulb Temperature {C}
       14.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.316,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN November (DB=>MCWB) 5%, MaxDB=8.1C MWB=5.8C taub=0.29 taud=2.524
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.1,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
          9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Thunder Bay Intl AP_ON_CAN December (DB=>MCWB) 5%, MaxDB=2C MWB=1.2C taub=0.265 taud=2.443
 SizingPeriod:DesignDay,
  Thunder Bay Intl AP December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
          2,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98954.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.265,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.443;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
