{
  "city": "YELLOWKNIFE",
  "province_state": "NWT",
  "envelope": {
    "exterior_wall_cost": 1217141.0,
    "exterior_wall_area_m2": 1355.64,
    "exterior_wall_cost_per_m2": 897.83,
    "exterior_roof_cost": 451559.52,
    "exterior_roof_area_m2": 953.21,
    "exterior_roof_cost_per_m2": 473.73,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 317625.17,
    "exterior_fixed_window_area_m2": 339.0,
    "exterior_fixed_window_cost_per_m2": 936.95,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 135672.41,
    "exterior_skylight_area_m2": 50.15,
    "exterior_skylight_cost_per_m2": 2705.33,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 201998.78,
    "ground_contact_floor_area_m2": 1003.4,
    "ground_contact_floor_cost_per_m2": 201.31,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.183,
        "area": 101.38,
        "cost": 89557.69,
        "cost_per_area": 883.39,
        "note": "Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 1.6,
        "area": 35.98,
        "cost": 33715.6,
        "cost_per_area": 937.07,
        "note": "Surf #1: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.379,
        "area": 1003.4,
        "cost": 201998.78,
        "cost_per_area": 201.31,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.183,
        "area": 1056.28,
        "cost": 933127.02,
        "cost_per_area": 883.41,
        "note": "Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 1.6,
        "area": 2.66,
        "cost": 2462.87,
        "cost_per_area": 926.93,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 1.6,
        "area": 209.31,
        "cost": 196197.01,
        "cost_per_area": 937.35,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-6",
        "conductance": 0.183,
        "area": 42.51,
        "cost": 37555.87,
        "cost_per_area": 883.41,
        "note": "Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
      },
      {
        "name": "BTAP-ExteriorWall-Metal-1",
        "conductance": 0.183,
        "area": 144.84,
        "cost": 150214.72,
        "cost_per_area": 1037.11,
        "note": "Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Metal-1 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 1.6,
        "area": 91.05,
        "cost": 85249.69,
        "cost_per_area": 936.3,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.142,
        "area": 953.21,
        "cost": 451559.52,
        "cost_per_area": 473.73,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 1.6,
        "area": 1.63,
        "cost": 4410.0,
        "cost_per_area": 2705.52,
        "note": "Surf #1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 1.6,
        "area": 48.52,
        "cost": 131262.41,
        "cost_per_area": 2705.33,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.183,
        "area": 10.63,
        "cost": 6685.7,
        "cost_per_area": 629.06,
        "note": "Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
      }
    ],
    "total_envelope_cost": 2323997.06
  },
  "lighting": {
    "daylighting_sensor_control": [],
    "led_lighting": [],
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 15931.0,
        "cost": 317831.68,
        "cost_per_ft2": 19.95,
        "spaces": [
          "MeetingRoomFlr1",
          "ExerciseCenterFlr1",
          "FrontLoungeFlr1",
          "EmployeeLoungeFlr1",
          "FrontOfficeFlr1",
          "LaundryRoomFlr1",
          "FrontStorageFlr1",
          "RearStorageFlr1",
          "RearStorageFlr2",
          "FrontStorageFlr2",
          "FrontStorageFlr3",
          "RearStorageFlr3",
          "FrontStorageFlr4",
          "RearStorageFlr4",
          "RestroomFlr1",
          "ElevatorCoreFlr1",
          "CorridorFlr1",
          "CorridorFlr2",
          "ElevatorCoreFlr2",
          "ElevatorCoreFlr3",
          "CorridorFlr3",
          "CorridorFlr4",
          "ElevatorCoreFlr4",
          "MechanicalRoomFlr1",
          "FrontStairsFlr1",
          "RearStairsFlr1",
          "RearStairsFlr2",
          "FrontStairsFlr2",
          "RearStairsFlr3",
          "FrontStairsFlr3",
          "FrontStairsFlr4",
          "RearStairsFlr4"
        ],
        "number_of_spaces": 32
      },
      {
        "fixture_type": "6",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "floor_area_ft2": 27270.9,
        "cost": 167706.05,
        "cost_per_ft2": 6.15,
        "spaces": [
          "GuestRoom103",
          "GuestRoom105",
          "GuestRoom101",
          "GuestRoom102",
          "GuestRoom104",
          "GuestRoom214",
          "GuestRoom215_218",
          "GuestRoom224",
          "GuestRoom209_212",
          "GuestRoom220_223",
          "GuestRoom202_205",
          "GuestRoom201",
          "GuestRoom219",
          "GuestRoom213",
          "GuestRoom206_208",
          "GuestRoom315_318",
          "GuestRoom302_305",
          "GuestRoom306_308",
          "GuestRoom320_323",
          "GuestRoom313",
          "GuestRoom301",
          "GuestRoom314",
          "GuestRoom319",
          "GuestRoom309_312",
          "GuestRoom324",
          "GuestRoom415_418",
          "GuestRoom401",
          "GuestRoom413",
          "GuestRoom424",
          "GuestRoom419",
          "GuestRoom414",
          "GuestRoom420_423",
          "GuestRoom406_408",
          "GuestRoom409_412",
          "GuestRoom402_405"
        ],
        "number_of_spaces": 35
      }
    ],
    "space_report": [
      {
        "space": "MeetingRoomFlr1",
        "zone": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C",
        "building_type": "Space Function",
        "space_type": "Conference/Meeting/Multi-purpose room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 864.1,
        "cost": 17238.71,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "ExerciseCenterFlr1",
        "zone": "ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B",
        "building_type": "Space Function",
        "space_type": "Gymnasium/Fitness centre exercise area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 7002.73,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontLoungeFlr1",
        "zone": "ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H",
        "building_type": "Space Function",
        "space_type": "Lobby - hotel",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1755.1,
        "cost": 35016.13,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "EmployeeLoungeFlr1",
        "zone": "ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B",
        "building_type": "Space Function",
        "space_type": "Lounge/Break room - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 7002.73,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontOfficeFlr1",
        "zone": "ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A",
        "building_type": "Space Function",
        "space_type": "Office enclosed <= 25 m2",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1404.0,
        "cost": 28010.92,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "LaundryRoomFlr1",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1053.0,
        "cost": 21008.19,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStorageFlr1",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 135.0,
        "cost": 2693.36,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStorageFlr1",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.71,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStorageFlr2",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.71,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStorageFlr2",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 2693.36,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStorageFlr3",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 2693.36,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStorageFlr3",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.71,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStorageFlr4",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 2693.36,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStorageFlr4",
        "zone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.71,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "GuestRoom103",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom105",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom101",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom102",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom104",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom214",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom215_218",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 8634.03,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom224",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom209_212",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 8634.65,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom220_223",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 8634.03,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom202_205",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 8634.65,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom201",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom219",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom213",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom206_208",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 6974.14,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom315_318",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 8634.03,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom302_305",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 8634.65,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom306_308",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 6974.14,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom320_323",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 8634.03,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom313",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom301",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom314",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom319",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom309_312",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 8634.65,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom324",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom415_418",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 8634.03,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom401",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom413",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.66,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom424",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom419",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom414",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 2158.51,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom420_423",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 8634.03,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom406_408",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 6974.14,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom409_412",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 8634.65,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "GuestRoom402_405",
        "zone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 8634.65,
        "cost_per_ft2": 6.15,
        "note": ""
      },
      {
        "space": "RestroomFlr1",
        "zone": "WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF",
        "building_type": "Space Function",
        "space_type": "Washroom - other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 7003.23,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr1",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 162.0,
        "cost": 3232.03,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "CorridorFlr1",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1620.0,
        "cost": 32320.9,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "CorridorFlr2",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 26933.81,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr2",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 3232.03,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr3",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 3232.03,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "CorridorFlr3",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 26933.81,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "CorridorFlr4",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 26933.81,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr4",
        "zone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 3232.03,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "MechanicalRoomFlr1",
        "zone": "WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical room-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 7003.23,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStairsFlr1",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.0,
        "cost": 4309.37,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStairsFlr1",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.4,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStairsFlr2",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.4,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStairsFlr2",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 4309.37,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStairsFlr3",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.4,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStairsFlr3",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 4309.37,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "FrontStairsFlr4",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 4309.37,
        "cost_per_ft2": 19.95,
        "note": ""
      },
      {
        "space": "RearStairsFlr4",
        "zone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 4310.4,
        "cost_per_ft2": 19.95,
        "note": ""
      }
    ],
    "total_lighting_cost": 485537.71
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 0,
        "flue_cost": 0,
        "wiring_and_gas_connections_cost": 0,
        "pump_cost": 0,
        "piping_to_pump_cost": 0,
        "header_distribution_cost": 0,
        "total_cost": 0
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 24618,
        "flue_cost": 0,
        "wiring_and_gas_connections_cost": 2957,
        "pump_cost": 12529,
        "piping_to_pump_cost": 1281,
        "header_distribution_cost": 21699,
        "total_cost": 63083
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 74738,
        "wiring_and_gas_connections_cost": 1309,
        "pump_cost": 12529,
        "piping_cost": 19476,
        "total_cost": 108052
      }
    ],
    "zonal_systems": [
      {
        "systype": "BB",
        "zone_number": 1,
        "zone_name": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 880,
        "num_units": 3,
        "cummultive_zonal_cost": 2401
      },
      {
        "systype": "BB",
        "zone_number": 2,
        "zone_name": "ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1,
        "cummultive_zonal_cost": 3265
      },
      {
        "systype": "BB",
        "zone_number": 3,
        "zone_name": "ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 2529,
        "num_units": 2,
        "cummultive_zonal_cost": 6809
      },
      {
        "systype": "BB",
        "zone_number": 4,
        "zone_name": "ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 519,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1.0233951344209558,
        "cummultive_zonal_cost": 7685
      },
      {
        "systype": "BB",
        "zone_number": 5,
        "zone_name": "ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2073,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1430,
        "num_units": 4.088592496657753,
        "cummultive_zonal_cost": 11188
      },
      {
        "systype": "BB",
        "zone_number": 6,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2028,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1072,
        "num_units": 4,
        "cummultive_zonal_cost": 14289
      },
      {
        "systype": "BB",
        "zone_number": 7,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 137,
        "num_units": 1,
        "cummultive_zonal_cost": 14933
      },
      {
        "systype": "BB",
        "zone_number": 8,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 962,
        "num_units": 3,
        "cummultive_zonal_cost": 17417
      },
      {
        "systype": "BB",
        "zone_number": 9,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2,
        "cummultive_zonal_cost": 19218
      },
      {
        "systype": "BB",
        "zone_number": 10,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 112,
        "num_units": 1,
        "cummultive_zonal_cost": 19838
      },
      {
        "systype": "BB",
        "zone_number": 11,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 112,
        "num_units": 1,
        "cummultive_zonal_cost": 20457
      },
      {
        "systype": "BB",
        "zone_number": 12,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2,
        "cummultive_zonal_cost": 22259
      },
      {
        "systype": "BB",
        "zone_number": 13,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 112,
        "num_units": 2,
        "cummultive_zonal_cost": 23385
      },
      {
        "systype": "BB",
        "zone_number": 14,
        "zone_name": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 3,
        "cummultive_zonal_cost": 25694
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1.0,
        "cummultive_zonal_cost": 27531
      },
      {
        "systype": "BB",
        "zone_number": 15,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 2,
        "cummultive_zonal_cost": 28903
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1.0,
        "cummultive_zonal_cost": 30739
      },
      {
        "systype": "BB",
        "zone_number": 16,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 2,
        "cummultive_zonal_cost": 32111
      },
      {
        "systype": "PTAC",
        "zone_number": 17,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1.0,
        "cummultive_zonal_cost": 33948
      },
      {
        "systype": "BB",
        "zone_number": 17,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 2,
        "cummultive_zonal_cost": 35320
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1.0,
        "cummultive_zonal_cost": 37157
      },
      {
        "systype": "BB",
        "zone_number": 18,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 2,
        "cummultive_zonal_cost": 38528
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1.0,
        "cummultive_zonal_cost": 40365
      },
      {
        "systype": "BB",
        "zone_number": 19,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 2,
        "cummultive_zonal_cost": 41737
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 43509
      },
      {
        "systype": "BB",
        "zone_number": 20,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 44308
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 51308
      },
      {
        "systype": "BB",
        "zone_number": 21,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3,
        "cummultive_zonal_cost": 53999
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 55771
      },
      {
        "systype": "BB",
        "zone_number": 22,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 56571
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 1.6,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 59220
      },
      {
        "systype": "BB",
        "zone_number": 23,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3,
        "cummultive_zonal_cost": 61911
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 68911
      },
      {
        "systype": "BB",
        "zone_number": 24,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3,
        "cummultive_zonal_cost": 71602
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 1.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 74251
      },
      {
        "systype": "BB",
        "zone_number": 25,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3,
        "cummultive_zonal_cost": 76942
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.5,
        "cool_capacity(kW)": 1.5,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 900,
        "num_units": 1.0,
        "cummultive_zonal_cost": 79322
      },
      {
        "systype": "BB",
        "zone_number": 26,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 900,
        "num_units": 2,
        "cummultive_zonal_cost": 81236
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.6,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 83008
      },
      {
        "systype": "BB",
        "zone_number": 27,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 83807
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.5,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 85579
      },
      {
        "systype": "BB",
        "zone_number": 28,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 86378
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 1.3,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 945,
        "num_units": 1.0,
        "cummultive_zonal_cost": 88803
      },
      {
        "systype": "BB",
        "zone_number": 29,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 945,
        "num_units": 3,
        "cummultive_zonal_cost": 91269
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0,
        "cool_cost": 2445,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 94884
      },
      {
        "systype": "BB",
        "zone_number": 30,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1534,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3.0249979110962566,
        "cummultive_zonal_cost": 97587
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.9,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 104588
      },
      {
        "systype": "BB",
        "zone_number": 31,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1565,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3.0854748078208556,
        "cummultive_zonal_cost": 107322
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 1.5,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 945,
        "num_units": 1.0,
        "cummultive_zonal_cost": 109746
      },
      {
        "systype": "BB",
        "zone_number": 32,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 945,
        "num_units": 3,
        "cummultive_zonal_cost": 112212
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 3.0,
        "heat_cost": 0,
        "cool_cost": 2445,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 115827
      },
      {
        "systype": "BB",
        "zone_number": 33,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1530,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3.0164462002840904,
        "cummultive_zonal_cost": 118526
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 120298
      },
      {
        "systype": "BB",
        "zone_number": 34,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0001478552180816,
        "cummultive_zonal_cost": 121098
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 1.6,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 900,
        "num_units": 1.0,
        "cummultive_zonal_cost": 123477
      },
      {
        "systype": "BB",
        "zone_number": 35,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 900,
        "num_units": 2,
        "cummultive_zonal_cost": 125391
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 127163
      },
      {
        "systype": "BB",
        "zone_number": 36,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 127963
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 129735
      },
      {
        "systype": "BB",
        "zone_number": 37,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 130534
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.9,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 137534
      },
      {
        "systype": "BB",
        "zone_number": 38,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1548,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 3.0533237069685826,
        "cummultive_zonal_cost": 140252
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 142024
      },
      {
        "systype": "BB",
        "zone_number": 39,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1,
        "cummultive_zonal_cost": 142824
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 6.5,
        "heat_cost": 0,
        "cool_cost": 7531,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 151525
      },
      {
        "systype": "BB",
        "zone_number": 40,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3042,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 6,
        "cummultive_zonal_cost": 155737
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 2.4,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 900,
        "num_units": 1.0,
        "cummultive_zonal_cost": 162467
      },
      {
        "systype": "BB",
        "zone_number": 41,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 900,
        "num_units": 3,
        "cummultive_zonal_cost": 164888
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 1.1,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 166660
      },
      {
        "systype": "BB",
        "zone_number": 42,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 2,
        "cummultive_zonal_cost": 167967
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 174090
      },
      {
        "systype": "BB",
        "zone_number": 43,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 2,
        "cummultive_zonal_cost": 175397
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 1.7,
        "heat_cost": 0,
        "cool_cost": 1480,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 177169
      },
      {
        "systype": "BB",
        "zone_number": 44,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 2,
        "cummultive_zonal_cost": 178475
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0,
        "cool_cost": 5831,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 1.0,
        "cummultive_zonal_cost": 184598
      },
      {
        "systype": "BB",
        "zone_number": 45,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 292,
        "num_units": 2,
        "cummultive_zonal_cost": 185905
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 6.4,
        "heat_cost": 0,
        "cool_cost": 7531,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 194606
      },
      {
        "systype": "BB",
        "zone_number": 46,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3042,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 6,
        "cummultive_zonal_cost": 198818
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0,
        "cool_cost": 2445,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 945,
        "num_units": 1.0,
        "cummultive_zonal_cost": 202208
      },
      {
        "systype": "BB",
        "zone_number": 47,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2535,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 945,
        "num_units": 5,
        "cummultive_zonal_cost": 205688
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 3.8,
        "heat_cost": 0,
        "cool_cost": 922,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 207780
      },
      {
        "systype": "BB",
        "zone_number": 48,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3045,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 6.004433175969251,
        "cummultive_zonal_cost": 211994
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.7,
        "cool_capacity(kW)": 3.9,
        "heat_cost": 0,
        "cool_cost": 922,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 1.0,
        "cummultive_zonal_cost": 214086
      },
      {
        "systype": "BB",
        "zone_number": 49,
        "zone_name": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3075,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 1170,
        "num_units": 6.064752360461229,
        "cummultive_zonal_cost": 218331
      },
      {
        "systype": "BB",
        "zone_number": 50,
        "zone_name": "WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 1,
        "cummultive_zonal_cost": 219196
      },
      {
        "systype": "BB",
        "zone_number": 51,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 165,
        "num_units": 1,
        "cummultive_zonal_cost": 219868
      },
      {
        "systype": "BB",
        "zone_number": 52,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2535,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 880,
        "num_units": 5,
        "cummultive_zonal_cost": 223283
      },
      {
        "systype": "BB",
        "zone_number": 53,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 495,
        "num_units": 3,
        "cummultive_zonal_cost": 225299
      },
      {
        "systype": "BB",
        "zone_number": 54,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 135,
        "num_units": 1,
        "cummultive_zonal_cost": 225941
      },
      {
        "systype": "BB",
        "zone_number": 55,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 135,
        "num_units": 1,
        "cummultive_zonal_cost": 226583
      },
      {
        "systype": "BB",
        "zone_number": 56,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1562,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 495,
        "num_units": 3.0801951036096256,
        "cummultive_zonal_cost": 228640
      },
      {
        "systype": "BB",
        "zone_number": 57,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3550,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 495,
        "num_units": 7,
        "cummultive_zonal_cost": 232684
      },
      {
        "systype": "BB",
        "zone_number": 58,
        "zone_name": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 507,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 135,
        "num_units": 1,
        "cummultive_zonal_cost": 233326
      },
      {
        "systype": "BB",
        "zone_number": 59,
        "zone_name": "WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 357,
        "num_units": 2,
        "cummultive_zonal_cost": 234698
      },
      {
        "systype": "BB",
        "zone_number": 60,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1035,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 962,
        "num_units": 2.0402905142881016,
        "cummultive_zonal_cost": 236694
      },
      {
        "systype": "BB",
        "zone_number": 61,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1052,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 962,
        "num_units": 2.074692278367313,
        "cummultive_zonal_cost": 238709
      },
      {
        "systype": "BB",
        "zone_number": 62,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2,
        "cummultive_zonal_cost": 240510
      },
      {
        "systype": "BB",
        "zone_number": 63,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2,
        "cummultive_zonal_cost": 242312
      },
      {
        "systype": "BB",
        "zone_number": 64,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2,
        "cummultive_zonal_cost": 244113
      },
      {
        "systype": "BB",
        "zone_number": 65,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1014,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2,
        "cummultive_zonal_cost": 245915
      },
      {
        "systype": "BB",
        "zone_number": 66,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1056,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 2.081630572150735,
        "cummultive_zonal_cost": 247757
      },
      {
        "systype": "BB",
        "zone_number": 67,
        "zone_name": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1521,
        "cool_cost": 0,
        "heatcool_cost": 0,
        "piping_cost": 0,
        "wiring_cost": 787,
        "num_units": 3,
        "cummultive_zonal_cost": 250066
      }
    ]
  },
  "shw": {
    "shw_nom_flr2flr_hght_ft": 9.5,
    "shw_ht_roof": 38.0,
    "shw_longest_distance_to_ext_ft": 131.0,
    "shw_utility_distance_ft": 131.0,
    "shw_tanks": 88510.32,
    "shw_num_of_modeled_tanks": 1,
    "num_elec_tanks": 1.0,
    "num_hphw_tanks": 0,
    "shw_num_reg_eff_gas_tanks": 0,
    "shw_num_high_eff_gas_tanks": 0,
    "shw_num_reg_eff_oil_tanks": 0,
    "shw_num_high_eff_oil_tanks": 0,
    "shw_num_of_costed_tanks": 1.0,
    "shw_flues": 0.0,
    "shw_utilties": 2957.25,
    "shw_pumps": 10814.4,
    "shw_num_of_pumps": 1,
    "shw_piping": 1281.18,
    "shw_total": 103563.15
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|",
        "airloop_flow_m3_per_s": 1.171,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1500,
        "base_ahu_cost": 38231.77,
        "revised_base_ahu_cost": 29851.78,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 19.388,
            "cost": 30273.89
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 114.8,
            "cost": 53199.84
          }
        ],
        "reheat_recool": []
      },
      {
        "sys_type": 1,
        "name": "sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|",
        "airloop_flow_m3_per_s": 0.248,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1000,
        "base_ahu_cost": 66426.11,
        "revised_base_ahu_cost": 16506.75,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 4.114,
            "cost": 13975.78
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 24.357,
            "cost": 11293.36
          }
        ],
        "reheat_recool": []
      },
      {
        "sys_type": 1,
        "name": "sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1",
        "airloop_flow_m3_per_s": 0.815,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1000,
        "base_ahu_cost": 38231.77,
        "revised_base_ahu_cost": 31162.69,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 13.493,
            "cost": 27704.34
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 33.041,
            "cost": 4707.07
          }
        ],
        "reheat_recool": []
      },
      {
        "sys_type": 1,
        "name": "sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2",
        "airloop_flow_m3_per_s": 1.807,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 2500,
        "base_ahu_cost": 47085.29,
        "revised_base_ahu_cost": 34027.1,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 29.907,
            "cost": 35599.96
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 59.545,
            "cost": 7060.6
          }
        ],
        "reheat_recool": []
      }
    ],
    "system_2": [],
    "system_3": [
      {
        "sys_type": 3,
        "name": "sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|",
        "airloop_flow_m3_per_s": 0.373,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1000,
        "base_ahu_cost": 66951.57,
        "revised_base_ahu_cost": 24955.99,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 6.17,
            "cost": 18010.8
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 36.536,
            "cost": 4707.07
          }
        ],
        "reheat_recool": []
      },
      {
        "sys_type": 3,
        "name": "sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1",
        "airloop_flow_m3_per_s": 0.497,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1000,
        "base_ahu_cost": 66951.57,
        "revised_base_ahu_cost": 33272.3,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 8.372,
            "cost": 25977.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 48.711,
            "cost": 7060.6
          }
        ],
        "reheat_recool": []
      },
      {
        "sys_type": 3,
        "name": "sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2",
        "airloop_flow_m3_per_s": 0.306,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1000,
        "base_ahu_cost": 66951.57,
        "revised_base_ahu_cost": 20476.71,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "total_modeled_capacity_kw": 5.063,
            "cost": 16947.3
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 29.978,
            "cost": 3941.92
          }
        ],
        "reheat_recool": []
      }
    ],
    "system_4": [],
    "system_5": [],
    "system_6": [
      {
        "sys_type": 6,
        "name": "sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|",
        "airloop_flow_m3_per_s": 0.354,
        "num_rooftop_units": 1,
        "ind_ahu_max_airflow_l_per_s": 1000,
        "base_ahu_cost": 18240.86,
        "revised_base_ahu_cost": 6464.62,
        "hrv": {},
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "total_modeled_capacity_kw": 5.689,
            "cost": 6420.1
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "total_modeled_capacity_kw": 6.667,
            "cost": 1720.55
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.099,
              "pipe_dist_m": 10.7,
              "elect_dist_m": 10.7,
              "num_units": 1
            },
            "cost": 10482.37
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 2",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.255,
              "pipe_dist_m": 20.6,
              "elect_dist_m": 20.6,
              "num_units": 1
            },
            "cost": 19024.84
          }
        ]
      }
    ],
    "system_7": [],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 0.0,
      "CHW_Line_m": 247.6,
      "Elec_Line_m": 353.5,
      "Total_cost": 61360.51
    },
    "trunk_duct": [
      {
        "DuctSize_in": 24,
        "DuctLength_m": 8.2,
        "NumberRuns": 2,
        "DuctCost": 5522.66
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "BuildingStory1",
          "Predominant_space_type": "Lobby - hotel",
          "SupplyDuctSize_in": 26.97,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 20.6,
          "ReturnDuctLength_m": 55.8,
          "TotalDuctCost": 49171.44,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory2",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 15.1,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 19628.4,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory3",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 15.75,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 19628.4,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory4",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 18.51,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 13683.81,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "BuildingStory1",
          "thermal_zones": [
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.373,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 9210.65
            },
            {
              "ThermalZone": "ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.373,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 9210.65
            },
            {
              "ThermalZone": "ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.497,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 48,
              "cost": 15667.5
            },
            {
              "ThermalZone": "ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.497,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 48,
              "cost": 15667.5
            },
            {
              "ThermalZone": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.306,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 9210.65
            },
            {
              "ThermalZone": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.306,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 9210.65
            },
            {
              "ThermalZone": "WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.248,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 5521.38
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.139,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.13,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.025,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.173,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.046,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.087,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.132,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.099,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 24,
              "cost": 3725.36
            },
            {
              "ThermalZone": "ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.099,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 24,
              "cost": 3725.36
            },
            {
              "ThermalZone": "ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.255,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 5521.38
            },
            {
              "ThermalZone": "ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.255,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 5521.38
            }
          ]
        },
        {
          "Story": "BuildingStory2",
          "thermal_zones": [
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.049,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.111,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.032,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.094,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 24,
              "cost": 3725.36
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.107,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.094,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 24,
              "cost": 3725.36
            }
          ]
        },
        {
          "Story": "BuildingStory3",
          "thermal_zones": [
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.049,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.12,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.025,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.131,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.114,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.103,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            }
          ]
        },
        {
          "Story": "BuildingStory4",
          "thermal_zones": [
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.015,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.049,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.06,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.15,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.328,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 32,
              "cost": 9210.65
            },
            {
              "ThermalZone": "WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.052,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "flex_duct_sz_in": 4,
              "flex_duct_length_ft": 16,
              "cost": 1881.07
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.135,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            },
            {
              "ThermalZone": "WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.144,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "flex_duct_sz_in": 6,
              "flex_duct_length_ft": 24,
              "cost": 3777.14
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "BuildingStory1",
        "air_systems": []
      },
      {
        "floor": "BuildingStory2",
        "air_systems": []
      },
      {
        "floor": "BuildingStory3",
        "air_systems": []
      },
      {
        "floor": "BuildingStory4",
        "air_systems": []
      }
    ],
    "natural_ventilation": [],
    "demand_controlled_ventilation": [],
    "hrv_total_cost": 0
  },
  "renewables": {
    "pv": []
  },
  "totals": {
    "envelope": 2323997,
    "thermal_bridging": 0,
    "lighting": 485538,
    "heating_and_cooling": 421201,
    "shw": 103563,
    "ventilation": 906425,
    "renewables": 0,
    "grand_total": 4240725
  }
}