{
  "unitary_acs": [
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "PTAC",
      "minimum_capacity": 0,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 12.5,
      "ptac_eer_coefficient_2": 0.213,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0,
      "maximum_capacity": 64999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 9.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000,
      "maximum_capacity": 134999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 10.1,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 135000,
      "maximum_capacity": 239999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 240000,
      "maximum_capacity": 759999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.3,
      "minimum_integrated_part_load_value": 9.5,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9,
      "minimum_integrated_part_load_value": 9.2,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0,
      "maximum_capacity": 64999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 10,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000,
      "maximum_capacity": 134999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 10.1,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 135000,
      "maximum_capacity": 239999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 240000,
      "maximum_capacity": 759999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.3,
      "minimum_integrated_part_load_value": 9.5,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9,
      "minimum_integrated_part_load_value": 9.2,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "CRAC",
      "minimum_capacity": 0,
      "maximum_capacity": 64999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.2,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "CRAC",
      "minimum_capacity": 65000,
      "maximum_capacity": 239999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.1,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "CRAC",
      "minimum_capacity": 240000,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 1.9,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "PTAC",
      "minimum_capacity": 0,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 12.5,
      "ptac_eer_coefficient_2": 0.213,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0,
      "maximum_capacity": 64999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 9.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000,
      "maximum_capacity": 134999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 10.3,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 135000,
      "maximum_capacity": 239999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 240000,
      "maximum_capacity": 759999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": 9.7,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.2,
      "minimum_integrated_part_load_value": 9.4,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0,
      "maximum_capacity": 64999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 10,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000,
      "maximum_capacity": 134999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 10.3,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 135000,
      "maximum_capacity": 239999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 240000,
      "maximum_capacity": 759999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": 9.7,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": 9.2,
      "minimum_integrated_part_load_value": 9.4,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "CoilClgDXQRatio_fTwbToadbSI",
      "cool_cap_fflow": "CoilClgDXSnglQRatio_fCFMRatio",
      "cool_eir_ft": "CoilClgDXEIRRatio_fTwbToadbSI",
      "cool_eir_fflow": "CoilClgDXSnglEIRRatio_fCFMRatio",
      "cool_plf_fplr": "CoilClgDXEIRRatio_fQFrac"
    },
    {
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "CRAC",
      "minimum_capacity": 0,
      "maximum_capacity": 64999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.6,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "CRAC",
      "minimum_capacity": 65000,
      "maximum_capacity": 239999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.5,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "CRAC",
      "minimum_capacity": 240000,
      "maximum_capacity": 9999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.4,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    }
  ]
}