{
  "chillers": [
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 399.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 399.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 400.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 400.0,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Add but unsure what to put for Minimum full load efficiency and min IPLV"
    },
    {
      "template": "90.1-2019",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Add but unsure what to put for Minimum full load efficiency and min IPLV"
    }
  ]
}