{
  "refrigerated_cases": [
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Ice Cream Coffins",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 3.775,
      "latent_heat_ratio": 0.2,
      "rated_runtime_fraction": 0.85,
      "case_length": 7.874,
      "case_temp": -14.98,
      "cooling_capacity_per_length": 695.2,
      "evap_fan_power_per_length": 7.19328,
      "evap_temp": -22.0,
      "lighting_per_ft": 0.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Coffin Latent Curve Case",
      "defrost_power_per_length": 435.98592,
      "defrost_type": "ElectricwithTemperatureTermination",
      "defrost_correction_type": "DewpointMethod",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 77.60208,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45.0,
      "defrost_per_day": 1.0,
      "minutes_dripdown": 55.0,
      "dripdown_per_day": 1.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Frozen Food Reach-Ins",
      "case_category": null,
      "case_model": "reachin",
      "ft_tube_per_ft_case": 3.775,
      "latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.85,
      "case_length": 135.8268,
      "case_temp": -4.0,
      "cooling_capacity_per_length": 583.7,
      "evap_fan_power_per_length": 21.400008,
      "evap_temp": -17.32,
      "lighting_per_ft": 30.199584,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Glass Door Latent Curve Case",
      "defrost_power_per_length": 372.3132,
      "defrost_type": "ElectricwithTemperatureTermination",
      "defrost_correction_type": "DewpointMethod",
      "defrost_correction_curve_name": "Glass Door Defrost Curve",
      "anti_sweat_power": 87.38616,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45.0,
      "defrost_per_day": 1.0,
      "minutes_dripdown": 55.0,
      "dripdown_per_day": 1.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Deli Cases",
      "case_category": null,
      "case_model": "reachin",
      "ft_tube_per_ft_case": 3.775,
      "latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.85,
      "case_length": 83.66142,
      "case_temp": -4.0,
      "cooling_capacity_per_length": 583.7,
      "evap_fan_power_per_length": 21.400008,
      "evap_temp": -17.32,
      "lighting_per_ft": 30.199584,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Glass Door Latent Curve Case",
      "defrost_power_per_length": 372.3132,
      "defrost_type": "ElectricwithTemperatureTermination",
      "defrost_correction_type": "DewpointMethod",
      "defrost_correction_curve_name": "Glass Door Defrost Curve",
      "anti_sweat_power": 87.38616,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45.0,
      "defrost_per_day": 1.0,
      "minutes_dripdown": 55.0,
      "dripdown_per_day": 1.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Ice Cream Reach-Ins",
      "case_category": null,
      "case_model": "reachin",
      "ft_tube_per_ft_case": 3.775,
      "latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.85,
      "case_length": 143.7008,
      "case_temp": -11.02,
      "cooling_capacity_per_length": 617.4,
      "evap_fan_power_per_length": 21.400008,
      "evap_temp": -17.32,
      "lighting_per_ft": 30.199584,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Glass Door Latent Curve Case",
      "defrost_power_per_length": 372.3132,
      "defrost_type": "ElectricwithTemperatureTermination",
      "defrost_correction_type": "DewpointMethod",
      "defrost_correction_curve_name": "Glass Door Defrost Curve",
      "anti_sweat_power": 87.38616,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45.0,
      "defrost_per_day": 1.0,
      "minutes_dripdown": 55.0,
      "dripdown_per_day": 1.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Produce Cases Med",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.2,
      "rated_runtime_fraction": 0.85,
      "case_length": 23.95,
      "case_temp": 26.78,
      "cooling_capacity_per_length": 410.0,
      "evap_fan_power_per_length": 15.49908,
      "evap_temp": 20.48,
      "lighting_per_ft": 0.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Coffin Latent Curve Case",
      "defrost_power_per_length": 261.00024,
      "defrost_type": "ElectricwithTemperatureTermination",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 19.38528,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45.0,
      "defrost_per_day": 1.0,
      "minutes_dripdown": 55.0,
      "dripdown_per_day": 1.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Produce Islands",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.2,
      "rated_runtime_fraction": 0.85,
      "case_length": 36.09,
      "case_temp": 26.78,
      "cooling_capacity_per_length": 410.0,
      "evap_fan_power_per_length": 15.49908,
      "evap_temp": 20.48,
      "lighting_per_ft": 0.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Coffin Latent Curve Case",
      "defrost_power_per_length": 261.00024,
      "defrost_type": "ElectricwithTemperatureTermination",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 19.38528,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 45.0,
      "defrost_per_day": 1.0,
      "minutes_dripdown": 55.0,
      "dripdown_per_day": 1.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Dairy Cases",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 23.95,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Dairy_Meat Cases",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 60.04,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Meat Cases Med",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 20.01,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Beverage Cases",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 16.08,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Service Meat Cases",
      "case_category": null,
      "case_model": "servicecase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.85,
      "case_length": 20.01,
      "case_temp": 26.78,
      "cooling_capacity_per_length": 808.0,
      "evap_fan_power_per_length": 9.698736,
      "evap_temp": 20.48,
      "lighting_per_ft": 21.799296,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Glass Door Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 19.38528,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 40.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 50.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Service Deli Cases",
      "case_category": null,
      "case_model": "servicecase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.85,
      "case_length": 43.96,
      "case_temp": 26.78,
      "cooling_capacity_per_length": 808.0,
      "evap_fan_power_per_length": 9.698736,
      "evap_temp": 20.48,
      "lighting_per_ft": 21.799296,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Glass Door Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 19.38528,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 40.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 50.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Salad Cases",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 47.9,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Floral Cases",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 12.14,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Service Bakery Cases",
      "case_category": null,
      "case_model": "servicecase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.85,
      "case_length": 7.87,
      "case_temp": 26.78,
      "cooling_capacity_per_length": 808.0,
      "evap_fan_power_per_length": 9.698736,
      "evap_temp": 20.48,
      "lighting_per_ft": 21.799296,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Glass Door Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 19.38528,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 40.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 50.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Prepared Foods Cases",
      "case_category": null,
      "case_model": "othercase",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 55.77,
      "case_temp": 33.08,
      "cooling_capacity_per_length": 1437.6,
      "evap_fan_power_per_length": 13.100304,
      "evap_temp": 24.98,
      "lighting_per_ft": 22.101048,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Open Latent Curve Case",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": "Coffin Defrost Curve",
      "anti_sweat_power": 0.0,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": null,
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Always Off",
      "lighting_schedule": "Always On",
      "minutes_defrost": 30.0,
      "defrost_per_day": 4.0,
      "minutes_dripdown": 40.0,
      "dripdown_per_day": 4.0,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Case Full Service Restaurant",
      "case_category": "Deli Cases",
      "case_model": "Hussman_D5L",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 10.0,
      "case_temp": 35.6,
      "cooling_capacity_per_length": 763.375245016609,
      "evap_fan_power_per_length": 66.0,
      "evap_temp": null,
      "lighting_per_ft": 33.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Refrigeration Case Latent Credit Curve",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": null,
      "anti_sweat_power": null,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": "None",
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "lighting_schedule": "RestaurantSitDown walkin_occ_lght_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null,
      "notes": "Hussman_D5L"
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Case Large Hotel",
      "case_category": "Deli Cases",
      "case_model": "Hussman_D5L",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 12.0,
      "case_temp": 35.6,
      "cooling_capacity_per_length": 763.375245016609,
      "evap_fan_power_per_length": 55.0,
      "evap_temp": null,
      "lighting_per_ft": 33.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Refrigeration Case Latent Credit Curve",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": null,
      "anti_sweat_power": null,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": "None",
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "lighting_schedule": "HotelLarge BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null,
      "notes": "Hussman_D5L"
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Case Quick Service Restaurant",
      "case_category": "Deli Cases",
      "case_model": "Hussman_D5L",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 10.0,
      "case_temp": 35.6,
      "cooling_capacity_per_length": 763.375245016609,
      "evap_fan_power_per_length": 66.0,
      "evap_temp": null,
      "lighting_per_ft": 33.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Refrigeration Case Latent Credit Curve",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": null,
      "anti_sweat_power": null,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": "None",
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "lighting_schedule": "RestaurantFastFood walkin_occ_lght_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null,
      "notes": "Hussman_D5L"
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Case Secondary School",
      "case_category": "Deli Cases",
      "case_model": "Hussman_D5L",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 24.0,
      "case_temp": 35.6,
      "cooling_capacity_per_length": 763.375245016609,
      "evap_fan_power_per_length": 55.0,
      "evap_temp": null,
      "lighting_per_ft": 33.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Refrigeration Case Latent Credit Curve",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": null,
      "anti_sweat_power": null,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": "None",
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null,
      "notes": "Hussman_D5L"
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Case Hospital",
      "case_category": "Deli Cases",
      "case_model": "Hussman_D5L",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 29.3,
      "case_temp": 35.6,
      "cooling_capacity_per_length": 921.978412407662,
      "evap_fan_power_per_length": 67.0,
      "evap_temp": null,
      "lighting_per_ft": 40.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Refrigeration Case Latent Credit Curve",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": null,
      "anti_sweat_power": null,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": "None",
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "lighting_schedule": "Hospital BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null,
      "notes": "Hussman_D5L"
    },
    {
      "template": "DOE Ref 1980-2004",
      "size_category": "Any",
      "case_type": "Case Primary School",
      "case_category": "Deli Cases",
      "case_model": "Hussman_D5L",
      "ft_tube_per_ft_case": 2.7625,
      "latent_heat_ratio": 0.3,
      "rated_runtime_fraction": 0.85,
      "case_length": 12.0,
      "case_temp": 35.6,
      "cooling_capacity_per_length": 763.375245016609,
      "evap_fan_power_per_length": 55.0,
      "evap_temp": null,
      "lighting_per_ft": 33.0,
      "fraction_of_lighting_energy_to_case": 0.5,
      "latent_case_credit_curve_name": "Refrigeration Case Latent Credit Curve",
      "defrost_power_per_length": 0.0,
      "defrost_type": "OffCycle",
      "defrost_correction_type": "None",
      "defrost_correction_curve_name": null,
      "anti_sweat_power": null,
      "minimum_anti_sweat_heater_power_per_unit_length": null,
      "anti_sweat_heater_control": "None",
      "fractionofantisweatheaterenergytocase": 0.7,
      "restocking_schedule": "SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_SCH",
      "minutes_defrost": null,
      "defrost_per_day": null,
      "minutes_dripdown": null,
      "dripdown_per_day": null,
      "notes": "Hussman_D5L"
    }
  ]
}