{
  "prototype_inputs": [
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "FullServiceRestaurant",
      "hvac_system": null,
      "geometry_osm": "ASHRAEFullServiceRestaurant.osm",
      "hvac_json": "ASHRAE9012013FullServiceRestaurant.json",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "RestaurantSitDown HVACOperationSchd",
      "pszac_oa_damper_schedule": "RestaurantSitDown MinOA_MotorizedDamper_Sched",
      "pszac_operation_schedule_2": null,
      "pszac_oa_damper_schedule_2": null,
      "pszac_operation_schedule_3": null,
      "pszac_oa_damper_schedule_3": null,
      "occ_sensing_exterior_lighting_power": 2302.49,
      "occ_sensing_exterior_lighting_schedule": "RestaurantSitDown Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 154.01,
      "nondimming_exterior_lighting_schedule": "RestaurantSitDown Exterior_lighting_schedule_a",
      "exterior_fuel_equipment1_power": null,
      "exterior_fuel_equipment1_schedule": null,
      "exterior_fuel_equipment2_power": null,
      "exterior_fuel_equipment2_schedule": null,
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "RestaurantSitDown BLDG_SWH_SCH",
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": null,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "main_service_water_parasitic_fuel_consumption_rate": 2443,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 27297,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": "RestaurantSitDown BLDG_SWH_SCH",
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": 1.33,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "booster_service_water_parasitic_fuel_consumption_rate": null,
      "typical_heating_setpoint": "RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "RestaurantSitDown CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "unitheater_fan_static_pressure": null,
      "unitheater_operation_schedule": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "vav_fan_efficiency": 0.6045,
      "vav_fan_pressure_rise": 1018.7736419,
      "vav_fan_motor_efficiency": 0.95,
      "doas_fan_maximum_flow_rate": null,
      "doas_oa_damper_schedule": null,
      "doas_economizer_control_type": null,
      "elevator_type": null,
      "number_of_elevators": 0,
      "elevator_schedule": null,
      "elevator_fan_schedule": null,
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    },
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "LargeHotel",
      "hvac_system": null,
      "geometry_osm": "ASHRAE9012013LargeHotel.osm",
      "hvac_json": "ASHRAELargeHotel.json",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "pszac_operation_schedule_2": null,
      "pszac_oa_damper_schedule_2": null,
      "pszac_operation_schedule_3": null,
      "pszac_oa_damper_schedule_3": null,
      "occ_sensing_exterior_lighting_power": 14952,
      "occ_sensing_exterior_lighting_schedule": "Always On",
      "nondimming_exterior_lighting_power": null,
      "nondimming_exterior_lighting_schedule": null,
      "exterior_fuel_equipment1_power": 122221.978021978,
      "exterior_fuel_equipment1_schedule": "HotelLarge BLDG_ELEVATORS",
      "exterior_fuel_equipment2_power": 375.9,
      "exterior_fuel_equipment2_schedule": "HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF",
      "main_water_heater_volume": 600,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 600000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge GuestRoom_SWH_Sch",
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": null,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "main_service_water_parasitic_fuel_consumption_rate": 7851.34,
      "laundry_water_heater_volume": 300,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 300000,
      "laundry_service_water_temperature": 180,
      "laundry_service_water_flowrate_schedule": "HotelLarge LAUNDRY_SWH_SCH",
      "laundry_service_water_peak_flowrate": 30.6,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": 0,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 27297,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": 1.33,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "booster_service_water_parasitic_fuel_consumption_rate": 0,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "unitheater_fan_static_pressure": null,
      "unitheater_operation_schedule": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge MinOA_MotorizedDamper_Sched",
      "vav_fan_efficiency": 0.6201,
      "vav_fan_pressure_rise": 1389.42,
      "vav_fan_motor_efficiency": 0.954,
      "doas_fan_maximum_flow_rate": 4346.24464,
      "doas_oa_damper_schedule": "HotelLarge MinOA_Sched",
      "doas_economizer_control_type": "DifferentialDrybulb",
      "elevator_type": "Traction",
      "number_of_elevators": 6,
      "elevator_schedule": null,
      "elevator_fan_schedule": null,
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    },
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "MediumOffice",
      "hvac_system": null,
      "geometry_osm": "ASHRAEMediumOffice.osm",
      "hvac_json": "ASHRAEMediumOffice.json",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "pszac_operation_schedule_2": null,
      "pszac_oa_damper_schedule_2": null,
      "pszac_operation_schedule_3": null,
      "pszac_oa_damper_schedule_3": null,
      "occ_sensing_exterior_lighting_power": 7476.45,
      "occ_sensing_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 623.03,
      "nondimming_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_a",
      "exterior_fuel_equipment1_power": null,
      "exterior_fuel_equipment1_schedule": null,
      "exterior_fuel_equipment2_power": null,
      "exterior_fuel_equipment2_schedule": null,
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 100000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeMedium BLDG_SWH_SCH",
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": null,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "main_service_water_parasitic_fuel_consumption_rate": 4357.124,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "booster_service_water_parasitic_fuel_consumption_rate": null,
      "typical_heating_setpoint": "HTGSETP_SCH_PACU_VAV_bot",
      "typical_cooling_setpoint": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "unitheater_fan_static_pressure": null,
      "unitheater_operation_schedule": null,
      "vav_operation_schedule": "OfficeMedium HVACOperationSchd",
      "vav_oa_damper_schedule": "OfficeMedium MinOA_MotorizedDamper_Sched",
      "vav_fan_efficiency": 0.6045,
      "vav_fan_pressure_rise": 1018.7736419,
      "vav_fan_motor_efficiency": 0.95,
      "doas_fan_maximum_flow_rate": null,
      "doas_oa_damper_schedule": null,
      "doas_economizer_control_type": null,
      "elevator_type": "Hydraulic",
      "number_of_elevators": 2,
      "elevator_schedule": "OfficeMedium BLDG_ELEVATORS",
      "elevator_fan_schedule": "OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF",
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    },
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "MidriseApartment",
      "hvac_system": null,
      "geometry_osm": "ASHRAEMidriseApartment.osm",
      "hvac_json": "ASHRAEMidriseApartment.json",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "pszac_operation_schedule_2": null,
      "pszac_oa_damper_schedule_2": null,
      "pszac_operation_schedule_3": null,
      "pszac_oa_damper_schedule_3": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2553,
      "nondimming_exterior_lighting_schedule": "ApartmentMidRise Exterior_Lgt_ALWAYS_ON",
      "exterior_fuel_equipment1_power": null,
      "exterior_fuel_equipment1_schedule": null,
      "exterior_fuel_equipment2_power": null,
      "exterior_fuel_equipment2_schedule": null,
      "main_water_heater_volume": 1150,
      "main_water_heater_fuel": "Electricity",
      "main_water_heater_capacity": 1150000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "ApartmentMidRise APT_DHW_SCH",
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": null,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 0.01,
      "main_service_water_pump_motor_efficiency": 1,
      "main_service_water_parasitic_fuel_consumption_rate": 87.75,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "booster_service_water_parasitic_fuel_consumption_rate": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "ApartmentMidRise All On",
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": "ApartmentMidRise COMPACT HVAC-ALWAYS 1",
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "unitheater_fan_static_pressure": null,
      "unitheater_operation_schedule": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "vav_fan_efficiency": null,
      "vav_fan_pressure_rise": null,
      "vav_fan_motor_efficiency": null,
      "doas_fan_maximum_flow_rate": null,
      "doas_oa_damper_schedule": null,
      "doas_economizer_control_type": null,
      "elevator_type": "Hydraulic",
      "number_of_elevators": 1,
      "elevator_schedule": "ApartmentMidRise BLDG_ELEVATORS",
      "elevator_fan_schedule": "ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7",
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    },
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "QuickServiceRestaurant",
      "hvac_system": null,
      "geometry_osm": "ASHRAEQuickServiceRestaurant.osm",
      "hvac_json": "ASHRAE9012013QuickServiceRestaurant.json",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "RestaurantFastFood HVACOperationSchd",
      "pszac_oa_damper_schedule": "RestaurantFastFood MinOA_MotorizedDamper_Sched",
      "pszac_operation_schedule_2": null,
      "pszac_oa_damper_schedule_2": null,
      "pszac_operation_schedule_3": null,
      "pszac_oa_damper_schedule_3": null,
      "occ_sensing_exterior_lighting_power": 1039.09,
      "occ_sensing_exterior_lighting_schedule": "RestaurantFastFood Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 122.81,
      "nondimming_exterior_lighting_schedule": "RestaurantFastFood Exterior_lighting_schedule_a",
      "exterior_fuel_equipment1_power": null,
      "exterior_fuel_equipment1_schedule": null,
      "exterior_fuel_equipment2_power": null,
      "exterior_fuel_equipment2_schedule": null,
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 100000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "RestaurantFastFood BLDG_SWH_SCH",
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": null,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 0.001,
      "main_service_water_pump_motor_efficiency": 0.3,
      "main_service_water_parasitic_fuel_consumption_rate": 68.24,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "booster_service_water_parasitic_fuel_consumption_rate": null,
      "typical_heating_setpoint": "RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "RestaurantFastFood CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "unitheater_fan_static_pressure": null,
      "unitheater_operation_schedule": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "vav_fan_efficiency": 0.6045,
      "vav_fan_pressure_rise": 1018.7736419,
      "vav_fan_motor_efficiency": 0.95,
      "doas_fan_maximum_flow_rate": null,
      "doas_oa_damper_schedule": null,
      "doas_economizer_control_type": null,
      "elevator_type": null,
      "number_of_elevators": 0,
      "elevator_schedule": null,
      "elevator_fan_schedule": null,
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    },
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "RetailStandalone",
      "hvac_system": null,
      "geometry_osm": "ASHRAE90120102013RetailStandalone.osm",
      "hvac_json": "ASHRAE90120102013RetailStandalone.json",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "RetailStandalone HVACOperationSchd",
      "pszac_oa_damper_schedule": "RetailStandalone MinOA_MotorizedDamper_Sched",
      "pszac_operation_schedule_2": null,
      "pszac_oa_damper_schedule_2": null,
      "pszac_operation_schedule_3": null,
      "pszac_oa_damper_schedule_3": null,
      "occ_sensing_exterior_lighting_power": 4365.06,
      "occ_sensing_exterior_lighting_schedule": "RetailStandalone Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 379.58,
      "nondimming_exterior_lighting_schedule": "RetailStandalone Exterior_lighting_schedule_a",
      "exterior_fuel_equipment1_power": null,
      "exterior_fuel_equipment1_schedule": null,
      "exterior_fuel_equipment2_power": null,
      "exterior_fuel_equipment2_schedule": null,
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 40000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "RetailStandalone BLDG_SWH_SCH",
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": 0.3,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 0.001,
      "main_service_water_pump_motor_efficiency": 0.3,
      "main_service_water_parasitic_fuel_consumption_rate": 6347,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "booster_service_water_parasitic_fuel_consumption_rate": null,
      "typical_heating_setpoint": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "RetailStandalone CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Gas",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "unitheater_fan_static_pressure": 2.5,
      "unitheater_operation_schedule": "RetailStandalone FrontEntry_FanSched",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "vav_fan_efficiency": null,
      "vav_fan_pressure_rise": null,
      "vav_fan_motor_efficiency": null,
      "doas_fan_maximum_flow_rate": null,
      "doas_oa_damper_schedule": null,
      "doas_economizer_control_type": null,
      "elevator_type": null,
      "number_of_elevators": 0,
      "elevator_schedule": null,
      "elevator_fan_schedule": null,
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    },
    {
      "template": "ZE AEDG Multifamily",
      "building_type": "RetailStripmall",
      "hvac_system": null,
      "geometry_osm": "ASHRAERetailStripmall.osm",
      "hvac_json": "ASHRAERetailStripmall.json",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "RetailStripmall Type1_FAN_SCH",
      "pszac_oa_damper_schedule": "RetailStripmall Type1_MinOA_MotorizedDamper_SCH",
      "pszac_operation_schedule_2": "RetailStripmall Type2_FAN_SCH",
      "pszac_oa_damper_schedule_2": "RetailStripmall Type2_MinOA_MotorizedDamper_SCH",
      "pszac_operation_schedule_3": "RetailStripmall Type3_FAN_SCH",
      "pszac_oa_damper_schedule_3": "RetailStripmall Type3_MinOA_MotorizedDamper_SCH",
      "occ_sensing_exterior_lighting_power": 5112.44,
      "occ_sensing_exterior_lighting_schedule": "RetailStripmall Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 334.69,
      "nondimming_exterior_lighting_schedule": "RetailStripmall Exterior_lighting_schedule_a",
      "exterior_fuel_equipment1_power": null,
      "exterior_fuel_equipment1_schedule": null,
      "exterior_fuel_equipment2_power": null,
      "exterior_fuel_equipment2_schedule": null,
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Electricity",
      "main_water_heater_capacity": 40000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": null,
      "main_water_heater_space_name": null,
      "main_service_water_peak_flowrate": null,
      "main_off_cycle_parasitic_heat_fraction_to_tank": null,
      "other_off_cycle_parasitic_heat_fraction_to_tank": null,
      "main_water_use_temperature": 120,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "main_service_water_parasitic_fuel_consumption_rate": 590.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "laundry_service_water_parasitic_fuel_consumption_rate": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_water_heater_space_name": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "booster_service_water_parasitic_fuel_consumption_rate": null,
      "typical_heating_setpoint": "RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_operation_schedule_meeting": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "unitheater_fan_static_pressure": null,
      "unitheater_operation_schedule": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "vav_fan_efficiency": 0.6045,
      "vav_fan_pressure_rise": 1018.7736419,
      "vav_fan_motor_efficiency": 0.95,
      "doas_fan_maximum_flow_rate": null,
      "doas_oa_damper_schedule": null,
      "doas_economizer_control_type": null,
      "elevator_type": null,
      "number_of_elevators": 0,
      "elevator_schedule": null,
      "elevator_fan_schedule": null,
      "nonmetal_framing": null,
      "crac_cooling_type": null,
      "crac_fan_type": null,
      "crac_operation_schedule": null,
      "crac_oa_damper_schedule": null
    }
  ]
}