{
  "chillers": [
    {
      "template": "DEER 2035",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 1.157,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewAir-Cap-fCHWT&DBT",
      "eirft": "ScrewAir-EIR-fCHWT&DBT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 1.157,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewAir-Cap-fCHWT&DBT",
      "eirft": "ScrewAir-EIR-fCHWT&DBT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 1.157,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewAir-Cap-fCHWT&DBT",
      "eirft": "ScrewAir-EIR-fCHWT&DBT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 1.157,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewAir-Cap-fCHWT&DBT",
      "eirft": "ScrewAir-EIR-fCHWT&DBT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.568,
      "minimum_integrated_part_load_value": null,
      "capft": "Open-Cent-Cap-fCHWT&ECT",
      "eirft": "Open-Cent-EIR-fCHWT&ECT",
      "eirfplr": "Open-Cent-EIR-fPLR",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.573,
      "minimum_integrated_part_load_value": null,
      "capft": "Open-Cent-Cap-fCHWT&ECT",
      "eirft": "Open-Cent-EIR-fCHWT&ECT",
      "eirfplr": "Open-Cent-EIR-fPLR",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 399.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.527,
      "minimum_integrated_part_load_value": null,
      "capft": "Open-Cent-Cap-fCHWT&ECT",
      "eirft": "Open-Cent-EIR-fCHWT&ECT",
      "eirfplr": "Open-Cent-EIR-fPLR",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 400.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.527,
      "minimum_integrated_part_load_value": null,
      "capft": "Open-Cent-Cap-fCHWT&ECT",
      "eirft": "Open-Cent-EIR-fCHWT&ECT",
      "eirfplr": "Open-Cent-EIR-fPLR",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.527,
      "minimum_integrated_part_load_value": null,
      "capft": "Open-Cent-Cap-fCHWT&ECT",
      "eirft": "Open-Cent-EIR-fCHWT&ECT",
      "eirfplr": "Open-Cent-EIR-fPLR",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.725,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewH2O-Cap-fCHWT&ECT",
      "eirft": "ScrewH2O-EIR-fCHWT&ECT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.693,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewH2O-Cap-fCHWT&ECT",
      "eirft": "ScrewH2O-EIR-fCHWT&ECT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.632,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewH2O-Cap-fCHWT&ECT",
      "eirft": "ScrewH2O-EIR-fCHWT&ECT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.587,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewH2O-Cap-fCHWT&ECT",
      "eirft": "ScrewH2O-EIR-fCHWT&ECT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    },
    {
      "template": "DEER 2035",
      "cooling_type": "WaterCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "compliance_path": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_coefficient_of_performance": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_kilowatts_per_tons": 0.536,
      "minimum_integrated_part_load_value": null,
      "capft": "ScrewH2O-Cap-fCHWT&ECT",
      "eirft": "ScrewH2O-EIR-fCHWT&ECT",
      "eirfplr": "ScrewRemote-EIR-fPLR-2Comp/Ckt",
      "notes": "Forecast for LA100 project"
    }
  ]
}