  Space 209,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.49275,                                !- X Origin {m}
  12.56,                                  !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {df103946-a104-47d6-9b00-3a025230df88}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e52332-711e-40b6-902a-1e83bcba0516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.49275, 1.44382283906452e-015, 0,     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.72732978855352, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14915000000001, -2.72732978855352, 0, !- X,Y,Z Vertex 4 {m}
  -2.14915000000001, -4.49312978855352, 0, !- X,Y,Z Vertex 5 {m}
  -5.49275, -4.49312978855352, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {01cf56a7-1465-465e-88dc-fa9d4bfa83be}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1a76c3-0240-4491-849f-273c20363d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.72732978855352, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -2.72732978855352, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75aca1a-2567-418a-8e7a-14ee4d013d12}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c18fd8ff-2451-49d4-8325-2beb74bf6385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14915000000001, -2.72732978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -2.14915000000001, -2.72732978855352, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.72732978855352, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.72732978855352, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5134e77-f391-475e-af55-540f8e91fdbf}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27161bd-e26b-4b00-bcc4-1fe725d58102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14915000000001, -4.49312978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -2.14915000000001, -4.49312978855352, 0, !- X,Y,Z Vertex 2 {m}
  -2.14915000000001, -2.72732978855352, 0, !- X,Y,Z Vertex 3 {m}
  -2.14915000000001, -2.72732978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c939cabc-e765-4eb1-8647-8d8f27750aa1}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0b3ba7-c3ec-463f-b329-daaddb197fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.49275, -4.49312978855352, 2.7,       !- X,Y,Z Vertex 1 {m}
  -5.49275, -4.49312978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -2.14915000000001, -4.49312978855352, 0, !- X,Y,Z Vertex 3 {m}
  -2.14915000000001, -4.49312978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a48f302-2b4e-4281-8bd2-e4fbc506f9f8}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.49275, 1.44382283906452e-015, 2.7,   !- X,Y,Z Vertex 1 {m}
  -5.49275, 1.44382283906452e-015, 0,     !- X,Y,Z Vertex 2 {m}
  -5.49275, -4.49312978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -5.49275, -4.49312978855352, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa35a4e-e6cc-488a-87b8-06b4a00e3efd}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.16016293679503e-047, -1.20222401955682e-031, 2.7, !- X,Y,Z Vertex 1 {m}
  -3.16016293679503e-047, -1.20222401955682e-031, 0, !- X,Y,Z Vertex 2 {m}
  -5.49275, 1.44382283906452e-015, 0,     !- X,Y,Z Vertex 3 {m}
  -5.49275, 1.44382283906452e-015, 2.7;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09bd7f1a-421d-4bbe-8d08-af3f003ad733}, !- Handle
  Surface 488,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {5ae15d7c-c9b3-4c0c-aff8-a30bb95ed87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21fe0bb8-2fc6-4c6f-a6f2-8dd6c6b22c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14915000000001, -4.49312978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -2.14915000000001, -2.72732978855352, 2.7, !- X,Y,Z Vertex 2 {m}
  0, -2.72732978855352, 2.7,              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 4 {m}
  -5.49275, 1.44382283906452e-015, 2.7,   !- X,Y,Z Vertex 5 {m}
  -5.49275, -4.49312978855352, 2.7;       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Handle
  Space 210,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.25,                                  !- X Origin {m}
  19,                                     !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25a54832-939e-48c8-b90f-40cab86bf404}, !- Handle
  Surface 489,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a5cb709-e135-4c45-a6ae-0990ade7fae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.34400000000003, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.9274790599506, 0,                !- X,Y,Z Vertex 3 {m}
  -1.84230000000002, -10.9274790599506, 0, !- X,Y,Z Vertex 4 {m}
  -1.84230000000002, -10.1449790599507, 0, !- X,Y,Z Vertex 5 {m}
  -3.344, -10.1449790599506, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ff87b6e5-5972-46a9-a91b-c57eca4e600a}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.9274790599506, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -10.9274790599506, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516c3dd8-44b7-4341-955c-30ccb728da14}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb621f6b-c234-47fd-b849-2cd4544a5b96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84230000000002, -10.9274790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.84230000000002, -10.9274790599506, 0, !- X,Y,Z Vertex 2 {m}
  0, -10.9274790599506, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.9274790599506, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbbddad-a426-4761-8d59-7a12a8f91309}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d051b1a-4e32-4966-b9f6-a6f25c339521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84230000000002, -10.1449790599507, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.84230000000002, -10.1449790599507, 0, !- X,Y,Z Vertex 2 {m}
  -1.84230000000002, -10.9274790599506, 0, !- X,Y,Z Vertex 3 {m}
  -1.84230000000002, -10.9274790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b96282-2e22-4894-8ed6-c4199a22d683}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee560383-fe3a-4a62-93ee-0921aa50b723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.344, -10.1449790599506, 2.7,         !- X,Y,Z Vertex 1 {m}
  -3.344, -10.1449790599506, 0,           !- X,Y,Z Vertex 2 {m}
  -1.84230000000002, -10.1449790599507, 0, !- X,Y,Z Vertex 3 {m}
  -1.84230000000002, -10.1449790599507, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc7a2d6-89ee-4e5f-99f4-679e1393444c}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62ea1f16-e1c4-4ffa-b06a-78abdb2ddb37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.34400000000003, 2.31011654250324e-014, 2.7, !- X,Y,Z Vertex 1 {m}
  -3.34400000000003, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  -3.344, -10.1449790599506, 0,           !- X,Y,Z Vertex 3 {m}
  -3.344, -10.1449790599506, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf01d825-cf33-46f3-9a2e-fa629b2049ea}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {035661da-72d6-4716-80fc-b4f8916be224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65768190944778e-044, 3.84711686258183e-030, 2.7, !- X,Y,Z Vertex 1 {m}
  2.65768190944778e-044, 3.84711686258183e-030, 0, !- X,Y,Z Vertex 2 {m}
  -3.34400000000003, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.34400000000003, 2.31011654250324e-014, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d45174-6581-4f70-aaa9-1405f025c2b8}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8471cd4-8391-486f-9194-6eadf14fdcf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.12995, 2.7,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3.34400000000003, 2.31011654250324e-014, 2.7, !- X,Y,Z Vertex 3 {m}
  -3.34400000000001, -3.12995, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Handle
  Space 211,                              !- Name
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.002,                                 !- X Origin {m}
  15.00505,                               !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2eb3898c-63d0-401f-b3c4-25905e4a3236}, !- Handle
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce4dcce-5fb0-499b-a4ac-847b7a091d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  -10.32955, -6.50747978855352, 0,        !- X,Y,Z Vertex 3 {m}
  -10.32955, -5.17237978855352, 0,        !- X,Y,Z Vertex 4 {m}
  -10.50925, -5.17237978855352, 0,        !- X,Y,Z Vertex 5 {m}
  -10.50925, 0, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b4cf5548-edaf-4732-91a0-109f0a5d107a}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d84005ee-4a84-4ec1-bd39-50af853a62c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca983b7-c649-4017-839e-6f682de89c8d}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {129ed82f-39cd-4e48-ab45-70b62b26c14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.32955, -6.50747978855352, 2.7,      !- X,Y,Z Vertex 1 {m}
  -10.32955, -6.50747978855352, 0,        !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9c5bbc-e731-4a66-88ab-be8ddb023340}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {718bdca1-8de3-4bfb-b56a-050d1225ccb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.32955, -5.17237978855352, 2.7,      !- X,Y,Z Vertex 1 {m}
  -10.32955, -5.17237978855352, 0,        !- X,Y,Z Vertex 2 {m}
  -10.32955, -6.50747978855352, 0,        !- X,Y,Z Vertex 3 {m}
  -10.32955, -6.50747978855352, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31895154-6bc1-4588-8164-8c16d8231a99}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f5c394-ebfd-493d-a794-d60fdca791ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.50925, -5.17237978855352, 2.7,      !- X,Y,Z Vertex 1 {m}
  -10.50925, -5.17237978855352, 0,        !- X,Y,Z Vertex 2 {m}
  -10.32955, -5.17237978855352, 0,        !- X,Y,Z Vertex 3 {m}
  -10.32955, -5.17237978855352, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1a76c3-0240-4491-849f-273c20363d44}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01cf56a7-1465-465e-88dc-fa9d4bfa83be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.50925, -2.44505, 2.7,               !- X,Y,Z Vertex 1 {m}
  -10.50925, -2.44505, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.50925, -5.17237978855352, 0,        !- X,Y,Z Vertex 3 {m}
  -10.50925, -5.17237978855352, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebfea73-b948-476d-abf4-13e926ea555f}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.50925, 0, 2.7,                      !- X,Y,Z Vertex 1 {m}
  -10.50925, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -10.50925, -2.44505, 0,                 !- X,Y,Z Vertex 3 {m}
  -10.50925, -2.44505, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b799cd7a-ef82-4be9-858b-197191a4c488}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.50925, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -10.50925, 0, 2.7;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a9f345-9f57-4d6f-a662-34437dc69225}, !- Handle
  Surface 505,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {ab7468db-30c9-43a5-baca-9b3292458dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ec7c9e-4da8-4097-8d7d-22546dfb8f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -10.50925, 0, 2.7,                      !- X,Y,Z Vertex 3 {m}
  -10.50925, -5.17237978855352, 2.7,      !- X,Y,Z Vertex 4 {m}
  -10.32955, -5.17237978855352, 2.7,      !- X,Y,Z Vertex 5 {m}
  -10.32955, -6.50747978855352, 2.7;      !- X,Y,Z Vertex 6 {m}

OS:Space,
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Handle
  Space 212,                              !- Name
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.8,                                   !- X Origin {m}
  19,                                     !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dd209fb7-e208-4343-a9a8-8114a298d9f7}, !- Handle
  Surface 506,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5c5a83-82d6-446b-9b61-4a619701c5f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77139999999998, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.77139999999998, -10.5024297885535, 0, !- X,Y,Z Vertex 2 {m}
  -6.9078, -10.5024297885535, 0,          !- X,Y,Z Vertex 3 {m}
  -6.90780000000001, -3.99495, 0,         !- X,Y,Z Vertex 4 {m}
  -1.15505827125162e-014, -3.99495, 0,    !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed31a0ed-fd07-4c93-a05f-cc03ee65072a}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67d1f1c2-2ebb-48f8-a343-173cfd590ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77139999999998, 2.31011654250324e-014, 2.7, !- X,Y,Z Vertex 1 {m}
  3.77139999999998, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f2f518-f1cc-4276-8b91-b91eb5e6fd45}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36fdb551-a9fc-4ccd-bda3-fc54da8d9274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77139999999998, -10.5024297885535, 2.7, !- X,Y,Z Vertex 1 {m}
  3.77139999999998, -10.5024297885535, 0, !- X,Y,Z Vertex 2 {m}
  3.77139999999998, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.77139999999998, 2.31011654250324e-014, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bc7b0a-2a6d-4be4-ba7f-c5ec64352c16}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff5bc541-0b30-48db-86e9-8672f2e32ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9078, -10.5024297885535, 2.7,        !- X,Y,Z Vertex 1 {m}
  -6.9078, -10.5024297885535, 0,          !- X,Y,Z Vertex 2 {m}
  3.77139999999998, -10.5024297885535, 0, !- X,Y,Z Vertex 3 {m}
  3.77139999999998, -10.5024297885535, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40588086-28d3-4cbd-8be9-b87cd54d497e}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13bf60d4-a678-40cb-9894-f8343e18ffdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90780000000001, -3.99495, 2.7,       !- X,Y,Z Vertex 1 {m}
  -6.90780000000001, -3.99495, 0,         !- X,Y,Z Vertex 2 {m}
  -6.9078, -10.5024297885535, 0,          !- X,Y,Z Vertex 3 {m}
  -6.9078, -10.5024297885535, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b7fc81-c307-41f6-a4e2-b270a9fe6b66}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -3.99495, 2.7,  !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -3.99495, 0,    !- X,Y,Z Vertex 2 {m}
  -6.90780000000001, -3.99495, 0,         !- X,Y,Z Vertex 3 {m}
  -6.90780000000001, -3.99495, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea2e7a3-b0f0-4603-ba17-b0ed40d7571e}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -3.99495, 0,    !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -3.99495, 2.7;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e297e25b-57bb-49f0-99af-1d8db97dcc72}, !- Handle
  Surface 513,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eeffb5b-4d57-41e9-943c-5f7fc10eacf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77139999999998, -10.5024297885535, 2.7, !- X,Y,Z Vertex 1 {m}
  3.77139999999998, -3.12995, 2.7,        !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -3.12995, 2.7,  !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -3.99495, 2.7,  !- X,Y,Z Vertex 4 {m}
  -6.90780000000001, -3.99495, 2.7,       !- X,Y,Z Vertex 5 {m}
  -6.9078, -10.5024297885535, 2.7;        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Handle
  Space 213,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56,                                     !- X Origin {m}
  24.32405,                               !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4dd1f714-2429-4934-a7f3-ebefbdb7919a}, !- Handle
  Surface 514,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fefffae-8a40-420b-8e34-753d28899db9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5714, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  6.57139999999998, -5.32404999999998, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.32405, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00656870-7e92-4585-bba2-7b12dac08df8}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad470e5-ae7d-479f-bf8c-fcc8ecd51db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5714, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  6.5714, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19b3b76-7ff5-4d80-9cc8-cc865b63f7c6}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01cc3878-9f06-4ce8-8085-e612ad275fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.57139999999998, -5.32404999999998, 2.7, !- X,Y,Z Vertex 1 {m}
  6.57139999999998, -5.32404999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.5714, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.5714, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d1f1c2-2ebb-48f8-a343-173cfd590ea9}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed31a0ed-fd07-4c93-a05f-cc03ee65072a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8, -5.32405, 2.7,                     !- X,Y,Z Vertex 1 {m}
  2.8, -5.32405, 0,                       !- X,Y,Z Vertex 2 {m}
  6.57139999999998, -5.32404999999998, 0, !- X,Y,Z Vertex 3 {m}
  6.57139999999998, -5.32404999999998, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1afe167f-921d-43dd-81ba-7ded5287dbef}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32405, 2.7,                       !- X,Y,Z Vertex 1 {m}
  0, -5.32405, 0,                         !- X,Y,Z Vertex 2 {m}
  2.8, -5.32405, 0,                       !- X,Y,Z Vertex 3 {m}
  2.8, -5.32405, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0690df1f-0de3-4998-9737-29f7b816f818}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.32405, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -5.32405, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76da7a33-e8f4-418d-bec9-a122c74cc3b6}, !- Handle
  Surface 520,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {4d5d8946-e457-44c8-a200-58bab13d9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0fe8d90-ace9-493c-a477-7ad24c7bb9a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.57139999999998, -5.32404999999998, 2.7, !- X,Y,Z Vertex 1 {m}
  6.5714, 0, 2.7,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -5.32405, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Handle
  Space 214,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.25,                                  !- X Origin {m}
  19,                                     !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3025fe87-0f90-418e-a7c4-8bb2cb890f91}, !- Handle
  Surface 521,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0513f2a0-8367-4114-af61-8523cb8ce765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.3105, 0,                        !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.34400000000003, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.344, 5.3105, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035661da-72d6-4716-80fc-b4f8916be224}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf01d825-cf33-46f3-9a2e-fa629b2049ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.34400000000003, 2.31011654250324e-014, 2.7, !- X,Y,Z Vertex 1 {m}
  -3.34400000000003, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.65768190944778e-044, 3.84711686258183e-030, 0, !- X,Y,Z Vertex 3 {m}
  2.65768190944778e-044, 3.84711686258183e-030, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7129c8cc-aa76-44d4-a9c7-d29df0868dd8}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b8357e-ea65-4ba5-a86e-13ef6af9719b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.344, 5.3105, 2.7,                    !- X,Y,Z Vertex 1 {m}
  -3.344, 5.3105, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.34400000000003, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.34400000000003, 2.31011654250324e-014, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cd7fb4-1bd3-42e9-bd4a-df2614d6cada}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f39ea8e6-bbc0-4cd2-817c-de04d83e2aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.3105, 2.7,                      !- X,Y,Z Vertex 1 {m}
  3.25, 5.3105, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.344, 5.3105, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.344, 5.3105, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c5b445-1a5b-44a7-86d2-1854b6d1dc73}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.25, 5.3105, 0,                        !- X,Y,Z Vertex 3 {m}
  3.25, 5.3105, 2.7;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c99da8-0b8c-46d7-9776-915d1164da15}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65768190944778e-044, 3.84711686258183e-030, 2.7, !- X,Y,Z Vertex 1 {m}
  2.65768190944778e-044, 3.84711686258183e-030, 0, !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040545d2-bee1-4e86-b2cc-fc593c325759}, !- Handle
  Surface 527,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {47459724-1a9e-4d4d-ac15-5eb9c8711328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be94b5b9-4b3b-4d8a-93f7-766689731e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3.25, 5.3105, 2.7,                      !- X,Y,Z Vertex 2 {m}
  -3.344, 5.3105, 2.7,                    !- X,Y,Z Vertex 3 {m}
  -3.34400000000003, 2.31011654250324e-014, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Handle
  Space 215,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5,                                   !- X Origin {m}
  24.3105,                                !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a4988aed-e8f1-4c67-b37d-3e6f28b08dbf}, !- Handle
  Surface 528,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88667fbe-7101-4d4d-bad8-98caae32fb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1146, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.594, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.594, 5.1146, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39ea8e6-bbc0-4cd2-817c-de04d83e2aa4}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29cd7fb4-1bd3-42e9-bd4a-df2614d6cada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.594, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -6.594, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c9416d-46c2-478d-9961-65998be97f4e}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {922f8e20-1bf8-4e6b-9f7f-0f4fa91f2b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.594, 5.1146, 2.7,                    !- X,Y,Z Vertex 1 {m}
  -6.594, 5.1146, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.594, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.594, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f608a49b-b187-4caf-9dd0-c35cfc6afe8a}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0893734d-ee35-4b72-9b02-c82035809a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1146, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, 5.1146, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.594, 5.1146, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.594, 5.1146, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1112f53d-1af4-49ad-bcd0-52017f201904}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.1146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.1146, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4564bc8-6c4f-40fd-ad5a-d1131d2b7c80}, !- Handle
  Surface 533,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {7b689cbb-8a1e-49e9-9c0a-46f7d6b50c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463abddc-8e3e-4ecd-bfdc-f5bfab793af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 5.1146, 2.7,                         !- X,Y,Z Vertex 2 {m}
  -6.594, 5.1146, 2.7,                    !- X,Y,Z Vertex 3 {m}
  -6.594, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Handle
  Space 216,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56,                                     !- X Origin {m}
  29.43805,                               !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cca81195-e5d6-4922-a4ab-c47f7ee20df7}, !- Handle
  Surface 534,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb3f562-5813-4d87-9097-76ab242db503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5714, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  6.5714, -5.114, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -5.114, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b84a01-eaa9-43fc-8d22-88324b714374}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df5e477-a41c-4ecd-a122-88ee4f0fef3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5714, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  6.5714, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e21154-50bb-4ab1-bf5f-4aac1949a6f0}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c597a6-5429-41b5-a9f5-7734b0dce029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5714, -5.114, 2.7,                    !- X,Y,Z Vertex 1 {m}
  6.5714, -5.114, 0,                      !- X,Y,Z Vertex 2 {m}
  6.5714, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.5714, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad470e5-ae7d-479f-bf8c-fcc8ecd51db8}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00656870-7e92-4585-bba2-7b12dac08df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.114, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, -5.114, 0,                           !- X,Y,Z Vertex 2 {m}
  6.5714, -5.114, 0,                      !- X,Y,Z Vertex 3 {m}
  6.5714, -5.114, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f559d065-64a5-4820-ac74-e83f2215835c}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.114, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.114, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c2910d-b872-405d-bba8-49740f379a93}, !- Handle
  Surface 539,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {15a49ed1-9497-46c9-a32d-c3c96c9cf0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a57872f5-73f8-43e6-9342-7885ae8523fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5714, -5.114, 2.7,                    !- X,Y,Z Vertex 1 {m}
  6.5714, 0, 2.7,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -5.114, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Handle
  Space 217,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5,                                   !- X Origin {m}
  34.75,                                  !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8d45fa5f-b97c-4580-b607-9a4f443c8380}, !- Handle
  Surface 540,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b63fa79-6e22-42b8-8918-a55a8d0227b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.3249, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.594, -5.3249, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.594, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9bff97-aae2-4f54-891d-495c1aacb33c}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.3249, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -5.3249, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0893734d-ee35-4b72-9b02-c82035809a72}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f608a49b-b187-4caf-9dd0-c35cfc6afe8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.594, -5.3249, 2.7,                   !- X,Y,Z Vertex 1 {m}
  -6.594, -5.3249, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.3249, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.3249, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4f73a8-bd09-4d03-8074-8deb1699437c}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8687728-f75f-4a46-919f-46d582ebb71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.594, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -6.594, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.594, -5.3249, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.594, -5.3249, 2.7;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f8f395b-8e20-42e7-a8f8-11a08c0db6d3}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37852589-f841-452a-8047-11fec01261de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -6.594, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.594, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb03ecd1-cf4d-4343-af10-e26ae6531b5c}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064b12ce-53dc-4bbc-9b30-de04d2a6bb1e}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {5307c8ee-dae8-4a58-b97e-f3d11c88ab09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c0e48fa-f08c-4439-a492-90d6975260b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.3249, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -6.594, 0, 2.7,                         !- X,Y,Z Vertex 3 {m}
  -6.594, -5.3249, 2.7;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Handle
  Space 218,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.5,                                   !- X Origin {m}
  34.75,                                  !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85ae51f6-dae6-4bf5-91de-9f0d89dab7be}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8245f79f-9aa2-4ed3-a89b-0627d11c465f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0714, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.0714, -5.31195, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.5, -5.31195, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bddb80c-b87e-4b3c-9e76-815016ef18b6}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcbed4a0-3c1a-4ac3-bb00-8fbe08e51a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0714, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3.0714, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76246754-4ae2-4c88-b96e-52a7d51b8a68}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {342b17a6-8c09-4c1b-ae84-5c422080a1d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0714, -5.31195, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.0714, -5.31195, 0,                    !- X,Y,Z Vertex 2 {m}
  3.0714, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0714, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df5e477-a41c-4ecd-a122-88ee4f0fef3e}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b84a01-eaa9-43fc-8d22-88324b714374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5, -5.31195, 2.7,                    !- X,Y,Z Vertex 1 {m}
  -3.5, -5.31195, 0,                      !- X,Y,Z Vertex 2 {m}
  3.0714, -5.31195, 0,                    !- X,Y,Z Vertex 3 {m}
  3.0714, -5.31195, 2.7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f2e10e-76d6-4688-ae2d-03da51cf555d}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5, -5.31195, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.5, -5.31195, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6303db03-125f-41df-9845-5b10ad2e67ce}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c8f901-8b76-4f5c-82e7-e616b644bcb1}, !- Handle
  Surface 553,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {85d7f51b-b515-4a11-be6f-ee2b31964842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0276c75-907c-4da6-8848-1a5c45ec5baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0714, -5.31195, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.0714, 0, 2.7,                         !- X,Y,Z Vertex 2 {m}
  -3.5, 0, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -3.5, -5.31195, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Handle
  Space 219,                              !- Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.5,                                   !- X Origin {m}
  34.75,                                  !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {098da909-d9b8-4b1c-acf4-872fb41fc5b1}, !- Handle
  Surface 554,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6325a775-9e07-4ff5-b005-862014bded4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.61, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 2.61, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37852589-f841-452a-8047-11fec01261de}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f8f395b-8e20-42e7-a8f8-11a08c0db6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.594000000000004, 0, 2.7,             !- X,Y,Z Vertex 1 {m}
  -0.594000000000004, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f83eb83-1787-47b3-a0f1-6a8f0b9eb4e8}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0530d4c8-8381-4f4c-8b83-0197d7c24e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9286, 0, 2.7,                        !- X,Y,Z Vertex 1 {m}
  -2.9286, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.594000000000004, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.594000000000004, 0, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbed4a0-3c1a-4ac3-bb00-8fbe08e51a6d}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bddb80c-b87e-4b3c-9e76-815016ef18b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.9286, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.9286, 0, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64de4b75-53ac-40e8-be8f-2b27bbd19dc8}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 2.61, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -6, 2.61, 0,                            !- X,Y,Z Vertex 2 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbca7a9f-2d22-41f8-bf96-44acd904448f}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.61, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 2.61, 0,                             !- X,Y,Z Vertex 2 {m}
  -6, 2.61, 0,                            !- X,Y,Z Vertex 3 {m}
  -6, 2.61, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5088f4d2-8754-4102-a704-03978deaaec8}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.61, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.61, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b11137-94c9-428b-a37b-07232163732f}, !- Handle
  Surface 561,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {bd1a9d19-d7db-4cda-9d4e-65b1b209e885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135c7234-8fc4-4852-8114-6819f300989e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 2.61, 2.7,                           !- X,Y,Z Vertex 2 {m}
  -6, 2.61, 2.7,                          !- X,Y,Z Vertex 3 {m}
  -6, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8bdfa130-7835-4100-afbf-09ee94fab163}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {629b5228-6087-4903-82b0-824c4df346ec}, !- Handle
  Rendering Color 3,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:BuildingStory,
  {a883eb3e-092b-4265-a247-32ee7235a74d}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {28c1bec3-65a1-4496-a2a2-089b77638748}; !- Group Rendering Name

OS:Space,
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Handle
  Space 220,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.8922,                                !- X Origin {m}
  15.00505,                               !- Y Origin {m}
  2.7,                                    !- Z Origin {m}
  {2fac42af-f8c7-4943-afc7-12fff113ef65}, !- Building Story Name
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {77df0fee-236c-4d4a-bedd-148db769b2dd}, !- Handle
  Surface 562,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c953aa-8059-46dc-92bd-2aa6664b9d7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4942, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -20.4942, -6.50747978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -25.5692, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -25.5692, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e32308-ffe4-46db-b341-115f6c9b0be4}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa4930c-7e6c-4c2b-87c7-7c86b7d51a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518ed66b-12f2-42e8-b5ee-464348f208bd}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e105d06-2131-4b00-b26d-f9565e8b46e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6741, -6.50747978855352, 2.7,       !- X,Y,Z Vertex 1 {m}
  -30.6741, -6.50747978855352, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc29d18-0c1b-4601-b322-99b9fa6f883d}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc16695-7eca-4155-9235-188ac8a080a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6741, 0, 2.7,                       !- X,Y,Z Vertex 1 {m}
  -30.6741, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -30.6741, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -30.6741, -6.50747978855352, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.6741, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -30.6741, 0, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4672ec48-daa4-4f2e-b24b-97ace00ac70d}, !- Handle
  Surface 567,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {468873fe-7c2e-46bf-9938-4615dc0168be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -30.6741, 0, 2.7,                       !- X,Y,Z Vertex 3 {m}
  -30.6741, -6.50747978855352, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Handle
  Space 221,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.8922,                                !- X Origin {m}
  15.00505,                               !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {468873fe-7c2e-46bf-9938-4615dc0168be}, !- Handle
  Surface 568,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4672ec48-daa4-4f2e-b24b-97ace00ac70d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  -30.6741, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -30.6741, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13bf60d4-a678-40cb-9894-f8343e18ffdb}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40588086-28d3-4cbd-8be9-b87cd54d497e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a762e52f-1947-4f81-bce4-27c1f2bf508e}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac160b00-ee92-464e-8842-ff9c8fc29905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6741, -6.50747978855352, 2.7,       !- X,Y,Z Vertex 1 {m}
  -30.6741, -6.50747978855352, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6ce220-64d2-400c-a56b-063d92fac52a}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5aa2177-db31-4cd7-8b20-2e62b533aa31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6741, 0, 2.7,                       !- X,Y,Z Vertex 1 {m}
  -30.6741, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -30.6741, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -30.6741, -6.50747978855352, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.6741, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -30.6741, 0, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa7830a-3742-4a5a-a050-5452507ed52b}, !- Handle
  Surface 573,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {34cbb4cb-946b-4f06-be92-4120d6bfd66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34638f88-ec12-46c0-884b-7ec348f54402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -30.6741, 0, 2.7,                       !- X,Y,Z Vertex 3 {m}
  -30.6741, -6.50747978855352, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {28c1bec3-65a1-4496-a2a2-089b77638748}, !- Handle
  Rendering Color 4,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {12ae66f0-388c-4d1f-b951-0458ddb8d363}, !- Handle
  Rendering Color 5,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {852c2050-ccff-413c-b27d-3cf342775844}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168ceb31-34a0-4003-8b09-87f766d9e6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3089, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -10.3089, -6.50747978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -19.1089, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -19.1089, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c61aa452-7424-4cd0-a615-161662e8b3b7}, !- Handle
  Surface 584,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd97d693-f19d-49b3-af24-b28d431fc885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.1089, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -19.1089, -6.50747978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -20.4942, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -20.4942, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Handle
  Space 222,                              !- Name
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.7833,                                !- X Origin {m}
  8.49757021144648,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad885d9b-024d-4a2b-b7e8-cf59fe4e3bfc}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 6.50747978855352, 0,               !- X,Y,Z Vertex 1 {m}
  8.8, 1.44382283906452e-015, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.50747978855352, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8b0627-250d-4043-a1ca-2557eb4f063e}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ef1450-9292-4f41-88ba-0653ee666e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edca8305-5409-48b1-9a02-7d6fb8145775}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 6.50747978855352, 2.7,             !- X,Y,Z Vertex 1 {m}
  8.8, 6.50747978855352, 0,               !- X,Y,Z Vertex 2 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50747978855352, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec79bbe9-101a-4d72-a8e0-198f514f111c}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c156d32-e9d6-4236-ae58-a337e89161ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 1.44382283906452e-015, 2.7,        !- X,Y,Z Vertex 1 {m}
  8.8, 1.44382283906452e-015, 0,          !- X,Y,Z Vertex 2 {m}
  8.8, 6.50747978855352, 0,               !- X,Y,Z Vertex 3 {m}
  8.8, 6.50747978855352, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495500c6-5fcc-4cb7-b6db-de339a424af1}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6967259-cf37-408a-8534-6c88c4e9080c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.8, 1.44382283906452e-015, 0,          !- X,Y,Z Vertex 3 {m}
  8.8, 1.44382283906452e-015, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168ceb31-34a0-4003-8b09-87f766d9e6b1}, !- Handle
  Surface 170,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a224553-573d-4203-8f85-b348e3ca81d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852c2050-ccff-413c-b27d-3cf342775844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 1.44382283906452e-015, 2.7,        !- X,Y,Z Vertex 1 {m}
  8.8, 6.50747978855352, 2.7,             !- X,Y,Z Vertex 2 {m}
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Handle
  Space 223,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.8922,                                !- X Origin {m}
  8.49757021144648,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5333638b-1fa0-4511-8e9d-cb075df69478}, !- Handle
  Surface 240,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.3089, 1.44382283906452e-015, 0,     !- X,Y,Z Vertex 3 {m}
  -10.3089, 6.50747978855352, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01dc51e-c9ed-4b98-8f5a-2dd14f1d5887}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b805aa55-92c5-4a2d-8500-118d94ea089b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3089, 1.44382283906452e-015, 2.7,   !- X,Y,Z Vertex 1 {m}
  -10.3089, 1.44382283906452e-015, 1.02612102878879e-062, !- X,Y,Z Vertex 2 {m}
  -1.62649602671892e-047, -1.1613187183482e-031, -3.36176208083334e-063, !- X,Y,Z Vertex 3 {m}
  -2.30233875997235e-047, -1.64387066061772e-031, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c156d32-e9d6-4236-ae58-a337e89161ea}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec79bbe9-101a-4d72-a8e0-198f514f111c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3089, 6.50747978855352, 2.7,        !- X,Y,Z Vertex 1 {m}
  -10.3089, 6.50747978855352, 0,          !- X,Y,Z Vertex 2 {m}
  -10.3089, 1.44382283906452e-015, 0,     !- X,Y,Z Vertex 3 {m}
  -10.3089, 1.44382283906452e-015, 2.7;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebad7132-806b-4b9d-8f02-0132da25a2ea}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.3089, 6.50747978855352, 0,          !- X,Y,Z Vertex 3 {m}
  -10.3089, 6.50747978855352, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d8cd7f-bc48-4ef1-b998-adc70ace2aa8}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6da95b-10e4-492e-9ef0-3bad276a953d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72675406997926e-047, -1.64387066061772e-031, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.75584689993087e-048, 1.01820596027722e-095, -2.45405729892177e-095, !- X,Y,Z Vertex 2 {m}
  5.75584689993087e-048, 6.50747978855352, 2.45405729892177e-095, !- X,Y,Z Vertex 3 {m}
  -5.75584689993087e-048, 6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6172530c-caf5-40b3-83bb-cf4c2da74223}, !- Handle
  Surface 409,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc549e86-4a20-413c-9af2-b2fee1169e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c221f3bb-1ebc-4b84-8b8a-ecd8c6f8521c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30233875997235e-047, -1.64387066061772e-031, 2.7, !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 2 {m}
  -10.3089, 6.50747978855352, 2.7,        !- X,Y,Z Vertex 3 {m}
  -10.3089, 1.44382283906452e-015, 2.7;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ef424958-6035-44b3-bda5-e57b014f8069}, !- Handle
  Rendering Color 6,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {c221f3bb-1ebc-4b84-8b8a-ecd8c6f8521c}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6172530c-caf5-40b3-83bb-cf4c2da74223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  -10.3089, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -10.3089, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Handle
  Space 224,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.323,                                 !- X Origin {m}
  8.49757021144648,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80b2a975-82fd-4b94-98a9-69a2d0682134}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.10489999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.10489999999999, 6.50747978855352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c50903-dbd7-407e-b136-83dd2b931408}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9f7ec9-9d4e-4a12-be96-bb31d0f6994d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.10489999999999, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  -5.10489999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d3bc2d-4200-4669-81f3-2698f7e50143}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9c66ee-be30-40a4-a517-9a93311341c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.10489999999999, 6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.10489999999999, 6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  -5.10489999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.10489999999999, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd34a5d2-4027-41e1-84e3-2fddbc412860}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.10489999999999, 6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  -5.10489999999999, 6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca41f9b-8bc8-486b-8d7a-285605ac3948}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c87979c-3a1a-49dc-9eba-5de1de3f6b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50747978855352, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2f104e-ee6f-4947-9bb0-7506127fd651}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39e2f846-80cb-46fc-9ca7-631e8494f355}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24947638-e27d-4125-ba20-39dc8225e295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 2 {m}
  -5.10489999999999, 6.50747978855352, 2.7, !- X,Y,Z Vertex 3 {m}
  -5.10489999999999, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Handle
  Space 225,                              !- Name
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.398,                                 !- X Origin {m}
  15.00505,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {873c7bd1-bb73-4d3c-b846-78de87850ae4}, !- Handle
  Surface 614,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  -5.075, -6.50747978855352, 0,           !- X,Y,Z Vertex 3 {m}
  -5.075, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2e6f7-40b0-46ea-85fc-2de503e134dc}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef240be8-b5bd-4fb8-a8ed-783ec4cda535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64fac70-78b4-47f5-ba0e-e0be2eb01975}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d68cc54-e0b4-48c2-8763-5d59e867cfee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.075, -6.50747978855352, 2.7,         !- X,Y,Z Vertex 1 {m}
  -5.075, -6.50747978855352, 0,           !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c87979c-3a1a-49dc-9eba-5de1de3f6b07}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca41f9b-8bc8-486b-8d7a-285605ac3948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.075, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -5.075, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.075, -6.50747978855352, 0,           !- X,Y,Z Vertex 3 {m}
  -5.075, -6.50747978855352, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fa15f7-ce5a-4ea5-bbd5-a6e35ce275f9}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.075, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.075, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c953aa-8059-46dc-92bd-2aa6664b9d7c}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56c8f696-5580-4d36-8ed4-c4e3a7d2fa82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77df0fee-236c-4d4a-bedd-148db769b2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -5.075, 0, 2.7,                         !- X,Y,Z Vertex 3 {m}
  -5.075, -6.50747978855352, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bba05839-2845-4db2-8928-61df26e9f233}, !- Handle
  Rendering Color 7,                      !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Surface,
  {24947638-e27d-4125-ba20-39dc8225e295}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab326652-cb27-41d9-9e2a-301bef578209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2f104e-ee6f-4947-9bb0-7506127fd651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.5692, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -25.5692, -6.50747978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -30.6741, -6.50747978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -30.6741, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {af666136-a4a3-4dfb-90a4-c4b64c4d7f70}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Space,
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Handle
  Space 226,                              !- Name
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.635,                                 !- X Origin {m}
  37.36,                                  !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {a883eb3e-092b-4265-a247-32ee7235a74d}, !- Building Story Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {135c7234-8fc4-4852-8114-6819f300989e}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b11137-94c9-428b-a37b-07232163732f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.865, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.865, -2.61, 0,                        !- X,Y,Z Vertex 2 {m}
  0.865000000000005, -2.61, 0,            !- X,Y,Z Vertex 3 {m}
  0.865000000000005, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1c58fc-bda7-4a8b-98cb-69b2336de609}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86500000000002, 0, 1.288,             !- X,Y,Z Vertex 1 {m}
  7.73000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {81bc7878-ef38-4eea-bb21-f6a2e9aee9cd}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9822b85a-c4db-4abd-8afc-8c5b2f87b243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86500000000002, -2.61, 1.288,         !- X,Y,Z Vertex 1 {m}
  0, -2.61, 0,                            !- X,Y,Z Vertex 2 {m}
  7.73000000000002, -2.61, 0;             !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1c6208f3-d9f9-42a1-ba29-7bc2bd9f4114}, !- Handle
  Surface 644,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86500000000002, -2.61, 1.288,         !- X,Y,Z Vertex 1 {m}
  7.73000000000002, -2.61, -3.42441512224497e-016, !- X,Y,Z Vertex 2 {m}
  7.73000000000002, 0, -3.42441512224497e-016, !- X,Y,Z Vertex 3 {m}
  3.86500000000002, 0, 1.288;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {875dcac1-ee02-443a-b94f-360a8131e376}, !- Handle
  Rendering Color 9,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Surface,
  {c41eb57b-855f-451b-8425-92974c0a14ea}, !- Handle
  Surface 645,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86500000000002, 0, 1.288,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.61, 0,                            !- X,Y,Z Vertex 3 {m}
  3.86500000000002, -2.61, 1.288;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Handle
  Space 227,                              !- Name
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.935,                                 !- X Origin {m}
  19,                                     !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {a883eb3e-092b-4265-a247-32ee7235a74d}, !- Building Story Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a0fe8d90-ace9-493c-a477-7ad24c7bb9a6}, !- Handle
  Surface 639,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76da7a33-e8f4-418d-bec9-a122c74cc3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.63640000000001, 5.32405, 0,           !- X,Y,Z Vertex 1 {m}
  4.6364, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.93499999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.93499999999999, 5.32405, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d3966f-75c1-42f3-96d8-2bc6b7709d2f}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.815, 15.75, 2.871,                    !- X,Y,Z Vertex 1 {m}
  14.43, 15.75, 0,                        !- X,Y,Z Vertex 2 {m}
  8.43000000000002, 15.75, 0,             !- X,Y,Z Vertex 3 {m}
  2.81492536116312, 15.75, 1.87120727938471; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6053b8d7-3b04-4eec-b2bd-7c445b6b2cfc}, !- Handle
  Surface 652,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.815, 0, 2.871,                        !- X,Y,Z Vertex 1 {m}
  14.43, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.43, 15.75, 0,                        !- X,Y,Z Vertex 3 {m}
  5.815, 15.75, 2.871;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6d0a1bb5-67d4-498b-ba7e-f359b8a8f0b5}, !- Handle
  Rendering Color 10,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Surface,
  {d96372ab-6ab1-4daa-97fa-2a7fb150a026}, !- Handle
  Surface 653,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.815, 15.75, 2.871,                    !- X,Y,Z Vertex 1 {m}
  -2.8, 15.75, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.815, 0, 2.871;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Handle
  Space 228,                              !- Name
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.49275,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {a883eb3e-092b-4265-a247-32ee7235a74d}, !- Building Story Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3641cd7b-5894-4913-963a-55efcf126317}, !- Handle
  Surface 640,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b5394fd-dcc7-4aec-a1a1-ee5c7ecf6b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14404870117209e-030, 6.4496, 2.70716782324597e-016, !- X,Y,Z Vertex 1 {m}
  1.19148906325442e-030, 7.63331223301898e-031, 8.12150346973699e-016, !- X,Y,Z Vertex 2 {m}
  -0.128119679095959, 2.2726239218617e-032, 2.7071678232469e-016, !- X,Y,Z Vertex 3 {m}
  -0.128119679096003, 6.4496, -2.70716782324597e-016; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2b5e47f0-72f9-4e34-8755-a1f5e13edca1}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Space,
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Handle
  Space 229,                              !- Name
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.115,                                 !- X Origin {m}
  15.87005,                               !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {a883eb3e-092b-4265-a247-32ee7235a74d}, !- Building Story Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8a616b8-34b3-4339-bcb4-414985d40ed8}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.598025, 2.866,                    !- X,Y,Z Vertex 1 {m}
  0, -17.19605, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ef92d6c6-5d95-4946-b05c-7d3b3783c866}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.62225, -8.598025, 2.866,            !- X,Y,Z Vertex 1 {m}
  -63.62225, -17.19605, 0,                !- X,Y,Z Vertex 2 {m}
  0, -17.19605, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -8.598025, 2.866;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {15426ac3-012c-4997-9a38-8e55a5bba3cd}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Space,
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Handle
  Space 230,                              !- Name
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.935,                                 !- X Origin {m}
  15.87005,                               !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {a883eb3e-092b-4265-a247-32ee7235a74d}, !- Building Story Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8471cd4-8391-486f-9194-6eadf14fdcf6}, !- Handle
  Surface 650,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d45174-6581-4f70-aaa9-1405f025c2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.315, 3.12995, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  10.315, -2.88764567812905e-015, 1.81695627026286e-031, !- X,Y,Z Vertex 2 {m}
  6.97099999999999, -2.88764567812905e-015, 1.00191486776543e-031, !- X,Y,Z Vertex 3 {m}
  6.97099999999998, 3.12995, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3437a8df-76ff-4169-a029-fa4cb91de9b0}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6685521d-4fe0-49f8-9d40-69e01c02ffe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59, 3.12995, 1.863,                   !- X,Y,Z Vertex 1 {m}
  11.18, 3.12995, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.12995, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {429b2bdb-07e5-4080-8ddc-fbe7e8ca1659}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {628190e9-bd23-41dc-9e31-212eb707709a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59, -5.5890162508723, 1.863,          !- X,Y,Z Vertex 1 {m}
  0, -1.24632155278607e-016, -3.73897552996978e-016, !- X,Y,Z Vertex 2 {m}
  11.18, -1.24632155278607e-016, -3.73897552996978e-016; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d52bb634-0e2e-4ee5-806c-25f4a011e1ce}, !- Handle
  Surface 662,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59, 3.12995, 1.863,                   !- X,Y,Z Vertex 1 {m}
  1.31497635808816e-016, 3.12995, -3.94563491235256e-016, !- X,Y,Z Vertex 2 {m}
  1.97262769483392e-018, -1.24632155278607e-016, -3.79816494926187e-016, !- X,Y,Z Vertex 3 {m}
  5.59, -5.5890162508723, 1.863;          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e1d11686-0b2a-4c33-b91b-7e13f1fe0b4b}, !- Handle
  Rendering Color 13,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Surface,
  {0fa639ec-6498-48d6-b038-2fe30c978172}, !- Handle
  Surface 663,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59, -5.5890162508723, 1.863,          !- X,Y,Z Vertex 1 {m}
  11.18, -1.24632155278607e-016, -3.73897552996978e-016, !- X,Y,Z Vertex 2 {m}
  11.18, 3.12995, 0,                      !- X,Y,Z Vertex 3 {m}
  5.59, 3.12995, 1.863;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3117322d-6822-4d00-a8b0-cf93f1dd937f}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.62225, -8.598025, 2.866,            !- X,Y,Z Vertex 1 {m}
  -63.62225, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -63.62225, -2.44505, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -63.62225, -9.8209310672497, 2.4583658295088; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {336f2656-4d54-404e-bced-3a6d7c4940cc}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.815, 4.65673150096817e-022, 2.871,    !- X,Y,Z Vertex 1 {m}
  5.59, 2.88751366706291e-015, 1.863,     !- X,Y,Z Vertex 2 {m}
  11.18, 2.88777767709867e-015, 3.51941301428445e-034, !- X,Y,Z Vertex 3 {m}
  14.43, -4.65607390045912e-022, -1.24143036865364e-036; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7b4cd5-4016-4c16-bb0c-aa63011cf3f9}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.815, 2.17988440675631e-021, 2.871,    !- X,Y,Z Vertex 1 {m}
  -2.8, -2.17952711667787e-021, -6.74521611171503e-036, !- X,Y,Z Vertex 2 {m}
  -1.74985677061533e-034, 2.8878153423616e-015, 5.25072903907766e-034, !- X,Y,Z Vertex 3 {m}
  5.59, 2.88751102535571e-015, 1.863;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7aba59-6da0-4b9f-af7d-4c2718665c74}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {026d357f-fa91-4fb6-96ab-ad76dc77b365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d639a0-51f7-4e54-ba95-92dbfd751c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.9274790599506, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -3.12995, 2.7,                       !- X,Y,Z Vertex 2 {m}
  -3.34400000000001, -3.12995, 2.7,       !- X,Y,Z Vertex 3 {m}
  -3.344, -10.1449790599506, 2.7,         !- X,Y,Z Vertex 4 {m}
  -1.84230000000002, -10.1449790599507, 2.7, !- X,Y,Z Vertex 5 {m}
  -1.84230000000002, -10.9274790599506, 2.7; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e0276c75-907c-4da6-8848-1a5c45ec5baa}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c8f901-8b76-4f5c-82e7-e616b644bcb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.63640000000001, 15.75, 0,             !- X,Y,Z Vertex 1 {m}
  4.6364, 10.43805, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.935, 10.43805, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.935, 15.75, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0e48fa-f08c-4439-a492-90d6975260b5}, !- Handle
  Surface 668,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064b12ce-53dc-4bbc-9b30-de04d2a6bb1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.565, 15.75, 0,                       !- X,Y,Z Vertex 1 {m}
  13.565, 10.4251, 0,                     !- X,Y,Z Vertex 2 {m}
  6.971, 10.4251, 0,                      !- X,Y,Z Vertex 3 {m}
  6.971, 15.75, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a62011a-ea78-4614-8b9f-925b9e8aacb8}, !- Handle
  Surface 669,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.935, 15.75, 0,                       !- X,Y,Z Vertex 1 {m}
  -1.93499999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8, 15.75, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57872f5-73f8-43e6-9342-7885ae8523fc}, !- Handle
  Surface 670,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61c2910d-b872-405d-bba8-49740f379a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6364, 10.43805, 0,                    !- X,Y,Z Vertex 1 {m}
  4.63640000000001, 5.32405, 0,           !- X,Y,Z Vertex 2 {m}
  -1.93499999999999, 5.32405, 0,          !- X,Y,Z Vertex 3 {m}
  -1.935, 10.43805, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa8b472-c88a-4ba0-8f6d-c225d82b0795}, !- Handle
  Surface 671,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e17b8e9-3325-44ac-aae0-de8aa2701262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.971, 15.75, 0,                        !- X,Y,Z Vertex 1 {m}
  6.97099999999998, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.6364, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.63640000000001, 15.75, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320b2b9d-03da-49f4-98aa-2e5b759663c1}, !- Handle
  Surface 672,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.43, 15.75, 1.14208642543193e-016,    !- X,Y,Z Vertex 1 {m}
  14.43, 1.65633194051528e-033, -1.14208642543186e-016, !- X,Y,Z Vertex 2 {m}
  13.565, -3.568674583801e-032, -3.42625927629567e-016, !- X,Y,Z Vertex 3 {m}
  13.565, 15.75, -1.14208642543186e-016;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be94b5b9-4b3b-4d8a-93f7-766689731e5b}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040545d2-bee1-4e86-b2cc-fc593c325759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.565, 5.3105, -2.975064639088e-016,   !- X,Y,Z Vertex 1 {m}
  13.565, -3.10587233494361e-032, -5.25923748995182e-016, !- X,Y,Z Vertex 2 {m}
  6.97099999999998, 2.31011654250324e-014, 6.90891788224233e-017, !- X,Y,Z Vertex 3 {m}
  6.971, 5.3105, 2.97506463908803e-016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {463abddc-8e3e-4ecd-bfdc-f5bfab793af6}, !- Handle
  Surface 674,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4564bc8-6c4f-40fd-ad5a-d1131d2b7c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.565, 10.4251, -1.83297821365612e-016, !- X,Y,Z Vertex 1 {m}
  13.565, 5.3105, -1.83297821365611e-016, !- X,Y,Z Vertex 2 {m}
  6.971, 5.3105, 1.83297821365614e-016,   !- X,Y,Z Vertex 3 {m}
  6.971, 10.4251, 1.83297821365612e-016;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1a847a-bdd5-414d-bd35-c099268a08dc}, !- Handle
  Surface 676,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {0d38dc1a-95da-4276-9e59-ba0b3af3eadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df201e8b-29ae-4b93-8c6e-13ed23511530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77139999999998, -3.12995, 2.7,        !- X,Y,Z Vertex 1 {m}
  3.77139999999998, 2.31011654250324e-014, 2.7, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -3.12995, 2.7;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21fe0bb8-2fc6-4c6f-a6f2-8dd6c6b22c03}, !- Handle
  Surface 677,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09bd7f1a-421d-4bbe-8d08-af3f003ad733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.90615817956305e-062, 12.56, -2.08507335559045e-030, !- X,Y,Z Vertex 1 {m}
  4.04892283776033e-062, 9.8326702114465, -3.95859995544926e-031, !- X,Y,Z Vertex 2 {m}
  -2.14915000000001, 9.83267021144648, -6.15678684341549e-031, !- X,Y,Z Vertex 3 {m}
  -2.14915000000001, 8.06687021144648, 4.7799651536739e-031, !- X,Y,Z Vertex 4 {m}
  -5.49275, 8.0668702114465, 1.36007464877453e-031, !- X,Y,Z Vertex 5 {m}
  -5.49275, 12.56, -2.64688109487701e-030; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5970f287-87c9-444e-b5a4-0e69127f2e09}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab6a2bd-d9a8-4e09-801f-4c1883c71bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.07134159150242e-034, 9.8326702114465, 1.51941875711793e-017, !- X,Y,Z Vertex 1 {m}
  -1.14313834662512e-030, 6.4496, 2.36742483111125e-016, !- X,Y,Z Vertex 2 {m}
  -5.49275, 6.4496, 8.95621128414913e-017, !- X,Y,Z Vertex 3 {m}
  -5.49275, 8.0668702114465, -1.63486239682836e-017, !- X,Y,Z Vertex 4 {m}
  -2.14915000000001, 8.06687021144648, 7.32444370728257e-017, !- X,Y,Z Vertex 5 {m}
  -2.14915000000001, 9.83267021144648, -4.23931216573452e-017; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f413ae4f-c5f3-4cb0-a46d-7fe65244fb1c}, !- Handle
  Surface 680,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.19148906325442e-030, 7.63331223301898e-031, 8.121503469737e-016, !- X,Y,Z Vertex 1 {m}
  -2.66852036710847e-032, -1.326, 2.70716782324567e-016, !- X,Y,Z Vertex 2 {m}
  -5.49275, -1.326, -2.70716782324566e-016, !- X,Y,Z Vertex 3 {m}
  -5.49275, -1.10539330666931e-031, 2.70716782324568e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8cfcd5-f015-4940-9063-9d8367b6731c}, !- Handle
  Surface 681,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d3b1417-c198-4a59-a386-e65137da8f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.128119679096003, 6.4496, -1.81716413581818e-016, !- X,Y,Z Vertex 1 {m}
  -0.128119679095959, 1.77110978717424e-032, 1.81716413581911e-016, !- X,Y,Z Vertex 2 {m}
  -5.49275, -1.05524189320056e-031, 3.59717151067347e-016, !- X,Y,Z Vertex 3 {m}
  -5.49275, 6.4496, -3.71567609638349e-018; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15750c1-4b3e-42c3-b945-890ab9ef4287}, !- Handle
  Surface 688,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.18, 3.12995, 2.67481321516886e-016,  !- X,Y,Z Vertex 1 {m}
  11.18, -1.24632155278607e-016, -6.41378874513863e-016, !- X,Y,Z Vertex 2 {m}
  10.315, -2.88764567812905e-015, 2.67481321516877e-016, !- X,Y,Z Vertex 3 {m}
  10.315, 3.12995, 1.17634151754763e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7436639f-fa89-47c8-8376-e3eed4ea7338}, !- Handle
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864999999999994, 3.12995, 8.95658326431676e-016, !- X,Y,Z Vertex 1 {m}
  0.864999999999982, -2.88764567812905e-015, 5.48164512632858e-016, !- X,Y,Z Vertex 2 {m}
  -1.38712760598825e-032, -1.24632155278607e-016, -3.60695683397892e-016, !- X,Y,Z Vertex 3 {m}
  1.3871276059883e-032, 3.12995, -1.32018695990869e-017; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df201e8b-29ae-4b93-8c6e-13ed23511530}, !- Handle
  Surface 690,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1a847a-bdd5-414d-bd35-c099268a08dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.63639999999997, 3.12995, 9.36384644531729e-016, !- X,Y,Z Vertex 1 {m}
  4.63639999999997, -2.88764567812905e-015, 5.0743819453279e-016, !- X,Y,Z Vertex 2 {m}
  0.864999999999982, -2.88764567812905e-015, 5.07438194532798e-016, !- X,Y,Z Vertex 3 {m}
  0.864999999999994, 3.12995, 9.36384644531736e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4558a0ae-ed17-4274-b0e4-617cbaad201a}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a72b5f79-e126-47db-823e-9514ec029b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14159e83-db87-4f67-a104-308fcd263c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.97099999999998, 3.12995, 1.2170678356477e-015, !- X,Y,Z Vertex 1 {m}
  6.97099999999999, -2.88764567812905e-015, 2.26755003416822e-016, !- X,Y,Z Vertex 2 {m}
  4.63639999999997, -2.88764567812905e-015, 2.26755003416822e-016, !- X,Y,Z Vertex 3 {m}
  4.63639999999997, 3.12995, 1.2170678356477e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91034235-f85d-4b77-8dd0-fb2d4342e98e}, !- Handle
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.865000000000005, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.865000000000005, -2.61, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.61, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd3356e-8fba-4a9a-b5df-ad1863969811}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f3741f0-6501-4819-a65f-4723f0b7aaed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.73000000000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.73000000000002, -2.61, 0,             !- X,Y,Z Vertex 2 {m}
  6.865, -2.61, 0,                        !- X,Y,Z Vertex 3 {m}
  6.865, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96a1a44-f4e3-411a-bc45-1e98ede11313}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c5ac486-ebb5-47ca-983b-8ffa4507a36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.62225, -9.8209310672497, 2.4583658295088, !- X,Y,Z Vertex 1 {m}
  -63.62225, -2.44505, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -63.62225, -17.19605, 0;                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {10bac95b-0fa7-4a20-9b4d-80302da51962}, !- Handle
  Surface 647,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.49275, 6.0491189327503, 2.4583658295088, !- X,Y,Z Vertex 1 {m}
  -5.49275, -1.326, 5.85365099571027e-016, !- X,Y,Z Vertex 2 {m}
  -3.33450351249311e-032, -1.326, 5.27541346893245e-016, !- X,Y,Z Vertex 3 {m}
  5.32786516307707e-032, 6.0491189327503, 2.4583658295088; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364cc43f-f4b8-4ed0-9e85-e5b82244e514}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.49275, 6.0491189327503, 2.4583658295088, !- X,Y,Z Vertex 1 {m}
  -5.49275, 13.425, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -5.49275, -1.326, -2.70716782324566e-016; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1c5ac486-ebb5-47ca-983b-8ffa4507a36b}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96a1a44-f4e3-411a-bc45-1e98ede11313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9958988723078e-032, 6.0491189327503, 2.4583658295088, !- X,Y,Z Vertex 1 {m}
  -2.66852036710847e-032, -1.326, 2.70716782324567e-016, !- X,Y,Z Vertex 2 {m}
  1.77964904969252e-047, 13.425, 1.44382283906452e-015; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7e682e1c-c5cb-40fd-a400-55f2a23f67d0}, !- Handle
  Surface 655,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9958988723078e-032, 6.0491189327503, 2.4583658295088, !- X,Y,Z Vertex 1 {m}
  1.77964904969252e-047, 13.425, 7.58950257267728e-016, !- X,Y,Z Vertex 2 {m}
  -5.49275, 13.425, 7.58950257267728e-016, !- X,Y,Z Vertex 3 {m}
  -5.49275, 6.0491189327503, 2.4583658295088; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac24b06d-3870-4678-a59b-334d9d4a8e5e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc3457-beae-42c5-a1fe-7ab074a73794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.461000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.461000000000001, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf602a77-91fd-4a4a-a471-393571a0dd41}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc3457-beae-42c5-a1fe-7ab074a73794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.145875, -0.461000000000001, 2.7,      !- X,Y,Z Vertex 1 {m}
  4.145875, -0.461000000000001, 0,        !- X,Y,Z Vertex 2 {m}
  4.145875, 0.339, 0,                     !- X,Y,Z Vertex 3 {m}
  4.145875, 0.339, 2.7;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99843767-5c1a-48f4-951b-42919b000bf8}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc3457-beae-42c5-a1fe-7ab074a73794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.461000000000001, 2.7,             !- X,Y,Z Vertex 1 {m}
  0, -0.461000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  4.145875, -0.461000000000001, 0,        !- X,Y,Z Vertex 3 {m}
  4.145875, -0.461000000000001, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3b69e4-df54-4aa7-b6d8-1e0a0ce04ccd}, !- Handle
  Surface 712,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0fc3457-beae-42c5-a1fe-7ab074a73794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {228f9189-dcfb-4519-870e-37f17a66010f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4965, -0.461000000000001, 2.7,        !- X,Y,Z Vertex 1 {m}
  3.4965, 6.0061, 2.7,                    !- X,Y,Z Vertex 2 {m}
  0, 6.0061, 2.7,                         !- X,Y,Z Vertex 3 {m}
  0, -0.461000000000001, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a523e9e-a4c0-4c25-a160-c03705fdc2b2}, !- Handle
  Surface 446,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64459123608526e-032, -8.598025, 2.866, !- X,Y,Z Vertex 1 {m}
  1.37779874801218e-032, -6.00006885074151e-017, -1.80002588905782e-016, !- X,Y,Z Vertex 2 {m}
  -5.59, -5.5890162508723, 1.863,         !- X,Y,Z Vertex 3 {m}
  -5.59, -8.598025, 2.866;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13047210-0971-47f7-8fd8-f7c8a1c42a2c}, !- Handle
  Surface 656,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.62225, -8.598025, 2.866,            !- X,Y,Z Vertex 1 {m}
  -5.59, -8.598025, 2.866,                !- X,Y,Z Vertex 2 {m}
  -5.59, -5.5890162508723, 1.863,         !- X,Y,Z Vertex 3 {m}
  -11.18, -2.82058036717086e-017, -8.46176570531907e-017, !- X,Y,Z Vertex 4 {m}
  -63.62225, 1.04003914170359e-016, 3.12012649732938e-016; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {5c2c9159-0166-40c8-8454-4b75599caab2}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81492536116312, 15.75, 1.87120727938471, !- X,Y,Z Vertex 1 {m}
  4.56500000000002, 15.75, 1.288,         !- X,Y,Z Vertex 2 {m}
  0.700000000000003, 15.75, 0,            !- X,Y,Z Vertex 3 {m}
  -2.8, 15.75, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9822b85a-c4db-4abd-8afc-8c5b2f87b243}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bc7878-ef38-4eea-bb21-f6a2e9aee9cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56500000000002, 15.75, 1.288,         !- X,Y,Z Vertex 1 {m}
  8.43000000000002, 15.75, 0,             !- X,Y,Z Vertex 2 {m}
  0.700000000000003, 15.75, 0;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {6685521d-4fe0-49f8-9d40-69e01c02ffe2}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {94f2e97b-ad96-4ba1-86cb-5ea7689cbf54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3437a8df-76ff-4169-a029-fa4cb91de9b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59, 2.88751438469448e-015, 1.863,     !- X,Y,Z Vertex 1 {m}
  -1.71521346494137e-034, 2.88781198338013e-015, 5.14677503979192e-034, !- X,Y,Z Vertex 2 {m}
  11.18, 2.88777695953286e-015, 3.50028084434002e-034; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e8610db2-04e7-4817-9fd3-d27b01c42568}, !- Handle
  Surface 623,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67176500-594c-4d45-ad2a-1b97592d8a2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77964904969252e-047, 13.425, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  -4.90615817956305e-062, 12.56, -2.08507335559045e-030, !- X,Y,Z Vertex 2 {m}
  -5.49275, 12.56, -2.64688109487701e-030, !- X,Y,Z Vertex 3 {m}
  -5.49275, 13.425, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Handle
  Space 231,                              !- Name
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.906,                                 !- X Origin {m}
  34.75,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {59481871-074a-45cc-b565-a16f1cbdaa5f}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -25.8949790599506, 0,                !- X,Y,Z Vertex 2 {m}
  1.5017, -25.8949790599506, 0,           !- X,Y,Z Vertex 3 {m}
  1.5017, -26.6774790599506, 0,           !- X,Y,Z Vertex 4 {m}
  3.344, -26.6774790599506, 0,            !- X,Y,Z Vertex 5 {m}
  3.34399999999998, -28.2990407369454, 0, !- X,Y,Z Vertex 6 {m}
  -2.731, -28.2990407369454, 0,           !- X,Y,Z Vertex 7 {m}
  -2.731, -28.7439, 0,                    !- X,Y,Z Vertex 8 {m}
  -48.809925, -28.7439, 0,                !- X,Y,Z Vertex 9 {m}
  -48.809925, -30.9145, 0,                !- X,Y,Z Vertex 10 {m}
  -50.539125, -30.9145, 0,                !- X,Y,Z Vertex 11 {m}
  -50.539125, -32.811, 0,                 !- X,Y,Z Vertex 12 {m}
  -53.460125, -32.811, 0,                 !- X,Y,Z Vertex 13 {m}
  -53.460125, -28.7439, 0,                !- X,Y,Z Vertex 14 {m}
  -58.8177, -28.7439, 0,                  !- X,Y,Z Vertex 15 {m}
  -58.8177, -28.3004, 0,                  !- X,Y,Z Vertex 16 {m}
  -64.906, -28.3004, 0,                   !- X,Y,Z Vertex 17 {m}
  -64.906, -26.6831297885535, 0,          !- X,Y,Z Vertex 18 {m}
  -61.5624, -26.6831297885535, 0,         !- X,Y,Z Vertex 19 {m}
  -61.5624, -24.9173297885535, 0,         !- X,Y,Z Vertex 20 {m}
  -59.23355, -24.9173297885535, 0,        !- X,Y,Z Vertex 21 {m}
  -59.23355, -26.2524297885535, 0,        !- X,Y,Z Vertex 22 {m}
  -2.33460000000001, -26.2524297885535, 0, !- X,Y,Z Vertex 23 {m}
  -2.33459999999999, 0, 0;                !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {95c874ae-46ae-4ca7-ba8d-d972f132bc24}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8086bc5c-d357-4477-a8a4-e937e4c99ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.3249, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -5.3249, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddbd8c2a-9c62-4644-b7b8-f5f1f8113a2f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d02603f-1ae9-4e1d-8caf-9b89d3758a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4395, 2.7,                       !- X,Y,Z Vertex 1 {m}
  0, -10.4395, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.3249, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.3249, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa570b5-b347-432f-8f8b-fc6fa647594d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b09709d-604b-4d1b-922f-3c2473981dbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.75, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, -15.75, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -10.4395, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.4395, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279be096-6b09-47e8-9dd0-128dc588cadd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a707c5f7-44c0-4cc9-9b6d-ada2038c5069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.8949790599506, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -25.8949790599506, 0,                !- X,Y,Z Vertex 2 {m}
  0, -15.75, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -15.75, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d5dc15-b9e9-4f07-b2c5-41939dccf26c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165dea91-02b2-4be6-b15e-7aa67aee1b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5017, -25.8949790599506, 2.7,         !- X,Y,Z Vertex 1 {m}
  1.5017, -25.8949790599506, 0,           !- X,Y,Z Vertex 2 {m}
  0, -25.8949790599506, 0,                !- X,Y,Z Vertex 3 {m}
  0, -25.8949790599506, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1825a62-e238-4583-85b2-608b91a1c0cc}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8ab365-1134-4ddd-a4c4-0c48399d70d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5017, -26.6774790599506, 2.7,         !- X,Y,Z Vertex 1 {m}
  1.5017, -26.6774790599506, 0,           !- X,Y,Z Vertex 2 {m}
  1.5017, -25.8949790599506, 0,           !- X,Y,Z Vertex 3 {m}
  1.5017, -25.8949790599506, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96afd0bb-c1e4-4124-a275-621da18e0b92}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97aee9fe-4a86-48c6-b8d1-dd394413aacf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.344, -26.6774790599506, 2.7,          !- X,Y,Z Vertex 1 {m}
  3.344, -26.6774790599506, 0,            !- X,Y,Z Vertex 2 {m}
  1.5017, -26.6774790599506, 0,           !- X,Y,Z Vertex 3 {m}
  1.5017, -26.6774790599506, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6258279e-6a29-4afe-9920-6f16482d8cb3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34399999999998, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  3.34399999999998, -28.2990407369454, 0, !- X,Y,Z Vertex 2 {m}
  3.344, -26.6774790599506, 0,            !- X,Y,Z Vertex 3 {m}
  3.344, -26.6774790599506, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcdcc44-7991-46c3-91a4-ea5db8f38957}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2671cb9-f336-470b-a8f5-03bee865589e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.0039, -28.2990407369454, 2.7,        !- X,Y,Z Vertex 1 {m}
  -2.0039, -28.2990407369454, 0,          !- X,Y,Z Vertex 2 {m}
  3.34399999999998, -28.2990407369454, 0, !- X,Y,Z Vertex 3 {m}
  3.34399999999998, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66fb8f3-f90e-4de4-acfd-f36808b23aa2}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc533e55-3b7d-430c-a6d3-8e676a24991f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.731, -28.2990407369454, 2.7,         !- X,Y,Z Vertex 1 {m}
  -2.731, -28.2990407369454, 0,           !- X,Y,Z Vertex 2 {m}
  -2.0039, -28.2990407369454, 0,          !- X,Y,Z Vertex 3 {m}
  -2.0039, -28.2990407369454, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430b6288-afe3-49d0-a4c3-c3f79425a3be}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eca1fea-6ab5-4662-a539-11b390f3d413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.731, -28.7439, 2.7,                  !- X,Y,Z Vertex 1 {m}
  -2.731, -28.7439, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.731, -28.2990407369454, 0,           !- X,Y,Z Vertex 3 {m}
  -2.731, -28.2990407369454, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bddea7-20d9-4e31-9ba8-23853dcb2ad7}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc83058e-f4d7-4822-b0ad-61830cf118dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9712, -28.7439, 2.7,                 !- X,Y,Z Vertex 1 {m}
  -3.9712, -28.7439, 0,                   !- X,Y,Z Vertex 2 {m}
  -2.731, -28.7439, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.731, -28.7439, 2.7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbd3548-f6cd-4406-807d-4749abf36a9f}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c414508-b709-42b6-b352-a19cbc9e5b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.101875, -28.7439, 2.7,               !- X,Y,Z Vertex 1 {m}
  -8.101875, -28.7439, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.9712, -28.7439, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.9712, -28.7439, 2.7;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06de96e6-fb10-422d-a90d-870a78430e00}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3385b5e2-bf40-464c-873e-b4f6123d49cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.081725, -28.7439, 2.7,              !- X,Y,Z Vertex 1 {m}
  -13.081725, -28.7439, 0,                !- X,Y,Z Vertex 2 {m}
  -11.022875, -28.7439, 0,                !- X,Y,Z Vertex 3 {m}
  -11.022875, -28.7439, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d90471-c7e9-4022-b8bc-b867d0f40ae7}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906fef46-411c-4839-bc71-3b46014d129a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.809925, -28.7439, 2.7,              !- X,Y,Z Vertex 1 {m}
  -48.809925, -28.7439, 0,                !- X,Y,Z Vertex 2 {m}
  -13.081725, -28.7439, 0,                !- X,Y,Z Vertex 3 {m}
  -13.081725, -28.7439, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9e7d9a-d31f-4852-a52b-5f2eacdb484a}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567970c3-7719-4398-85b9-f3499b791364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.809925, -30.9145, 2.7,              !- X,Y,Z Vertex 1 {m}
  -48.809925, -30.9145, 0,                !- X,Y,Z Vertex 2 {m}
  -48.809925, -28.7439, 0,                !- X,Y,Z Vertex 3 {m}
  -48.809925, -28.7439, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c851b03-625d-46fa-a896-fa49d67cb75e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e8a7755-d59e-42a8-8073-150b4e00c8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.539125, -30.9145, 2.7,              !- X,Y,Z Vertex 1 {m}
  -50.539125, -30.9145, 0,                !- X,Y,Z Vertex 2 {m}
  -48.809925, -30.9145, 0,                !- X,Y,Z Vertex 3 {m}
  -48.809925, -30.9145, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723ff109-8337-4f0b-9035-182b993bb4d9}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe839fe-1e57-4213-ae12-1e842c5c68b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.539125, -32.811, 2.7,               !- X,Y,Z Vertex 1 {m}
  -50.539125, -32.811, 0,                 !- X,Y,Z Vertex 2 {m}
  -50.539125, -30.9145, 0,                !- X,Y,Z Vertex 3 {m}
  -50.539125, -30.9145, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13fbd047-7342-483f-8d1a-6bb7d5fcb151}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1eb13b-c25e-4c11-8e59-24ace47fada8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.460125, -32.811, 2.7,               !- X,Y,Z Vertex 1 {m}
  -53.460125, -32.811, 0,                 !- X,Y,Z Vertex 2 {m}
  -50.539125, -32.811, 0,                 !- X,Y,Z Vertex 3 {m}
  -50.539125, -32.811, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2639fd-e57b-4b15-a511-097e7752e4f9}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b60a829-e79e-4d11-875d-babec96ce18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.460125, -28.7439, 2.7,              !- X,Y,Z Vertex 1 {m}
  -53.460125, -28.7439, 0,                !- X,Y,Z Vertex 2 {m}
  -53.460125, -32.811, 0,                 !- X,Y,Z Vertex 3 {m}
  -53.460125, -32.811, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4ce6d1-3367-4034-b831-816f5d9a2fef}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a201d60f-622a-46fe-8712-f44162c3b43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.606, -28.7439, 2.7,                 !- X,Y,Z Vertex 1 {m}
  -57.606, -28.7439, 0,                   !- X,Y,Z Vertex 2 {m}
  -53.460125, -28.7439, 0,                !- X,Y,Z Vertex 3 {m}
  -53.460125, -28.7439, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3631aea9-d6ed-4a77-bf29-30d988517056}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7524df2e-066d-4594-acc5-b8dc16470346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.8177, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -58.8177, -28.7439, 0,                  !- X,Y,Z Vertex 2 {m}
  -57.606, -28.7439, 0,                   !- X,Y,Z Vertex 3 {m}
  -57.606, -28.7439, 2.7;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85e1e82-2ee6-4e10-8e99-b36672e4b322}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b0d9d6-7c39-4e5d-8f16-63ea794d7919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.8177, -28.3004, 2.7,                !- X,Y,Z Vertex 1 {m}
  -58.8177, -28.3004, 0,                  !- X,Y,Z Vertex 2 {m}
  -58.8177, -28.7439, 0,                  !- X,Y,Z Vertex 3 {m}
  -58.8177, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27cfba13-6685-4496-b904-936a6c365c17}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5fb83f-9448-44c5-a64b-c32eab28e693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.541369679096, -28.3004, 2.7,        !- X,Y,Z Vertex 1 {m}
  -59.541369679096, -28.3004, 0,          !- X,Y,Z Vertex 2 {m}
  -58.8177, -28.3004, 0,                  !- X,Y,Z Vertex 3 {m}
  -58.8177, -28.3004, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {587a6593-4b4e-468a-98de-c2f7191dd80b}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d6cb0f2-832c-4829-8d1b-c51febe0ad3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.906, -28.3004, 2.7,                 !- X,Y,Z Vertex 1 {m}
  -64.906, -28.3004, 0,                   !- X,Y,Z Vertex 2 {m}
  -59.541369679096, -28.3004, 0,          !- X,Y,Z Vertex 3 {m}
  -59.541369679096, -28.3004, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906702b6-2a4c-4692-abc4-e23ba2fb8987}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.906, -26.6831297885535, 2.7,        !- X,Y,Z Vertex 1 {m}
  -64.906, -26.6831297885535, 0,          !- X,Y,Z Vertex 2 {m}
  -64.906, -28.3004, 0,                   !- X,Y,Z Vertex 3 {m}
  -64.906, -28.3004, 2.7;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30b7267-3b23-4001-a169-906f9705e91d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373f369d-869e-43b0-8433-0186c85057ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.5624, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -61.5624, -26.6831297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -64.906, -26.6831297885535, 0,          !- X,Y,Z Vertex 3 {m}
  -64.906, -26.6831297885535, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c5262f-4d16-4def-b8f7-69f0792cae08}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ceffe3-9b05-4d5f-929d-f651dfc12c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.5624, -24.9173297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -61.5624, -24.9173297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -61.5624, -26.6831297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -61.5624, -26.6831297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2ecc91-96e0-4753-8ea2-94aa74b7719b}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574dec5c-39b3-4a59-b985-e6f810d419a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.41325, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -59.41325, -24.9173297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -61.5624, -24.9173297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -61.5624, -24.9173297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73540e73-1cdc-46eb-9673-6ce2f08fd0c3}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5180ed1c-2a00-45af-a206-de810964505a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.23355, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -59.23355, -24.9173297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -59.41325, -24.9173297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -59.41325, -24.9173297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f5bf364-ea9d-4c2f-b0ce-940b0f235973}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47121870-7dd8-4efc-895c-318918700182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.23355, -26.2524297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -59.23355, -26.2524297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -59.23355, -24.9173297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -59.23355, -24.9173297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4bc880-b497-4eb4-a369-345b00d3dc75}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17610cbd-f9a8-4735-9169-23db00afed68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.904, -26.2524297885535, 2.7,        !- X,Y,Z Vertex 1 {m}
  -48.904, -26.2524297885535, 0,          !- X,Y,Z Vertex 2 {m}
  -59.23355, -26.2524297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -59.23355, -26.2524297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ed74b2-c499-4f0c-83c2-7ab80e57fb22}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a82fd2-aa5c-487b-9ad4-370f6a37fbf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6879, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -43.6879, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -48.904, -26.2524297885535, 0,          !- X,Y,Z Vertex 3 {m}
  -48.904, -26.2524297885535, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d68cc54-e0b4-48c2-8763-5d59e867cfee}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64fac70-78b4-47f5-ba0e-e0be2eb01975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.508, -26.2524297885535, 2.7,        !- X,Y,Z Vertex 1 {m}
  -33.508, -26.2524297885535, 0,          !- X,Y,Z Vertex 2 {m}
  -38.583, -26.2524297885535, 0,          !- X,Y,Z Vertex 3 {m}
  -38.583, -26.2524297885535, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04453c6-8fed-4b44-ad07-09ffdf3be324}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3b4454-b649-453d-a18c-45ce860e88c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.1227, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -32.1227, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -33.508, -26.2524297885535, 0,          !- X,Y,Z Vertex 3 {m}
  -33.508, -26.2524297885535, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6967259-cf37-408a-8534-6c88c4e9080c}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {495500c6-5fcc-4cb7-b6db-de339a424af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.3227, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -23.3227, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -32.1227, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -32.1227, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b805aa55-92c5-4a2d-8500-118d94ea089b}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01dc51e-c9ed-4b98-8f5a-2dd14f1d5887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.0138, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -13.0138, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -23.3227, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -23.3227, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b44af5-d123-420d-8115-f4666557d9a5}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6476173-7084-4ef9-9110-92b7f4630df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33460000000001, -26.2524297885535, 2.7, !- X,Y,Z Vertex 1 {m}
  -2.33460000000001, -26.2524297885535, 0, !- X,Y,Z Vertex 2 {m}
  -13.0138, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -13.0138, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b48034a-90c7-4e3b-b919-c08b8c7d336a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ae9285-31e3-4aa6-bafe-91d30248d0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33460000000001, -15.75, 2.7,         !- X,Y,Z Vertex 1 {m}
  -2.33460000000001, -15.75, 0,           !- X,Y,Z Vertex 2 {m}
  -2.33460000000001, -26.2524297885535, 0, !- X,Y,Z Vertex 3 {m}
  -2.33460000000001, -26.2524297885535, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b82f809-4a2e-4ef4-be7b-5d34d033885b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a354f442-52db-4787-b963-b582042ae134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33459999999999, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  -2.33459999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.33459999999999, -5.31195, 0,         !- X,Y,Z Vertex 3 {m}
  -2.33459999999999, -5.31195, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d47c9a-b901-4535-bb27-fcc7cf313297}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6497a25a-6856-4914-a2f8-8e8ac2f82df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.33459999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.33459999999999, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6473a3-3475-4a93-8087-8bb774fdfe9f}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9528dfa1-43e3-4796-b36d-596e050963d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.731, -28.7439, 2.7,                  !- X,Y,Z Vertex 1 {m}
  -2.731, -28.2990407369454, 2.7,         !- X,Y,Z Vertex 2 {m}
  3.34399999999998, -28.2990407369454, 2.7, !- X,Y,Z Vertex 3 {m}
  3.344, -26.6774790599506, 2.7,          !- X,Y,Z Vertex 4 {m}
  1.5017, -26.6774790599506, 2.7,         !- X,Y,Z Vertex 5 {m}
  1.5017, -25.8949790599506, 2.7,         !- X,Y,Z Vertex 6 {m}
  0, -25.8949790599506, 2.7,              !- X,Y,Z Vertex 7 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 8 {m}
  -2.33459999999999, 0, 2.7,              !- X,Y,Z Vertex 9 {m}
  -2.33460000000001, -26.2524297885535, 2.7, !- X,Y,Z Vertex 10 {m}
  -59.23355, -26.2524297885535, 2.7,      !- X,Y,Z Vertex 11 {m}
  -59.23355, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 12 {m}
  -61.5624, -24.9173297885535, 2.7,       !- X,Y,Z Vertex 13 {m}
  -61.5624, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 14 {m}
  -64.906, -26.6831297885535, 2.7,        !- X,Y,Z Vertex 15 {m}
  -64.906, -28.3004, 2.7,                 !- X,Y,Z Vertex 16 {m}
  -58.8177, -28.3004, 2.7,                !- X,Y,Z Vertex 17 {m}
  -58.8177, -28.7439, 2.7;                !- X,Y,Z Vertex 18 {m}

OS:Rendering:Color,
  {391ec6eb-6270-4a23-b844-0863b14a7bac}, !- Handle
  Rendering Color 14,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Space,
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Handle
  Space 232,                              !- Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9348,                                !- X Origin {m}
  6.0061,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {c3ea8e53-018f-48e2-927e-954f87183508}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {41875dc6-4711-4ff5-bbca-17c8c7a96093}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.130675, -6.4671, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.130675, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2bd365-ea13-4133-a09d-4ffc2f3a95ec}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d36b32-b542-4cfe-b482-e597befaa907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.0061, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -6.0061, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b13075-d4e7-46f3-b33b-57f672cb823a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.4671, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -6.0061, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.0061, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1613a9ad-aacd-46c3-b7c3-0760a77319f4}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.130675, -6.4671, 2.7,                !- X,Y,Z Vertex 1 {m}
  -4.130675, -6.4671, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.4671, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31fc3f7b-524c-4713-81c5-8b2738dc1a47}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.130675, -5.6671, 2.7,                !- X,Y,Z Vertex 1 {m}
  -4.130675, -5.6671, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.130675, -6.4671, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.130675, -6.4671, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a285c5b7-14ae-45d8-ae2c-253a2b4803d8}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf45efe-a868-4d29-adc6-389f7f2fd3ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.130675, -4.0671, 2.7,                !- X,Y,Z Vertex 1 {m}
  -4.130675, -4.0671, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.130675, -5.6671, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.130675, -5.6671, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e660baf-4b40-4b96-b417-434b5ebfa733}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6c3010-55d8-462f-90cc-20fb54e3539a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.130675, 0, 2.7,                      !- X,Y,Z Vertex 1 {m}
  -4.130675, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.130675, -4.0671, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.130675, -4.0671, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c414508-b709-42b6-b352-a19cbc9e5b59}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fbd3548-f6cd-4406-807d-4749abf36a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.130675, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.130675, 0, 2.7;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ff3ee9-acd0-4a36-a9d4-9334408f87ef}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5cf7786-ea6f-42cf-a170-60aa47d10d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85080198599681, -6.4671, 2.7,        !- X,Y,Z Vertex 1 {m}
  -3.85080198599681, 0, 2.7,              !- X,Y,Z Vertex 2 {m}
  -4.130675, 0, 2.7,                      !- X,Y,Z Vertex 3 {m}
  -4.130675, -6.4671, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Handle
  Space 233,                              !- Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9348,                                !- X Origin {m}
  6.0061,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {44786733-344c-40a6-992b-b26583013994}, !- Handle
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729999999999, 0.44485926305462, 0,  !- X,Y,Z Vertex 1 {m}
  1.96729999999999, -6.0061, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.0061, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  1.2402, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  1.2402, 0.444859263054595, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bc83058e-f4d7-4822-b0ad-61830cf118dc}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4bddea7-20d9-4e31-9ba8-23853dcb2ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2402, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  1.2402, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eca1fea-6ab5-4662-a539-11b390f3d413}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430b6288-afe3-49d0-a4c3-c3f79425a3be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2402, 0.444859263054595, 2.7,         !- X,Y,Z Vertex 1 {m}
  1.2402, 0.444859263054595, 0,           !- X,Y,Z Vertex 2 {m}
  1.2402, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.2402, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc533e55-3b7d-430c-a6d3-8e676a24991f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66fb8f3-f90e-4de4-acfd-f36808b23aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729999999999, 0.44485926305462, 2.7, !- X,Y,Z Vertex 1 {m}
  1.96729999999999, 0.44485926305462, 0,  !- X,Y,Z Vertex 2 {m}
  1.2402, 0.444859263054595, 0,           !- X,Y,Z Vertex 3 {m}
  1.2402, 0.444859263054595, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4853aa9-9039-48f9-bc54-3c524396cbe4}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b139f4-fdd6-4984-bf51-5c932de5b8ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729999999999, -6.0061, 2.7,         !- X,Y,Z Vertex 1 {m}
  1.96729999999999, -6.0061, 0,           !- X,Y,Z Vertex 2 {m}
  1.96729999999999, 0.44485926305462, 0,  !- X,Y,Z Vertex 3 {m}
  1.96729999999999, 0.44485926305462, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716d1311-0c6b-429f-8d98-1cbf914021f4}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.0061, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -6.0061, 0,                          !- X,Y,Z Vertex 2 {m}
  1.96729999999999, -6.0061, 0,           !- X,Y,Z Vertex 3 {m}
  1.96729999999999, -6.0061, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d36b32-b542-4cfe-b482-e597befaa907}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2bd365-ea13-4133-a09d-4ffc2f3a95ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.0061, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.0061, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ff49c0-e658-420a-aeb0-089ad75f36c8}, !- Handle
  Surface 123,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b862b552-61be-442e-b196-eb211e9774cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744ff5f4-5acd-4f3a-abb1-e0b678a69867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729999999999, -6.0061, 2.7,         !- X,Y,Z Vertex 1 {m}
  1.96729999999999, 0.44485926305462, 2.7, !- X,Y,Z Vertex 2 {m}
  1.2402, 0.444859263054595, 2.7,         !- X,Y,Z Vertex 3 {m}
  1.2402, 0, 2.7,                         !- X,Y,Z Vertex 4 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 5 {m}
  0, -6.0061, 2.7;                        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Handle
  Space 234,                              !- Name
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.804125,                              !- X Origin {m}
  1.939,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}; !- Thermal Zone Name

OS:Surface,
  {98a45a14-0f4c-42f0-9350-ef9b4291a7b4}, !- Handle
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.0671, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.921, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.921, 4.0671, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a96e718-231d-4823-8ef6-16c063f8309c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4c0320-cc30-4733-81ca-a399a281a9e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -2.921, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0cef882-1f48-414c-94fd-9a7037695b8f}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb0b5122-6a14-4818-8e97-e75a83695f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, 4.0671, 2.7,                    !- X,Y,Z Vertex 1 {m}
  -2.921, 4.0671, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.921, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.921, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5056952-3e04-4066-a47c-fdd34c786110}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe735ce-51a7-498f-8f3c-271bd8e204ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.0671, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, 4.0671, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.921, 4.0671, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.921, 4.0671, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6c3010-55d8-462f-90cc-20fb54e3539a}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e660baf-4b40-4b96-b417-434b5ebfa733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.0671, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.0671, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca87b719-71fc-45e0-9264-58ad1335529e}, !- Handle
  Surface 236,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f326e51a-8a65-48bd-84fb-4c6bb93b4657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b177be-158b-4f83-898b-5eac60ccacfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 4.0671, 2.7,                         !- X,Y,Z Vertex 2 {m}
  -2.921, 4.0671, 2.7,                    !- X,Y,Z Vertex 3 {m}
  -2.921, 0, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bd0388bb-70d2-4ff6-b5c4-565d64b3d23e}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Handle
  Space 235,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.7965,                                !- X Origin {m}
  6.0061,                                 !- Y Origin {m}
  2.7,                                    !- Z Origin {m}
  {2fac42af-f8c7-4943-afc7-12fff113ef65}, !- Building Story Name
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b5cf7786-ea6f-42cf-a170-60aa47d10d1a}, !- Handle
  Surface 237,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ff3ee9-acd0-4a36-a9d4-9334408f87ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2874980140032, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  46.2874980140032, -6.4671, 0,           !- X,Y,Z Vertex 2 {m}
  46.007625, -6.4671, 0,                  !- X,Y,Z Vertex 3 {m}
  46.007625, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f78250a-01c3-4525-a9c1-d35a3ddcb639}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4ef30d-6c96-47bd-99ba-43b65ae533a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2874980140032, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  46.2874980140032, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d5faf8-3f18-4a8d-80c6-d13a3c325d62}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08e6d2af-9ab9-4a76-805b-a18f12059023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2874980140032, -6.4671, 2.7,         !- X,Y,Z Vertex 1 {m}
  46.2874980140032, -6.4671, 0,           !- X,Y,Z Vertex 2 {m}
  46.2874980140032, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  46.2874980140032, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.4671, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 2 {m}
  46.2874980140032, -6.4671, 0,           !- X,Y,Z Vertex 3 {m}
  46.2874980140032, -6.4671, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36baf1e-7f4e-4300-a9c9-b5852ba5e918}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafb6f4b-a7b4-4e06-b46e-79c034ed4962}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.4671, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5927c4-6dd2-4544-b131-44e51afef61b}, !- Handle
  Surface 289,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a96603a7-1748-464b-8ac4-065c76c324f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2874980140032, -6.4671, 2.7,         !- X,Y,Z Vertex 1 {m}
  46.2874980140032, 0, 2.7,               !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -6.4671, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {74f2a7d6-623a-4d18-9d51-df1bccea7d55}, !- Handle
  Rendering Color 16,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Space,
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Handle
  Space 236,                              !- Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0839980140032,                       !- X Origin {m}
  -0.461000000000001,                     !- Y Origin {m}
  2.7,                                    !- Z Origin {m}
  {2fac42af-f8c7-4943-afc7-12fff113ef65}, !- Building Story Name
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3ecc0ac8-e824-4f0b-a2ac-eed5999cb363}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84dc3fe6-4670-4513-a0cd-befbe6758ea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, 6.4671, 0,            !- X,Y,Z Vertex 1 {m}
  3.85080198599681, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.4671, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08e6d2af-9ab9-4a76-805b-a18f12059023}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d5faf8-3f18-4a8d-80c6-d13a3c325d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4671, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, 6.4671, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd97845-a717-4aea-824a-b0a8925d3d8f}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d5caa49-11b8-4e92-8c66-18d2d6677300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, 6.4671, 2.7,          !- X,Y,Z Vertex 1 {m}
  3.85080198599681, 6.4671, 0,            !- X,Y,Z Vertex 2 {m}
  0, 6.4671, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.4671, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e632ba2-ca8b-45bc-a71f-83c08cdb20c0}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5371cd5-35d2-49da-876b-63f99f413739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, 0.461000000000001, 2.7, !- X,Y,Z Vertex 1 {m}
  3.85080198599681, 0.461000000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.85080198599681, 6.4671, 0,            !- X,Y,Z Vertex 3 {m}
  3.85080198599681, 6.4671, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eab1032-b0b5-4886-b812-1e3632c465d9}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  3.85080198599681, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.85080198599681, 0.461000000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.85080198599681, 0.461000000000001, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca915ab-5c87-44e5-ba47-520a00127cfc}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.85080198599681, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.85080198599681, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55c1816-930c-4d43-9e97-8b26a44bc9a3}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {058494aa-6b3d-4e2d-bb02-d22f0e41b7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a9741b-39a1-4451-b335-3c7a1507c7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  3.85080198599681, 6.4671, 2.7,          !- X,Y,Z Vertex 2 {m}
  0, 6.4671, 2.7,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {07749deb-2cfa-4310-bb4b-ea286d8f876e}, !- Handle
  Rendering Color 17,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Space,
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Handle
  Space 237,                              !- Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9348,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.7,                                    !- Z Origin {m}
  {2fac42af-f8c7-4943-afc7-12fff113ef65}, !- Building Story Name
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {744ff5f4-5acd-4f3a-abb1-e0b678a69867}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ff49c0-e658-420a-aeb0-089ad75f36c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9673, 6.4509592630546, 0,             !- X,Y,Z Vertex 1 {m}
  1.96729999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 6.0061, 0,       !- X,Y,Z Vertex 4 {m}
  1.2402, 6.0061, 0,                      !- X,Y,Z Vertex 5 {m}
  1.2402, 6.4509592630546, 0;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a5371cd5-35d2-49da-876b-63f99f413739}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e632ba2-ca8b-45bc-a71f-83c08cdb20c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 6.0061, 2.7,     !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 6.0061, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99aa7dfe-69f7-4ae6-8b29-8f354504d61d}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5f4ad0e-3066-4992-bd57-4477432192de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2402, 6.0061, 2.7,                    !- X,Y,Z Vertex 1 {m}
  1.2402, 6.0061, 0,                      !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 6.0061, 0,       !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 6.0061, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e36cc39-bebe-4a02-8453-bec9a7697235}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64ce8d8-d95c-42e1-a653-f01310a84221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2402, 6.4509592630546, 2.7,           !- X,Y,Z Vertex 1 {m}
  1.2402, 6.4509592630546, 0,             !- X,Y,Z Vertex 2 {m}
  1.2402, 6.0061, 0,                      !- X,Y,Z Vertex 3 {m}
  1.2402, 6.0061, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0c6bd4-6b41-47ef-91aa-8b688aeb165e}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67ea1866-6f71-47d6-a684-24843d1d19e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9673, 6.4509592630546, 2.7,           !- X,Y,Z Vertex 1 {m}
  1.9673, 6.4509592630546, 0,             !- X,Y,Z Vertex 2 {m}
  1.2402, 6.4509592630546, 0,             !- X,Y,Z Vertex 3 {m}
  1.2402, 6.4509592630546, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d514d27-d99b-4b66-a33e-632473a5d122}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e466c71-719c-4a80-9153-b352765f3fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729999999999, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  1.96729999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.9673, 6.4509592630546, 0,             !- X,Y,Z Vertex 3 {m}
  1.9673, 6.4509592630546, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebf1218-c590-45e5-87a3-b88bf8b6a48e}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.96729999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.96729999999999, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da53a104-6e9f-4dc1-9367-d3d5c183c7e8}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e13fb180-ff80-4a32-bca7-4b38ce3cff5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3e1924-dc25-4679-a8b5-97a70210ab28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729999999999, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  1.9673, 6.4509592630546, 2.7,           !- X,Y,Z Vertex 2 {m}
  1.2402, 6.4509592630546, 2.7,           !- X,Y,Z Vertex 3 {m}
  1.2402, 6.0061, 2.7,                    !- X,Y,Z Vertex 4 {m}
  1.15505827125162e-014, 6.0061, 2.7,     !- X,Y,Z Vertex 5 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {f1776a83-7499-4d1b-b6df-f1a84e9f4848}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Space,
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Handle
  Space 238,                              !- Name
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.5714,                                !- X Origin {m}
  34.75,                                  !- Y Origin {m}
  2.7,                                    !- Z Origin {m}
  {2fac42af-f8c7-4943-afc7-12fff113ef65}, !- Building Story Name
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9528dfa1-43e3-4796-b36d-596e050963d4}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6473a3-3475-4a93-8087-8bb774fdfe9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -25.8949790599506, 0, !- X,Y,Z Vertex 2 {m}
  3.83629999999999, -25.8949790599507, 0, !- X,Y,Z Vertex 3 {m}
  3.83630000000001, -26.6774790599506, 0, !- X,Y,Z Vertex 4 {m}
  5.67860000000001, -26.6774790599506, 0, !- X,Y,Z Vertex 5 {m}
  5.67859999999999, -28.2990407369454, 0, !- X,Y,Z Vertex 6 {m}
  -0.396399999999991, -28.2990407369454, 0, !- X,Y,Z Vertex 7 {m}
  -0.396399999999991, -28.7439, 0,        !- X,Y,Z Vertex 8 {m}
  -56.4831, -28.7439, 0,                  !- X,Y,Z Vertex 9 {m}
  -56.4831, -28.3004, 0,                  !- X,Y,Z Vertex 10 {m}
  -62.5714, -28.3004, 0,                  !- X,Y,Z Vertex 11 {m}
  -62.5714, -26.6831297885535, 0,         !- X,Y,Z Vertex 12 {m}
  -59.2278, -26.6831297885535, 0,         !- X,Y,Z Vertex 13 {m}
  -59.2278, -24.9173297885535, 0,         !- X,Y,Z Vertex 14 {m}
  -56.89895, -24.9173297885535, 0,        !- X,Y,Z Vertex 15 {m}
  -56.89895, -26.2524297885535, 0,        !- X,Y,Z Vertex 16 {m}
  0, -26.2524297885535, 0,                !- X,Y,Z Vertex 17 {m}
  -1.92355843129091e-030, -4.1826863511486e-045, 0; !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {1f1c88b9-60d2-4b7c-ab51-3a7127ec5a34}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {543238e4-1b78-419d-a158-b410b77e6bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -2.52903340892277e-060, 2.7, !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -2.52903340892276e-060, -1.9967483348051e-121, !- X,Y,Z Vertex 2 {m}
  -1.92355843129091e-030, -4.1826863511486e-045, 1.14099904846006e-121, !- X,Y,Z Vertex 3 {m}
  -1.92355843129091e-030, -4.1826863511486e-045, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3045450-28cc-4ff4-845d-06e32a337f8d}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a4b4001-9f29-4e77-99c0-0b60c9740a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -5.3249, 2.7,         !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -5.3249, 0,           !- X,Y,Z Vertex 2 {m}
  2.33460000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -1.01161336356911e-060, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acfd1a4-b434-4bfe-8e8d-577af16fd075}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8590cc-85b1-4aae-a8c0-3dd19ae4963f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83629999999999, -25.8949790599507, 2.7, !- X,Y,Z Vertex 1 {m}
  3.83629999999999, -25.8949790599507, 0, !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -25.8949790599506, 0, !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -25.8949790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ae5edb-6164-491a-9928-abe65036e252}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e44e5b5-0ad7-4116-978b-68b0e6edf04d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83630000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  3.83630000000001, -26.6774790599506, 0, !- X,Y,Z Vertex 2 {m}
  3.83629999999999, -25.8949790599507, 0, !- X,Y,Z Vertex 3 {m}
  3.83629999999999, -25.8949790599507, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2fd0a6-d62b-4774-ad79-fb0e40579d9c}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1998597f-0bd4-4eb7-8883-f322f58a0817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67860000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  5.67860000000001, -26.6774790599506, 0, !- X,Y,Z Vertex 2 {m}
  3.83630000000001, -26.6774790599506, 0, !- X,Y,Z Vertex 3 {m}
  3.83630000000001, -26.6774790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ee53a7-3d43-4c45-a2b1-4c24abb5ae6a}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67859999999999, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  5.67859999999999, -28.2990407369454, 0, !- X,Y,Z Vertex 2 {m}
  5.67860000000001, -26.6774790599506, 0, !- X,Y,Z Vertex 3 {m}
  5.67860000000001, -26.6774790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c290f0-8cbb-46fb-a7bd-769268f23bb0}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {558706bd-d7ad-483e-8a4b-f3f9bf89da6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.330699999999985, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  0.330699999999985, -28.2990407369454, 0, !- X,Y,Z Vertex 2 {m}
  5.67859999999999, -28.2990407369454, 0, !- X,Y,Z Vertex 3 {m}
  5.67859999999999, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ea1866-6f71-47d6-a684-24843d1d19e6}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d0c6bd4-6b41-47ef-91aa-8b688aeb165e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396399999999991, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.396399999999991, -28.2990407369454, 0, !- X,Y,Z Vertex 2 {m}
  0.330699999999985, -28.2990407369454, 0, !- X,Y,Z Vertex 3 {m}
  0.330699999999985, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64ce8d8-d95c-42e1-a653-f01310a84221}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e36cc39-bebe-4a02-8453-bec9a7697235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396399999999991, -28.7439, 2.7,      !- X,Y,Z Vertex 1 {m}
  -0.396399999999991, -28.7439, 0,        !- X,Y,Z Vertex 2 {m}
  -0.396399999999991, -28.2990407369454, 0, !- X,Y,Z Vertex 3 {m}
  -0.396399999999991, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f4ad0e-3066-4992-bd57-4477432192de}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99aa7dfe-69f7-4ae6-8b29-8f354504d61d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63659999999998, -28.7439, 2.7,       !- X,Y,Z Vertex 1 {m}
  -1.63659999999998, -28.7439, 0,         !- X,Y,Z Vertex 2 {m}
  -0.396399999999991, -28.7439, 0,        !- X,Y,Z Vertex 3 {m}
  -0.396399999999991, -28.7439, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5caa49-11b8-4e92-8c66-18d2d6677300}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd97845-a717-4aea-824a-b0a8925d3d8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.48740198599679, -28.7439, 2.7,       !- X,Y,Z Vertex 1 {m}
  -5.48740198599679, -28.7439, 0,         !- X,Y,Z Vertex 2 {m}
  -1.63659999999998, -28.7439, 0,         !- X,Y,Z Vertex 3 {m}
  -1.63659999999998, -28.7439, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4ef30d-6c96-47bd-99ba-43b65ae533a7}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f78250a-01c3-4525-a9c1-d35a3ddcb639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.7749, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -51.7749, -28.7439, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.48740198599679, -28.7439, 0,         !- X,Y,Z Vertex 3 {m}
  -5.48740198599679, -28.7439, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac8de3d-aacc-48f7-8b2c-eb6151276b0d}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d471e8-aa8e-41a4-8f23-50f1ed7bff8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2714, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -55.2714, -28.7439, 0,                  !- X,Y,Z Vertex 2 {m}
  -51.7749, -28.7439, 0,                  !- X,Y,Z Vertex 3 {m}
  -51.7749, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c829de26-53a4-480f-a9e3-039343353e60}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8b2d84-48c4-4cef-969b-0381108077af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.4831, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -56.4831, -28.7439, 0,                  !- X,Y,Z Vertex 2 {m}
  -55.2714, -28.7439, 0,                  !- X,Y,Z Vertex 3 {m}
  -55.2714, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449a917e-da9a-44f4-8c4e-158cf6ee07d1}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2249a0ff-dd88-4e37-b1bc-59bbd460995e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.4831, -28.3004, 2.7,                !- X,Y,Z Vertex 1 {m}
  -56.4831, -28.3004, 0,                  !- X,Y,Z Vertex 2 {m}
  -56.4831, -28.7439, 0,                  !- X,Y,Z Vertex 3 {m}
  -56.4831, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44cef563-010a-4934-8a4f-8921d58c0a86}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5190fb50-8707-4c6a-86ef-b98526ae5f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.2067696790959, -28.3004, 2.7,       !- X,Y,Z Vertex 1 {m}
  -57.2067696790959, -28.3004, 0,         !- X,Y,Z Vertex 2 {m}
  -56.4831, -28.3004, 0,                  !- X,Y,Z Vertex 3 {m}
  -56.4831, -28.3004, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6ad40d-988c-4961-b6f7-0125fe28a343}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5745dc4e-10f0-4e23-a1c8-7d74f5cdfb23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.5714, -28.3004, 2.7,                !- X,Y,Z Vertex 1 {m}
  -62.5714, -28.3004, 0,                  !- X,Y,Z Vertex 2 {m}
  -57.2067696790959, -28.3004, 0,         !- X,Y,Z Vertex 3 {m}
  -57.2067696790959, -28.3004, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25fc444-07e0-46b3-b119-d5bd90475b0d}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.5714, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -62.5714, -26.6831297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -62.5714, -28.3004, 0,                  !- X,Y,Z Vertex 3 {m}
  -62.5714, -28.3004, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336fd40-b849-4e3c-ae01-0a51871865dc}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d6a27d-6839-4626-b095-374f633163f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2278, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -59.2278, -26.6831297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -62.5714, -26.6831297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -62.5714, -26.6831297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ffef40-78f0-4677-a9c8-6db1534ad709}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {908bb48d-3582-43a8-af0c-d2d4de67e03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2278, -24.9173297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -59.2278, -24.9173297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -59.2278, -26.6831297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -59.2278, -26.6831297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532128fd-67e9-41ef-acab-723c5f3e331b}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1934cb87-2e27-41e2-87c5-036c95e79837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.07865, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -57.07865, -24.9173297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -59.2278, -24.9173297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -59.2278, -24.9173297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e4c5da-2e7e-4bc0-be55-b7d99c182d77}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d15861-bf33-43bb-b7ed-38b6b2ce932d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.89895, -26.2524297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -56.89895, -26.2524297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -56.89895, -24.9173297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -56.89895, -24.9173297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459f2faf-b297-46c0-968b-aa7afcc23b5b}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c834f564-a8f4-496c-9ff6-0278795136bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.5694, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -46.5694, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -56.89895, -26.2524297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -56.89895, -26.2524297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e925e6f-8a73-4437-ab0f-65010afb0b99}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a197e028-a825-4dec-a568-3a38de67e2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -15.75, 2.7,    !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -15.75, 0,      !- X,Y,Z Vertex 2 {m}
  0, -26.2524297885535, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.2524297885535, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97122830-3228-4e91-b251-c5994dd1cbce}, !- Handle
  Surface 309,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffe7b23-ad04-4b6f-8151-e298ed574d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396399999999991, -28.7439, 2.7,      !- X,Y,Z Vertex 1 {m}
  -0.396399999999991, -28.2990407369454, 2.7, !- X,Y,Z Vertex 2 {m}
  5.67859999999999, -28.2990407369454, 2.7, !- X,Y,Z Vertex 3 {m}
  5.67860000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 4 {m}
  3.83630000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 5 {m}
  3.83629999999999, -25.8949790599507, 2.7, !- X,Y,Z Vertex 6 {m}
  2.33460000000001, -25.8949790599506, 2.7, !- X,Y,Z Vertex 7 {m}
  2.33460000000001, -1.01161336356911e-060, 2.7, !- X,Y,Z Vertex 8 {m}
  -1.92355843129091e-030, -4.1826863511486e-045, 2.7, !- X,Y,Z Vertex 9 {m}
  0, -26.2524297885535, 2.7,              !- X,Y,Z Vertex 10 {m}
  -56.89895, -26.2524297885535, 2.7,      !- X,Y,Z Vertex 11 {m}
  -56.89895, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 12 {m}
  -59.2278, -24.9173297885535, 2.7,       !- X,Y,Z Vertex 13 {m}
  -59.2278, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 14 {m}
  -62.5714, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 15 {m}
  -62.5714, -28.3004, 2.7,                !- X,Y,Z Vertex 16 {m}
  -56.4831, -28.3004, 2.7,                !- X,Y,Z Vertex 17 {m}
  -56.4831, -28.7439, 2.7;                !- X,Y,Z Vertex 18 {m}

OS:Space,
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Handle
  Space 239,                              !- Name
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.5714,                                !- X Origin {m}
  34.75,                                  !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bffe7b23-ad04-4b6f-8151-e298ed574d2d}, !- Handle
  Surface 310,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97122830-3228-4e91-b251-c5994dd1cbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -4.38971606899769e-126, 1.08994131783709e-062, !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -25.8949790599506, 4.70264028268325e-064, !- X,Y,Z Vertex 2 {m}
  3.83629999999999, -25.8949790599507, 4.70912446778503e-064, !- X,Y,Z Vertex 3 {m}
  3.83630000000001, -26.6774790599506, 1.55762193478017e-064, !- X,Y,Z Vertex 4 {m}
  5.67860000000001, -26.6774790599506, 1.56557679541398e-064, !- X,Y,Z Vertex 5 {m}
  5.67859999999999, -28.2990407369454, -4.96522925247535e-064, !- X,Y,Z Vertex 6 {m}
  -0.396399999999991, -28.2990407369454, -4.99146047342218e-064, !- X,Y,Z Vertex 7 {m}
  -0.396399999999991, -28.7439, -6.78312193584699e-064, !- X,Y,Z Vertex 8 {m}
  -56.4831, -28.7439, -7.02529849878987e-064, !- X,Y,Z Vertex 9 {m}
  -56.4831, -28.3004, -5.23911144014728e-064, !- X,Y,Z Vertex 10 {m}
  -62.5714, -28.3004, -5.26540008911691e-064, !- X,Y,Z Vertex 11 {m}
  -62.5714, -26.6831297885535, 1.24812217021551e-064, !- X,Y,Z Vertex 12 {m}
  -59.2278, -26.6831297885535, 1.26255948879291e-064, !- X,Y,Z Vertex 13 {m}
  -59.2278, -24.9173297885535, 8.374282393305e-064, !- X,Y,Z Vertex 14 {m}
  -56.89895, -24.9173297885535, 8.38433812645759e-064, !- X,Y,Z Vertex 15 {m}
  -56.89895, -26.2524297885535, 3.00725054586291e-064, !- X,Y,Z Vertex 16 {m}
  -1.40458335602696e-130, -26.2524297885535, 3.25293432019905e-064, !- X,Y,Z Vertex 17 {m}
  1.73029929777127e-031, 3.7624535540274e-046, 1.08984051222652e-062; !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {0530d4c8-8381-4f4c-8b83-0197d7c24e49}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f83eb83-1787-47b3-a0f1-6a8f0b9eb4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -1.64607342988699e-046, 2.7, !- X,Y,Z Vertex 1 {m}
  2.33460000000001, 2.35153347126718e-047, 1.08994131783709e-062, !- X,Y,Z Vertex 2 {m}
  1.73029929777127e-031, 3.52730020690069e-046, 1.08984051222652e-062, !- X,Y,Z Vertex 3 {m}
  1.65801283583599e-092, 1.64607342988698e-046, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8687728-f75f-4a46-919f-46d582ebb71a}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc4f73a8-bd09-4d03-8074-8deb1699437c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -5.3249, 2.7,         !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -5.3249, 7.21911419532272e-016, !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -4.38971606899769e-126, 1.08994131783709e-062, !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -1.41092008276028e-046, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee560383-fe3a-4a62-93ee-0921aa50b723}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59b96282-2e22-4894-8ed6-c4199a22d683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83629999999999, -25.8949790599507, 2.7, !- X,Y,Z Vertex 1 {m}
  3.83629999999999, -25.8949790599507, 4.70912446778503e-064, !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -25.8949790599506, 4.70264028268325e-064, !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -25.8949790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d051b1a-4e32-4966-b9f6-a6f25c339521}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbbddad-a426-4761-8d59-7a12a8f91309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83630000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  3.83630000000001, -26.6774790599506, 1.55762193478017e-064, !- X,Y,Z Vertex 2 {m}
  3.83629999999999, -25.8949790599507, 4.70912446778503e-064, !- X,Y,Z Vertex 3 {m}
  3.83629999999999, -25.8949790599507, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb621f6b-c234-47fd-b849-2cd4544a5b96}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {516c3dd8-44b7-4341-955c-30ccb728da14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67860000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  5.67860000000001, -26.6774790599506, 1.56557679541398e-064, !- X,Y,Z Vertex 2 {m}
  3.83630000000001, -26.6774790599506, 1.55762193478017e-064, !- X,Y,Z Vertex 3 {m}
  3.83630000000001, -26.6774790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8af765-488a-4025-974a-075de705ec37}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67859999999999, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  5.67859999999999, -28.2990407369454, -4.96522925247535e-064, !- X,Y,Z Vertex 2 {m}
  5.67860000000001, -26.6774790599506, 1.56557679541398e-064, !- X,Y,Z Vertex 3 {m}
  5.67860000000001, -26.6774790599506, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e718f5eb-361b-4982-a891-d0762dd9378b}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1757a8b6-ebfb-4637-97ea-18e6667329c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.330699999999985, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  0.330699999999985, -28.2990407369454, 0, !- X,Y,Z Vertex 2 {m}
  5.67859999999999, -28.2990407369454, -4.96522925247535e-064, !- X,Y,Z Vertex 3 {m}
  5.67859999999999, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e11307-f0fc-4139-b876-7bda7c224e6d}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c2b7dd-7f18-4845-aeff-31e64d63f1db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396399999999991, -28.2990407369454, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.396399999999991, -28.2990407369454, -4.99146047342218e-064, !- X,Y,Z Vertex 2 {m}
  0.330699999999985, -28.2990407369454, 0, !- X,Y,Z Vertex 3 {m}
  0.330699999999985, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3b37fe-3286-4336-98df-d4f5bfad7fa3}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06609e35-a84f-410e-a1f8-0ed8ec38e95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396399999999991, -28.7439, 2.7,      !- X,Y,Z Vertex 1 {m}
  -0.396399999999991, -28.7439, -6.78312193584699e-064, !- X,Y,Z Vertex 2 {m}
  -0.396399999999991, -28.2990407369454, -4.99146047342218e-064, !- X,Y,Z Vertex 3 {m}
  -0.396399999999991, -28.2990407369454, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6549c1e-e6f3-4187-97bc-e6fd5b2a0c49}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900caf06-c848-4f17-971a-150d4a9b2218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63659999999998, -28.7439, 2.7,       !- X,Y,Z Vertex 1 {m}
  -1.63659999999998, -28.7439, 0,         !- X,Y,Z Vertex 2 {m}
  -0.396399999999991, -28.7439, -6.78312193584699e-064, !- X,Y,Z Vertex 3 {m}
  -0.396399999999991, -28.7439, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6a2c0a-4d9c-4262-a96e-e57609908e32}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66bd25d9-5ab7-44be-bc5c-4643a443fe9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.7749, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -51.7749, -28.7439, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.48740198599679, -28.7439, 0,         !- X,Y,Z Vertex 3 {m}
  -5.48740198599679, -28.7439, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cbe3754-c161-4d84-9a0a-e085f4025be6}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc7536f8-7e3f-4d31-8cc1-8a72661a629b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2714, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -55.2714, -28.7439, 0,                  !- X,Y,Z Vertex 2 {m}
  -51.7749, -28.7439, 0,                  !- X,Y,Z Vertex 3 {m}
  -51.7749, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fc78dd-5a54-4b65-ad20-4c83ef3ca43a}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5d5a03c-7dc2-4843-a8e5-abb0f8e19d07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.4831, -28.7439, 2.7,                !- X,Y,Z Vertex 1 {m}
  -56.4831, -28.7439, -7.02529849878987e-064, !- X,Y,Z Vertex 2 {m}
  -55.2714, -28.7439, 0,                  !- X,Y,Z Vertex 3 {m}
  -55.2714, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f7732b-44f4-426f-b2f9-f9d0b3556265}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893d6f2b-02e5-46ff-b647-350d11d62819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.4831, -28.3004, 2.7,                !- X,Y,Z Vertex 1 {m}
  -56.4831, -28.3004, -5.23911144014728e-064, !- X,Y,Z Vertex 2 {m}
  -56.4831, -28.7439, -7.02529849878987e-064, !- X,Y,Z Vertex 3 {m}
  -56.4831, -28.7439, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ed8505-8d5d-4f91-b247-87ee0ccd85f3}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f69b77e-2d9b-4b4c-aedc-4b7365702a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.2067696790959, -28.3004, 2.7,       !- X,Y,Z Vertex 1 {m}
  -57.2067696790959, -28.3004, 0,         !- X,Y,Z Vertex 2 {m}
  -56.4831, -28.3004, -5.23911144014728e-064, !- X,Y,Z Vertex 3 {m}
  -56.4831, -28.3004, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded40af9-9e99-46fc-bfb0-f70e23688643}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf99600-bb0b-4523-9695-6f94cbe0695b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.5714, -28.3004, 2.7,                !- X,Y,Z Vertex 1 {m}
  -62.5714, -28.3004, -5.26540008911691e-064, !- X,Y,Z Vertex 2 {m}
  -57.2067696790959, -28.3004, 0,         !- X,Y,Z Vertex 3 {m}
  -57.2067696790959, -28.3004, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ccda28-336f-45e6-ba61-34222920ae38}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.5714, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -62.5714, -26.6831297885535, 1.24812217021551e-064, !- X,Y,Z Vertex 2 {m}
  -62.5714, -28.3004, -5.26540008911691e-064, !- X,Y,Z Vertex 3 {m}
  -62.5714, -28.3004, 2.7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0b3ba7-c3ec-463f-b329-daaddb197fa9}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c939cabc-e765-4eb1-8647-8d8f27750aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2278, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -59.2278, -26.6831297885535, 1.26255948879291e-064, !- X,Y,Z Vertex 2 {m}
  -62.5714, -26.6831297885535, 1.24812217021551e-064, !- X,Y,Z Vertex 3 {m}
  -62.5714, -26.6831297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27161bd-e26b-4b00-bcc4-1fe725d58102}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5134e77-f391-475e-af55-540f8e91fdbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2278, -24.9173297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -59.2278, -24.9173297885535, 8.374282393305e-064, !- X,Y,Z Vertex 2 {m}
  -59.2278, -26.6831297885535, 1.26255948879291e-064, !- X,Y,Z Vertex 3 {m}
  -59.2278, -26.6831297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18fd8ff-2451-49d4-8325-2beb74bf6385}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75aca1a-2567-418a-8e7a-14ee4d013d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.07865, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -57.07865, -24.9173297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -59.2278, -24.9173297885535, 8.374282393305e-064, !- X,Y,Z Vertex 3 {m}
  -59.2278, -24.9173297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718bdca1-8de3-4bfb-b56a-050d1225ccb9}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9c5bbc-e731-4a66-88ab-be8ddb023340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.89895, -26.2524297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -56.89895, -26.2524297885535, 3.00725054586291e-064, !- X,Y,Z Vertex 2 {m}
  -56.89895, -24.9173297885535, 8.38433812645759e-064, !- X,Y,Z Vertex 3 {m}
  -56.89895, -24.9173297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129ed82f-39cd-4e48-ab45-70b62b26c14c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca983b7-c649-4017-839e-6f682de89c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.5694, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -46.5694, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -56.89895, -26.2524297885535, 3.00725054586291e-064, !- X,Y,Z Vertex 3 {m}
  -56.89895, -26.2524297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fdb551-a9fc-4ccd-bda3-fc54da8d9274}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f2f518-f1cc-4276-8b91-b91eb5e6fd45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.02586392106241e-014, -15.75, 2.7,    !- X,Y,Z Vertex 1 {m}
  -1.72807546050536e-014, -15.75, -1.04517734745939e-029, !- X,Y,Z Vertex 2 {m}
  1.35358391162264e-016, -26.2524297885535, 1.49289507139591e-031, !- X,Y,Z Vertex 3 {m}
  -2.84252621440824e-015, -26.2524297885535, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab6a2bd-d9a8-4e09-801f-4c1883c71bd1}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5970f287-87c9-444e-b5a4-0e69127f2e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.07865, -28.3004, 2.7,               !- X,Y,Z Vertex 1 {m}
  -57.07865, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 2 {m}
  -59.2278, -24.9173297885535, 2.7,       !- X,Y,Z Vertex 3 {m}
  -59.2278, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 4 {m}
  -62.5714, -26.6831297885535, 2.7,       !- X,Y,Z Vertex 5 {m}
  -62.5714, -28.3004, 2.7;                !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {34361d08-003b-4552-9f97-8ea4f5d8e117}, !- Handle
  Rendering Color 19,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b7060624-f983-4690-8189-19b75eaaaf4b}, !- Handle
  Rendering Color 20,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Space,
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Handle
  Space 240,                              !- Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.3,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {35465851-a451-4571-9cb3-8692628011d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48cfe396-8811-4362-8553-28fbbc4feec5}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfef354-5500-4125-83e5-15c9e9a6d6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4965, 6.0061, 0,                      !- X,Y,Z Vertex 1 {m}
  3.4965, -0.461000000000001, 0,          !- X,Y,Z Vertex 2 {m}
  0, -0.461000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, 6.0061, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174add20-3a35-4bb2-9d6a-f5c2c155e4b2}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c4dfaae-9359-44a4-ae27-f8435f397f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438714e-015, 6.0061, 2.7,    !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-015, 6.0061, 0,      !- X,Y,Z Vertex 2 {m}
  9.61779215645457e-031, 2.77445689752714e-045, 0, !- X,Y,Z Vertex 3 {m}
  9.61779215645457e-031, 2.77445689752714e-045, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7536f8-7e3f-4d31-8cc1-8a72661a629b}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cbe3754-c161-4d84-9a0a-e085f4025be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4965, 6.0061, 2.7,                    !- X,Y,Z Vertex 1 {m}
  3.4965, 6.0061, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-015, 6.0061, 0,      !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, 6.0061, 2.7;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadef608-8f64-4b54-bf06-e9c77f0d6789}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {effb0fc7-e582-49f9-9024-e50914fe5bb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4965, -0.461000000000001, 2.7,        !- X,Y,Z Vertex 1 {m}
  3.4965, -0.461000000000001, 0,          !- X,Y,Z Vertex 2 {m}
  3.4965, 6.0061, 0,                      !- X,Y,Z Vertex 3 {m}
  3.4965, 6.0061, 2.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9104c20-2cf3-4bec-984a-613ae444d2a1}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.461000000000001, 2.7,             !- X,Y,Z Vertex 1 {m}
  0, -0.461000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  3.4965, -0.461000000000001, 0,          !- X,Y,Z Vertex 3 {m}
  3.4965, -0.461000000000001, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79a10a5-42e1-4901-9ecb-b4a293d2ca20}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.61779215645457e-031, 2.77445689752714e-045, 2.7, !- X,Y,Z Vertex 1 {m}
  9.61779215645457e-031, 2.77445689752714e-045, 0, !- X,Y,Z Vertex 2 {m}
  -1.42371923975401e-046, -0.461000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.42371923975401e-046, -0.461000000000001, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3013ecb8-e9aa-4923-a21e-4d4dd257d936}, !- Handle
  Surface 401,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {23f16084-dc1f-4562-b5f5-ffc7be29efd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa27de4d-4b6f-4c82-a200-3e527e63ea9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4965, -0.461000000000001, 2.7,        !- X,Y,Z Vertex 1 {m}
  3.4965, 6.0061, 2.7,                    !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-015, 6.0061, 2.7,    !- X,Y,Z Vertex 3 {m}
  0, -0.461000000000001, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {86865a82-3752-4d21-8c17-9aef3f05f0de}, !- Handle
  Rendering Color 21,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Space,
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Handle
  Space 243,                              !- Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.9021,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb3e1924-dc25-4679-a8b5-97a70210ab28}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da53a104-6e9f-4dc1-9367-d3d5c183c7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 6.45095926305462, -8.20872250142931e-062, !- X,Y,Z Vertex 1 {m}
  1.47539306443509e-030, 2.64172333591219e-045, -7.99549167123097e-062, !- X,Y,Z Vertex 2 {m}
  -1.96729999999998, 5.92757656747661e-126, 1.79329391204123e-062, !- X,Y,Z Vertex 3 {m}
  -1.96729999999998, 6.0061, 1.59476751665858e-062, !- X,Y,Z Vertex 4 {m}
  -0.727099999999988, 6.0061, -4.57615297354334e-062, !- X,Y,Z Vertex 5 {m}
  -0.727099999999988, 6.4509592630546, -4.59085740835908e-062; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a36dff2d-85ab-48f2-a0bf-0f12635d12a9}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96729999999998, -1.23830781370884e-045, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.96729999999998, 8.25538542472518e-047, 1.79329391204123e-062, !- X,Y,Z Vertex 2 {m}
  1.47539306443509e-030, 2.55916948166493e-045, -7.99549167123097e-062, !- X,Y,Z Vertex 3 {m}
  -1.07390486648399e-090, 1.23830781370884e-045, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6ed7c6-5d9e-4740-ad71-2141f3cc142d}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9db74ae-881e-42d8-ae63-b532f58a9500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96729999999998, 6.0061, 2.7,         !- X,Y,Z Vertex 1 {m}
  -1.96729999999998, 6.0061, 1.59476751665858e-062, !- X,Y,Z Vertex 2 {m}
  -1.96729999999998, 5.92757656747656e-126, 1.79329391204123e-062, !- X,Y,Z Vertex 3 {m}
  -1.96729999999998, -1.15575395946158e-045, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900caf06-c848-4f17-971a-150d4a9b2218}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6549c1e-e6f3-4187-97bc-e6fd5b2a0c49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.727099999999988, 6.0061, 2.7,        !- X,Y,Z Vertex 1 {m}
  -0.727099999999988, 6.0061, -4.57615297354334e-062, !- X,Y,Z Vertex 2 {m}
  -1.96729999999998, 6.0061, 1.59476751665858e-062, !- X,Y,Z Vertex 3 {m}
  -1.96729999999998, 6.0061, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06609e35-a84f-410e-a1f8-0ed8ec38e95b}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f3b37fe-3286-4336-98df-d4f5bfad7fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.727099999999988, 6.4509592630546, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.727099999999988, 6.4509592630546, -4.59085740835908e-062, !- X,Y,Z Vertex 2 {m}
  -0.727099999999988, 6.0061, -4.57615297354334e-062, !- X,Y,Z Vertex 3 {m}
  -0.727099999999988, 6.0061, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c2b7dd-7f18-4845-aeff-31e64d63f1db}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e11307-f0fc-4139-b876-7bda7c224e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 6.45095926305462, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 6.45095926305462, -8.20872250142931e-062, !- X,Y,Z Vertex 2 {m}
  -0.727099999999988, 6.4509592630546, -4.59085740835908e-062, !- X,Y,Z Vertex 3 {m}
  -0.727099999999988, 6.4509592630546, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d19cc23-b477-4508-82b4-0a3c0b9bbce8}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48c465f-ce0e-45b0-a3d3-dc4f54cd9721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92355843129091e-030, 4.59992712146403e-045, 2.7, !- X,Y,Z Vertex 1 {m}
  1.92355843129091e-030, 3.44417316200245e-045, -7.99549167123102e-062, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, 6.45095926305462, -2.37840910129453e-061, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, 6.45095926305462, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82062191-6bd3-4175-aef1-b196dbd70687}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {91ed2a1e-7aa2-4c74-b3bc-25c92ffa39c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e369039-7851-48ef-b96e-7662399c0d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.6997858908231e-091, 1.15575395946158e-045, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 6.45095926305462, 2.7, !- X,Y,Z Vertex 2 {m}
  -0.727099999999988, 6.4509592630546, 2.7, !- X,Y,Z Vertex 3 {m}
  -0.727099999999988, 6.0061, 2.7,        !- X,Y,Z Vertex 4 {m}
  -1.96729999999998, 6.0061, 2.7,         !- X,Y,Z Vertex 5 {m}
  -1.96729999999998, -1.15575395946158e-045, 2.7; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Handle
  Space 244,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.9021,                                !- X Origin {m}
  6.45095926305462,                       !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {145b344a-6aff-4ca6-ae9e-e0d6306a0b0c}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5fce46b-cb08-469a-9d07-431e12cca795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92355843129091e-030, -3.44417316200241e-045, 2.06983446211633e-062, !- X,Y,Z Vertex 1 {m}
  5.3479, -2.52668996836292e-014, 6.89944820705438e-063, !- X,Y,Z Vertex 2 {m}
  5.34789999999999, -6.45095926305462, -6.89944820705442e-063, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -6.45095926305462, 6.89944820705438e-063; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1757a8b6-ebfb-4637-97ea-18e6667329c7}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e718f5eb-361b-4982-a891-d0762dd9378b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3479, -2.52668996836292e-014, 2.7,    !- X,Y,Z Vertex 1 {m}
  5.3479, -2.52668996836292e-014, 6.89944820705438e-063, !- X,Y,Z Vertex 2 {m}
  -1.92355843129091e-030, 9.08812018157157e-045, 2.06983446211633e-062, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1c032c-806d-44e6-b7b7-6d6465b6b93e}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34789999999999, -6.45095926305462, 2.7, !- X,Y,Z Vertex 1 {m}
  5.34789999999999, -6.45095926305462, -6.89944820705441e-063, !- X,Y,Z Vertex 2 {m}
  5.3479, -2.52668996836292e-014, 6.89944820705438e-063, !- X,Y,Z Vertex 3 {m}
  5.3479, -2.52668996836292e-014, 2.7;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359f805b-be71-47b5-b76b-b7e500c2252d}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -6.45095926305462, 2.7, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -6.45095926305462, 6.89944820705438e-063, !- X,Y,Z Vertex 2 {m}
  5.34789999999999, -6.45095926305462, -6.89944820705441e-063, !- X,Y,Z Vertex 3 {m}
  5.34789999999999, -6.45095926305462, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48c465f-ce0e-45b0-a3d3-dc4f54cd9721}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d19cc23-b477-4508-82b4-0a3c0b9bbce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92355843129091e-030, -3.44417316200245e-045, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.92355843129091e-030, -3.44417316200245e-045, -4.33796015223067e-062, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -6.45095926305462, -1.48854236908105e-061, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -6.45095926305462, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a211a2-37ad-4cf5-bc2e-fbd053987a84}, !- Handle
  Surface 442,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {1609df96-dd6f-4577-abb3-91044e0ecf40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f6bd8d3-c7a2-43c1-ae6b-2e0cfe328375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34789999999999, -6.45095926305462, 2.7, !- X,Y,Z Vertex 1 {m}
  5.3479, -2.52668996836292e-014, 2.7,    !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -6.45095926305462, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9622631b-3828-4d05-9e75-c6e9f1c8eff8}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {628190e9-bd23-41dc-9e31-212eb707709a}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {429b2bdb-07e5-4080-8ddc-fbe7e8ca1659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59, -5.5890162508723, 1.863,         !- X,Y,Z Vertex 1 {m}
  4.90508506744828e-033, -9.60961755214789e-017, -2.88289364807419e-016, !- X,Y,Z Vertex 2 {m}
  -11.18, -1.59076666065374e-016, -4.77231385815327e-016; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5eeffb5b-4d57-41e9-943c-5f7fc10eacf2}, !- Handle
  Surface 444,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e297e25b-57bb-49f0-99af-1d8db97dcc72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.54360000000003, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 1 {m}
  -6.54360000000003, -7.3724797885535, 0, !- X,Y,Z Vertex 2 {m}
  -17.2228, -7.37247978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -17.2228, -0.865000000000003, 0,        !- X,Y,Z Vertex 4 {m}
  -10.315, -0.865000000000003, 0,         !- X,Y,Z Vertex 5 {m}
  -10.315, -2.88764567812905e-015, 0;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f27fec83-6bee-4c82-a03b-1af2ae5ef557}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0fc3457-beae-42c5-a1fe-7ab074a73794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c0775c-eb0c-4615-af48-b8775ec89a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.145875, -0.461000000000001, 2.7,      !- X,Y,Z Vertex 1 {m}
  4.145875, 6.0061, 2.7,                  !- X,Y,Z Vertex 2 {m}
  3.4965, 6.0061, 2.7,                    !- X,Y,Z Vertex 3 {m}
  3.4965, -0.461000000000001, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa17900-343d-4e10-a415-9ffd19821528}, !- Handle
  Surface 715,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {0577c4dc-9e5d-457a-8e90-c0653da44a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935e868b-8ea1-40da-86d4-70f67bbf81fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93536967909596, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  1.93536967909595, 6.0061, 2.7,          !- X,Y,Z Vertex 2 {m}
  0.723669679095952, 6.0061, 2.7,         !- X,Y,Z Vertex 3 {m}
  0.723669679095952, 6.4496, 2.7,         !- X,Y,Z Vertex 4 {m}
  0.128119679095959, 6.4496, 2.7,         !- X,Y,Z Vertex 5 {m}
  0.128119679095959, 0, 2.7;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {84dc3fe6-4670-4513-a0cd-befbe6758ea5}, !- Handle
  Surface 716,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8386abbc-39a9-4b71-b567-79499799df48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ecc0ac8-e824-4f0b-a2ac-eed5999cb363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.4671, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3.85080198599681, 0, 2.7,              !- X,Y,Z Vertex 3 {m}
  -3.85080198599681, -6.4671, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ea1f16-e1c4-4ffa-b06a-78abdb2ddb37}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc7a2d6-89ee-4e5f-99f4-679e1393444c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -25.8949790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -25.8949790599506, 4.70264028268325e-064, !- X,Y,Z Vertex 2 {m}
  2.33459999999998, -15.75, 7.21911419532272e-016, !- X,Y,Z Vertex 3 {m}
  2.33459999999998, -15.75, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b8357e-ea65-4ba5-a86e-13ef6af9719b}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7129c8cc-aa76-44d4-a9c7-d29df0868dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33459999999998, -15.75, 2.7,          !- X,Y,Z Vertex 1 {m}
  2.33459999999998, -15.75, 7.21911419532297e-016, !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -10.4395, -4.72900903424131e-029, !- X,Y,Z Vertex 3 {m}
  2.33460000000002, -10.4395, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922f8e20-1bf8-4e6b-9f7f-0f4fa91f2b11}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c9416d-46c2-478d-9961-65998be97f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000002, -10.4395, 2.7,        !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -10.4395, -4.72900903424131e-029, !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -5.3249, 7.21911419532297e-016, !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -5.3249, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f5c394-ebfd-493d-a794-d60fdca791ea}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31895154-6bc1-4588-8164-8c16d8231a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.89895, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -56.89895, -24.9173297885535, 8.38433812645759e-064, !- X,Y,Z Vertex 2 {m}
  -57.07865, -24.9173297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -57.07865, -24.9173297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cc3878-9f06-4ce8-8085-e612ad275fdd}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e19b3b76-7ff5-4d80-9cc8-cc865b63f7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.65556523624406e-015, -10.42595, 2.7,  !- X,Y,Z Vertex 1 {m}
  1.34456001887884e-014, -10.42595, 3.09436432980307e-030, !- X,Y,Z Vertex 2 {m}
  -1.68746794315667e-014, -15.75, -9.92247431291695e-030, !- X,Y,Z Vertex 3 {m}
  -2.0664714384111e-014, -15.75, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c597a6-5429-41b5-a9f5-7734b0dce029}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e21154-50bb-4ab1-bf5f-4aac1949a6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.92628201856862e-015, -5.31195, 2.7,   !- X,Y,Z Vertex 1 {m}
  1.31748834064638e-014, -5.31195, 7.21911419532264e-016, !- X,Y,Z Vertex 2 {m}
  1.31748834064638e-014, -10.42595, 2.8229288622766e-030, !- X,Y,Z Vertex 3 {m}
  9.92628201856863e-015, -10.42595, 2.7;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a25e652-af3f-4df3-873b-f9335232e1ea}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a387968f-6905-49a0-8a05-448e79077c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.3533, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -41.3533, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -46.5694, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -46.5694, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14159e83-db87-4f67-a104-308fcd263c4c}, !- Handle
  Surface 724,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4558a0ae-ed17-4274-b0e4-617cbaad201a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -18.87995, 2.7,       !- X,Y,Z Vertex 1 {m}
  2.33459999999998, -15.75, 2.7,          !- X,Y,Z Vertex 2 {m}
  -2.03939976017864e-014, -15.75, 2.7,    !- X,Y,Z Vertex 3 {m}
  0, -18.87995, 2.7;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342b17a6-8c09-4c1b-ae84-5c422080a1d1}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76246754-4ae2-4c88-b96e-52a7d51b8a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.41433564649202e-016, -1.17732154327753e-030, 2.7, !- X,Y,Z Vertex 1 {m}
  5.41433564649201e-016, 1.17732154327753e-030, 2.17148374021289e-031, !- X,Y,Z Vertex 2 {m}
  1.20920162771654e-014, -5.31195, 7.21911419532263e-016, !- X,Y,Z Vertex 3 {m}
  1.1009149147867e-014, -5.31195, 2.7;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad3ac0c-79e3-4437-a171-9b2035dfff36}, !- Handle
  Surface 726,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b182c613-8834-4290-8496-e23ebdd57d03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396399999999991, -28.7439, 2.7,      !- X,Y,Z Vertex 1 {m}
  -0.396399999999991, -28.2990407369454, 2.7, !- X,Y,Z Vertex 2 {m}
  5.67859999999999, -28.2990407369454, 2.7, !- X,Y,Z Vertex 3 {m}
  5.67860000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 4 {m}
  3.83630000000001, -26.6774790599506, 2.7, !- X,Y,Z Vertex 5 {m}
  3.83629999999999, -25.8949790599507, 2.7, !- X,Y,Z Vertex 6 {m}
  2.33460000000001, -25.8949790599506, 2.7, !- X,Y,Z Vertex 7 {m}
  2.33460000000001, -18.87995, 2.7,       !- X,Y,Z Vertex 8 {m}
  0, -18.87995, 2.7,                      !- X,Y,Z Vertex 9 {m}
  -2.70716782324594e-015, -26.2524297885535, 2.7, !- X,Y,Z Vertex 10 {m}
  -56.89895, -26.2524297885535, 2.7,      !- X,Y,Z Vertex 11 {m}
  -56.89895, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 12 {m}
  -57.07865, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 13 {m}
  -57.07865, -28.3004, 2.7,               !- X,Y,Z Vertex 14 {m}
  -56.4831, -28.3004, 2.7,                !- X,Y,Z Vertex 15 {m}
  -56.4831, -28.7439, 2.7;                !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {8e17b8e9-3325-44ac-aae0-de8aa2701262}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa8b472-c88a-4ba0-8f6d-c225d82b0795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33459999999998, -15.75, 2.7,          !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -1.41092008276028e-046, 2.7, !- X,Y,Z Vertex 2 {m}
  1.32641026866879e-092, 1.41092008276027e-046, 2.7, !- X,Y,Z Vertex 3 {m}
  -2.03939976017864e-014, -15.75, 2.7;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5bc541-0b30-48db-86e9-8672f2e32ca9}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bc7b0a-2a6d-4be4-ba7f-c5ec64352c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70716782324594e-015, -26.2524297885535, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.40458335602696e-130, -26.2524297885535, 3.25293432019905e-064, !- X,Y,Z Vertex 2 {m}
  -10.6792, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -10.6792, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bdf8d0-1394-4822-8110-163bb3f5e0e2}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce31153-ddce-4975-a0e2-4d7a53b88a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33459999999999, -5.31195, 2.7,       !- X,Y,Z Vertex 1 {m}
  -2.33459999999999, -5.31195, 0,         !- X,Y,Z Vertex 2 {m}
  -2.33459999999999, -10.42595, 0,        !- X,Y,Z Vertex 3 {m}
  -2.33459999999999, -10.42595, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe735ce-51a7-498f-8f3c-271bd8e204ed}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5056952-3e04-4066-a47c-fdd34c786110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.022875, -28.7439, 2.7,              !- X,Y,Z Vertex 1 {m}
  -11.022875, -28.7439, 0,                !- X,Y,Z Vertex 2 {m}
  -8.101875, -28.7439, 0,                 !- X,Y,Z Vertex 3 {m}
  -8.101875, -28.7439, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0877fc72-487a-4200-b5ba-d55220f920fa}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d69000-f15f-4c97-8ee1-0f32aee983c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33459999999999, -10.42595, 2.7,      !- X,Y,Z Vertex 1 {m}
  -2.33459999999999, -10.42595, 0,        !- X,Y,Z Vertex 2 {m}
  -2.33460000000001, -15.75, 0,           !- X,Y,Z Vertex 3 {m}
  -2.33460000000001, -15.75, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f3ceee-150c-4f0c-8d2b-f2875d22fb03}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc2f2b46-f926-4db6-99b1-bc3075b4d5c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.539125, -32.811, 2.7,               !- X,Y,Z Vertex 1 {m}
  -50.539125, -30.9145, 2.7,              !- X,Y,Z Vertex 2 {m}
  -48.809925, -30.9145, 2.7,              !- X,Y,Z Vertex 3 {m}
  -48.809925, -28.7439, 2.7,              !- X,Y,Z Vertex 4 {m}
  -53.460125, -28.7439, 2.7,              !- X,Y,Z Vertex 5 {m}
  -53.460125, -32.811, 2.7;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c0bf6262-0a29-4379-b285-84f3a59df8cf}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e4bdd38-7a9c-4765-baf2-7ac1e5bfbb37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.299575, -2.1706, 0,                   !- X,Y,Z Vertex 1 {m}
  5.299575, -6.4671, 0,                   !- X,Y,Z Vertex 2 {m}
  3.570375, -6.4671, 0,                   !- X,Y,Z Vertex 3 {m}
  3.570375, -2.1706, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ce4d31-81ff-4bd6-8954-9960dfb4c89a}, !- Handle
  Surface 734,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {289a36dd-b2dd-40f0-a8e5-120eeeffd490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.027775, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  41.027775, -6.4671, 0,                  !- X,Y,Z Vertex 2 {m}
  5.299575, -6.4671, 0,                   !- X,Y,Z Vertex 3 {m}
  5.299575, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c0775c-eb0c-4615-af48-b8775ec89a74}, !- Handle
  Surface 735,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27fec83-6bee-4c82-a03b-1af2ae5ef557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.649374999999999, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.649374999999999, -6.4671, 0,          !- X,Y,Z Vertex 2 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed745a4-688f-4d47-8572-0acac7e4f343}, !- Handle
  Surface 736,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.570375, -5.6671, 0,                   !- X,Y,Z Vertex 1 {m}
  3.570375, -6.4671, 0,                   !- X,Y,Z Vertex 2 {m}
  0.649374999999999, -6.4671, 0,          !- X,Y,Z Vertex 3 {m}
  0.649374999999999, -5.6671, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3102dc49-c5af-448a-a186-c909e53b5d78}, !- Handle
  Surface 737,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce06c9d8-5f4d-427a-b8e7-f6d6a64ed06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.086625, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  43.086625, -6.4671, 0,                  !- X,Y,Z Vertex 2 {m}
  41.027775, -6.4671, 0,                  !- X,Y,Z Vertex 3 {m}
  41.027775, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb14ac1-9cf0-44c3-833a-beb63abce8b4}, !- Handle
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.007625, -5.6671, 0,                  !- X,Y,Z Vertex 1 {m}
  46.007625, -6.4671, 0,                  !- X,Y,Z Vertex 2 {m}
  43.086625, -6.4671, 0,                  !- X,Y,Z Vertex 3 {m}
  43.086625, -5.6671, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2f2b46-f926-4db6-99b1-bc3075b4d5c5}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f3ceee-150c-4f0c-8d2b-f2875d22fb03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.299575, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  5.299575, -2.1706, 0,                   !- X,Y,Z Vertex 2 {m}
  3.570375, -2.1706, 0,                   !- X,Y,Z Vertex 3 {m}
  3.570375, -4.0671, 0,                   !- X,Y,Z Vertex 4 {m}
  0.649374999999999, -4.0671, 0,          !- X,Y,Z Vertex 5 {m}
  0.649374999999999, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b3b177be-158b-4f83-898b-5eac60ccacfc}, !- Handle
  Surface 740,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca87b719-71fc-45e0-9264-58ad1335529e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.007625, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  46.007625, -4.0671, 0,                  !- X,Y,Z Vertex 2 {m}
  43.086625, -4.0671, 0,                  !- X,Y,Z Vertex 3 {m}
  43.086625, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce20cf2-957a-46af-8919-127228e7f77a}, !- Handle
  Surface 741,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
