  Surface,                                !- Outside Boundary Condition
  {fab216e9-b36e-43fb-8988-878a49e41700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.570375, -4.0671, 0,                   !- X,Y,Z Vertex 1 {m}
  3.570375, -5.6671, 0,                   !- X,Y,Z Vertex 2 {m}
  0.649374999999999, -5.6671, 0,          !- X,Y,Z Vertex 3 {m}
  0.649374999999999, -4.0671, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1553be6c-eada-48ef-a0ac-fed0fecebf01}, !- Handle
  Surface 742,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d78a4fad-bcfc-42af-aded-f4af749fd536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f071204-eb5d-4c2d-986f-9aa5fe6b39f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.007625, -4.0671, 0,                  !- X,Y,Z Vertex 1 {m}
  46.007625, -5.6671, 0,                  !- X,Y,Z Vertex 2 {m}
  43.086625, -5.6671, 0,                  !- X,Y,Z Vertex 3 {m}
  43.086625, -4.0671, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa27de4d-4b6f-4c82-a200-3e527e63ea9f}, !- Handle
  Surface 743,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3013ecb8-e9aa-4923-a21e-4d4dd257d936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.3185, -9.86395, 0,                  !- X,Y,Z Vertex 1 {m}
  -58.3185, -16.33105, 0,                 !- X,Y,Z Vertex 2 {m}
  -61.815, -16.33105, 0,                  !- X,Y,Z Vertex 3 {m}
  -61.815, -9.86395, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d639a0-51f7-4e54-ba95-92dbfd751c84}, !- Handle
  Surface 744,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7aba59-6da0-4b9f-af7d-4c2718665c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.865000000000005, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 1 {m}
  -0.864999999999994, -7.7975290599506, 0, !- X,Y,Z Vertex 2 {m}
  -2.70730000000002, -7.7975290599506, 0, !- X,Y,Z Vertex 3 {m}
  -2.70730000000002, -7.0150290599507, 0, !- X,Y,Z Vertex 4 {m}
  -4.209, -7.0150290599506, 0,            !- X,Y,Z Vertex 5 {m}
  -4.20900000000001, -2.88764567812905e-015, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {22ec7c9e-4da8-4097-8d7d-22546dfb8f2b}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a9f345-9f57-4d6f-a662-34437dc69225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.113, -0.865000000000003, 0,         !- X,Y,Z Vertex 1 {m}
  -53.113, -7.37247978855352, 0,          !- X,Y,Z Vertex 2 {m}
  -63.44255, -7.37247978855352, 0,        !- X,Y,Z Vertex 3 {m}
  -63.44255, -6.03737978855352, 0,        !- X,Y,Z Vertex 4 {m}
  -63.62225, -6.03737978855352, 0,        !- X,Y,Z Vertex 5 {m}
  -63.62225, -0.865000000000003, 0;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2f6bd8d3-c7a2-43c1-ae6b-2e0cfe328375}, !- Handle
  Surface 746,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a211a2-37ad-4cf5-bc2e-fbd053987a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.865000000000005, -9.41909073694541, 0, !- X,Y,Z Vertex 1 {m}
  -0.865000000000017, -15.87005, 0,       !- X,Y,Z Vertex 2 {m}
  -6.21289999999999, -15.87005, 0,        !- X,Y,Z Vertex 3 {m}
  -6.2129, -9.41909073694538, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8760b471-280a-4471-8a8d-9055651b8ee7}, !- Handle
  Surface 747,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -17.19605, 0,                        !- X,Y,Z Vertex 2 {m}
  -63.62225, -17.19605, 0,                !- X,Y,Z Vertex 3 {m}
  -63.62225, -15.87005, 0,                !- X,Y,Z Vertex 4 {m}
  -61.815, -15.87005, 0,                  !- X,Y,Z Vertex 5 {m}
  -61.815, -16.33105, 0,                  !- X,Y,Z Vertex 6 {m}
  -8.18020000000003, -16.33105, 0,        !- X,Y,Z Vertex 7 {m}
  -8.18019999999998, -15.87005, 0,        !- X,Y,Z Vertex 8 {m}
  -0.865000000000017, -15.87005, 0,       !- X,Y,Z Vertex 9 {m}
  -0.865000000000005, -2.88764567812905e-015, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {4e369039-7851-48ef-b96e-7662399c0d50}, !- Handle
  Surface 748,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82062191-6bd3-4175-aef1-b196dbd70687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2129, -9.41909073694538, 0,          !- X,Y,Z Vertex 1 {m}
  -6.21289999999999, -15.87005, 0,        !- X,Y,Z Vertex 2 {m}
  -8.18019999999998, -15.87005, 0,        !- X,Y,Z Vertex 3 {m}
  -8.18019999999998, -9.86395, 0,         !- X,Y,Z Vertex 4 {m}
  -6.93999999999999, -9.86395, 0,         !- X,Y,Z Vertex 5 {m}
  -6.93999999999999, -9.41909073694541, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dd25cc78-9082-48eb-8213-6c039a8a3cbc}, !- Handle
  Surface 750,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276063ba-2a73-4aa6-9556-cdadd60d7bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.18019999999998, -9.86395, 0,         !- X,Y,Z Vertex 1 {m}
  -8.18020000000003, -16.33105, 0,        !- X,Y,Z Vertex 2 {m}
  -12.0310019859967, -16.33105, 0,        !- X,Y,Z Vertex 3 {m}
  -12.0310019859968, -9.86395, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c59f126f-d034-4d76-9b82-49eb5741c27d}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1880905-e3a7-4cce-b466-a3a6946d8a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0310019859968, -9.86395, 0,         !- X,Y,Z Vertex 1 {m}
  -12.0310019859967, -16.33105, 0,        !- X,Y,Z Vertex 2 {m}
  -58.3185, -16.33105, 0,                 !- X,Y,Z Vertex 3 {m}
  -58.3185, -9.86395, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3de191-36a4-439d-aa49-cfd6934190fd}, !- Handle
  Surface 752,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1678a13-a03a-4dec-9ae2-aa6974936883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8969, -0.865000000000003, 0,        !- X,Y,Z Vertex 1 {m}
  -47.8969, -7.37247978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -53.113, -7.37247978855352, 0,          !- X,Y,Z Vertex 3 {m}
  -53.113, -0.865000000000003, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0da89a9-e699-4bfb-9bac-0f46755391ef}, !- Handle
  Surface 753,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.62225, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  -10.315, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 2 {m}
  -10.315, -0.865000000000003, 0,         !- X,Y,Z Vertex 3 {m}
  -63.62225, -0.865000000000003, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935e868b-8ea1-40da-86d4-70f67bbf81fe}, !- Handle
  Surface 754,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa17900-343d-4e10-a415-9ffd19821528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.0267, -9.42045, 0,                  !- X,Y,Z Vertex 1 {m}
  -63.0267, -9.86395, 0,                  !- X,Y,Z Vertex 2 {m}
  -61.815, -9.86395, 0,                   !- X,Y,Z Vertex 3 {m}
  -61.815, -15.87005, 0,                  !- X,Y,Z Vertex 4 {m}
  -63.62225, -15.87005, 0,                !- X,Y,Z Vertex 5 {m}
  -63.62225, -9.42045, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {27b212a0-39c1-47f5-8e46-34310325a722}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092c86a6-8cc3-426f-ba21-ccd45ed6a971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.31195, 2.7,   !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.31195, 0,     !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -10.42595, 0,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -10.42595, 2.7;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5258cdda-65cd-4761-8c59-68d7e1b8dfa4}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d71cf7-d8af-44ce-b746-6d47a0f784d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92355843129091e-030, -4.18268635114865e-045, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.92355843129091e-030, -4.18268635114865e-045, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -5.31195, 0,     !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -5.31195, 2.7;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d28919-e588-4979-98c9-73dcc3bc6160}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5616b1-a65b-4c9d-b9b1-03bed72d110f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -10.42595, 2.7,  !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -10.42595, 0,    !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -15.75, 0,      !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -15.75, 2.7;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65dacdd7-de31-42a8-9231-fcee5184d428}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80d7035-9407-4b8d-9d88-7ecfdb6baa8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.2524297885535, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -26.2524297885535, 0,                !- X,Y,Z Vertex 2 {m}
  -10.6792, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -10.6792, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e105d06-2131-4b00-b26d-f9565e8b46e7}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518ed66b-12f2-42e8-b5ee-464348f208bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.6792, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -10.6792, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -41.3533, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -41.3533, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2913192a-640e-49be-abb8-779182ec1d2a}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f3d386-04cf-432b-8b35-85aecfb67855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.89895, -24.9173297885535, 2.7,      !- X,Y,Z Vertex 1 {m}
  -56.89895, -24.9173297885535, 0,        !- X,Y,Z Vertex 2 {m}
  -57.07865, -24.9173297885535, 0,        !- X,Y,Z Vertex 3 {m}
  -57.07865, -24.9173297885535, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e07d0b4-4293-42ec-9bbe-016aadf02569}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87244369-de91-4d21-91d3-b02abdd4c376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33459999999998, -15.75, 2.7,          !- X,Y,Z Vertex 1 {m}
  2.33459999999998, -15.75, 0,            !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -10.4395, 0,          !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -10.4395, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8023b092-ed87-45cc-a711-0810ab2298ae}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d856358-aa02-4312-ac30-3d47e5cfcbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -10.4395, 2.7,        !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -10.4395, 0,          !- X,Y,Z Vertex 2 {m}
  2.33460000000001, -5.3249, 0,           !- X,Y,Z Vertex 3 {m}
  2.33460000000001, -5.3249, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbe0d52-9bee-4670-8cc7-be65de300d78}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e63ae1b-e7c5-4e77-9bfb-884503bc6adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33460000000001, -25.8949790599506, 2.7, !- X,Y,Z Vertex 1 {m}
  2.33460000000001, -25.8949790599506, 0, !- X,Y,Z Vertex 2 {m}
  2.33459999999998, -15.75, 0,            !- X,Y,Z Vertex 3 {m}
  2.33459999999998, -15.75, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Handle
  Space 245,                              !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0839980140032,                       !- X Origin {m}
  -0.461000000000001,                     !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a96603a7-1748-464b-8ac4-065c76c324f4}, !- Handle
  Surface 402,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5927c4-6dd2-4544-b131-44e51afef61b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4671, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -46.2874980140032, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -46.2874980140032, 6.4671, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2874980140032, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  -46.2874980140032, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {effb0fc7-e582-49f9-9024-e50914fe5bb7}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dadef608-8f64-4b54-bf06-e9c77f0d6789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2874980140032, 6.4671, 2.7,         !- X,Y,Z Vertex 1 {m}
  -46.2874980140032, 6.4671, 0,           !- X,Y,Z Vertex 2 {m}
  -46.2874980140032, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -46.2874980140032, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bd25d9-5ab7-44be-bc5c-4643a443fe9a}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6a2c0a-4d9c-4262-a96e-e57609908e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4671, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, 6.4671, 0,                           !- X,Y,Z Vertex 2 {m}
  -46.2874980140032, 6.4671, 0,           !- X,Y,Z Vertex 3 {m}
  -46.2874980140032, 6.4671, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101293ec-2c02-4d6f-ae12-b2202170e06f}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab786d4-bdc3-49eb-8cd6-377b58cfa5b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.4671, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.4671, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1880905-e3a7-4cce-b466-a3a6946d8a23}, !- Handle
  Surface 410,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {409aca1d-5745-41c2-96b4-fa4b4fb7800a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c59f126f-d034-4d76-9b82-49eb5741c27d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6.4671, 2.7,                         !- X,Y,Z Vertex 2 {m}
  -46.2874980140032, 6.4671, 2.7,         !- X,Y,Z Vertex 3 {m}
  -46.2874980140032, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d4a1db7e-da1f-47a7-b84a-94eaefc6b745}, !- Handle
  Rendering Color 23,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:SubSurface,
  {6271dc1b-9a43-40b1-9024-d5b4956aed9d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9855379867058, 0, 2.11172582291746,  !- X,Y,Z Vertex 1 {m}
  12.9855379867058, 0, 0.511725822917456, !- X,Y,Z Vertex 2 {m}
  13.9855379867058, 0, 0.511725822917456, !- X,Y,Z Vertex 3 {m}
  13.9855379867058, 0, 2.11172582291746;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60680f55-3bf9-4065-8e30-ff4ad6c63792}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0518085111408, 0, 2.04537025026691,  !- X,Y,Z Vertex 1 {m}
  16.0518085111408, 0, 0.445370250266913, !- X,Y,Z Vertex 2 {m}
  17.0518085111408, 0, 0.445370250266913, !- X,Y,Z Vertex 3 {m}
  17.0518085111408, 0, 2.04537025026691;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46017ad3-0166-4f4a-a865-0b6ab80a5994}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.2740593948959, 0, 2.04799631333219,  !- X,Y,Z Vertex 1 {m}
  28.2740593948959, 0, 0.447996313332187, !- X,Y,Z Vertex 2 {m}
  29.2740593948959, 0, 0.447996313332187, !- X,Y,Z Vertex 3 {m}
  29.2740593948959, 0, 2.04799631333219;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc7b9cef-86b2-4c9e-aaf2-f5172865989a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.951491910410352, 0, 2.11864214716711, !- X,Y,Z Vertex 1 {m}
  0.951491910410352, 0, 0.518642147167115, !- X,Y,Z Vertex 2 {m}
  1.95149191041035, 0, 0.518642147167115, !- X,Y,Z Vertex 3 {m}
  1.95149191041035, 0, 2.11864214716711;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adb3b1d1-9f7c-44cc-aba9-b24bfd3e90cc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.91178730820116, 0, 2.14780361366427,  !- X,Y,Z Vertex 1 {m}
  5.91178730820116, 0, 0.547803613664269, !- X,Y,Z Vertex 2 {m}
  6.91178730820116, 0, 0.547803613664269, !- X,Y,Z Vertex 3 {m}
  6.91178730820116, 0, 2.14780361366427;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3f88cd1-1f5b-4151-9996-2ec789bcf6cd}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.83149191041035, 0, 2.11864214716711,  !- X,Y,Z Vertex 1 {m}
  2.83149191041035, 0, 0.518642147167115, !- X,Y,Z Vertex 2 {m}
  3.83149191041035, 0, 0.518642147167115, !- X,Y,Z Vertex 3 {m}
  3.83149191041035, 0, 2.11864214716711;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dce6273-716d-46b0-b321-b1c9f2985d15}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9318085111408, 0, 2.04537025026691,  !- X,Y,Z Vertex 1 {m}
  17.9318085111408, 0, 0.445370250266913, !- X,Y,Z Vertex 2 {m}
  18.9318085111408, 0, 0.445370250266913, !- X,Y,Z Vertex 3 {m}
  18.9318085111408, 0, 2.04537025026691;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cf3c0c5-56a8-48e8-8dca-1432e70badb0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0558782223307, 0, 1.97856574144485,  !- X,Y,Z Vertex 1 {m}
  21.0558782223307, 0, 0.378565741444848, !- X,Y,Z Vertex 2 {m}
  22.0558782223307, 0, 0.378565741444848, !- X,Y,Z Vertex 3 {m}
  22.0558782223307, 0, 1.97856574144485;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5658344-6752-4ab7-9049-592769715a58}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9358782223307, 0, 1.97856574144485,  !- X,Y,Z Vertex 1 {m}
  22.9358782223307, 0, 0.378565741444848, !- X,Y,Z Vertex 2 {m}
  23.9358782223307, 0, 0.378565741444848, !- X,Y,Z Vertex 3 {m}
  23.9358782223307, 0, 1.97856574144485;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05aeb2b0-4c80-4c26-866e-7b8d1931586e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5344919104104, 0, 2.05075267601652,  !- X,Y,Z Vertex 1 {m}
  33.5344919104104, 0, 0.450752676016515, !- X,Y,Z Vertex 2 {m}
  34.5344919104104, 0, 0.450752676016515, !- X,Y,Z Vertex 3 {m}
  34.5344919104104, 0, 2.05075267601652;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80a4d2d7-194b-4634-8ec0-0e34a6c8f38c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1055379867058, 0, 2.11172582291746,  !- X,Y,Z Vertex 1 {m}
  11.1055379867058, 0, 0.511725822917456, !- X,Y,Z Vertex 2 {m}
  12.1055379867058, 0, 0.511725822917456, !- X,Y,Z Vertex 3 {m}
  12.1055379867058, 0, 2.11172582291746;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee3d6b6-6f90-42cb-944e-750def54032a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.79178730820116, 0, 2.14780361366427,  !- X,Y,Z Vertex 1 {m}
  7.79178730820116, 0, 0.547803613664269, !- X,Y,Z Vertex 2 {m}
  8.79178730820116, 0, 0.547803613664269, !- X,Y,Z Vertex 3 {m}
  8.79178730820116, 0, 2.14780361366427;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5cc8ba-305e-4e9b-ac09-0f1b7cf290e1}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3940593948959, 0, 2.04799631333219,  !- X,Y,Z Vertex 1 {m}
  26.3940593948959, 0, 0.447996313332187, !- X,Y,Z Vertex 2 {m}
  27.3940593948959, 0, 0.447996313332187, !- X,Y,Z Vertex 3 {m}
  27.3940593948959, 0, 2.04799631333219;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa77b0f8-e062-4f99-9d02-52280c29da4a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5747a4a2-f5de-4aa4-ae17-195f6dc5b820}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.67679594630825, 0, 2.21137201617301,  !- X,Y,Z Vertex 1 {m}
  2.67679594630825, 0, 0.61137201617301,  !- X,Y,Z Vertex 2 {m}
  3.67679594630825, 0, 0.61137201617301,  !- X,Y,Z Vertex 3 {m}
  3.67679594630825, 0, 2.21137201617301;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d13da226-4cda-42c3-9d59-eeba488f7f16}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5747a4a2-f5de-4aa4-ae17-195f6dc5b820}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.796795946308255, 0, 2.21137201617301, !- X,Y,Z Vertex 1 {m}
  0.796795946308255, 0, 0.61137201617301, !- X,Y,Z Vertex 2 {m}
  1.79679594630825, 0, 0.61137201617301,  !- X,Y,Z Vertex 3 {m}
  1.79679594630825, 0, 2.21137201617301;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69225cd4-0eb5-4847-ac09-ba046a0144d2}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adf85721-92d1-447a-b4fe-c952feb730de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.796795946308255, 0, 2.02400123544941, !- X,Y,Z Vertex 1 {m}
  0.796795946308255, 0, 0.424001235449409, !- X,Y,Z Vertex 2 {m}
  1.79679594630825, 0, 0.424001235449409, !- X,Y,Z Vertex 3 {m}
  1.79679594630825, 0, 2.02400123544941;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16ddb3b8-cee6-4683-b0bf-588733769438}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adf85721-92d1-447a-b4fe-c952feb730de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.67679594630825, 0, 2.02400123544941,  !- X,Y,Z Vertex 1 {m}
  2.67679594630825, 0, 0.424001235449409, !- X,Y,Z Vertex 2 {m}
  3.67679594630825, 0, 0.424001235449409, !- X,Y,Z Vertex 3 {m}
  3.67679594630825, 0, 2.02400123544941;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b8b611b-43f8-4357-b7dc-35dcb8444b62}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.9025311035929, 0, 1.89939465780269, !- X,Y,Z Vertex 1 {m}
  -29.9025311035929, 0, 0.299394657802686, !- X,Y,Z Vertex 2 {m}
  -28.9025311035929, 0, 0.299394657802686, !- X,Y,Z Vertex 3 {m}
  -28.9025311035929, 0, 1.89939465780269; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {576f6152-abc7-472d-84ce-894fe134a8d2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.1564311035929, 0, 1.92315234404387, !- X,Y,Z Vertex 1 {m}
  -38.1564311035929, 0, 0.32315234404387, !- X,Y,Z Vertex 2 {m}
  -37.1564311035929, 0, 0.32315234404387, !- X,Y,Z Vertex 3 {m}
  -37.1564311035929, 0, 1.92315234404387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d44b053f-56b5-497e-92b1-437c9a7ee869}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.23623110359285, 0, 1.87858075571454, !- X,Y,Z Vertex 1 {m}
  -2.23623110359285, 0, 0.278580755714539, !- X,Y,Z Vertex 2 {m}
  -1.23623110359284, 0, 0.278580755714539, !- X,Y,Z Vertex 3 {m}
  -1.23623110359284, 0, 1.87858075571454; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fed7faf-9395-41db-a421-6a5ffb246600}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.0916311035928, 0, 1.88126821354194, !- X,Y,Z Vertex 1 {m}
  -18.0916311035928, 0, 0.28126821354194, !- X,Y,Z Vertex 2 {m}
  -17.0916311035929, 0, 0.28126821354194, !- X,Y,Z Vertex 3 {m}
  -17.0916311035929, 0, 1.88126821354194; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c03762cd-01b5-46ec-aa9c-0b669c988655}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.33343110359285, 0, 1.85985308013486, !- X,Y,Z Vertex 1 {m}
  -9.33343110359285, 0, 0.259853080134863, !- X,Y,Z Vertex 2 {m}
  -8.33343110359285, 0, 0.259853080134863, !- X,Y,Z Vertex 3 {m}
  -8.33343110359285, 0, 1.85985308013486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20b02926-4e2e-444d-9d06-048e59754a2e}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.9716311035928, 0, 1.88126821354194, !- X,Y,Z Vertex 1 {m}
  -19.9716311035928, 0, 0.28126821354194, !- X,Y,Z Vertex 2 {m}
  -18.9716311035929, 0, 0.28126821354194, !- X,Y,Z Vertex 3 {m}
  -18.9716311035929, 0, 1.88126821354194; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b67f9ce9-69b5-44ad-96b2-f89973e20228}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2104311035929, 0, 1.8825271402744,  !- X,Y,Z Vertex 1 {m}
  -33.2104311035929, 0, 0.282527140274399, !- X,Y,Z Vertex 2 {m}
  -32.2104311035929, 0, 0.282527140274399, !- X,Y,Z Vertex 3 {m}
  -32.2104311035929, 0, 1.8825271402744;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e95a8456-def0-4825-be50-b0d030223125}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.7153311035928, 0, 1.84058266324476, !- X,Y,Z Vertex 1 {m}
  -12.7153311035928, 0, 0.240582663244761, !- X,Y,Z Vertex 2 {m}
  -11.7153311035928, 0, 0.240582663244761, !- X,Y,Z Vertex 3 {m}
  -11.7153311035928, 0, 1.84058266324476; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8f372c-71bc-4850-92c4-5b1cb3c0646c}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.45343110359285, 0, 1.85985308013486, !- X,Y,Z Vertex 1 {m}
  -7.45343110359285, 0, 0.259853080134863, !- X,Y,Z Vertex 2 {m}
  -6.45343110359285, 0, 0.259853080134863, !- X,Y,Z Vertex 3 {m}
  -6.45343110359285, 0, 1.85985308013486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64aac3d7-5fca-4f56-888d-71cebc13db91}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9333311035928, 0, 1.9162855050228,  !- X,Y,Z Vertex 1 {m}
  -24.9333311035928, 0, 0.316285505022801, !- X,Y,Z Vertex 2 {m}
  -23.9333311035929, 0, 0.316285505022801, !- X,Y,Z Vertex 3 {m}
  -23.9333311035929, 0, 1.9162855050228;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b921c09-5b7c-4abc-9e0f-8741947aa07f}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.0364311035929, 0, 1.92315234404387, !- X,Y,Z Vertex 1 {m}
  -40.0364311035929, 0, 0.32315234404387, !- X,Y,Z Vertex 2 {m}
  -39.0364311035929, 0, 0.32315234404387, !- X,Y,Z Vertex 3 {m}
  -39.0364311035929, 0, 1.92315234404387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6470c45b-6b80-47c5-a1bc-d9104fbb028e}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1844311035929, 0, 1.9081655539412,  !- X,Y,Z Vertex 1 {m}
  -45.1844311035929, 0, 0.308165553941197, !- X,Y,Z Vertex 2 {m}
  -44.1844311035929, 0, 0.308165553941197, !- X,Y,Z Vertex 3 {m}
  -44.1844311035929, 0, 1.9081655539412;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6176639d-0006-4984-9945-9c8d7b9eaa21}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.5953311035928, 0, 1.84058266324476, !- X,Y,Z Vertex 1 {m}
  -14.5953311035928, 0, 0.240582663244761, !- X,Y,Z Vertex 2 {m}
  -13.5953311035928, 0, 0.240582663244761, !- X,Y,Z Vertex 3 {m}
  -13.5953311035928, 0, 1.84058266324476; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1491ecb9-57fc-4a71-885a-db52bc3e8428}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0225311035929, 0, 1.89939465780269, !- X,Y,Z Vertex 1 {m}
  -28.0225311035929, 0, 0.299394657802686, !- X,Y,Z Vertex 2 {m}
  -27.0225311035929, 0, 0.299394657802686, !- X,Y,Z Vertex 3 {m}
  -27.0225311035929, 0, 1.89939465780269; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12280a37-9c88-493d-acb4-b12dd6e41027}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.0904311035929, 0, 1.8825271402744,  !- X,Y,Z Vertex 1 {m}
  -35.0904311035929, 0, 0.282527140274399, !- X,Y,Z Vertex 2 {m}
  -34.0904311035928, 0, 0.282527140274399, !- X,Y,Z Vertex 3 {m}
  -34.0904311035928, 0, 1.8825271402744;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e069c4c4-992d-4a02-bd79-5e33d61b4fe9}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.0533311035929, 0, 1.9162855050228,  !- X,Y,Z Vertex 1 {m}
  -23.0533311035929, 0, 0.316285505022801, !- X,Y,Z Vertex 2 {m}
  -22.0533311035929, 0, 0.316285505022801, !- X,Y,Z Vertex 3 {m}
  -22.0533311035929, 0, 1.9162855050228;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d3319c0-6227-4a8e-b6fa-792926928ab9}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.3044311035929, 0, 1.9081655539412,  !- X,Y,Z Vertex 1 {m}
  -43.3044311035929, 0, 0.308165553941197, !- X,Y,Z Vertex 2 {m}
  -42.3044311035929, 0, 0.308165553941197, !- X,Y,Z Vertex 3 {m}
  -42.3044311035929, 0, 1.9081655539412;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2ba6d16-89fa-40c9-bd1b-207d525a7b4e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c708d1bd-842c-4e84-98cf-a3965e3e5049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.11623110359285, 0, 1.87858075571454, !- X,Y,Z Vertex 1 {m}
  -4.11623110359285, 0, 0.278580755714539, !- X,Y,Z Vertex 2 {m}
  -3.11623110359284, 0, 0.278580755714539, !- X,Y,Z Vertex 3 {m}
  -3.11623110359284, 0, 1.87858075571454; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64c99320-a95d-4754-b37a-fe95e2c72a67}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.1712669104104, -6.4671, 2.04896261205878, !- X,Y,Z Vertex 1 {m}
  42.1712669104104, -6.4671, 0.448962612058779, !- X,Y,Z Vertex 2 {m}
  43.1712669104104, -6.4671, 0.448962612058779, !- X,Y,Z Vertex 3 {m}
  43.1712669104104, -6.4671, 2.04896261205878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f4b590c-8f08-429b-86d0-2faf39e530bb}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.3849669104104, -6.4671, 2.18689732890134, !- X,Y,Z Vertex 1 {m}
  16.3849669104104, -6.4671, 0.586897328901343, !- X,Y,Z Vertex 2 {m}
  17.3849669104103, -6.4671, 0.586897328901343, !- X,Y,Z Vertex 3 {m}
  17.3849669104103, -6.4671, 2.18689732890134; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79c4421e-7e7a-4538-a6db-b4e8aad7f1b3}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6921669104104, -6.4671, 2.15749133162238, !- X,Y,Z Vertex 1 {m}
  31.6921669104104, -6.4671, 0.557491331622381, !- X,Y,Z Vertex 2 {m}
  32.6921669104104, -6.4671, 0.557491331622381, !- X,Y,Z Vertex 3 {m}
  32.6921669104104, -6.4671, 2.15749133162238; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88cd479-43bf-43d5-9914-3a4005792b63}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5721669104104, -6.4671, 2.15749133162238, !- X,Y,Z Vertex 1 {m}
  33.5721669104104, -6.4671, 0.557491331622381, !- X,Y,Z Vertex 2 {m}
  34.5721669104104, -6.4671, 0.557491331622381, !- X,Y,Z Vertex 3 {m}
  34.5721669104104, -6.4671, 2.15749133162238; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9345a10-5822-4189-b73b-9927d9dfb205}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.0770669104104, -6.4671, 2.1784635701372, !- X,Y,Z Vertex 1 {m}
  13.0770669104104, -6.4671, 0.5784635701372, !- X,Y,Z Vertex 2 {m}
  14.0770669104104, -6.4671, 0.5784635701372, !- X,Y,Z Vertex 3 {m}
  14.0770669104104, -6.4671, 2.1784635701372; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {903f1737-acf0-44e9-9662-c37f3dc97711}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2341669104104, -6.4671, 2.1953427525114, !- X,Y,Z Vertex 1 {m}
  23.2341669104104, -6.4671, 0.595342752511401, !- X,Y,Z Vertex 2 {m}
  24.2341669104104, -6.4671, 0.595342752511401, !- X,Y,Z Vertex 3 {m}
  24.2341669104104, -6.4671, 2.1953427525114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15d21182-c6f7-4e47-9c0a-df214eb01d32}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1970669104104, -6.4671, 2.1784635701372, !- X,Y,Z Vertex 1 {m}
  11.1970669104104, -6.4671, 0.5784635701372, !- X,Y,Z Vertex 2 {m}
  12.1970669104104, -6.4671, 0.5784635701372, !- X,Y,Z Vertex 3 {m}
  12.1970669104104, -6.4671, 2.1784635701372; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdfb8469-fa5f-48d2-ae2e-78a814be5abe}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2649669104104, -6.4671, 2.18689732890134, !- X,Y,Z Vertex 1 {m}
  18.2649669104104, -6.4671, 0.586897328901343, !- X,Y,Z Vertex 2 {m}
  19.2649669104103, -6.4671, 0.586897328901343, !- X,Y,Z Vertex 3 {m}
  19.2649669104103, -6.4671, 2.18689732890134; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8649f1d3-ab44-4748-8954-095bffb99038}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10306691041035, -6.4671, 2.08639711002092, !- X,Y,Z Vertex 1 {m}
  1.10306691041035, -6.4671, 0.486397110020918, !- X,Y,Z Vertex 2 {m}
  2.10306691041035, -6.4671, 0.486397110020918, !- X,Y,Z Vertex 3 {m}
  2.10306691041035, -6.4671, 2.08639711002092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4e8bb9f-a500-435f-b26a-e91ebaed3332}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1958669104104, -6.4671, 2.17783410677097, !- X,Y,Z Vertex 1 {m}
  28.1958669104104, -6.4671, 0.57783410677097, !- X,Y,Z Vertex 2 {m}
  29.1958669104104, -6.4671, 0.57783410677097, !- X,Y,Z Vertex 3 {m}
  29.1958669104104, -6.4671, 2.17783410677097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc478da8-e644-43af-b18e-811f994b5f37}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3158669104104, -6.4671, 2.17783410677097, !- X,Y,Z Vertex 1 {m}
  26.3158669104104, -6.4671, 0.57783410677097, !- X,Y,Z Vertex 2 {m}
  27.3158669104104, -6.4671, 0.57783410677097, !- X,Y,Z Vertex 3 {m}
  27.3158669104104, -6.4671, 2.17783410677097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5718acbc-1b37-4147-bf65-16daedf82c6f}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13106691041035, -6.4671, 2.09355009895562, !- X,Y,Z Vertex 1 {m}
  8.13106691041035, -6.4671, 0.493550098955616, !- X,Y,Z Vertex 2 {m}
  9.13106691041035, -6.4671, 0.493550098955616, !- X,Y,Z Vertex 3 {m}
  9.13106691041035, -6.4671, 2.09355009895562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49f69a6b-d45e-4df8-95b0-aa15587da047}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.98306691041035, -6.4671, 2.08639711002092, !- X,Y,Z Vertex 1 {m}
  2.98306691041035, -6.4671, 0.486397110020918, !- X,Y,Z Vertex 2 {m}
  3.98306691041035, -6.4671, 0.486397110020918, !- X,Y,Z Vertex 3 {m}
  3.98306691041035, -6.4671, 2.08639711002092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e5e42c9-e5ef-4185-8be7-938d83f26e2b}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.0512669104104, -6.4671, 2.04896261205878, !- X,Y,Z Vertex 1 {m}
  44.0512669104104, -6.4671, 0.448962612058779, !- X,Y,Z Vertex 2 {m}
  45.0512669104104, -6.4671, 0.448962612058779, !- X,Y,Z Vertex 3 {m}
  45.0512669104104, -6.4671, 2.04896261205878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee56e8f7-a4b4-49e5-b330-a71396758a83}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8340669104104, -6.4671, 2.16712654006743, !- X,Y,Z Vertex 1 {m}
  38.8340669104104, -6.4671, 0.567126540067432, !- X,Y,Z Vertex 2 {m}
  39.8340669104104, -6.4671, 0.567126540067432, !- X,Y,Z Vertex 3 {m}
  39.8340669104104, -6.4671, 2.16712654006743; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95f9548b-b07f-4042-b9bb-0e7b14fbb5e4}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9540669104104, -6.4671, 2.16712654006743, !- X,Y,Z Vertex 1 {m}
  36.9540669104104, -6.4671, 0.567126540067432, !- X,Y,Z Vertex 2 {m}
  37.9540669104104, -6.4671, 0.567126540067432, !- X,Y,Z Vertex 3 {m}
  37.9540669104104, -6.4671, 2.16712654006743; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96470b8e-62f3-4c17-a953-c51354fb8713}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3541669104104, -6.4671, 2.1953427525114, !- X,Y,Z Vertex 1 {m}
  21.3541669104104, -6.4671, 0.595342752511401, !- X,Y,Z Vertex 2 {m}
  22.3541669104103, -6.4671, 0.595342752511401, !- X,Y,Z Vertex 3 {m}
  22.3541669104103, -6.4671, 2.1953427525114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96c29005-4c67-4d79-8a1e-e9866d789549}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20ba6c-70c4-42a5-9ba1-4a7d947c6ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25106691041035, -6.4671, 2.09355009895562, !- X,Y,Z Vertex 1 {m}
  6.25106691041035, -6.4671, 0.493550098955616, !- X,Y,Z Vertex 2 {m}
  7.25106691041035, -6.4671, 0.493550098955616, !- X,Y,Z Vertex 3 {m}
  7.25106691041035, -6.4671, 2.09355009895562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecd78f2f-a9f0-4428-8866-d26443bd277f}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc51be08-41cc-4b48-9120-6af6cfd48994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.796795946308255, -6.4496, 2.27106281905882, !- X,Y,Z Vertex 1 {m}
  0.796795946308255, -6.4496, 0.67106281905882, !- X,Y,Z Vertex 2 {m}
  1.79679594630825, -6.4496, 0.67106281905882, !- X,Y,Z Vertex 3 {m}
  1.79679594630825, -6.4496, 2.27106281905882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a570c6a1-72df-4ff9-b62f-06a650d69cea}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc51be08-41cc-4b48-9120-6af6cfd48994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.67679594630825, -6.4496, 2.27106281905882, !- X,Y,Z Vertex 1 {m}
  2.67679594630825, -6.4496, 0.67106281905882, !- X,Y,Z Vertex 2 {m}
  3.67679594630825, -6.4496, 0.67106281905882, !- X,Y,Z Vertex 3 {m}
  3.67679594630825, -6.4496, 2.27106281905882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5ca505b-f01c-4394-8a16-4f3c07ffecb7}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {359f805b-be71-47b5-b76b-b7e500c2252d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.10990676063176, -6.45095926305462, 2.03695215642748, !- X,Y,Z Vertex 1 {m}
  3.10990676063176, -6.45095926305462, 0.436952156427481, !- X,Y,Z Vertex 2 {m}
  4.10990676063177, -6.45095926305462, 0.436952156427481, !- X,Y,Z Vertex 3 {m}
  4.10990676063177, -6.45095926305462, 2.03695215642748; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a5e1ecb-3486-4cee-8fb0-64f2fdf3c83b}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {359f805b-be71-47b5-b76b-b7e500c2252d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.22990676063176, -6.45095926305462, 2.03695215642748, !- X,Y,Z Vertex 1 {m}
  1.22990676063176, -6.45095926305462, 0.436952156427481, !- X,Y,Z Vertex 2 {m}
  2.22990676063177, -6.45095926305462, 0.436952156427481, !- X,Y,Z Vertex 3 {m}
  2.22990676063177, -6.45095926305462, 2.03695215642748; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8301112-52c9-45ae-b785-7ba34d9a8d74}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be63e52a-6a09-4371-9e49-efd7ff552a05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09666389647901, 0, 2.08048376631301,  !- X,Y,Z Vertex 1 {m}
  3.09666389647901, 0, 0.480483766313007, !- X,Y,Z Vertex 2 {m}
  4.09666389647902, 0, 0.480483766313007, !- X,Y,Z Vertex 3 {m}
  4.09666389647902, 0, 2.08048376631301;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a8b97f4-772c-4a52-ac0b-48b447c03c65}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be63e52a-6a09-4371-9e49-efd7ff552a05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.21666389647901, 0, 2.08048376631301,  !- X,Y,Z Vertex 1 {m}
  1.21666389647901, 0, 0.480483766313007, !- X,Y,Z Vertex 2 {m}
  2.21666389647902, 0, 0.480483766313007, !- X,Y,Z Vertex 3 {m}
  2.21666389647902, 0, 2.08048376631301;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff97b1e2-332f-430d-9f95-fe6e647b1fb9}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6f7fb1c-844f-4889-9212-eef108a9b34a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09101018234752, 0, 2.14293082514428,  !- X,Y,Z Vertex 1 {m}
  3.09101018234752, 0, 0.542930825144285, !- X,Y,Z Vertex 2 {m}
  4.09101018234752, 0, 0.542930825144285, !- X,Y,Z Vertex 3 {m}
  4.09101018234752, 0, 2.14293082514428;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c94b7b5f-3c43-45b4-9bb0-77de4ec62df3}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6f7fb1c-844f-4889-9212-eef108a9b34a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.21101018234752, 0, 2.14293082514428,  !- X,Y,Z Vertex 1 {m}
  1.21101018234752, 0, 0.542930825144285, !- X,Y,Z Vertex 2 {m}
  2.21101018234752, 0, 0.542930825144285, !- X,Y,Z Vertex 3 {m}
  2.21101018234752, 0, 2.14293082514428;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {681f3905-9c3d-4ca6-a090-f7d3c2cd4749}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2777cf50-f78c-4d61-b70d-b6503bda6496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6544919104104, 0, 2.05075267601652,  !- X,Y,Z Vertex 1 {m}
  31.6544919104104, 0, 0.450752676016515, !- X,Y,Z Vertex 2 {m}
  32.6544919104104, 0, 0.450752676016515, !- X,Y,Z Vertex 3 {m}
  32.6544919104104, 0, 2.05075267601652;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5f012b1-eb1d-45d4-8876-4c7258fe0fa7}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bebf1218-c590-45e5-87a3-b88bf8b6a48e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.438070022994667, 0, 1.68965982123253, !- X,Y,Z Vertex 1 {m}
  0.438070022994667, 0, 0.939659821232533, !- X,Y,Z Vertex 2 {m}
  1.21807002299466, 0, 0.939659821232533, !- X,Y,Z Vertex 3 {m}
  1.21807002299466, 0, 1.68965982123253;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a764d46a-db63-49b2-a349-c2843360a0f4}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {716d1311-0c6b-429f-8d98-1cbf914021f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.438070022994667, -6.0061, 1.67186869733832, !- X,Y,Z Vertex 1 {m}
  0.438070022994667, -6.0061, 0.921868697338322, !- X,Y,Z Vertex 2 {m}
  1.21807002299466, -6.0061, 0.921868697338322, !- X,Y,Z Vertex 3 {m}
  1.21807002299466, -6.0061, 1.67186869733832; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {014fa741-5e39-4591-bec2-f75d5099fa91}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65b809bb-92b4-4959-a6cf-96964a6bc2bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.507848931334669, 0, 1.86973700078445, !- X,Y,Z Vertex 1 {m}
  0.507848931334669, 0, 1.11973700078445, !- X,Y,Z Vertex 2 {m}
  1.28784893133467, 0, 1.11973700078445,  !- X,Y,Z Vertex 3 {m}
  1.28784893133467, 0, 1.86973700078445;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5640d796-0105-4efe-85e7-feafb2913df3}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a36dff2d-85ab-48f2-a0bf-0f12635d12a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52922997700532, 0, 1.77416409769915, !- X,Y,Z Vertex 1 {m}
  -1.52922997700532, 0, 1.02416409769915, !- X,Y,Z Vertex 2 {m}
  -0.749229977005326, 0, 1.02416409769915, !- X,Y,Z Vertex 3 {m}
  -0.749229977005326, 0, 1.77416409769915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d2115d-c776-4244-97ce-7cb77296d67b}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb59cc59-9047-4d4f-b98e-b0d18d05b7f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.429171048059546, -0.8, 1.94383534709534, !- X,Y,Z Vertex 1 {m}
  0.429171048059546, -0.8, 1.19383534709534, !- X,Y,Z Vertex 2 {m}
  1.20917104805955, -0.8, 1.19383534709534, !- X,Y,Z Vertex 3 {m}
  1.20917104805955, -0.8, 1.94383534709534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83e49b90-1445-4d34-a798-3fbfd976851b}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {823fc654-87fa-497e-becf-be82eb971b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.507848931334669, 0, 1.7106521419008,  !- X,Y,Z Vertex 1 {m}
  0.507848931334669, 0, 0.9606521419008,  !- X,Y,Z Vertex 2 {m}
  1.28784893133467, 0, 0.9606521419008,   !- X,Y,Z Vertex 3 {m}
  1.28784893133467, 0, 1.7106521419008;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94774697-cc78-4d04-b822-25b08eaac459}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62a1c481-6146-4071-a9cb-659330ef31df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.42752074776129, 0, 1.97904957469582, !- X,Y,Z Vertex 1 {m}
  -1.42752074776129, 0, 1.22904957469582, !- X,Y,Z Vertex 2 {m}
  -0.647520747761291, 0, 1.22904957469582, !- X,Y,Z Vertex 3 {m}
  -0.647520747761291, 0, 1.97904957469582; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86831faf-1d43-4008-95a8-50623ec4e8dc}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2dca31a-ff39-4f52-b5be-0728cdb4c6a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.616631463355344, 0, 1.73967609138884, !- X,Y,Z Vertex 1 {m}
  0.616631463355344, 0, 0.989676091388843, !- X,Y,Z Vertex 2 {m}
  1.39663146335534, 0, 0.989676091388843, !- X,Y,Z Vertex 3 {m}
  1.39663146335534, 0, 1.73967609138884;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fde85c2b-8c94-4c32-91b9-7eaf4eecf992}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eca915ab-5c87-44e5-ba47-520a00127cfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1218582257242, 0, 2.6982520447155,    !- X,Y,Z Vertex 1 {m}
  1.1218582257242, 0, 0.00129947588229549, !- X,Y,Z Vertex 2 {m}
  2.7468582257242, 0, 0.00129947588229549, !- X,Y,Z Vertex 3 {m}
  2.7468582257242, 0, 2.6982520447155;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45613116-2636-42c8-99ae-e7497780d6e3}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9104c20-2cf3-4bec-984a-613ae444d2a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956794068547477, -0.461000000000001, 2.11140319802721, !- X,Y,Z Vertex 1 {m}
  0.956794068547477, -0.461000000000001, 0.00573433585899576, !- X,Y,Z Vertex 2 {m}
  2.58179406854748, -0.461000000000001, 0.00573433585899576, !- X,Y,Z Vertex 3 {m}
  2.58179406854748, -0.461000000000001, 2.11140319802721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a269b827-6ab3-4bae-8d82-2cc27f59b145}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99843767-5c1a-48f4-951b-42919b000bf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956794068547477, -0.461000000000001, 2.69863295200125, !- X,Y,Z Vertex 1 {m}
  0.956794068547477, -0.461000000000001, 1.35140319802721, !- X,Y,Z Vertex 2 {m}
  2.58179406854748, -0.461000000000001, 1.35140319802721, !- X,Y,Z Vertex 3 {m}
  2.58179406854748, -0.461000000000001, 2.69863295200125; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81a0adb8-9900-4c59-8a0c-ee5b52e24026}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1613a9ad-aacd-46c3-b7c3-0760a77319f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.7289437602726, -6.4671, 2.69922256461715, !- X,Y,Z Vertex 1 {m}
  -2.7289437602726, -6.4671, 1.48573659857306, !- X,Y,Z Vertex 2 {m}
  -1.1039437602726, -6.4671, 1.48573659857306, !- X,Y,Z Vertex 3 {m}
  -1.1039437602726, -6.4671, 2.69922256461715; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84224ba3-7422-4ab9-87a4-b5633c9e2c94}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0407b44-b036-4538-bf46-3ab34cd97854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956794068547477, -0.461000000000001, 2.69490339181906, !- X,Y,Z Vertex 1 {m}
  0.956794068547477, -0.461000000000001, 0.000935732084584143, !- X,Y,Z Vertex 2 {m}
  2.58179406854748, -0.461000000000001, 0.000935732084584143, !- X,Y,Z Vertex 3 {m}
  2.58179406854748, -0.461000000000001, 2.69490339181906; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b83e34f5-d709-4bb3-8819-f2c5b67b7ef8}, !- Handle
  Sub Surface 78,                         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {2db57b8f-9acf-4057-81a1-f38b576aa608}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.110209488365174, 0, 2,                !- X,Y,Z Vertex 1 {m}
  0.110209488365174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.81020948836517, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.81020948836517, 0, 2;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e8a8eca-e6e8-4dc3-bb6d-a6bb296671f4}, !- Handle
  Sub Surface 79,                         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {02838c8c-287f-44b9-a7fa-b4f74f877acf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.129774416827342, 0, 2,                !- X,Y,Z Vertex 1 {m}
  0.129774416827342, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.82977441682734, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.82977441682734, 0, 2;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3df7f07-a213-42a6-a7cc-8fc5f86da8ab}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0690df1f-0de3-4998-9737-29f7b816f818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.3513721185102, 2.26488174386568,  !- X,Y,Z Vertex 1 {m}
  0, -1.3513721185102, 0.664881743865683, !- X,Y,Z Vertex 2 {m}
  0, -2.3513721185102, 0.664881743865683, !- X,Y,Z Vertex 3 {m}
  0, -2.3513721185102, 2.26488174386568;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2d30653-ab5f-4d2c-99d0-92ffedf5306a}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0690df1f-0de3-4998-9737-29f7b816f818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.2313721185102, 2.26488174386568,  !- X,Y,Z Vertex 1 {m}
  0, -3.2313721185102, 0.664881743865683, !- X,Y,Z Vertex 2 {m}
  0, -4.2313721185102, 0.664881743865683, !- X,Y,Z Vertex 3 {m}
  0, -4.2313721185102, 2.26488174386568;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f3001cd-2be5-4b0c-8ddb-93610822ac8e}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c9f7c83-43de-4e95-ab5c-f02e6a28a562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.88812181307463, 2.19487956008204,  !- X,Y,Z Vertex 1 {m}
  0, 3.88812181307463, 0.594879560082036, !- X,Y,Z Vertex 2 {m}
  0, 2.88812181307463, 0.594879560082036, !- X,Y,Z Vertex 3 {m}
  0, 2.88812181307463, 2.19487956008204;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd4783a3-791e-4882-840f-fd884ea7247c}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c9f7c83-43de-4e95-ab5c-f02e6a28a562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.00812181307463, 2.19487956008204,  !- X,Y,Z Vertex 1 {m}
  0, 2.00812181307463, 0.594879560082036, !- X,Y,Z Vertex 2 {m}
  0, 1.00812181307465, 0.594879560082036, !- X,Y,Z Vertex 3 {m}
  0, 1.00812181307465, 2.19487956008204;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c70e1053-bded-4fbf-9898-804c5d391e11}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d6d21d9-377f-446a-94f9-36bf82433830}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.12747694458016, 2.11279767765654,  !- X,Y,Z Vertex 1 {m}
  0, 3.12747694458016, 0.512797677656544, !- X,Y,Z Vertex 2 {m}
  0, 4.12747694458017, 0.512797677656544, !- X,Y,Z Vertex 3 {m}
  0, 4.12747694458017, 2.11279767765654;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80d51f41-8cec-4fd0-b5e3-95461b75e663}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d6d21d9-377f-446a-94f9-36bf82433830}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.24747694458016, 2.11279767765654,  !- X,Y,Z Vertex 1 {m}
  0, 1.24747694458016, 0.512797677656544, !- X,Y,Z Vertex 2 {m}
  0, 2.24747694458017, 0.512797677656544, !- X,Y,Z Vertex 3 {m}
  0, 2.24747694458017, 2.11279767765654;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d2ed2b1-6cf7-4e8a-915a-52e4a1fe15b8}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af7acef-dbb3-4180-80ee-50db7891f8fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, -1.33745583243646, 2.27244481487846, !- X,Y,Z Vertex 1 {m}
  -3.5, -1.33745583243646, 0.672444814878462, !- X,Y,Z Vertex 2 {m}
  -3.5, -2.33745583243646, 0.672444814878462, !- X,Y,Z Vertex 3 {m}
  -3.5, -2.33745583243646, 2.27244481487846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20186de9-a78f-4f61-bcc5-90aea3451ca0}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af7acef-dbb3-4180-80ee-50db7891f8fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, -3.21745583243646, 2.27244481487846, !- X,Y,Z Vertex 1 {m}
  -3.5, -3.21745583243646, 0.672444814878462, !- X,Y,Z Vertex 2 {m}
  -3.5, -4.21745583243646, 0.672444814878462, !- X,Y,Z Vertex 3 {m}
  -3.5, -4.21745583243646, 2.27244481487846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69680fcc-f7c7-43d6-9777-c38201314846}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c5b445-1a5b-44a7-86d2-1854b6d1dc73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25, 1.23271065850642, 2.18279986144019, !- X,Y,Z Vertex 1 {m}
  3.25, 1.23271065850642, 0.58279986144019, !- X,Y,Z Vertex 2 {m}
  3.25, 2.23271065850643, 0.58279986144019, !- X,Y,Z Vertex 3 {m}
  3.25, 2.23271065850643, 2.18279986144019; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ebe9e08-0761-4daa-9a8d-b46b64b5976f}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c5b445-1a5b-44a7-86d2-1854b6d1dc73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25, 3.11271065850642, 2.18279986144019, !- X,Y,Z Vertex 1 {m}
  3.25, 3.11271065850642, 0.58279986144019, !- X,Y,Z Vertex 2 {m}
  3.25, 4.11271065850643, 0.58279986144019, !- X,Y,Z Vertex 3 {m}
  3.25, 4.11271065850643, 2.18279986144019; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b54e6d5-5e20-4b23-a3a9-ae18348b012f}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f559d065-64a5-4820-ac74-e83f2215835c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.10587818692534, 2.26488174386568, !- X,Y,Z Vertex 1 {m}
  0, -3.10587818692534, 0.664881743865683, !- X,Y,Z Vertex 2 {m}
  0, -4.10587818692532, 0.664881743865683, !- X,Y,Z Vertex 3 {m}
  0, -4.10587818692532, 2.26488174386568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {913d1b5a-7d4c-4a13-88e7-ed6faed0fc19}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f559d065-64a5-4820-ac74-e83f2215835c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.22587818692534, 2.26488174386568, !- X,Y,Z Vertex 1 {m}
  0, -1.22587818692534, 0.664881743865683, !- X,Y,Z Vertex 2 {m}
  0, -2.22587818692535, 0.664881743865683, !- X,Y,Z Vertex 3 {m}
  0, -2.22587818692535, 2.26488174386568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92c7f154-9df6-4b00-8997-0fa62ca79339}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30cab6fd-49be-43c7-9c43-2c810cf4f74c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.04170459009128, 2.19036293245297,  !- X,Y,Z Vertex 1 {m}
  0, 3.04170459009128, 0.59036293245297,  !- X,Y,Z Vertex 2 {m}
  0, 4.04170459009128, 0.59036293245297,  !- X,Y,Z Vertex 3 {m}
  0, 4.04170459009128, 2.19036293245297;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53e9baee-5489-4435-97ab-cbc4760758b3}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30cab6fd-49be-43c7-9c43-2c810cf4f74c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.1617045900913, 2.19036293245297,   !- X,Y,Z Vertex 1 {m}
  0, 1.1617045900913, 0.59036293245297,   !- X,Y,Z Vertex 2 {m}
  0, 2.16170459009128, 0.59036293245297,  !- X,Y,Z Vertex 3 {m}
  0, 2.16170459009128, 2.19036293245297;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2c1f89e-cbc0-4418-b9a1-b2421d1fc040}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5068eee5-80f1-4b19-8cc1-e8c0c129eca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.10587818692534, 2.27244481487846, !- X,Y,Z Vertex 1 {m}
  0, -3.10587818692534, 0.672444814878462, !- X,Y,Z Vertex 2 {m}
  0, -4.10587818692532, 0.672444814878462, !- X,Y,Z Vertex 3 {m}
  0, -4.10587818692532, 2.27244481487846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb7610b9-5c7d-4090-ac42-021b492f252e}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5068eee5-80f1-4b19-8cc1-e8c0c129eca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.22587818692534, 2.27244481487846, !- X,Y,Z Vertex 1 {m}
  0, -1.22587818692534, 0.672444814878462, !- X,Y,Z Vertex 2 {m}
  0, -2.22587818692535, 0.672444814878462, !- X,Y,Z Vertex 3 {m}
  0, -2.22587818692535, 2.27244481487846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c1d431c-7de3-460d-92d5-53b7f5dc0178}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3bd9596c-7f39-4b11-82e3-35aab2df8ed1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25, 3.11271065850642, 2.11279767765654, !- X,Y,Z Vertex 1 {m}
  3.25, 3.11271065850642, 0.512797677656544, !- X,Y,Z Vertex 2 {m}
  3.25, 4.11271065850643, 0.512797677656544, !- X,Y,Z Vertex 3 {m}
  3.25, 4.11271065850643, 2.11279767765654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {212b289f-cdf7-4cb8-8d8e-6a509f1e2d9b}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3bd9596c-7f39-4b11-82e3-35aab2df8ed1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25, 1.23271065850642, 2.11279767765654, !- X,Y,Z Vertex 1 {m}
  3.25, 1.23271065850642, 0.512797677656544, !- X,Y,Z Vertex 2 {m}
  3.25, 2.23271065850643, 0.512797677656544, !- X,Y,Z Vertex 3 {m}
  3.25, 2.23271065850643, 2.11279767765654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96a404cf-8a36-4390-a6b7-cf9f87360f6e}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b44658b-272e-4e2a-8061-4387de621cec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.04170459009128, 2.11279767765654,  !- X,Y,Z Vertex 1 {m}
  0, 3.04170459009128, 0.512797677656544, !- X,Y,Z Vertex 2 {m}
  0, 4.04170459009128, 0.512797677656544, !- X,Y,Z Vertex 3 {m}
  0, 4.04170459009128, 2.11279767765654;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eab45261-0fa1-4b26-b884-81364dbc1702}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b44658b-272e-4e2a-8061-4387de621cec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.1617045900913, 2.11279767765654,   !- X,Y,Z Vertex 1 {m}
  0, 1.1617045900913, 0.512797677656544,  !- X,Y,Z Vertex 2 {m}
  0, 2.16170459009128, 0.512797677656544, !- X,Y,Z Vertex 3 {m}
  0, 2.16170459009128, 2.11279767765654;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0ac0b68-e597-43b2-bf9c-b9e609f0748e}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1112f53d-1af4-49ad-bcd0-52017f201904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.1617045900913, 2.18279986144019,   !- X,Y,Z Vertex 1 {m}
  0, 1.1617045900913, 0.58279986144019,   !- X,Y,Z Vertex 2 {m}
  0, 2.16170459009128, 0.58279986144019,  !- X,Y,Z Vertex 3 {m}
  0, 2.16170459009128, 2.18279986144019;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {317581fb-c8dc-41b7-84c8-576c12870e9c}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1112f53d-1af4-49ad-bcd0-52017f201904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.04170459009128, 2.18279986144019,  !- X,Y,Z Vertex 1 {m}
  0, 3.04170459009128, 0.58279986144019,  !- X,Y,Z Vertex 2 {m}
  0, 4.04170459009128, 0.58279986144019,  !- X,Y,Z Vertex 3 {m}
  0, 4.04170459009128, 2.18279986144019;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15d8d25f-2d17-4481-abbe-fbf283f90cc9}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac9bff97-aae2-4f54-891d-495c1aacb33c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.07742305541984, 2.18279986144019, !- X,Y,Z Vertex 1 {m}
  0, -4.07742305541984, 0.58279986144019, !- X,Y,Z Vertex 2 {m}
  0, -3.07742305541983, 0.58279986144019, !- X,Y,Z Vertex 3 {m}
  0, -3.07742305541983, 2.18279986144019; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fab8500-7d77-4ed4-b4e9-710cef35628d}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac9bff97-aae2-4f54-891d-495c1aacb33c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.19742305541984, 2.18279986144019, !- X,Y,Z Vertex 1 {m}
  0, -2.19742305541984, 0.58279986144019, !- X,Y,Z Vertex 2 {m}
  0, -1.19742305541983, 0.58279986144019, !- X,Y,Z Vertex 3 {m}
  0, -1.19742305541983, 2.18279986144019; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cffb773f-8dec-4504-96a6-42fef0f84b69}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {752125b0-eeb5-4247-a188-0e4b1778c974}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25, 1.23271065850642, 2.19036293245297, !- X,Y,Z Vertex 1 {m}
  3.25, 1.23271065850642, 0.59036293245297, !- X,Y,Z Vertex 2 {m}
  3.25, 2.23271065850643, 0.59036293245297, !- X,Y,Z Vertex 3 {m}
  3.25, 2.23271065850643, 2.19036293245297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0da35455-8bd4-4ec2-86a1-707423c8b01c}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {752125b0-eeb5-4247-a188-0e4b1778c974}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25, 3.11271065850642, 2.19036293245297, !- X,Y,Z Vertex 1 {m}
  3.25, 3.11271065850642, 0.59036293245297, !- X,Y,Z Vertex 2 {m}
  3.25, 4.11271065850643, 0.59036293245297, !- X,Y,Z Vertex 3 {m}
  3.25, 4.11271065850643, 2.19036293245297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95b68e4b-37b3-4afb-b3f8-91a092bb5d62}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {072497dd-337d-4cce-88c4-a9c675f31c6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.23137211851022, 2.27244481487846, !- X,Y,Z Vertex 1 {m}
  0, -3.23137211851022, 0.672444814878462, !- X,Y,Z Vertex 2 {m}
  0, -4.23137211851022, 0.672444814878462, !- X,Y,Z Vertex 3 {m}
  0, -4.23137211851022, 2.27244481487846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f8ea4fe-23de-4a9b-8f1a-f85a7f145592}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {072497dd-337d-4cce-88c4-a9c675f31c6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.35137211851022, 2.27244481487846, !- X,Y,Z Vertex 1 {m}
  0, -1.35137211851022, 0.672444814878462, !- X,Y,Z Vertex 2 {m}
  0, -2.35137211851022, 0.672444814878462, !- X,Y,Z Vertex 3 {m}
  0, -2.35137211851022, 2.27244481487846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e461d2d-eb97-4975-9344-37cfca2ddbe3}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6101554e-1dd1-43b4-b5eb-4f948c93810e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.97267788148978, 2.19487956008204,  !- X,Y,Z Vertex 1 {m}
  0, 3.97267788148978, 0.594879560082036, !- X,Y,Z Vertex 2 {m}
  0, 2.97267788148978, 0.594879560082036, !- X,Y,Z Vertex 3 {m}
  0, 2.97267788148978, 2.19487956008204;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b27ebe-2a45-4dfe-8f31-5f18554b2c1e}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6101554e-1dd1-43b4-b5eb-4f948c93810e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.09267788148978, 2.19487956008204,  !- X,Y,Z Vertex 1 {m}
  0, 2.09267788148978, 0.594879560082036, !- X,Y,Z Vertex 2 {m}
  0, 1.09267788148978, 0.594879560082036, !- X,Y,Z Vertex 3 {m}
  0, 1.09267788148978, 2.19487956008204;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f168863b-34d3-48ac-88d1-57c368ada843}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ca5b204-ee54-4a1a-8332-13479fad3e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.07742305541984, 2.19036293245297, !- X,Y,Z Vertex 1 {m}
  0, -4.07742305541984, 0.59036293245297, !- X,Y,Z Vertex 2 {m}
  0, -3.07742305541983, 0.59036293245297, !- X,Y,Z Vertex 3 {m}
  0, -3.07742305541983, 2.19036293245297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83b6caa1-60d2-47c8-b054-1af6f529449e}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ca5b204-ee54-4a1a-8332-13479fad3e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.19742305541984, 2.19036293245297, !- X,Y,Z Vertex 1 {m}
  0, -2.19742305541984, 0.59036293245297, !- X,Y,Z Vertex 2 {m}
  0, -1.19742305541983, 0.59036293245297, !- X,Y,Z Vertex 3 {m}
  0, -1.19742305541983, 2.19036293245297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fd593a4-558d-40e5-9697-1259d114ecf3}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0f2e10e-76d6-4688-ae2d-03da51cf555d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, -1.33745583243646, 2.26488174386568, !- X,Y,Z Vertex 1 {m}
  -3.5, -1.33745583243646, 0.664881743865683, !- X,Y,Z Vertex 2 {m}
  -3.5, -2.33745583243646, 0.664881743865683, !- X,Y,Z Vertex 3 {m}
  -3.5, -2.33745583243646, 2.26488174386568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb2f4a5f-8b86-45e2-ba98-b83175fc7ddf}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0f2e10e-76d6-4688-ae2d-03da51cf555d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, -3.21745583243646, 2.26488174386568, !- X,Y,Z Vertex 1 {m}
  -3.5, -3.21745583243646, 0.664881743865683, !- X,Y,Z Vertex 2 {m}
  -3.5, -4.21745583243646, 0.664881743865683, !- X,Y,Z Vertex 3 {m}
  -3.5, -4.21745583243646, 2.26488174386568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67d937c3-397b-457b-85c1-321b6e659d7d}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {067a31dd-4aaa-4b58-a4e6-7227796fc5c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4703, -1.33745583243646, 2.19487956008204, !- X,Y,Z Vertex 1 {m}
  -3.4703, -1.33745583243646, 0.594879560082036, !- X,Y,Z Vertex 2 {m}
  -3.4703, -2.33745583243646, 0.594879560082036, !- X,Y,Z Vertex 3 {m}
  -3.4703, -2.33745583243646, 2.19487956008204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ea1733-321d-4e36-9ffb-70a866da297f}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {067a31dd-4aaa-4b58-a4e6-7227796fc5c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4703, -3.21745583243646, 2.19487956008204, !- X,Y,Z Vertex 1 {m}
  -3.4703, -3.21745583243646, 0.594879560082036, !- X,Y,Z Vertex 2 {m}
  -3.4703, -4.21745583243646, 0.594879560082036, !- X,Y,Z Vertex 3 {m}
  -3.4703, -4.21745583243646, 2.19487956008204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {241d0267-10ed-4cad-b11b-3c4a56692935}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff87b6e5-5972-46a9-a91b-c57eca4e600a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.33799765034377, 1.98836511405557, !- X,Y,Z Vertex 1 {m}
  0, -9.33799765034377, 0.388365114055574, !- X,Y,Z Vertex 2 {m}
  0, -7.48799765034376, 0.388365114055574, !- X,Y,Z Vertex 3 {m}
  0, -7.48799765034376, 1.98836511405557; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d55863c9-d6a1-4de6-aa89-31cefb4b77a2}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff87b6e5-5972-46a9-a91b-c57eca4e600a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.76434080984943, 2.04817797945007, !- X,Y,Z Vertex 1 {m}
  0, -1.76434080984943, 0.448177979450072, !- X,Y,Z Vertex 2 {m}
  0, -0.909340809849424, 0.448177979450072, !- X,Y,Z Vertex 3 {m}
  0, -0.909340809849424, 2.04817797945007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc82c5be-a27d-4779-b51c-e9293b9dabfb}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a8af765-488a-4025-974a-075de705ec37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.67860000000034, -27.8822836472864, 1.95149014545777, !- X,Y,Z Vertex 1 {m}
  5.67860000000034, -27.8822836472864, 0.351490145457765, !- X,Y,Z Vertex 2 {m}
  5.67860000000034, -27.0272836472864, 0.351490145457765, !- X,Y,Z Vertex 3 {m}
  5.67860000000034, -27.0272836472864, 1.95149014545777; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff246d1a-1514-459e-8365-b5ceb6001e2e}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a62158cb-228a-4131-8c03-df61919de475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.36430204686741, 1.98947488703535, !- X,Y,Z Vertex 1 {m}
  0, -9.36430204686741, 0.38947488703535, !- X,Y,Z Vertex 2 {m}
  0, -7.51430204686741, 0.38947488703535, !- X,Y,Z Vertex 3 {m}
  0, -7.51430204686741, 1.98947488703535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a565f76-6a98-4e15-a235-3b5c2effb2eb}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a62158cb-228a-4131-8c03-df61919de475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.71812755404878, 1.9996380950096,  !- X,Y,Z Vertex 1 {m}
  0, -1.71812755404878, 0.399638095009602, !- X,Y,Z Vertex 2 {m}
  0, -0.863127554048779, 0.399638095009602, !- X,Y,Z Vertex 3 {m}
  0, -0.863127554048779, 1.9996380950096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbdc097e-a071-4283-bb2a-49a27aa660e6}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6258279e-6a29-4afe-9920-6f16482d8cb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34400000000032, -27.92939424758, 1.9646931250159, !- X,Y,Z Vertex 1 {m}
  3.34400000000032, -27.92939424758, 0.364693125015896, !- X,Y,Z Vertex 2 {m}
  3.34400000000032, -27.07439424758, 0.364693125015896, !- X,Y,Z Vertex 3 {m}
  3.34400000000032, -27.07439424758, 1.9646931250159; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79760b2b-5ad5-4dc4-8e22-cb98a781bd38}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9f7107e-af21-41db-946d-d724d8fce898}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.77094600862047, 2.03858528168332, !- X,Y,Z Vertex 1 {m}
  0, -1.77094600862047, 0.438585281683315, !- X,Y,Z Vertex 2 {m}
  0, -0.915946008620471, 0.438585281683315, !- X,Y,Z Vertex 3 {m}
  0, -0.915946008620471, 2.03858528168332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8070db65-2feb-4045-8bfb-a2a7cf7c8069}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9f7107e-af21-41db-946d-d724d8fce898}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.32711281994496, 2.09758273471973, !- X,Y,Z Vertex 1 {m}
  0, -9.32711281994496, 0.497582734719731, !- X,Y,Z Vertex 2 {m}
  0, -7.47711281994496, 0.497582734719731, !- X,Y,Z Vertex 3 {m}
  0, -7.47711281994496, 2.09758273471973; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29d163f3-d0ad-44ce-a971-2ffe6624346f}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75ee53a7-3d43-4c45-a2b1-4c24abb5ae6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.67860000000034, -27.9056620616551, 1.90193101078431, !- X,Y,Z Vertex 1 {m}
  5.67860000000034, -27.9056620616551, 0.301931010784308, !- X,Y,Z Vertex 2 {m}
  5.67860000000034, -27.0506620616551, 0.301931010784308, !- X,Y,Z Vertex 3 {m}
  5.67860000000034, -27.0506620616551, 1.90193101078431; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c771490c-a6a6-4878-a157-7b9a0bf80234}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbca7a9f-2d22-41f8-bf96-44acd904448f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.01590547201037, 2.61, 2.05039499289157, !- X,Y,Z Vertex 1 {m}
  -1.01590547201037, 2.61, 0.450394992891574, !- X,Y,Z Vertex 2 {m}
  -1.87090547201036, 2.61, 0.450394992891574, !- X,Y,Z Vertex 3 {m}
  -1.87090547201036, 2.61, 2.05039499289157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a4e09d0-371b-4250-9d7c-3a0261f2e628}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {936aec07-f95a-457b-a6b0-ce08aaa0b995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.01590547201037, 2.61, 2.13455534943331, !- X,Y,Z Vertex 1 {m}
  -1.01590547201037, 2.61, 0.534555349433315, !- X,Y,Z Vertex 2 {m}
  -1.87090547201036, 2.61, 0.534555349433315, !- X,Y,Z Vertex 3 {m}
  -1.87090547201036, 2.61, 2.13455534943331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43343344-5165-4a5f-b9c3-4318c9616b30}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7b7fc81-c307-41f6-a4e2-b270a9fe6b66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.39362464373613, -3.99495, 2.17414640495959, !- X,Y,Z Vertex 1 {m}
  -3.39362464373613, -3.99495, 0.57414640495959, !- X,Y,Z Vertex 2 {m}
  -4.24862464373612, -3.99495, 0.57414640495959, !- X,Y,Z Vertex 3 {m}
  -4.24862464373612, -3.99495, 2.17414640495959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed6968fa-cddd-4980-80d4-451a69246eb2}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f059866-6813-4215-9231-216572162570}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.41721895603457, -3.99495, 2.07755529573415, !- X,Y,Z Vertex 1 {m}
  -3.41721895603457, -3.99495, 0.477555295734154, !- X,Y,Z Vertex 2 {m}
  -4.27221895603456, -3.99495, 0.477555295734154, !- X,Y,Z Vertex 3 {m}
  -4.27221895603456, -3.99495, 2.07755529573415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb4a6408-43f3-46f0-8293-1d446529bf4a}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfabc1e0-b00c-4814-90b9-5011f44d325c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.41002070807438, 0, 2.01795814186199, !- X,Y,Z Vertex 1 {m}
  -3.41002070807438, 0, 0.417958141861994, !- X,Y,Z Vertex 2 {m}
  -4.26502070807438, 0, 0.417958141861994, !- X,Y,Z Vertex 3 {m}
  -4.26502070807438, 0, 2.01795814186199; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b936860d-57d4-4a73-b824-7ce143f4d7ce}, !- Handle
  Sub Surface 130,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4a586f35-e9ae-4dcc-80ff-37fe9e1a96d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.8589705594449, 2.61, 2.25,           !- X,Y,Z Vertex 1 {m}
  -0.8589705594449, 2.61, 0,              !- X,Y,Z Vertex 2 {m}
  -2.5489705594449, 2.61, 0,              !- X,Y,Z Vertex 3 {m}
  -2.5489705594449, 2.61, 2.25;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f768f203-b2b0-4a02-9713-287e4f6d1a0b}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edca8305-5409-48b1-9a02-7d6fb8145775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.74816585840857, 6.50747978855352, 2.15373888073514, !- X,Y,Z Vertex 1 {m}
  7.74816585840857, 6.50747978855352, 0.55373888073514, !- X,Y,Z Vertex 2 {m}
  6.74816585840856, 6.50747978855352, 0.55373888073514, !- X,Y,Z Vertex 3 {m}
  6.74816585840856, 6.50747978855352, 2.15373888073514; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d59e51b-b777-437a-b482-f64d3cffcee8}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edca8305-5409-48b1-9a02-7d6fb8145775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.86816585840857, 6.50747978855352, 2.15373888073514, !- X,Y,Z Vertex 1 {m}
  5.86816585840857, 6.50747978855352, 0.55373888073514, !- X,Y,Z Vertex 2 {m}
  4.86816585840857, 6.50747978855352, 0.55373888073514, !- X,Y,Z Vertex 3 {m}
  4.86816585840857, 6.50747978855352, 2.15373888073514; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ef9e4e3-57a2-40f0-8a30-09c764a5d762}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd34a5d2-4027-41e1-84e3-2fddbc412860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.07385193661505, 6.50747978855352, 2.20659951921388, !- X,Y,Z Vertex 1 {m}
  -1.07385193661505, 6.50747978855352, 0.60659951921388, !- X,Y,Z Vertex 2 {m}
  -2.07385193661505, 6.50747978855352, 0.60659951921388, !- X,Y,Z Vertex 3 {m}
  -2.07385193661505, 6.50747978855352, 2.20659951921388; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6190386f-0f5b-4dc3-b057-423876d2e0c8}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd34a5d2-4027-41e1-84e3-2fddbc412860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.95385193661505, 6.50747978855352, 2.20659951921388, !- X,Y,Z Vertex 1 {m}
  -2.95385193661505, 6.50747978855352, 0.60659951921388, !- X,Y,Z Vertex 2 {m}
  -3.95385193661505, 6.50747978855352, 0.60659951921388, !- X,Y,Z Vertex 3 {m}
  -3.95385193661505, 6.50747978855352, 2.20659951921388; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c954a2c4-c690-44ae-a7f0-b13eb81c28f5}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3702520164106, 0, 2.15531630199391, !- X,Y,Z Vertex 1 {m}
  -18.3702520164106, 0, 0.555316301993905, !- X,Y,Z Vertex 2 {m}
  -19.3702520164106, 0, 0.555316301993905, !- X,Y,Z Vertex 3 {m}
  -19.3702520164106, 0, 2.15531630199391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c21dccc-5d97-42d7-a888-9e7ce75a7283}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.04995635415037, 0, 2.111251893427,   !- X,Y,Z Vertex 1 {m}
  -8.04995635415037, 0, 0.511251893427001, !- X,Y,Z Vertex 2 {m}
  -9.04995635415037, 0, 0.511251893427001, !- X,Y,Z Vertex 3 {m}
  -9.04995635415037, 0, 2.111251893427;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df98b033-1a75-4a03-952b-dfba60685510}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4530965519076, 0, 2.18411334659495, !- X,Y,Z Vertex 1 {m}
  -23.4530965519076, 0, 0.584113346594947, !- X,Y,Z Vertex 2 {m}
  -24.4530965519076, 0, 0.584113346594947, !- X,Y,Z Vertex 3 {m}
  -24.4530965519076, 0, 2.18411334659495; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca2b0c68-eefd-49d2-ba62-6693e41b630b}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2407341415914, 0, 2.11052873895825, !- X,Y,Z Vertex 1 {m}
  -13.2407341415914, 0, 0.510528738958251, !- X,Y,Z Vertex 2 {m}
  -14.2407341415914, 0, 0.510528738958251, !- X,Y,Z Vertex 3 {m}
  -14.2407341415914, 0, 2.11052873895825; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b563783c-4d1d-4211-bae9-93a978e1246f}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4902520164106, 0, 2.15531630199391, !- X,Y,Z Vertex 1 {m}
  -16.4902520164106, 0, 0.555316301993905, !- X,Y,Z Vertex 2 {m}
  -17.4902520164106, 0, 0.555316301993905, !- X,Y,Z Vertex 3 {m}
  -17.4902520164106, 0, 2.15531630199391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d7f391c-9df5-44fc-8777-cf1f37bfde46}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.5230519366151, 0, 2.16338937743699, !- X,Y,Z Vertex 1 {m}
  -28.5230519366151, 0, 0.563389377436991, !- X,Y,Z Vertex 2 {m}
  -29.5230519366151, 0, 0.563389377436991, !- X,Y,Z Vertex 3 {m}
  -29.5230519366151, 0, 2.16338937743699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95ac62e5-263a-472b-8290-c790671746af}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16995635415037, 0, 2.111251893427,   !- X,Y,Z Vertex 1 {m}
  -6.16995635415037, 0, 0.511251893427001, !- X,Y,Z Vertex 2 {m}
  -7.16995635415037, 0, 0.511251893427001, !- X,Y,Z Vertex 3 {m}
  -7.16995635415037, 0, 2.111251893427;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efb118de-d622-486d-bb9e-0e02557090c6}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.3607341415914, 0, 2.11052873895825, !- X,Y,Z Vertex 1 {m}
  -11.3607341415914, 0, 0.510528738958251, !- X,Y,Z Vertex 2 {m}
  -12.3607341415914, 0, 0.510528738958251, !- X,Y,Z Vertex 3 {m}
  -12.3607341415914, 0, 2.11052873895825; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9c83cd0-36b8-4704-9c8c-3b8eac7b005b}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.17423388908893, 0, 2.15531630199391, !- X,Y,Z Vertex 1 {m}
  -1.17423388908893, 0, 0.555316301993905, !- X,Y,Z Vertex 2 {m}
  -2.17423388908894, 0, 0.555316301993905, !- X,Y,Z Vertex 3 {m}
  -2.17423388908894, 0, 2.15531630199391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24e8003d-e903-4d93-877f-1c5733647419}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.643051936615, 0, 2.16338937743699,  !- X,Y,Z Vertex 1 {m}
  -26.643051936615, 0, 0.563389377436991, !- X,Y,Z Vertex 2 {m}
  -27.6430519366151, 0, 0.563389377436991, !- X,Y,Z Vertex 3 {m}
  -27.6430519366151, 0, 2.16338937743699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {360b5163-76cb-44c5-949a-f3e8b3b8078d}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5730965519076, 0, 2.18411334659495, !- X,Y,Z Vertex 1 {m}
  -21.5730965519076, 0, 0.584113346594947, !- X,Y,Z Vertex 2 {m}
  -22.5730965519076, 0, 0.584113346594947, !- X,Y,Z Vertex 3 {m}
  -22.5730965519076, 0, 2.18411334659495; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eda8a5c1-50c0-4739-92b9-5a2977d7cda7}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b55922e-d90c-47d5-8c12-d7f58f72935f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.05423388908893, 0, 2.15531630199391, !- X,Y,Z Vertex 1 {m}
  -3.05423388908893, 0, 0.555316301993905, !- X,Y,Z Vertex 2 {m}
  -4.05423388908894, 0, 0.555316301993905, !- X,Y,Z Vertex 3 {m}
  -4.05423388908894, 0, 2.15531630199391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e517143-6f36-49d8-8c9b-faa20a59c3cd}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2407341415914, 0, 2.13615311729523, !- X,Y,Z Vertex 1 {m}
  -13.2407341415914, 0, 0.536153117295233, !- X,Y,Z Vertex 2 {m}
  -14.2407341415914, 0, 0.536153117295233, !- X,Y,Z Vertex 3 {m}
  -14.2407341415914, 0, 2.13615311729523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0920b7d-9894-410c-abe8-35004cc9706e}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16995635415037, 0, 2.13687627176398, !- X,Y,Z Vertex 1 {m}
  -6.16995635415037, 0, 0.536876271763982, !- X,Y,Z Vertex 2 {m}
  -7.16995635415037, 0, 0.536876271763982, !- X,Y,Z Vertex 3 {m}
  -7.16995635415037, 0, 2.13687627176398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4397ac1a-8fc9-4e10-8b81-64506de91afd}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.05423388908893, 0, 2.18094068033089, !- X,Y,Z Vertex 1 {m}
  -3.05423388908893, 0, 0.580940680330887, !- X,Y,Z Vertex 2 {m}
  -4.05423388908894, 0, 0.580940680330887, !- X,Y,Z Vertex 3 {m}
  -4.05423388908894, 0, 2.18094068033089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3a66f77-eafe-44ff-9d61-a1c3ebdeb56b}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.17423388908893, 0, 2.18094068033089, !- X,Y,Z Vertex 1 {m}
  -1.17423388908893, 0, 0.580940680330887, !- X,Y,Z Vertex 2 {m}
  -2.17423388908894, 0, 0.580940680330887, !- X,Y,Z Vertex 3 {m}
  -2.17423388908894, 0, 2.18094068033089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32ae1e1d-e498-43e1-a477-319668e7f517}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4530965519076, 0, 2.20973772493193, !- X,Y,Z Vertex 1 {m}
  -23.4530965519076, 0, 0.609737724931928, !- X,Y,Z Vertex 2 {m}
  -24.4530965519076, 0, 0.609737724931928, !- X,Y,Z Vertex 3 {m}
  -24.4530965519076, 0, 2.20973772493193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f857fe1-bdab-4f57-84c7-e6f5e0f60d67}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4902520164106, 0, 2.18094068033089, !- X,Y,Z Vertex 1 {m}
  -16.4902520164106, 0, 0.580940680330887, !- X,Y,Z Vertex 2 {m}
  -17.4902520164106, 0, 0.580940680330887, !- X,Y,Z Vertex 3 {m}
  -17.4902520164106, 0, 2.18094068033089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {383debe9-b5b6-4e7e-b6fc-fc6fe236c51d}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.3607341415914, 0, 2.13615311729523, !- X,Y,Z Vertex 1 {m}
  -11.3607341415914, 0, 0.536153117295233, !- X,Y,Z Vertex 2 {m}
  -12.3607341415914, 0, 0.536153117295233, !- X,Y,Z Vertex 3 {m}
  -12.3607341415914, 0, 2.13615311729523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aa5a2ab-da60-4dd3-80f1-4bd21eea635f}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.04995635415037, 0, 2.13687627176398, !- X,Y,Z Vertex 1 {m}
  -8.04995635415037, 0, 0.536876271763982, !- X,Y,Z Vertex 2 {m}
  -9.04995635415037, 0, 0.536876271763982, !- X,Y,Z Vertex 3 {m}
  -9.04995635415037, 0, 2.13687627176398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f767a985-1be0-4e81-bf3f-9bedb7ecac02}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.643051936615, 0, 2.18901375577397,  !- X,Y,Z Vertex 1 {m}
  -26.643051936615, 0, 0.589013755773973, !- X,Y,Z Vertex 2 {m}
  -27.6430519366151, 0, 0.589013755773973, !- X,Y,Z Vertex 3 {m}
  -27.6430519366151, 0, 2.18901375577397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3a98a1b-bdd6-42cd-85bd-4d8a5327cb16}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5730965519076, 0, 2.20973772493193, !- X,Y,Z Vertex 1 {m}
  -21.5730965519076, 0, 0.609737724931928, !- X,Y,Z Vertex 2 {m}
  -22.5730965519076, 0, 0.609737724931928, !- X,Y,Z Vertex 3 {m}
  -22.5730965519076, 0, 2.20973772493193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9641cc5b-5829-4a40-ab7c-3b19ea348532}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.5230519366151, 0, 2.18901375577397, !- X,Y,Z Vertex 1 {m}
  -28.5230519366151, 0, 0.589013755773973, !- X,Y,Z Vertex 2 {m}
  -29.5230519366151, 0, 0.589013755773973, !- X,Y,Z Vertex 3 {m}
  -29.5230519366151, 0, 2.18901375577397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092229ce-89ab-4830-801f-e698b73660ff}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd9b264-9e74-40e0-a912-ae8c2b99adc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3702520164106, 0, 2.18094068033089, !- X,Y,Z Vertex 1 {m}
  -18.3702520164106, 0, 0.580940680330887, !- X,Y,Z Vertex 2 {m}
  -19.3702520164106, 0, 0.580940680330887, !- X,Y,Z Vertex 3 {m}
  -19.3702520164106, 0, 2.18094068033089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eb79ced-4a7a-4507-b7ac-7e0f30ecdb93}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebad7132-806b-4b9d-8f02-0132da25a2ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.05423388908893, 6.50747978855352, 2.19852644377079, !- X,Y,Z Vertex 1 {m}
  -3.05423388908893, 6.50747978855352, 0.598526443770794, !- X,Y,Z Vertex 2 {m}
  -4.05423388908894, 6.50747978855352, 0.598526443770794, !- X,Y,Z Vertex 3 {m}
  -4.05423388908894, 6.50747978855352, 2.19852644377079; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4431bcd2-07cb-4eb4-9077-eb1ec0eaae9f}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebad7132-806b-4b9d-8f02-0132da25a2ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.17423388908893, 6.50747978855352, 2.19852644377079, !- X,Y,Z Vertex 1 {m}
  -1.17423388908893, 6.50747978855352, 0.598526443770794, !- X,Y,Z Vertex 2 {m}
  -2.17423388908894, 6.50747978855352, 0.598526443770794, !- X,Y,Z Vertex 3 {m}
  -2.17423388908894, 6.50747978855352, 2.19852644377079; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a1059c-d287-418e-9e20-d1bb1b4d270d}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebad7132-806b-4b9d-8f02-0132da25a2ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16995635415037, 6.50747978855352, 2.15446203520389, !- X,Y,Z Vertex 1 {m}
  -6.16995635415037, 6.50747978855352, 0.55446203520389, !- X,Y,Z Vertex 2 {m}
  -7.16995635415037, 6.50747978855352, 0.55446203520389, !- X,Y,Z Vertex 3 {m}
  -7.16995635415037, 6.50747978855352, 2.15446203520389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b01a5e01-a77b-4b0a-880f-e976300b9dff}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebad7132-806b-4b9d-8f02-0132da25a2ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.04995635415037, 6.50747978855352, 2.15446203520389, !- X,Y,Z Vertex 1 {m}
  -8.04995635415037, 6.50747978855352, 0.55446203520389, !- X,Y,Z Vertex 2 {m}
  -9.04995635415037, 6.50747978855352, 0.55446203520389, !- X,Y,Z Vertex 3 {m}
  -9.04995635415037, 6.50747978855352, 2.15446203520389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e832d79e-f93d-401f-9c3b-75287fe386bb}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edca8305-5409-48b1-9a02-7d6fb8145775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.61864798358937, 6.50747978855352, 2.15373888073514, !- X,Y,Z Vertex 1 {m}
  2.61864798358937, 6.50747978855352, 0.55373888073514, !- X,Y,Z Vertex 2 {m}
  1.61864798358937, 6.50747978855352, 0.55373888073514, !- X,Y,Z Vertex 3 {m}
  1.61864798358937, 6.50747978855352, 2.15373888073514; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d80cb94-86e1-4683-93ac-b5bc3db99e23}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {847dca60-3b67-4d83-8e62-2ef7fe2a6b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3853, 0, 2.7,                         !- X,Y,Z Vertex 1 {m}
  1.3853, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef240be8-b5bd-4fb8-a8ed-783ec4cda535}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {847dca60-3b67-4d83-8e62-2ef7fe2a6b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef2e6f7-40b0-46ea-85fc-2de503e134dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.50747978855352, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d20a4d-83b2-49ba-a952-ddf3ff3a27ee}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {847dca60-3b67-4d83-8e62-2ef7fe2a6b09}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3853, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.3853, -6.50747978855352, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79c14f65-4a04-4723-b778-019ec93c1601}, !- Handle
  Sub Surface 170,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3d80cb94-86e1-4683-93ac-b5bc3db99e23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28129672610551, 0, 2.25,              !- X,Y,Z Vertex 1 {m}
  1.28129672610551, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.0812967261055117, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0812967261055117, 0, 2.25;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {611735ce-d163-40f4-b144-aa079c074010}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a038f701-7927-4243-89e5-4f9450649a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.10015194017085, 0, 1.77500773597433, !- X,Y,Z Vertex 1 {m}
  -1.10015194017085, 0, 1.02500773597433, !- X,Y,Z Vertex 2 {m}
  -1.88015194017085, 0, 1.02500773597433, !- X,Y,Z Vertex 3 {m}
  -1.88015194017085, 0, 1.77500773597433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea3aacea-106f-49f7-8678-7750446e8e75}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5166426-b7fa-4f0e-a2dc-a3f77dc4fe7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.03250952841698, 0, 2.14720131762225,  !- X,Y,Z Vertex 1 {m}
  6.03250952841698, 0, 0.547201317622251, !- X,Y,Z Vertex 2 {m}
  5.03250952841698, 0, 0.547201317622251, !- X,Y,Z Vertex 3 {m}
  5.03250952841698, 0, 2.14720131762225;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba75e11b-3c2c-4b6e-9ed2-b9546aec7613}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5166426-b7fa-4f0e-a2dc-a3f77dc4fe7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.22324755738499, 0, 2.14627478572048,  !- X,Y,Z Vertex 1 {m}
  2.22324755738499, 0, 0.546274785720483, !- X,Y,Z Vertex 2 {m}
  1.22324755738499, 0, 0.546274785720483, !- X,Y,Z Vertex 3 {m}
  1.22324755738499, 0, 2.14627478572048;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1afd20ff-1fcd-4e28-bd34-cf522be57948}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5166426-b7fa-4f0e-a2dc-a3f77dc4fe7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.94196689198837, 0, 2.14627478572048,  !- X,Y,Z Vertex 1 {m}
  4.94196689198837, 0, 0.546274785720483, !- X,Y,Z Vertex 2 {m}
  3.94196689198837, 0, 0.546274785720483, !- X,Y,Z Vertex 3 {m}
  3.94196689198837, 0, 2.14627478572048;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9dd5fc3-c9f9-483b-82ad-4700636b6981}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5166426-b7fa-4f0e-a2dc-a3f77dc4fe7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.81789941958812, 0, 2.14720131762225,  !- X,Y,Z Vertex 1 {m}
  8.81789941958812, 0, 0.547201317622251, !- X,Y,Z Vertex 2 {m}
  7.81789941958811, 0, 0.547201317622251, !- X,Y,Z Vertex 3 {m}
  7.81789941958811, 0, 2.14720131762225;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8095fdc2-1c1c-4dec-9f95-ca40239add9c}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b799cd7a-ef82-4be9-858b-197191a4c488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.56516939267112, 0, 2.21978056550158, !- X,Y,Z Vertex 1 {m}
  -5.56516939267112, 0, 0.619780565501577, !- X,Y,Z Vertex 2 {m}
  -6.56516939267112, 0, 0.619780565501577, !- X,Y,Z Vertex 3 {m}
  -6.56516939267112, 0, 2.21978056550158; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71027aa4-e1dd-4eba-a604-6e5bd088ccf8}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b799cd7a-ef82-4be9-858b-197191a4c488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.68923686507137, 0, 2.22070709740334, !- X,Y,Z Vertex 1 {m}
  -1.68923686507137, 0, 0.620707097403345, !- X,Y,Z Vertex 2 {m}
  -2.68923686507138, 0, 0.620707097403345, !- X,Y,Z Vertex 3 {m}
  -2.68923686507138, 0, 2.22070709740334; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2379d4a5-77de-4975-a8d5-c018d41c3560}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b799cd7a-ef82-4be9-858b-197191a4c488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2838887272745, 0, 2.21978056550158,  !- X,Y,Z Vertex 1 {m}
  -8.2838887272745, 0, 0.619780565501577, !- X,Y,Z Vertex 2 {m}
  -9.2838887272745, 0, 0.619780565501577, !- X,Y,Z Vertex 3 {m}
  -9.2838887272745, 0, 2.21978056550158;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d99db6de-50c6-4d32-94a9-666e85f9b0b4}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b799cd7a-ef82-4be9-858b-197191a4c488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.47462675624251, 0, 2.22070709740334, !- X,Y,Z Vertex 1 {m}
  -4.47462675624251, 0, 0.620707097403345, !- X,Y,Z Vertex 2 {m}
  -5.47462675624251, 0, 0.620707097403345, !- X,Y,Z Vertex 3 {m}
  -5.47462675624251, 0, 2.22070709740334; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37031d8e-b82e-4ecf-8f4f-2e02f3c9c161}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4510491-0684-443e-b135-f5518a37cbca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.34009345790162, 0, 1.65812059176896,  !- X,Y,Z Vertex 1 {m}
  4.34009345790162, 0, 0.908120591768962, !- X,Y,Z Vertex 2 {m}
  3.56009345790162, 0, 0.908120591768962, !- X,Y,Z Vertex 3 {m}
  3.56009345790162, 0, 1.65812059176896;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4104085d-18c9-4a02-ad35-c6a44b1ead69}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aa35a4e-e6cc-488a-87b8-06b4a00e3efd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.04441226188342, 0, 1.68972339633474, !- X,Y,Z Vertex 1 {m}
  -1.04441226188342, 0, 0.93972339633474, !- X,Y,Z Vertex 2 {m}
  -1.82441226188342, 0, 0.93972339633474, !- X,Y,Z Vertex 3 {m}
  -1.82441226188342, 0, 1.68972339633474; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {717a5241-b3de-4096-a86d-268908d5477a}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d72326-2a6d-4924-9166-ed06aced8a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.54951425395173, 0, 2.15457011857165, !- X,Y,Z Vertex 1 {m}
  -5.54951425395173, 0, 0.554570118571647, !- X,Y,Z Vertex 2 {m}
  -6.54951425395174, 0, 0.554570118571647, !- X,Y,Z Vertex 3 {m}
  -6.54951425395174, 0, 2.15457011857165; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8a5b59b-4d1b-48d9-bbfb-ff7318a7d698}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d72326-2a6d-4924-9166-ed06aced8a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.26823358855511, 0, 2.15457011857165, !- X,Y,Z Vertex 1 {m}
  -8.26823358855511, 0, 0.554570118571647, !- X,Y,Z Vertex 2 {m}
  -9.26823358855511, 0, 0.554570118571647, !- X,Y,Z Vertex 3 {m}
  -9.26823358855511, 0, 2.15457011857165; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {403c38fb-013d-41e3-88ea-d04332e51678}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d72326-2a6d-4924-9166-ed06aced8a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.67358172635199, 0, 2.15549665047341, !- X,Y,Z Vertex 1 {m}
  -1.67358172635199, 0, 0.555496650473415, !- X,Y,Z Vertex 2 {m}
  -2.67358172635199, 0, 0.555496650473415, !- X,Y,Z Vertex 3 {m}
  -2.67358172635199, 0, 2.15549665047341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c78f88ea-b559-4070-9357-842d6c7e5e30}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d72326-2a6d-4924-9166-ed06aced8a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.45897161752313, 0, 2.15549665047341, !- X,Y,Z Vertex 1 {m}
  -4.45897161752313, 0, 0.555496650473415, !- X,Y,Z Vertex 2 {m}
  -5.45897161752313, 0, 0.555496650473415, !- X,Y,Z Vertex 3 {m}
  -5.45897161752313, 0, 2.15549665047341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d45a30e-3df9-4dcc-8e91-815134158fb3}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {229ddf4a-373c-4d37-9510-c147bee7773e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.49275, -1.49273308552335, 2.13860123683012, !- X,Y,Z Vertex 1 {m}
  -5.49275, -1.49273308552335, 0.538601236830122, !- X,Y,Z Vertex 2 {m}
  -5.49275, -3.34273308552335, 0.538601236830122, !- X,Y,Z Vertex 3 {m}
  -5.49275, -3.34273308552335, 2.13860123683012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f11722ad-671a-4ec9-8f9f-a71f0828e9af}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28be7f6d-cae9-4fd3-b04b-32bc990c5ae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.52359283113266, 2.0785859601115,  !- X,Y,Z Vertex 1 {m}
  0, -1.52359283113266, 0.478585960111505, !- X,Y,Z Vertex 2 {m}
  0, -3.37359283113266, 0.478585960111505, !- X,Y,Z Vertex 3 {m}
  0, -3.37359283113266, 2.0785859601115;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3458d033-1c2c-4c01-a629-b624ed0d73f4}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a48f302-2b4e-4281-8bd2-e4fbc506f9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.49275, -1.46332471624228, 2.15093935213609, !- X,Y,Z Vertex 1 {m}
  -5.49275, -1.46332471624228, 0.550939352136089, !- X,Y,Z Vertex 2 {m}
  -5.49275, -3.31332471624228, 0.550939352136089, !- X,Y,Z Vertex 3 {m}
  -5.49275, -3.31332471624228, 2.15093935213609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f83f23da-05c5-4435-b97f-771e114fabbd}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1ccda28-336f-45e6-ba61-34222920ae38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -62.5714, -27.0743218798138, 2.1226788938232, !- X,Y,Z Vertex 1 {m}
  -62.5714, -27.0743218798138, 0.522678893823205, !- X,Y,Z Vertex 2 {m}
  -62.5714, -27.9293218798138, 0.522678893823205, !- X,Y,Z Vertex 3 {m}
  -62.5714, -27.9293218798138, 2.1226788938232; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1027be61-2e07-49f6-b569-0c98e4a94f62}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {906702b6-2a4c-4692-abc4-e23ba2fb8987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.906, -27.0573311914746, 2.04825756800614, !- X,Y,Z Vertex 1 {m}
  -64.906, -27.0573311914746, 0.448257568006138, !- X,Y,Z Vertex 2 {m}
  -64.906, -27.9123311914746, 0.448257568006138, !- X,Y,Z Vertex 3 {m}
  -64.906, -27.9123311914746, 2.04825756800614; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32d6646-48f5-42c4-ac67-9f4eb5caee2c}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f25fc444-07e0-46b3-b119-d5bd90475b0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -62.5714, -27.0664028529243, 2.11850885545591, !- X,Y,Z Vertex 1 {m}
  -62.5714, -27.0664028529243, 0.518508855455911, !- X,Y,Z Vertex 2 {m}
  -62.5714, -27.9214028529243, 0.518508855455911, !- X,Y,Z Vertex 3 {m}
  -62.5714, -27.9214028529243, 2.11850885545591; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Handle
  Space 246,                              !- Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.0839980140032,                       !- X Origin {m}
  6.0061,                                 !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {69a9741b-39a1-4451-b335-3c7a1507c7e3}, !- Handle
  Surface 282,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c55c1816-930c-4d43-9e97-8b26a44bc9a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, -7.21911419532262e-016, 0, !- X,Y,Z Vertex 1 {m}
  3.85080198599681, -6.4671, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1c0e12-96ce-4200-a685-f8a2f0c85aec}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfbe7ece-c7fd-4816-8b83-95216763129a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, -7.21911419532262e-016, 2.7, !- X,Y,Z Vertex 1 {m}
  3.85080198599681, -7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9db74ae-881e-42d8-ae63-b532f58a9500}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6ed7c6-5d9e-4740-ad71-2141f3cc142d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8508019859968, -6.0061, 2.7,          !- X,Y,Z Vertex 1 {m}
  3.8508019859968, -6.0061, 0,            !- X,Y,Z Vertex 2 {m}
  3.85080198599681, -7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.85080198599681, -7.21911419532262e-016, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c93194-db8e-444a-880e-d229ab79f176}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, -6.4671, 2.7,         !- X,Y,Z Vertex 1 {m}
  3.85080198599681, -6.4671, 0,           !- X,Y,Z Vertex 2 {m}
  3.8508019859968, -6.0061, 0,            !- X,Y,Z Vertex 3 {m}
  3.8508019859968, -6.0061, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c3e3c3-e441-4e2e-816a-b3f1b69fc3c6}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.4671, 2.7,                        !- X,Y,Z Vertex 1 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 2 {m}
  3.85080198599681, -6.4671, 0,           !- X,Y,Z Vertex 3 {m}
  3.85080198599681, -6.4671, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab786d4-bdc3-49eb-8cd6-377b58cfa5b9}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {101293ec-2c02-4d6f-ae12-b2202170e06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.4671, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.4671, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276063ba-2a73-4aa6-9556-cdadd60d7bfa}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {9d6b4388-ba3a-4d77-892f-fd4e32c42008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd25cc78-9082-48eb-8213-6c039a8a3cbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85080198599681, -6.4671, 2.7,         !- X,Y,Z Vertex 1 {m}
  3.85080198599681, -7.21911419532262e-016, 2.7, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -6.4671, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e4c95629-6482-4f65-87b8-009b382217dc}, !- Handle
  Rendering Color 24,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Surface,
  {b182c613-8834-4290-8496-e23ebdd57d03}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad3ac0c-79e3-4437-a171-9b2035dfff36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.20900000000001, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 1 {m}
  -4.209, -7.0150290599506, 0,            !- X,Y,Z Vertex 2 {m}
  -2.70730000000002, -7.0150290599507, 0, !- X,Y,Z Vertex 3 {m}
  -2.70730000000002, -7.7975290599506, 0, !- X,Y,Z Vertex 4 {m}
  -0.864999999999994, -7.7975290599506, 0, !- X,Y,Z Vertex 5 {m}
  -0.865000000000005, -9.41909073694541, 0, !- X,Y,Z Vertex 6 {m}
  -6.93999999999999, -9.41909073694541, 0, !- X,Y,Z Vertex 7 {m}
  -6.93999999999999, -9.86395, 0,         !- X,Y,Z Vertex 8 {m}
  -63.0267, -9.86395, 0,                  !- X,Y,Z Vertex 9 {m}
  -63.0267, -9.42045, 0,                  !- X,Y,Z Vertex 10 {m}
  -63.62225, -9.42045, 0,                 !- X,Y,Z Vertex 11 {m}
  -63.62225, -6.03737978855352, 0,        !- X,Y,Z Vertex 12 {m}
  -63.44255, -6.03737978855352, 0,        !- X,Y,Z Vertex 13 {m}
  -63.44255, -7.37247978855352, 0,        !- X,Y,Z Vertex 14 {m}
  -6.54360000000003, -7.3724797885535, 0, !- X,Y,Z Vertex 15 {m}
  -6.54360000000003, -2.88764567812905e-015, 0; !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {dfbe7ece-c7fd-4816-8b83-95216763129a}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d1c0e12-96ce-4200-a685-f8a2f0c85aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.48740198599679, -28.7439, 2.7,       !- X,Y,Z Vertex 1 {m}
  -5.48740198599679, -28.7439, 0,         !- X,Y,Z Vertex 2 {m}
  -1.63659999999998, -28.7439, 0,         !- X,Y,Z Vertex 3 {m}
  -1.63659999999998, -28.7439, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5e60a83-8693-4775-852f-6943c25df8a5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13c3e3c3-e441-4e2e-816a-b3f1b69fc3c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1218582257242, -6.4671, 2.1088672746325, !- X,Y,Z Vertex 1 {m}
  1.1218582257242, -6.4671, 0.00319841246428383, !- X,Y,Z Vertex 2 {m}
  2.7468582257242, -6.4671, 0.00319841246428383, !- X,Y,Z Vertex 3 {m}
  2.7468582257242, -6.4671, 2.1088672746325; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Handle
  Space 247,                              !- Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.2181,                                !- X Origin {m}
  8.49757021144648,                       !- Y Origin {m}
  2.7,                                    !- Z Origin {m}
  {2fac42af-f8c7-4943-afc7-12fff113ef65}, !- Building Story Name
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e627b4e0-344c-4ebd-9cc3-b51572a2e944}, !- Handle
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa00da5b-3dc2-46f3-8cbe-9d7cff3f99ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, 6.50747978855352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70346ffa-6587-4df1-887d-d2732118515f}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5133043c-2c3a-4059-9a43-72778d737f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.21610000000001, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  -5.21610000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be37e48-937f-4c6e-8782-791e6c20e620}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16246b85-ba48-4f2c-9701-65f90d672144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.21610000000001, 6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.21610000000001, 6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d30ea35-4318-4b74-84f0-a9c1c1a51caa}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, 6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, 6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc16695-7eca-4155-9235-188ac8a080a1}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc29d18-0c1b-4601-b322-99b9fa6f883d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.50747978855352, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50747978855352, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81959e7e-de5f-4798-b7ed-8225e678d8a2}, !- Handle
  Surface 473,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {377c68b9-58bc-4486-b15d-886188b54030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51732d1a-4a52-4b52-8f8c-e5e411ddffcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6.50747978855352, 2.7,               !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, 6.50747978855352, 2.7, !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7b14b4a6-6eac-4d9c-a160-e30b735e95b7}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SubSurface,
  {bcfc4252-99b2-4438-aca0-16a2e0c0444a}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d30ea35-4318-4b74-84f0-a9c1c1a51caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.2868481864067, 6.50747978855352, 2.1171520511513, !- X,Y,Z Vertex 1 {m}
  -1.2868481864067, 6.50747978855352, 0.517152051151301, !- X,Y,Z Vertex 2 {m}
  -2.2868481864068, 6.50747978855352, 0.517152051151301, !- X,Y,Z Vertex 3 {m}
  -2.2868481864068, 6.50747978855352, 2.1171520511513; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be98d9a1-534f-4c15-80d9-a04f7020aa91}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d30ea35-4318-4b74-84f0-a9c1c1a51caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.1668481864068, 6.50747978855352, 2.1171520511513, !- X,Y,Z Vertex 1 {m}
  -3.1668481864068, 6.50747978855352, 0.517152051151301, !- X,Y,Z Vertex 2 {m}
  -4.1668481864068, 6.50747978855352, 0.517152051151301, !- X,Y,Z Vertex 3 {m}
  -4.1668481864068, 6.50747978855352, 2.1171520511513; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Handle
  Space 248,                              !- Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.2181,                                !- X Origin {m}
  15.00505,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d207bcca-9014-4778-ad60-b40b452be012}, !- Building Story Name
  {592e266e-7ef8-40ed-80ac-737925d525fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0314ec10-3d18-4689-93a7-6f54e241cfa8}, !- Handle
  Surface 474,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 2 {m}
  -5.21610000000002, -6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  -5.21610000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9c66ee-be30-40a4-a517-9a93311341c1}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d3bc2d-4200-4669-81f3-2698f7e50143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.50747978855352, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a82fd2-aa5c-487b-9ad4-370f6a37fbf0}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ed74b2-c499-4f0c-83c2-7ab80e57fb22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.21610000000002, -6.50747978855352, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.21610000000002, -6.50747978855352, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.50747978855352, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7866835-19f9-4732-8f66-02d8b6b00a1e}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c99ce54-8a8f-4c97-8f76-36b944a9158a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.21610000000002, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  -5.21610000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.21610000000002, -6.50747978855352, 0, !- X,Y,Z Vertex 3 {m}
  -5.21610000000002, -6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da74f534-bf02-4e7e-b7ac-bdc1b89f8f09}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.21610000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.21610000000002, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa00da5b-3dc2-46f3-8cbe-9d7cff3f99ff}, !- Handle
  Surface 479,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4afd72e-3392-46cf-857b-7d36ef9cd7fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e627b4e0-344c-4ebd-9cc3-b51572a2e944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.50747978855352, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -5.21610000000002, 0, 2.7,              !- X,Y,Z Vertex 3 {m}
  -5.21610000000002, -6.50747978855352, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d70c26c9-2596-403e-89a2-6525f08b1dc3}, !- Handle
  Rendering Color 26,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:SubSurface,
  {c3bc276a-a50f-4345-869c-79bb08b1978e}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da74f534-bf02-4e7e-b7ac-bdc1b89f8f09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.1668481864067, 0, 2.20659951921388,  !- X,Y,Z Vertex 1 {m}
  -3.1668481864067, 0, 0.60659951921388,  !- X,Y,Z Vertex 2 {m}
  -4.1668481864067, 0, 0.60659951921388,  !- X,Y,Z Vertex 3 {m}
  -4.1668481864067, 0, 2.20659951921388;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d25a891-db44-492b-983e-6b386fdd2ab5}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da74f534-bf02-4e7e-b7ac-bdc1b89f8f09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.2868481864067, 0, 2.20659951921388,  !- X,Y,Z Vertex 1 {m}
  -1.2868481864067, 0, 0.60659951921388,  !- X,Y,Z Vertex 2 {m}
  -2.2868481864067, 0, 0.60659951921388,  !- X,Y,Z Vertex 3 {m}
  -2.2868481864067, 0, 2.20659951921388;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Handle
  Space 249,                              !- Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}, !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.2181,                                !- X Origin {m}
  15.00505,                               !- Y Origin {m}
  5.4,                                    !- Z Origin {m}
  {7a15e79b-1bd6-4831-a48c-54927221edbc}, !- Building Story Name
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {51732d1a-4a52-4b52-8f8c-e5e411ddffcb}, !- Handle
  Surface 480,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81959e7e-de5f-4798-b7ed-8225e678d8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, -6.5074797885535, 0, !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5aa2177-db31-4cd7-8b20-2e62b533aa31}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6ce220-64d2-400c-a56b-063d92fac52a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.50747978855352, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a387968f-6905-49a0-8a05-448e79077c8a}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a25e652-af3f-4df3-873b-f9335232e1ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.21610000000001, -6.5074797885535, 2.7, !- X,Y,Z Vertex 1 {m}
  -5.21610000000001, -6.5074797885535, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.50747978855352, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.50747978855352, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d84005ee-4a84-4ec1-bd39-50af853a62c1}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4cf5548-edaf-4732-91a0-109f0a5d107a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.21610000000001, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  -5.21610000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, -6.5074797885535, 0, !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, -6.5074797885535, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53dcecd-38aa-4f21-9dd1-c3c0c8e3273e}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1678a13-a03a-4dec-9ae2-aa6974936883}, !- Handle
  Surface 578,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Construction Name
  {3e52dc26-0960-4c21-8712-4b2fa9d7ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e3de191-36a4-439d-aa49-cfd6934190fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.50747978855352, 2.7,              !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -5.21610000000001, 0, 2.7,              !- X,Y,Z Vertex 3 {m}
  -5.21610000000001, -6.5074797885535, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5c036192-c63d-4879-bcc5-de234cd41ea2}, !- Handle
  Rendering Color 27,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:SubSurface,
  {4b4e8c13-cee4-42cc-93b4-2c129876a138}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b53dcecd-38aa-4f21-9dd1-c3c0c8e3273e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.1668481864068, 0, 2.18901375577396,  !- X,Y,Z Vertex 1 {m}
  -3.1668481864068, 0, 0.589013755773973, !- X,Y,Z Vertex 2 {m}
  -4.1668481864068, 0, 0.589013755773973, !- X,Y,Z Vertex 3 {m}
  -4.1668481864068, 0, 2.18901375577396;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7339896e-400c-4188-831a-dd976266d998}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b53dcecd-38aa-4f21-9dd1-c3c0c8e3273e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.2868481864067, 0, 2.18901375577396,  !- X,Y,Z Vertex 1 {m}
  -1.2868481864067, 0, 0.589013755773973, !- X,Y,Z Vertex 2 {m}
  -2.2868481864068, 0, 0.589013755773973, !- X,Y,Z Vertex 3 {m}
  -2.2868481864068, 0, 2.18901375577396;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac160b00-ee92-464e-8842-ff9c8fc29905}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b70c078-b21c-4dfb-8e99-59d5b5a70a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a762e52f-1947-4f81-bce4-27c1f2bf508e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.6792, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -10.6792, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -41.3533, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -41.3533, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34638f88-ec12-46c0-884b-7ec348f54402}, !- Handle
  Surface 766,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af9b0b80-98b5-45cd-a27c-b0697c2ba8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa7830a-3742-4a5a-a050-5452507ed52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2228, -0.865000000000003, 0,        !- X,Y,Z Vertex 1 {m}
  -17.2228, -7.37247978855352, 0,         !- X,Y,Z Vertex 2 {m}
  -47.8969, -7.37247978855352, 0,         !- X,Y,Z Vertex 3 {m}
  -47.8969, -0.865000000000003, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5133043c-2c3a-4059-9a43-72778d737f2b}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b34e19a-5ee3-40ca-b441-54b60151cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70346ffa-6587-4df1-887d-d2732118515f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.3533, -26.2524297885535, 2.7,       !- X,Y,Z Vertex 1 {m}
  -41.3533, -26.2524297885535, 0,         !- X,Y,Z Vertex 2 {m}
  -46.5694, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -46.5694, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9f7ec9-9d4e-4a12-be96-bb31d0f6994d}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bf2e75-632a-4cf7-9d23-a5d0ac1c8bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c50903-dbd7-407e-b136-83dd2b931408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.583, -26.2524297885535, 2.7,        !- X,Y,Z Vertex 1 {m}
  -38.583, -26.2524297885535, 0,          !- X,Y,Z Vertex 2 {m}
  -43.6879, -26.2524297885535, 0,         !- X,Y,Z Vertex 3 {m}
  -43.6879, -26.2524297885535, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {1adb5417-41b5-4887-9317-11b65f6221d7}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {d0714141-c3db-4963-b9bf-e8a2489a9c94}, !- Handle
  1.1,                                    !- Heating Sizing Factor
  1.25;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {71759df8-f4fc-4fb6-8898-6d011e9f5446}; !- Handle

OS:OutputControl:ReportingTolerances,
  {572820ef-d4af-4d40-9d9f-85fe79210f4b}; !- Handle

OS:ConvergenceLimits,
  {406ed385-50c5-407a-9a4d-56353096940e}; !- Handle

OS:ShadowCalculation,
  {05e085b3-d88c-4052-8793-e26b745007f9}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {fb536d12-8bf2-494b-b10c-79d71dc91c34}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3c6ceb4b-359c-4706-aded-3a3d4d63e95a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {355fd12d-1595-4920-b39c-bebadd1df570}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {b2a2dd1e-820f-40fa-b78d-8d3b7f5766ec}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {dc7a6902-88f5-4d12-8496-e08dba6f7d81}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {bd810e56-726a-42c4-b55f-f80a8400fb86}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {4e04baaa-1416-4ab1-9e8d-32a6a4dc37b7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SpaceType,
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Handle
  Dormitory-Bedroom,                      !- Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {f138e64e-ee20-428f-8b74-d34a86e84d50}, !- Group Rendering Name
  {a92564a2-8a7e-4713-9ced-5c0b1135f6fd}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {f138e64e-ee20-428f-8b74-d34a86e84d50}, !- Handle
  Rendering Color 79,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a92564a2-8a7e-4713-9ced-5c0b1135f6fd}, !- Handle
  MNECB-Bedroom-G-oa,                     !- Name
  ,                                       !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {51d17a82-fc78-40cf-8d28-7092dc6e6849}, ! Handle
  MNECB-G-Fan,                            ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  {a193212a-35fe-4138-951c-6dc2770d4c47}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a193212a-35fe-4138-951c-6dc2770d4c47}, ! Handle
  Schedule Day 52,                        ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {66d3fce8-e454-4aa7-94d1-bf514a4ce9d6}, ! Handle
  sunMNECB-G-Fanrule,                     ! Name
  {51d17a82-fc78-40cf-8d28-7092dc6e6849}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {60585e1d-ac03-40d3-a8e6-dcd2177a14a2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {275af2bc-5b12-4926-88e6-e4830b8b5836}, ! Handle
  satMNECB-G-Fanrule,                     ! Name
  {51d17a82-fc78-40cf-8d28-7092dc6e6849}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {32daa99f-3ca1-4a7c-9e35-658c7990d2e2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e2e3a184-3ef9-4ec3-bd8a-630a4f6fce26}, ! Handle
  wkdMNECB-G-Fan rule,                    ! Name
  {51d17a82-fc78-40cf-8d28-7092dc6e6849}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {cac74495-b770-453e-b67e-0d08a49c4b29}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {60585e1d-ac03-40d3-a8e6-dcd2177a14a2}, ! Handle
  sunMNECB-G-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {32daa99f-3ca1-4a7c-9e35-658c7990d2e2}, ! Handle
  satMNECB-G-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {cac74495-b770-453e-b67e-0d08a49c4b29}, ! Handle
  wkdMNECB-G-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {652ff848-c570-46a5-b8f5-52370a6a5c73}, ! Handle
  MNECB-G-Occ,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {9398540c-3dce-4889-954c-50b3b24c24d7}; ! Default Day Schedule Name

OS:Schedule:Day,
  {9398540c-3dce-4889-954c-50b3b24c24d7}, ! Handle
  Schedule Day 49,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {60e42e0e-8a89-408d-8499-279634eb1159}, ! Handle
  sunMNECB-G-Occrule,                     ! Name
  {652ff848-c570-46a5-b8f5-52370a6a5c73}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b8b65c8d-7691-4764-9f56-16a1c9ae302b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {78d6b449-4b48-421e-bd4b-850338c806c7}, ! Handle
  satMNECB-G-Occrule,                     ! Name
  {652ff848-c570-46a5-b8f5-52370a6a5c73}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f8c0987c-3a3d-4a19-8517-9e5f24976d78}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ae590164-e895-45a9-8b5f-1c0995ac930e}, ! Handle
  wkdMNECB-G-Occ rule,                    ! Name
  {652ff848-c570-46a5-b8f5-52370a6a5c73}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b9cb0778-e222-4852-825a-8593926f4830}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8b65c8d-7691-4764-9f56-16a1c9ae302b}, ! Handle
  sunMNECB-G-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {f8c0987c-3a3d-4a19-8517-9e5f24976d78}, ! Handle
  satMNECB-G-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {b9cb0778-e222-4852-825a-8593926f4830}, ! Handle
  wkdMNECB-G-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.3,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.3,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {703a3c6d-3e27-48e8-9540-dbc97d52f31c}, ! Handle
  MNECB-G-Ltg,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {0cf9cc89-cbe0-4803-829d-46d20f69e570}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0cf9cc89-cbe0-4803-829d-46d20f69e570}, ! Handle
  Schedule Day 50,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c30eea6e-90fd-42c7-a0b0-33faff075586}, ! Handle
  sunMNECB-G-Ltgrule,                     ! Name
  {703a3c6d-3e27-48e8-9540-dbc97d52f31c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f578d2c8-187e-4915-90d6-5d575a0f9c7a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {01eeeb48-c45c-4cbb-91d4-b11f8d9f6277}, ! Handle
  satMNECB-G-Ltgrule,                     ! Name
  {703a3c6d-3e27-48e8-9540-dbc97d52f31c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cc6e7aad-5956-4da5-9572-8453b3b75473}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5e67d7c6-a153-4599-8e96-0622faa513f3}, ! Handle
  wkdMNECB-G-Ltg rule,                    ! Name
  {703a3c6d-3e27-48e8-9540-dbc97d52f31c}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {cbdc3cf5-b6ca-4572-8967-d987386ea0a2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f578d2c8-187e-4915-90d6-5d575a0f9c7a}, ! Handle
  sunMNECB-G-Ltg 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {cc6e7aad-5956-4da5-9572-8453b3b75473}, ! Handle
  satMNECB-G-Ltg 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {cbdc3cf5-b6ca-4572-8967-d987386ea0a2}, ! Handle
  wkdMNECB-G-Ltg 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {226c877b-4755-4eb8-871e-9850929bd528}, ! Handle
  MNECB-G-Equ,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {cb69b30b-4011-4345-8aff-751ebc54b8ef}; ! Default Day Schedule Name

OS:Schedule:Day,
  {cb69b30b-4011-4345-8aff-751ebc54b8ef}, ! Handle
  Schedule Day 51,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {57f6f63c-c9d9-48a0-a3ba-619c95580037}, ! Handle
  sunMNECB-G-Equrule,                     ! Name
  {226c877b-4755-4eb8-871e-9850929bd528}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {283c7161-e6c6-4e3e-a2ca-d4363fda20c6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f6da6eeb-5d4f-4ae0-adc0-0e1d41cc56c7}, ! Handle
  satMNECB-G-Equrule,                     ! Name
  {226c877b-4755-4eb8-871e-9850929bd528}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {119d65b1-e741-4f44-9789-85c5c119cc09}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {466d2d0a-ccf3-46e1-9e3a-272aec57abf7}, ! Handle
  wkdMNECB-G-Equ rule,                    ! Name
  {226c877b-4755-4eb8-871e-9850929bd528}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {4d436206-02f8-44c8-9561-c3f15c04e283}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {283c7161-e6c6-4e3e-a2ca-d4363fda20c6}, ! Handle
  sunMNECB-G-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {119d65b1-e741-4f44-9789-85c5c119cc09}, ! Handle
  satMNECB-G-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {4d436206-02f8-44c8-9561-c3f15c04e283}, ! Handle
  wkdMNECB-G-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {4d4702a7-5d5a-4d00-88ae-2f1cb6b0c657}, ! Handle
  MNECB-G-HW- Summer,                     ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {d0ca3812-4c23-4f33-a2f8-b722f049e470}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d0ca3812-4c23-4f33-a2f8-b722f049e470}, ! Handle
  Schedule Day 56,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a3f12f1d-0de5-41a0-b141-5c3ba78b8083}, ! Handle
  sunMNECB-G-HWrule,                      ! Name
  {4d4702a7-5d5a-4d00-88ae-2f1cb6b0c657}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dc19d844-ff09-411a-b50e-812ce308606c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  10,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {630d2285-e02c-4291-987d-0436c030067d}, ! Handle
  satMNECB-G-HWrule,                      ! Name
  {4d4702a7-5d5a-4d00-88ae-2f1cb6b0c657}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ba8cf44c-cd96-44bd-8752-bb62146b7b91}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  10,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {591c0024-afe6-48e0-a6a9-997832aae602}, ! Handle
  wkdMNECB-G-HW rule,                     ! Name
  {4d4702a7-5d5a-4d00-88ae-2f1cb6b0c657}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {4693bcd7-f6e4-4d18-9318-b8fe767377c1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  10,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dc19d844-ff09-411a-b50e-812ce308606c}, ! Handle
  sunMNECB-G-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.3,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {ba8cf44c-cd96-44bd-8752-bb62146b7b91}, ! Handle
  satMNECB-G-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.7,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.4,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.3,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {4693bcd7-f6e4-4d18-9318-b8fe767377c1}, ! Handle
  wkdMNECB-G-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.7,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.4,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.4,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.1;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {31e9ca6e-de02-42c1-836b-936e93314fa0}, ! Handle
  MNECB-G-Proc,                           ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {cc69527e-8d48-4b4e-9bce-daaa2990e541}; ! Default Day Schedule Name

OS:Schedule:Day,
  {cc69527e-8d48-4b4e-9bce-daaa2990e541}, ! Handle
  Schedule Day 53,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c7617c98-a89a-4b65-8e07-edecdd32bdf2}, ! Handle
  sunMNECB-G-Procrule,                    ! Name
  {31e9ca6e-de02-42c1-836b-936e93314fa0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8686bd47-bc5c-4216-9a62-e657f0118b40}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8ff7756c-54bc-4756-a215-286ff75dde65}, ! Handle
  satMNECB-G-Procrule,                    ! Name
  {31e9ca6e-de02-42c1-836b-936e93314fa0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9b23b878-9468-46b0-9742-59048ff5980a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {9bd1f85f-18f3-43ad-9c5a-8fb069575408}, ! Handle
  wkdMNECB-G-Proc rule,                   ! Name
  {31e9ca6e-de02-42c1-836b-936e93314fa0}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {cfe7ee9f-d100-43a7-8d95-37f331aac700}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8686bd47-bc5c-4216-9a62-e657f0118b40}, ! Handle
  sunMNECB-G-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {9b23b878-9468-46b0-9742-59048ff5980a}, ! Handle
  satMNECB-G-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {cfe7ee9f-d100-43a7-8d95-37f331aac700}, ! Handle
  wkdMNECB-G-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Handle
  OnOff,                                  ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Discrete,                               ! Numeric Type
  Availability;                           ! Unit Type

OS:ScheduleTypeLimits,
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:People,
  {b1520ea5-7a0e-41b7-bfaf-965a0a4326e1}, !- Handle
  People 13,                              !- Name
  {d0dc4a06-10f3-441f-90fe-986942b689f8}, !- People Definition Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}; !- Space or SpaceType Name

OS:People:Definition,
  {d0dc4a06-10f3-441f-90fe-986942b689f8}, ! Handle
  Summer-MNECBAdjusted-Bedroom-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  17.23,                                  ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {03568748-2a52-4753-8b19-8cd4d9f10eb2}, !- Handle
  Lights 13,                              !- Name
  {cfdf3d8e-7a86-4164-ae38-ae4d368be5eb}, !- Lights Definition Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}; !- Space or SpaceType Name

OS:Lights:Definition,
  {cfdf3d8e-7a86-4164-ae38-ae4d368be5eb}, !- Handle
  MNECB-Bedroom-sched-G-lights_def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {40058450-604c-47fc-bf04-ad1c01fd33f9}, !- Handle
  Electric Equipment 14,                  !- Name
  {0baa9e27-4eaf-4e9d-ab5c-43d9bba618e7}, !- Electric Equipment Definition Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {0baa9e27-4eaf-4e9d-ab5c-43d9bba618e7}, !- Handle
  MNECB-Bedroom-sched-G-eq_elec_def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {b46dbc12-8a67-425e-b49e-015a65e0664e}, !- Handle
  Laundry-Washing,                        !- Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {0c36b918-2012-404a-933d-cafd92889011}, !- Group Rendering Name
  {56eaea5e-f4c1-4371-a9ea-356dcab8ef9a}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {0c36b918-2012-404a-933d-cafd92889011}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {56eaea5e-f4c1-4371-a9ea-356dcab8ef9a}, !- Handle
  MNECB-Washing-C-oa,                     !- Name
  ,                                       !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {63fcc407-7da0-453e-8ade-65059aee8909}, ! Handle
  MNECB-C-Fan,                            ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  {c32a1c08-d1d6-42f2-83ed-64c8885b8e10}; ! Default Day Schedule Name

OS:Schedule:Day,
  {c32a1c08-d1d6-42f2-83ed-64c8885b8e10}, ! Handle
  Schedule Day 20,                        ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4cc194e4-c9fe-4716-bee5-4c80a82c11c1}, ! Handle
  sunMNECB-C-Fanrule,                     ! Name
  {63fcc407-7da0-453e-8ade-65059aee8909}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {07275e74-e484-42b4-917d-c7c03d20227c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {6eadb724-7d38-4332-abc7-fb6b7245a8a0}, ! Handle
  satMNECB-C-Fanrule,                     ! Name
  {63fcc407-7da0-453e-8ade-65059aee8909}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {77aa50a7-3fe1-462d-9ecd-2bd571119b79}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {1101984a-9267-42f3-aac0-2555cc91ae98}, ! Handle
  wkdMNECB-C-Fan rule,                    ! Name
  {63fcc407-7da0-453e-8ade-65059aee8909}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {93a46127-5015-4271-9a3b-13bbecbf2c35}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {07275e74-e484-42b4-917d-c7c03d20227c}, ! Handle
  sunMNECB-C-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {77aa50a7-3fe1-462d-9ecd-2bd571119b79}, ! Handle
  satMNECB-C-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {93a46127-5015-4271-9a3b-13bbecbf2c35}, ! Handle
  wkdMNECB-C-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {6d8fd46f-22b2-4592-a335-5233a7e82d3c}, ! Handle
  MNECB-C-Occ,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {3090579e-3338-48ff-9100-c1470b5d026d}; ! Default Day Schedule Name

OS:Schedule:Day,
  {3090579e-3338-48ff-9100-c1470b5d026d}, ! Handle
  Schedule Day 17,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b7b1e219-899c-400c-bd0a-c8bfc755e8bc}, ! Handle
  sunMNECB-C-Occrule,                     ! Name
  {6d8fd46f-22b2-4592-a335-5233a7e82d3c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {234d478c-5b16-4ebf-8fc0-fd36f68566f2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0f69f69d-d8b9-4759-8655-c5623efdec26}, ! Handle
  satMNECB-C-Occrule,                     ! Name
  {6d8fd46f-22b2-4592-a335-5233a7e82d3c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c193e40a-0c8e-4b88-ac09-f38d2bb8a854}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f53444c5-1571-447b-b90c-b3daaa46f1d9}, ! Handle
  wkdMNECB-C-Occ rule,                    ! Name
  {6d8fd46f-22b2-4592-a335-5233a7e82d3c}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {25e7da82-e531-440e-96d4-bb685ad78962}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {234d478c-5b16-4ebf-8fc0-fd36f68566f2}, ! Handle
  sunMNECB-C-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {c193e40a-0c8e-4b88-ac09-f38d2bb8a854}, ! Handle
  satMNECB-C-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.6,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {25e7da82-e531-440e-96d4-bb685ad78962}, ! Handle
  wkdMNECB-C-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.7,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.7,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
