  0, 3.8754, 2.82;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f993d3be-aeaf-40bb-9f96-84be1ebb6da8}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f96e873-e624-4458-943c-2a5daaeb7999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68ebb65-8bb6-476f-9d61-721bdfd4cc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56969999999996, 3.8754, 2.82,         !- X,Y,Z Vertex 1 {m}
  4.56969999999996, 3.8754, 0,            !- X,Y,Z Vertex 2 {m}
  0.810499999999998, 3.8754, 0,           !- X,Y,Z Vertex 3 {m}
  0.810499999999998, 3.8754, 2.82;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bd1ed4-9ba5-42c5-b867-a38bda4b685e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f96e873-e624-4458-943c-2a5daaeb7999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa49198-56a3-4048-a97c-c9e042b16ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5697, 2.02062546450627, 2.82,         !- X,Y,Z Vertex 1 {m}
  4.5697, 2.02062546450627, 0,            !- X,Y,Z Vertex 2 {m}
  4.56969999999996, 3.8754, 0,            !- X,Y,Z Vertex 3 {m}
  4.56969999999996, 3.8754, 2.82;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345aebcc-681c-477d-a2da-80bd572ead68}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f96e873-e624-4458-943c-2a5daaeb7999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5697, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5697, 0, 2.82;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {571f165e-0fbb-4b85-8a2b-4e96b4187d5a}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f96e873-e624-4458-943c-2a5daaeb7999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a39652db-5406-4752-b738-1614d50350dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5697, 0, 2.82,                        !- X,Y,Z Vertex 1 {m}
  4.56969999999996, 3.8754, 2.82,         !- X,Y,Z Vertex 2 {m}
  0, 3.8754, 2.82,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3fcacbf1-b57f-4b69-b4e7-18c70e182ebb}, !- Handle
  Rendering Color 13,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Space,
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Handle
  Space 143,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.817562,                              !- X Origin {m}
  7.802562,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cd755530-1788-4023-b42b-b1a6f8be2a0c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-014, 11.2629254645063, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.75919999999995, 11.2629254645063, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68ebb65-8bb6-476f-9d61-721bdfd4cc0a}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f993d3be-aeaf-40bb-9f96-84be1ebb6da8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999997, 1.44382283906452e-015, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.75919999999997, 1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa739529-4cbf-4ea2-9c43-62466c34a103}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d155f45-43da-4665-954f-2c553fff80f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999995, 11.2629254645063, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.75919999999995, 11.2629254645063, 0, !- X,Y,Z Vertex 2 {m}
  -3.75919999999999, 3.9527455154118, 0,  !- X,Y,Z Vertex 3 {m}
  -3.75919999999999, 3.95274551541181, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a26658-5c3a-4afb-b5fc-5a299df02a29}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c90f490d-9bcb-4fdf-a1c9-4a4281ba664e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-014, 11.2629254645063, 2.82, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-014, 11.2629254645063, 0, !- X,Y,Z Vertex 2 {m}
  -3.75919999999995, 11.2629254645063, 0, !- X,Y,Z Vertex 3 {m}
  -3.75919999999995, 11.2629254645063, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28f3c9b-0943-4bf1-b522-2281c7739c78}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70fed96b-282d-4054-9bcb-052ea6d872e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.69423372516366e-030, -3.94537295536608e-044, 2.82, !- X,Y,Z Vertex 1 {m}
  7.69423372516366e-030, -3.94537295536608e-044, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-014, 11.2629254645063, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-014, 11.2629254645063, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6bb808-3f46-4a46-9397-9eb0afd00933}, !- Handle
  Surface 125,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de955513-989d-4e79-9015-099914851bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 3.1726, 2.82,    !- X,Y,Z Vertex 2 {m}
  -3.75919999999995, 3.1726, 2.82,        !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 1.44382283906452e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ff7155bd-7654-412f-b0b6-cf3ea4d11c71}, !- Handle
  Rendering Color 14,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Space,
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Handle
  Space 144,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.817562,                              !- X Origin {m}
  3.927162,                               !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de955513-989d-4e79-9015-099914851bc0}, !- Handle
  Surface 126,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6bb808-3f46-4a46-9397-9eb0afd00933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 7.048, 0,        !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, 3.8754, 0,      !- X,Y,Z Vertex 2 {m}
  -3.7592, 3.8754, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 7.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10641e6-f14c-4a99-b3b9-68f2af51c200}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5697, 0, 2.82,                       !- X,Y,Z Vertex 1 {m}
  -4.5697, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed8a602-4c7b-4df9-8db9-3b129038c7e5}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {498b2fd5-f397-4dd3-b0fe-0188e3ce35d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5697, 3.8754, 0.99,                  !- X,Y,Z Vertex 1 {m}
  -4.5697, 3.8754, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.5697, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5697, 0, 0.99;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280653cf-335c-4dea-a9f9-44cac54fa87e}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b133abd1-f5fd-4df5-b389-7b1bc4e88232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7592, 3.8754, 0.99,                  !- X,Y,Z Vertex 1 {m}
  -3.7592, 3.8754, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.5697, 3.8754, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.5697, 3.8754, 0.99;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd656cc-6d44-4e42-b928-2baca6b3fa2f}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999997, 7.048, 2.82,         !- X,Y,Z Vertex 1 {m}
  -3.75919999999997, 7.048, 0.99,         !- X,Y,Z Vertex 2 {m}
  -3.7592, 3.8754, 0.99,                  !- X,Y,Z Vertex 3 {m}
  -3.7592, 3.8754, 2.82;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4d3e6f-a462-4728-bb7b-2943bbbf24b0}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16dcafe-d1b7-40f6-90a9-30641096a188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 7.048, 2.82,     !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 7.048, 0,        !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 7.048, 0,            !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 7.048, 2.82;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ee1e75-f296-4218-a00c-646823a0398d}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d22bc54a-5ed2-4e37-ae91-45cf7c4f3bb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 2.32792546450627, 2.82, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 2.32792546450627, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 7.048, 0,        !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 7.048, 2.82;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb41f17-9120-46ee-aeaa-ad132675cf5d}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {784a3de5-1924-4092-8ef2-5f400074059b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84711686258183e-030, 5.72652890354354e-044, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.84711686258183e-030, 5.72652890354354e-044, 0, !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 2.32792546450627, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 2.32792546450627, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fa3d76-120c-4e87-9c6d-29e5e4cf41b4}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 7.048, 2.82,     !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 7.048, 2.82,         !- X,Y,Z Vertex 3 {m}
  -3.7592, 3.8754, 2.82,                  !- X,Y,Z Vertex 4 {m}
  -4.5697, 3.8754, 2.82,                  !- X,Y,Z Vertex 5 {m}
  -4.5697, 0, 2.82;                       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Handle
  Space 145,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.817562,                              !- X Origin {m}
  10.975162,                              !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {539daf9e-564a-4ca4-b190-7bdffa28260a}, !- Handle
  Surface 304,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec3d3da-c93a-4773-b72f-798701adab88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, 8.0903254645063, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.75919999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 8.0903254645063, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16dcafe-d1b7-40f6-90a9-30641096a188}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4d3e6f-a462-4728-bb7b-2943bbbf24b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999998, 0, 2.82,             !- X,Y,Z Vertex 1 {m}
  -3.75919999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201082ff-dfe1-4a29-9449-5a5d5ec17825}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999997, 8.0903254645063, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.75919999999997, 8.09032546450626, 0.99, !- X,Y,Z Vertex 2 {m}
  -3.75919999999998, 0, 0.99,             !- X,Y,Z Vertex 3 {m}
  -3.75919999999998, 0, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ca1af3-af82-4a83-8fa2-78956a14ca2c}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, 8.0903254645063, 2.82, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 8.09032546450626, 0.99, !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 8.09032546450626, 0.99, !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 8.0903254645063, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a764d471-ac91-4953-b1c8-23d6d32e5659}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a436073-7220-4325-a17d-18afe088ddac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, 8.0903254645063, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, 8.0903254645063, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdab606-7c40-4fe8-ae1a-3b98f4d0e43f}, !- Handle
  Surface 309,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, 8.0903254645063, 2.82, !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 8.0903254645063, 2.82, !- X,Y,Z Vertex 3 {m}
  -3.75919999999998, 0, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f46ea079-bc29-4fe8-b18f-aab17112936f}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Space,
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Handle
  Space 148,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.559962,                              !- X Origin {m}
  27.868562,                              !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6d8fe42-92ed-4bf7-a8f0-3ee193369df3}, !- Handle
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7cbf68-e052-48bc-930d-c43368ab9919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11280000000003, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 1 {m}
  4.11280000000003, -7.35859394965254, 0, !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.35859394965254, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a98b831-0aa1-4bf8-ad9c-ced41fcad9d4}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11280000000003, 5.77529135625809e-015, 2.82, !- X,Y,Z Vertex 1 {m}
  4.11280000000003, 5.77529135625809e-015, 1.35697056113644e-061, !- X,Y,Z Vertex 2 {m}
  -6.58067422080668e-046, 4.68634312379871e-031, -5.01152884467675e-062, !- X,Y,Z Vertex 3 {m}
  -9.17577975021898e-046, 6.53441439206497e-031, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c15e60-4a16-40a9-b020-682b50ae6255}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11280000000003, -7.35859394965254, 2.82, !- X,Y,Z Vertex 1 {m}
  4.11280000000003, -7.35859394965254, 0, !- X,Y,Z Vertex 2 {m}
  4.11280000000003, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.11280000000003, 5.77529135625809e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a217a631-fd8b-4320-85c5-0b2845172035}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4867da1c-0b8c-4eac-8ed8-b9369a0ee41d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -7.35859394965254, 2.82, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -7.35859394965254, 0, !- X,Y,Z Vertex 2 {m}
  4.11280000000003, -7.35859394965254, 0, !- X,Y,Z Vertex 3 {m}
  4.11280000000003, -7.35859394965254, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c14f9c8-4ac2-4ead-ace6-15996d93008c}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9027bbbc-9ee9-47de-9991-cd105101a234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, -2.91010611203076, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, -2.91010611203076, 0, !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.35859394965254, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.35859394965254, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4f5854-0951-443f-b36c-8aaa0a7e1946}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca452200-c775-4ca5-9d70-f083c3d7cee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.78077750512675e-045, 6.53441439206497e-031, 2.82, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -2.91010611203076, 0, !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -2.91010611203076, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11059278-4911-4665-8f3a-5353120d17c5}, !- Handle
  Surface 333,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a600e7b3-e750-40ac-bc55-c2c2eaabab03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11280000000003, -7.35859394965254, 2.82, !- X,Y,Z Vertex 1 {m}
  4.11280000000003, 5.77529135625809e-015, 2.82, !- X,Y,Z Vertex 2 {m}
  -9.17577975021905e-046, 6.53441439206497e-031, 2.82, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.35859394965254, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Handle
  Space 150,                              !- Name
  {ecd2762c-e42c-4074-b8b8-6110f77fa96b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.559962,                              !- X Origin {m}
  24.9584558879692,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80b209a0-0566-46f7-8f0c-2101b27184df}, !- Handle
  Surface 340,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ee48f2-5a5b-4095-93b1-6ba77705c9a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74239999999993, 2.91010611203077, 0, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 2.91010611203076, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -5.74239999999996, -2.88764567812905e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c543790-eecb-4809-9e25-bd5538874118}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b476670-3fe3-4b25-a2c3-e348de1a2e2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61779999999996, -3.75393938156776e-014, 2.82, !- X,Y,Z Vertex 1 {m}
  -1.61779999999996, -3.75393938156776e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9050b2-3538-4c7a-be4d-f7f20100da49}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5258d769-39a8-48aa-b302-75c1818f6a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74239999999996, -2.88764567812905e-014, 2.82, !- X,Y,Z Vertex 1 {m}
  -5.74239999999996, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  -1.61779999999996, -3.75393938156776e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.61779999999996, -3.75393938156776e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4678c548-3c99-4d72-8e43-2e4a589a688e}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74239999999993, 2.91010611203077, 2.82, !- X,Y,Z Vertex 1 {m}
  -5.74239999999993, 2.91010611203077, 0, !- X,Y,Z Vertex 2 {m}
  -5.74239999999996, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.74239999999996, -2.88764567812905e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b230866-8f07-45d7-a491-8b3208e2b2eb}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 2.91010611203076, 2.82, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 2.91010611203076, 0, !- X,Y,Z Vertex 2 {m}
  -5.74239999999993, 2.91010611203077, 0, !- X,Y,Z Vertex 3 {m}
  -5.74239999999993, 2.91010611203077, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca452200-c775-4ca5-9d70-f083c3d7cee5}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa4f5854-0951-443f-b36c-8aaa0a7e1946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 2.91010611203076, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 2.91010611203076, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6aa3a0-c108-490e-b55b-24d8da12b0e3}, !- Handle
  Surface 346,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8cfa9db-a107-4fcd-b3c6-08b69ff77777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 2.91010611203076, 2.82, !- X,Y,Z Vertex 2 {m}
  -5.74239999999993, 2.91010611203077, 2.82, !- X,Y,Z Vertex 3 {m}
  -5.74239999999996, -2.88764567812905e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {102c97c4-cb6c-49c5-963c-646781306cb2}, !- Handle
  Rendering Color 16,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Space,
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Handle
  Space 151,                              !- Name
  {ecd2762c-e42c-4074-b8b8-6110f77fa96b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.559962,                              !- X Origin {m}
  -0.477838,                              !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ccf30a74-e89f-448d-91a6-0430db4973ed}, !- Handle
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a055a822-e6b5-4193-b44d-4be4c51bf126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.86572546450627, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.74239999999998, 3.69979602510284e-015, 0, !- X,Y,Z Vertex 3 {m}
  -5.74240000000001, 2.86572546450627, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81144b89-176f-4b1c-b0ec-d043687d97dd}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74239999999998, 5.52713430579388e-015, 2.82, !- X,Y,Z Vertex 1 {m}
  -5.74239999999998, 3.22604165603479e-015, 3.86578970373663e-031, !- X,Y,Z Vertex 2 {m}
  2.27066753819124e-031, 4.73754369068045e-016, -3.86578970373663e-031, !- X,Y,Z Vertex 3 {m}
  -2.27066753819124e-031, 2.77484701882713e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea479112-aafc-4a76-a051-c2a8718829be}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74240000000001, 2.86572546450627, 2.82, !- X,Y,Z Vertex 1 {m}
  -5.74240000000001, 2.86572546450627, 0, !- X,Y,Z Vertex 2 {m}
  -5.74239999999998, 3.69979602510284e-015, 0, !- X,Y,Z Vertex 3 {m}
  -5.74239999999998, 4.1509906623105e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153d5321-19f8-4764-a509-32f7e1008c93}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1718fc6-9395-42f0-abe6-cc7bf1dc4752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.62553022775047, 2.86572546450627, 2.82, !- X,Y,Z Vertex 1 {m}
  -1.62553022775047, 2.86572546450627, 0, !- X,Y,Z Vertex 2 {m}
  -5.74240000000001, 2.86572546450627, 0, !- X,Y,Z Vertex 3 {m}
  -5.74240000000001, 2.86572546450627, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55b518c-d36c-4b22-91a1-8cc4d0c2d708}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5f8268-8878-4940-aca1-47086599ccee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.86572546450627, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 2.86572546450627, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.62553022775047, 2.86572546450627, 0, !- X,Y,Z Vertex 3 {m}
  -1.62553022775047, 2.86572546450627, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13551e17-539b-4f02-b590-d6e8bc570ebf}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48465bd-9de3-4359-85d5-a5bb0d6ca056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.1509906623105e-015, 2.82,          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.86572546450627, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.86572546450627, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d598f2-d080-447a-a642-fbbadfde16b1}, !- Handle
  Surface 353,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80536ab9-59a1-4bc0-b723-f3fc203cf1c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.1509906623105e-015, 2.82,          !- X,Y,Z Vertex 1 {m}
  0, 2.86572546450627, 2.82,              !- X,Y,Z Vertex 2 {m}
  -5.74240000000001, 2.86572546450627, 2.82, !- X,Y,Z Vertex 3 {m}
  -5.74239999999998, 4.1509906623105e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e3eb3380-2171-499a-aede-58cd0b0a5ab6}, !- Handle
  Rendering Color 17,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Space,
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Handle
  Space 153,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.672762,                              !- X Origin {m}
  20.5099680503475,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd72b681-a9ba-41a6-a60f-075e939607e0}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93816a0d-d580-401a-84b8-8a25a94fa85f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25690000000005, -6.30591216237826, 0, !- X,Y,Z Vertex 1 {m}
  0, -6.3059121623783, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -8.9528287944321, 0, !- X,Y,Z Vertex 3 {m}
  -2.2569, -8.9528287944321, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -20.9878060503475, 2.82, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -20.9878060503475, 0, !- X,Y,Z Vertex 2 {m}
  -3.84711686258183e-030, 4.23450087344709e-045, 0, !- X,Y,Z Vertex 3 {m}
  -3.84711686258183e-030, 4.23450087344709e-045, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f0b9b4-3dff-4a4a-9195-0521034690bb}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11280000000002, -20.9878060503475, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11280000000002, -20.9878060503475, 0, !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -20.9878060503475, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -20.9878060503475, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48465bd-9de3-4359-85d5-a5bb0d6ca056}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13551e17-539b-4f02-b590-d6e8bc570ebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11280000000002, -18.1220805858412, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11280000000002, -18.1220805858412, 0, !- X,Y,Z Vertex 2 {m}
  -4.11280000000002, -20.9878060503475, 0, !- X,Y,Z Vertex 3 {m}
  -4.11280000000002, -20.9878060503475, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c36bc98-cc3b-4a4e-b411-81df4151ce22}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95aa412-c84d-4550-8fa5-e4a6394eb151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11280000000006, -6.32677583239632e-030, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11280000000006, -6.32677583239632e-030, 0, !- X,Y,Z Vertex 2 {m}
  -4.11280000000002, -18.1220805858412, 0, !- X,Y,Z Vertex 3 {m}
  -4.11280000000002, -18.1220805858412, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4867da1c-0b8c-4eac-8ed8-b9369a0ee41d}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a217a631-fd8b-4320-85c5-0b2845172035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84711686258183e-030, 4.41352964323744e-045, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.84711686258183e-030, 4.41352964323744e-045, 0, !- X,Y,Z Vertex 2 {m}
  -4.11280000000006, -4.74508187429724e-030, 0, !- X,Y,Z Vertex 3 {m}
  -4.11280000000006, -4.74508187429724e-030, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf69c897-c3fb-4840-a296-16c3e68535bb}, !- Handle
  Surface 367,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -20.9878060503475, 2.82, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 2 {m}
  -4.11280000000006, 0, 2.82,             !- X,Y,Z Vertex 3 {m}
  -4.11280000000002, -20.9878060503475, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {408e2458-1cb5-42f5-80d1-a8db1e48a154}, !- Handle
  Rendering Color 18,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Space,
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Handle
  Space 154,                              !- Name
  {e2e2f8e9-495e-42c6-aa30-b2a29b297ee0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.4360772164848,                       !- X Origin {m}
  27.400562,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {82a60380-2d65-4be0-995d-0b9511d8f2da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b9a58257-4bd3-43f3-afd4-86a25b8d0e3e}, !- Handle
  Surface 368,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.98819073333248e-074, -5.20352028646868e-075, -3.35126624473796e-030, !- X,Y,Z Vertex 1 {m}
  5.98819073333248e-074, -23.4734, 3.35126624473796e-030, !- X,Y,Z Vertex 2 {m}
  -2.03975321648479, -23.4734, 1.00537987342139e-029, !- X,Y,Z Vertex 3 {m}
  -2.03975321648479, 5.20352028646868e-075, 3.35126624473796e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c6e638c-48d9-483f-bafe-edf22a7d6bf8}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dda4542-fd58-46ef-8f27-53b491a60b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75302555043275e-060, -13.3282, 3.81,  !- X,Y,Z Vertex 1 {m}
  -2.75302555043275e-060, -13.3282, 3.97855626316826e-120, !- X,Y,Z Vertex 2 {m}
  -8.25907665129825e-060, -9.569116909455e-061, -3.35126624473796e-030, !- X,Y,Z Vertex 3 {m}
  -2.75302555043275e-060, -1.13731031667225e-120, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f889337-6971-4519-aad8-906150f01b9d}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03975321648479, -23.4734, 3.81,      !- X,Y,Z Vertex 1 {m}
  -2.03975321648479, -23.4734, 1.00537987342139e-029, !- X,Y,Z Vertex 2 {m}
  0, -23.4734, 3.35126624473796e-030,     !- X,Y,Z Vertex 3 {m}
  0, -23.4734, 3.81;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f126512-4790-4ec8-a124-23e1283cf22e}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7906d5-a76f-42aa-ae70-c314ff9a1805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.0397532164848, -7.127128, 3.81,      !- X,Y,Z Vertex 1 {m}
  -2.0397532164848, -7.127128, 2.82,      !- X,Y,Z Vertex 2 {m}
  -2.0397532164848, -12.1500434084455, 2.82, !- X,Y,Z Vertex 3 {m}
  -2.03975321648479, -12.1500434084455, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1954f447-7ddc-414a-8594-75f92c74c4f7}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, -3.35126624473796e-030,           !- X,Y,Z Vertex 2 {m}
  -2.03975321648479, 0, 3.35126624473796e-030, !- X,Y,Z Vertex 3 {m}
  -2.03975321648479, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ad2a8b-e20f-4bb1-84f4-0d6f009b4238}, !- Handle
  Surface 373,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.4734, 3.81,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 2 {m}
  -2.03975321648479, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -2.03975321648479, -23.4734, 3.81;      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4c8fd2e7-b5dc-417b-b3a5-7d449432e637}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Space,
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Handle
  Space 155,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  4.4698339377003,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bf3c986c-6894-4db7-be96-d45a2dea44a3}, !- Handle
  Surface 374,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240526, 3.90199866872239, 0,  !- X,Y,Z Vertex 1 {m}
  4.03141233240526, -4.4698339377003, 0,  !- X,Y,Z Vertex 2 {m}
  0, -4.4698339377003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.90199866872239, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c33218-3295-4b7f-8763-6c6be98c47e3}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0ab8c7-126f-4f32-b3c7-71e15d4488aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90199866872239, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 3.90199866872239, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0fa021-a5be-40ee-b113-cd0572c02dad}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9119cc9-acfd-4b56-ada9-a7399d6918e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240526, 3.90199866872239, 2.82, !- X,Y,Z Vertex 1 {m}
  4.03141233240526, 3.90199866872239, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.90199866872239, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.90199866872239, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f330b2-e5cc-4c7f-a990-841b764093fe}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8ff0b8-f6a1-41fd-b23e-8ecce07e4395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240526, -4.4698339377003, 2.82, !- X,Y,Z Vertex 1 {m}
  4.03141233240526, -4.4698339377003, 0,  !- X,Y,Z Vertex 2 {m}
  4.03141233240526, 3.90199866872239, 0,  !- X,Y,Z Vertex 3 {m}
  4.03141233240526, 3.90199866872239, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ecc7e5-f72a-426a-96ce-71f0856f8aef}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11917522-7a23-4729-8a0a-3efa98accbb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.4698339377003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.4698339377003, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694d50e4-08de-4170-841c-bbabe68e2cf1}, !- Handle
  Surface 380,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28206d29-f924-42c7-98cd-cf49cd971085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240526, -4.4698339377003, 2.82, !- X,Y,Z Vertex 1 {m}
  4.03141233240526, 3.90199866872239, 2.82, !- X,Y,Z Vertex 2 {m}
  0, 3.90199866872239, 2.82,              !- X,Y,Z Vertex 3 {m}
  0, -4.4698339377003, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Handle
  Space 156,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  8.37183260642269,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {44d505fc-2356-4084-868e-922dbc6187aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c688fb77-c397-447e-8b37-8c6f8173f451}, !- Handle
  Surface 381,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.78280073577757, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -3.90199866872239, 0,                !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, -3.90199866872239, 0, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, 5.78280073577757, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0ab8c7-126f-4f32-b3c7-71e15d4488aa}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61c33218-3295-4b7f-8763-6c6be98c47e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90199866872239, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, -3.90199866872239, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d619ad-279b-4ec9-9a2a-9f7ec1657c3c}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad290a22-7b94-4e2c-9454-0dac20171e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, -3.90199866872239, 2.82, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, -3.90199866872239, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.90199866872239, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.90199866872239, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df10926-a470-42cf-8ee8-2b59272723c6}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, 5.78280073577757, 2.82, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, 5.78280073577757, 0, !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, -3.90199866872239, 0, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -3.90199866872239, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b478a252-0413-4b90-98d2-f7018e448c9a}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd730745-e9c9-49ff-8128-5c94635bca30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.78280073577757, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 5.78280073577757, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 5.78280073577757, 0, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, 5.78280073577757, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c994384c-a17b-4abd-95a4-017521607ee9}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8407e96-e99e-4c26-ae47-3286e8dde70b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.78280073577757, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.78280073577757, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904dc193-b361-46c5-b1d6-5fe2362425fd}, !- Handle
  Surface 387,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aae5c404-fa55-4674-8044-185eb8cbea46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85846115-9223-41ab-a81a-3bb4207e190e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90199866872239, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, 5.78280073577757, 2.82,              !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 5.78280073577757, 2.82, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -3.90199866872239, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Handle
  Space 157,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.050962,                              !- X Origin {m}
  15.2505185915545,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c6c9fc8-35e4-468a-8960-202538c24034}, !- Handle
  Surface 388,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.87868598513183, 0,                !- X,Y,Z Vertex 2 {m}
  -4.03141233240526, -6.87868598513183, 0, !- X,Y,Z Vertex 3 {m}
  -4.03141233240526, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edbefef-9d58-4499-b9dd-907108d863fe}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {399edf27-d4b9-4315-95df-1b36984fcf76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.87868598513183, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, -6.87868598513183, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9119cc9-acfd-4b56-ada9-a7399d6918e9}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0fa021-a5be-40ee-b113-cd0572c02dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.03141233240526, -6.87868598513183, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.03141233240526, -6.87868598513183, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.87868598513183, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.87868598513183, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8407e96-e99e-4c26-ae47-3286e8dde70b}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c994384c-a17b-4abd-95a4-017521607ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.03141233240526, -1.09588524935426, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.03141233240526, -1.09588524935426, 0, !- X,Y,Z Vertex 2 {m}
  -4.03141233240526, -6.87868598513183, 0, !- X,Y,Z Vertex 3 {m}
  -4.03141233240526, -6.87868598513183, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a46d07d-fdec-4c07-93fd-a277909869b7}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95c104a8-70ba-42d8-a921-d4f7ab2cacb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.03141233240526, 0, 2.82,             !- X,Y,Z Vertex 1 {m}
  -4.03141233240526, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.03141233240526, -1.09588524935426, 0, !- X,Y,Z Vertex 3 {m}
  -4.03141233240526, -1.09588524935426, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893ba584-0dfd-4b0d-8789-db71f059d6b5}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {516f7dae-a60f-4abe-94d9-dc891d8320a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.03141233240526, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.03141233240526, 0, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5006e47f-cb33-4444-86b7-0520e01da134}, !- Handle
  Surface 394,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e42b0c-2921-4d13-97e9-485d5e5f2bcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.7760845915545, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 2 {m}
  -4.03141233240526, 0, 2.82,             !- X,Y,Z Vertex 3 {m}
  -4.03141233240526, -6.7760845915545, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Handle
  Space 158,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14.1546333422003,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {44d505fc-2356-4084-868e-922dbc6187aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {abc94fa8-4faf-4ad4-881c-70e572e97dab}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 5.07333606576469, 0,  !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.07333606576469, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666e74a5-fa93-4e0a-bcba-356a9cdaca26}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07333606576469, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 5.07333606576469, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b45cf6c-f007-4a77-829a-a69a6fe0da61}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7926871c-45fd-431d-922e-7601d6627253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 5.07333606576469, 2.82, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 5.07333606576469, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.07333606576469, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07333606576469, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c64ce32-8f9f-4f11-950c-e8512b17bcaf}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9abc64-54d2-4c3e-9b3c-320a18eff518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 1.09588524935427, 2.82, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 1.09588524935427, 0,  !- X,Y,Z Vertex 2 {m}
  10.0195496675947, 5.07333606576469, 0,  !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 5.07333606576469, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c104a8-70ba-42d8-a921-d4f7ab2cacb3}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a46d07d-fdec-4c07-93fd-a277909869b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 2.88764567812905e-015, 2.82, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  10.0195496675947, 1.09588524935427, 0,  !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 1.09588524935427, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd730745-e9c9-49ff-8128-5c94635bca30}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b478a252-0413-4b90-98d2-f7018e448c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.0195496675947, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 2.88764567812905e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91308ac1-d74a-45e7-88b9-521b8689db69}, !- Handle
  Surface 401,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81dc821-e644-4955-a3bb-989d572e8c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84499874688775, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  3.84499874688775, 5.07333606576469, 2.82, !- X,Y,Z Vertex 2 {m}
  0, 5.07333606576469, 2.82,              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {026d460e-fa33-4248-93be-3fe19cce3988}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Space,
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Handle
  Space 160,                              !- Name
  {6be9d805-807d-42c8-9cd3-3d45b9196137}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7e2a321c-164e-41bd-ba60-65b2c8b8d8f2}, !- Handle
  Surface 410,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 4.4698339377003, 0,   !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.4698339377003, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4771373-a81d-42e3-846f-604d538973c7}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.4698339377003, 5.64,               !- X,Y,Z Vertex 1 {m}
  0, 4.4698339377003, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.64;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad290a22-7b94-4e2c-9454-0dac20171e28}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d619ad-279b-4ec9-9a2a-9f7ec1657c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 4.4698339377003, 2.82, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 4.4698339377003, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.4698339377003, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 4.4698339377003, 2.82;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c5502a-d0d3-4372-b9b4-246208b912a9}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c0e3d1-6d8a-48bd-9db2-a85b7701d60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 0, 5.64,              !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 0, 2.82,              !- X,Y,Z Vertex 2 {m}
  10.0195496675947, 4.4698339377003, 2.82, !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 4.4698339377003, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Handle
  Space 161,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.396324,                              !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {9f0bba23-923a-473e-93e2-5c2217e445e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5df5dc54-aba1-465a-8f36-1f9f2925d147}, !- Handle
  Surface 416,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2505185915545, 7.7618993267183e-030, !- X,Y,Z Vertex 1 {m}
  -1.92570219450827e-074, 7.90098786430434e-060, -7.76189932671829e-030, !- X,Y,Z Vertex 2 {m}
  -7.34536200000002, 2.4402445663151e-029, -2.32856979801549e-029, !- X,Y,Z Vertex 3 {m}
  -7.34536200000001, 15.2505185915545, -7.7618993267183e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9817059-4e6d-4a58-91f2-ce2b0fd07a41}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000001, 5.41159195944962e-030, 6.64091560697677, !- X,Y,Z Vertex 1 {m}
  -7.34536200000002, 2.25985816766678e-029, -2.32856979801549e-029, !- X,Y,Z Vertex 2 {m}
  5.92044938295753e-060, 2.12399086891837e-030, -7.76189932671829e-030, !- X,Y,Z Vertex 3 {m}
  -5.92044938295754e-060, -1.24725840225429e-029, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57484e32-5929-496a-920e-fcc27e277153}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80da9dc6-d2a2-413a-9d93-df49fbf4d18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000001, 8.37183260642269, 5.64, !- X,Y,Z Vertex 1 {m}
  -7.34536200000002, 8.37183260642269, 2.82, !- X,Y,Z Vertex 2 {m}
  -7.34536200000003, -3.48606366616443e-029, 2.82, !- X,Y,Z Vertex 3 {m}
  -7.34536200000001, 1.56872864977399e-029, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {399edf27-d4b9-4315-95df-1b36984fcf76}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0edbefef-9d58-4499-b9dd-907108d863fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000002, 15.2505185915545, 2.82, !- X,Y,Z Vertex 1 {m}
  -7.34536200000001, 15.2505185915545, 1.25299231988452e-028, !- X,Y,Z Vertex 2 {m}
  -7.345362, 8.37183260642269, -1.02013534008298e-028, !- X,Y,Z Vertex 3 {m}
  -7.34536200000002, 8.37183260642269, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d531ca89-bf98-46d6-afeb-83f904359b84}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2609ae12-c4f4-4c22-8115-478dfb3e1c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2505185915545, 5.64,              !- X,Y,Z Vertex 1 {m}
  0, 15.2505185915545, 2.82,              !- X,Y,Z Vertex 2 {m}
  -7.34536200000002, 15.2505185915545, 2.82, !- X,Y,Z Vertex 3 {m}
  -7.34536200000001, 15.2505185915545, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c847cd75-67d4-422a-86a0-a1100e5461a5}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.78939474927245e-016, -1.0247680229582e-029, 5.64, !- X,Y,Z Vertex 1 {m}
  1.28978776421634e-015, -1.67094182373374e-031, -7.28881083725935e-030, !- X,Y,Z Vertex 2 {m}
  1.79855823145401e-015, 3.927162, 1.55713461388936e-030, !- X,Y,Z Vertex 3 {m}
  4.01066958202762e-016, 3.927162, 3.81,  !- X,Y,Z Vertex 4 {m}
  1.86802692160228e-015, 15.2505185915545, 3.81, !- X,Y,Z Vertex 5 {m}
  1.19679095570995e-015, 15.2505185915545, 5.64; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Handle
  Space 162,                              !- Name
  {44641464-cd90-4b25-bffe-c51848fdd131}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  27.400562,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7c06634d-bd29-4fee-9353-d1d6668b3d8c}, !- Handle
  Surface 424,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.17259259203506, 0,                !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, -8.17259259203506, 0, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfd2703-92b3-44cd-bba0-95c2137d605e}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b08b40-4498-44e3-9cbe-e867d85e6dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08286712929839e-015, -7.127128, 5.64, !- X,Y,Z Vertex 1 {m}
  -3.6095570976613e-016, -7.127128, -9.24035634133126e-032, !- X,Y,Z Vertex 2 {m}
  3.6095570976613e-016, -3.65614380470705e-032, 4.62017817066563e-032, !- X,Y,Z Vertex 3 {m}
  -3.6095570976613e-016, 3.65614380470705e-032, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1f525b-692e-4b5b-b37a-c0d1df72410f}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6110b51b-5768-4a0c-b7c9-3048cd24dd22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87696969078388e-014, -8.17259259203506, 2.82, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, -8.17259259203506, 2.2176855219195e-029, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -7.127128, -2.2176855219195e-029, !- X,Y,Z Vertex 3 {m}
  -2.45449882640969e-014, -7.127128, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7926871c-45fd-431d-922e-7601d6627253}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b45cf6c-f007-4a77-829a-a69a6fe0da61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, -8.17259259203505, 2.82, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, -8.17259259203506, -2.0698398204582e-029, !- X,Y,Z Vertex 2 {m}
  -5.8255595184782e-030, -8.17259259203506, 2.0698398204582e-029, !- X,Y,Z Vertex 3 {m}
  -1.87696969078388e-014, -8.17259259203506, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa2363c-5229-427f-84e9-dc52ef33c92c}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, 0, 5.64,             !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, -8.17259259203506, 0, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -8.17259259203506, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fd7757ea-62ae-4ef7-adde-328096690996}, !- Handle
  Rendering Color 21,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Space,
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Handle
  Space 164,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.050962,                              !- X Origin {m}
  8.474434,                               !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28206d29-f924-42c7-98cd-cf49cd971085}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {694d50e4-08de-4170-841c-bbabe68e2cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.102601393577332, 0,               !- X,Y,Z Vertex 1 {m}
  -4.04270394938067e-014, -8.474434, 0,   !- X,Y,Z Vertex 2 {m}
  -4.0314123324053, -8.474434, 0,         !- X,Y,Z Vertex 3 {m}
  -4.03141233240528, -0.102601393577332, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80da9dc6-d2a2-413a-9d93-df49fbf4d18a}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57484e32-5929-496a-920e-fcc27e277153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.69242422695971e-014, -8.474434, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.97051280742744e-014, -8.474434, 1.84807126826632e-030, !- X,Y,Z Vertex 2 {m}
  -7.21911419532277e-016, -0.102601393577332, -1.84807126826631e-030, !- X,Y,Z Vertex 3 {m}
  -7.94102561485488e-015, -0.102601393577312, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bd31ba-67e7-48d3-ad89-f367bc200f47}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, -8.474434, 4.27778483235623,   !- X,Y,Z Vertex 1 {m}
  -4.0314123324053, -8.474434, 4.18531373636513, !- X,Y,Z Vertex 2 {m}
  -4.0314123324053, -8.474434, 0,         !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-014, -8.474434, 0,   !- X,Y,Z Vertex 4 {m}
  -1.44382283906452e-014, -8.474434, 3.82091560697677; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {44c0e3d1-6d8a-48bd-9db2-a85b7701d60b}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c5502a-d0d3-4372-b9b4-246208b912a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0314123324053, -4.0046000622997, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.0314123324053, -4.0046000622997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.0314123324053, -8.474434, 0,         !- X,Y,Z Vertex 3 {m}
  -4.0314123324053, -8.474434, 2.82;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ddc3e1-a912-471c-85f5-b33d07d25701}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580117eb-47c8-480f-876f-1dab2c54c8c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.03141233240528, 0, 2.82,             !- X,Y,Z Vertex 1 {m}
  -4.03141233240528, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.0314123324053, -4.0046000622997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.0314123324053, -4.0046000622997, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa677c6-fe02-4eef-b7c3-f16e3a217f19}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9331506-9fdd-4a9e-a4c7-ccd3fff1739e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.03141233240528, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.03141233240528, 0, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Handle
  Space 165,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  4.4698339377003,                        !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85846115-9223-41ab-a81a-3bb4207e190e}, !- Handle
  Surface 444,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {904dc193-b361-46c5-b1d6-5fe2362425fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, 9.6847994045, 0,     !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, 9.68479940449994, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -7.21911419532262e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe4da9c-5204-4bb7-9ff2-4d7010b850d2}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f30e96b-b4ae-45e6-883f-87f32e164073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, -7.21911419532264e-016, 2.82, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, -7.2191141953226e-016, 2.26666278276587e-060, !- X,Y,Z Vertex 2 {m}
  1.54846168606841e-046, -2.14914023412765e-030, -3.01093583074133e-060, !- X,Y,Z Vertex 3 {m}
  2.52668996836293e-015, -5.98419383285459e-030, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4ea9f2-9416-4ef3-b8de-7a0d3ecf7524}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, 9.6847994045, 2.82,  !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, 9.6847994045, 0,     !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, -7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -7.21911419532262e-016, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d47a18-b728-4286-ad4b-8ff1e1bcf44f}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0451a3fa-9d68-4baf-b19e-b46929aa1278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.17455092070695, 9.68479940449998, 2.82, !- X,Y,Z Vertex 1 {m}
  -6.17455092070695, 9.68479940449998, 0, !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 9.6847994045, 0,     !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, 9.6847994045, 2.82;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d27e4f-e081-4118-b640-b0171545a258}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0099757-199e-4d4f-81cd-acd0a8f902ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04270394938067e-014, 9.68479940449994, 2.82, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, 9.68479940449994, 0, !- X,Y,Z Vertex 2 {m}
  -6.17455092070695, 9.68479940449998, 0, !- X,Y,Z Vertex 3 {m}
  -6.17455092070695, 9.68479940449998, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a78983-e72c-4d62-808c-ab93ceb45ab3}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9324284f-7477-4d3e-81d6-8ae0b57b055f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54308565925021e-014, 4.0046000622997, 2.82, !- X,Y,Z Vertex 1 {m}
  1.66942015766836e-014, 4.0046000622997, -2.82985912953374e-031, !- X,Y,Z Vertex 2 {m}
  4.10587119858974e-014, 9.68479940449994, 2.82985912953386e-031, !- X,Y,Z Vertex 3 {m}
  3.9795367001716e-014, 9.68479940449994, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580117eb-47c8-480f-876f-1dab2c54c8c9}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ddc3e1-a912-471c-85f5-b33d07d25701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26334498418151e-015, -3.07454243007157e-030, 2.82, !- X,Y,Z Vertex 1 {m}
  1.26334498418142e-015, -4.66874961603411e-030, -6.29223826614135e-045, !- X,Y,Z Vertex 2 {m}
  1.60625290845928e-014, 4.0046000622997, 6.2922382661414e-045, !- X,Y,Z Vertex 3 {m}
  1.60625290845929e-014, 4.0046000622997, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Handle
  Space 166,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  8.474434,                               !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {b4b50c54-5c28-404f-af9a-150722f7095c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3e42b0c-2921-4d13-97e9-485d5e5f2bcf}, !- Handle
  Surface 452,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5006e47f-cb33-4444-86b7-0520e01da134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, 6.7760845915545, 0,   !- X,Y,Z Vertex 1 {m}
  4.03141233240528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 6.7760845915545, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9324284f-7477-4d3e-81d6-8ae0b57b055f}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a78983-e72c-4d62-808c-ab93ceb45ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49961829013046e-014, 5.68019934220024, 2.82, !- X,Y,Z Vertex 1 {m}
  2.37328379171231e-014, 5.68019934220024, -2.82985912953279e-031, !- X,Y,Z Vertex 2 {m}
  -6.31672492090749e-016, 2.70948079135505e-030, 2.82985912953278e-031, !- X,Y,Z Vertex 3 {m}
  6.31672492090749e-016, -2.70948079135504e-030, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d12149b-50d2-45cb-a530-fe0bb44eb3d4}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a17c335a-fddc-4aaf-840b-713c84a3d835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1837820440851e-014, 6.7760845915545, 2.82, !- X,Y,Z Vertex 1 {m}
  2.1837820440851e-014, 6.7760845915545, -5.79548261355257e-046, !- X,Y,Z Vertex 2 {m}
  2.43645104092139e-014, 5.68019934220024, 5.79548261355255e-046, !- X,Y,Z Vertex 3 {m}
  2.43645104092139e-014, 5.68019934220024, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424adaab-245a-48a8-b1cf-6c18a5e56bbe}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {393d28df-40e1-4873-a865-ad8277d1a983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, 6.7760845915545, 2.82, !- X,Y,Z Vertex 1 {m}
  4.03141233240528, 6.7760845915545, 0,   !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 6.7760845915545, 0, !- X,Y,Z Vertex 3 {m}
  2.05744754566695e-014, 6.7760845915545, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76bf9405-af19-4956-ba51-836051dc2439}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01dcce0f-2aa9-49ac-952e-9d7d9b79cb0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  4.03141233240528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.03141233240528, 6.7760845915545, 0,   !- X,Y,Z Vertex 3 {m}
  4.03141233240528, 6.7760845915545, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9331506-9fdd-4a9e-a4c7-ccd3fff1739e}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa677c6-fe02-4eef-b7c3-f16e3a217f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.03141233240528, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.03141233240528, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Handle
  Space 167,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.84499874688775,                       !- X Origin {m}
  14.1546333422003,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f81dc821-e644-4955-a3bb-989d572e8c4b}, !- Handle
  Surface 459,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91308ac1-d74a-45e7-88b9-521b8689db69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84499874688775, 5.07333606576471, 0, !- X,Y,Z Vertex 1 {m}
  0, 5.07333606576469, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.84499874688775, 2.31011654250324e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0451a3fa-9d68-4baf-b19e-b46929aa1278}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d47a18-b728-4286-ad4b-8ff1e1bcf44f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84499874688775, 2.31011654250324e-014, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.84499874688775, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.31138912916086e-044, -3.84711686258183e-030, 0, !- X,Y,Z Vertex 3 {m}
  -2.31138912916086e-044, -3.84711686258183e-030, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc6b914-e132-4d87-bd62-48e878a63d2b}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84499874688775, 5.07333606576471, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.84499874688775, 5.07333606576471, 0, !- X,Y,Z Vertex 2 {m}
  -3.84499874688775, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.84499874688775, 2.31011654250324e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbee601-0bf8-4201-a6f6-c5380b9d5682}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cfe37c7-83e8-4091-9b1b-a284d594782a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.07333606576469, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 5.07333606576469, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.84499874688775, 5.07333606576471, 0, !- X,Y,Z Vertex 3 {m}
  -3.84499874688775, 5.07333606576471, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d527d33-caa6-44c3-9095-b703262dfa5b}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387f37a7-4116-45c0-b654-c07169143e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.07333606576469, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.07333606576469, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0733eb68-8725-4859-aef4-25b31dc20b75}, !- Handle
  Rendering Color 22,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Surface,
  {04d208cc-d642-48f3-a3e1-c2b4bd39f5bc}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036f4090-1036-4c80-b323-c6d8b6596721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b513c496-491a-43c4-bd99-69cde0e0f56c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.31705448458819, 0.99,             !- X,Y,Z Vertex 1 {m}
  0, -2.31705448458819, 0,                !- X,Y,Z Vertex 2 {m}
  6.1492, -2.31705448458819, 0,           !- X,Y,Z Vertex 3 {m}
  6.1492, -2.31705448458819, 0.99;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3721efaa-459a-4d04-8ec0-e3707d2db057}, !- Handle
  Surface 482,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bae6d6b6-73b0-4d33-9912-10846922b80a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a515f3c-c24b-43ca-9aea-46a4268d652c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62553022775046, -16.6776, 2.82,       !- X,Y,Z Vertex 1 {m}
  1.62553022775046, 5.89296842346294, 2.82, !- X,Y,Z Vertex 2 {m}
  0.00773022775046184, 5.89296842346294, 2.82, !- X,Y,Z Vertex 3 {m}
  0.00773022775046184, 2.02376842346294, 2.82, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 5 {m}
  0, -16.6776, 2.82;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {81f82941-c013-429f-9737-b381e7995d3b}, !- Handle
  Surface 483,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bae6d6b6-73b0-4d33-9912-10846922b80a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2dbae10-9bed-40e3-9781-c3dfbe0841ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48143022775045, -7.50834820859085, 2.82, !- X,Y,Z Vertex 1 {m}
  3.48143022775045, -4.86143157653706, 2.82, !- X,Y,Z Vertex 2 {m}
  1.62553022775046, -4.86143157653706, 2.82, !- X,Y,Z Vertex 3 {m}
  1.62553022775046, -7.50834820859085, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772e740d-8761-4a4d-be11-6939c75a4d0b}, !- Handle
  Surface 487,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6228e842-bc87-44a8-8641-d878bcba6f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f2200d6-8d2d-4c50-b02b-85e7985aab01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.87868598513183, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, -6.7760845915545, 2.82,              !- X,Y,Z Vertex 2 {m}
  -4.03141233240526, -6.7760845915545, 2.82, !- X,Y,Z Vertex 3 {m}
  -4.03141233240526, -6.87868598513183, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4953961e-7762-4d46-b75c-196a25f6660e}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cdc6a-6053-48c3-bfcf-e1ea379f6c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8046795c-98d6-4ece-bec8-5e75103181c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.8754, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.8754, 2.82;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3799d8c-0c6d-4f52-a9d4-330a3fc97f6d}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cdc6a-6053-48c3-bfcf-e1ea379f6c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd27162e-4af7-48ef-b7c1-b05593e00faf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0463, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 1 {m}
  -6.04629999999999, 7.8281455154118, 5.1745995511482e-029, !- X,Y,Z Vertex 2 {m}
  -6.0554, 7.82814551541181, -2.5872997755741e-029, !- X,Y,Z Vertex 3 {m}
  -6.0554, 7.8281455154118, 2.82;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd082ce-3329-45de-ac09-bc50460e3a4a}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cdc6a-6053-48c3-bfcf-e1ea379f6c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c903c64-075e-42c5-8483-aaaca647739a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.04630000000001, 7.8281455154118, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.0463, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 2 {m}
  -6.0554, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 3 {m}
  -6.0554, 7.82814551541181, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee807eb8-19d4-4b61-96ad-e6c0702f276b}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cdc6a-6053-48c3-bfcf-e1ea379f6c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d801f72b-bd00-4c97-83fe-5f29237b809e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.810500000000002, 3.8754, 2.82,        !- X,Y,Z Vertex 1 {m}
  0.810499999999994, 3.8754, 9.00790362711993e-030, !- X,Y,Z Vertex 2 {m}
  0.810500000000002, 7.82814551541181, -1.15648834834475e-029, !- X,Y,Z Vertex 3 {m}
  0.81050000000001, 7.82814551541181, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b133abd1-f5fd-4df5-b389-7b1bc4e88232}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cdc6a-6053-48c3-bfcf-e1ea379f6c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {280653cf-335c-4dea-a9f9-44cac54fa87e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.8754, 3.81,                        !- X,Y,Z Vertex 1 {m}
  0, 3.8754, 2.82,                        !- X,Y,Z Vertex 2 {m}
  0.810499999999998, 3.8754, 2.82,        !- X,Y,Z Vertex 3 {m}
  0.810499999999998, 3.8754, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e633f077-dba3-4f5a-a0d0-794429ca4943}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cdc6a-6053-48c3-bfcf-e1ea379f6c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7f159a-bbd5-4a47-b8f9-90f73ef0da87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.810499999999995, 3.8754, 3.81,        !- X,Y,Z Vertex 1 {m}
  0.810500000000001, 3.8754, 2.82,        !- X,Y,Z Vertex 2 {m}
  0.810500000000035, 7.048, 2.82,         !- X,Y,Z Vertex 3 {m}
  0.810500000000028, 7.048, 3.81;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d155f45-43da-4665-954f-2c553fff80f2}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7938d0cd-6d21-4be4-a7ef-51a977d55957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa739529-4cbf-4ea2-9c43-62466c34a103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66039626492421e-014, -2.99425681088153e-030, 2.82, !- X,Y,Z Vertex 1 {m}
  -7.21911419532244e-016, 1.42583657661024e-031, 4.43537104383893e-030, !- X,Y,Z Vertex 2 {m}
  7.21911419532252e-016, 7.31017994909446, -4.43537104383898e-030, !- X,Y,Z Vertex 3 {m}
  1.80477854883066e-014, 7.31017994909446, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c11783-a817-42ba-835e-c931615d2586}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03e8459-2ab9-47a4-9843-720a8dfd56a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.121503469738e-016, 1.4549629838677e-030, 2.82, !- X,Y,Z Vertex 1 {m}
  -2.0664714384111e-014, -4.941251099802e-030, 0.99, !- X,Y,Z Vertex 2 {m}
  -1.65137237218005e-014, -2.31705448458819, 0.99, !- X,Y,Z Vertex 3 {m}
  4.9631410092843e-015, -2.31705448458819, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feeabd29-deca-4bed-8898-9dd04e953326}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03e8459-2ab9-47a4-9843-720a8dfd56a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b34b0e3e-8eb6-469e-8e4d-0a0f5d786f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73258740687743e-014, -2.31705448458819, 0.99, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -2.31705448458819, 0, !- X,Y,Z Vertex 2 {m}
  12.3655, -2.31705448458819, 0,          !- X,Y,Z Vertex 3 {m}
  12.3655, -2.31705448458819, 0.99;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a88f865-12a0-43c5-ae47-5a636588a5d4}, !- Handle
  Surface 497,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57f5f8a5-d313-430b-9db0-84903395837d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb76f472-c74d-4e34-a670-8cb8512ef648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.307300000000001, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, 13.1177, 2.82,                       !- X,Y,Z Vertex 2 {m}
  -4.11686977224954, 13.1177, 2.82,       !- X,Y,Z Vertex 3 {m}
  -4.11686977224954, 0.307300000000001, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092fa47c-3f63-4ec2-83e0-472d851c7e4f}, !- Handle
  Surface 498,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d1a9f2-4422-4992-a187-58e425f7844f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.3059121623783, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.11280000000005, -6.30591216237826, 0, !- X,Y,Z Vertex 3 {m}
  -4.11280000000006, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2dbae10-9bed-40e3-9781-c3dfbe0841ad}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f82941-c013-429f-9737-b381e7995d3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25690000000005, -6.30591216237826, 0, !- X,Y,Z Vertex 1 {m}
  -2.2569, -8.9528287944321, 0,           !- X,Y,Z Vertex 2 {m}
  -4.1128, -8.9528287944321, 0,           !- X,Y,Z Vertex 3 {m}
  -4.11280000000005, -6.30591216237826, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4831e6df-134b-4193-bfb4-30e9e4a05663}, !- Handle
  Surface 500,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {884c3e18-9501-48e1-b359-9df3172b6536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4323fd9f-bcbc-44a6-ade8-e7039faa7cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -8.9528287944321, 0, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -20.9878060503475, 0, !- X,Y,Z Vertex 2 {m}
  -4.11280000000002, -20.9878060503475, 0, !- X,Y,Z Vertex 3 {m}
  -4.1128, -8.9528287944321, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11917522-7a23-4729-8a0a-3efa98accbb7}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ecc7e5-f72a-426a-96ce-71f0856f8aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0195496675947, 4.4698339377003, 0,   !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 4.4698339377003, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f30e96b-b4ae-45e6-883f-87f32e164073}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe4da9c-5204-4bb7-9ff2-4d7010b850d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 4.4698339377003, 5.64, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 4.4698339377003, 2.82, !- X,Y,Z Vertex 2 {m}
  0, 4.4698339377003, 2.82,               !- X,Y,Z Vertex 3 {m}
  0, 4.4698339377003, 5.64;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f279e1-c0c9-439b-8887-2d8b617647d4}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e779931b-fd2f-40b9-90f4-6958d7595fe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3f9c29-85ae-4471-8e2c-2a178ae55375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.82814551541181, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 7.82814551541181, 2.82,              !- X,Y,Z Vertex 2 {m}
  -2.66, 7.82814551541181, 2.82,          !- X,Y,Z Vertex 3 {m}
  -2.66, 7.82814551541181, 3.81;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b269d16-fbdf-418c-8168-159599c116c1}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe5f8285-05ca-46ba-992a-3f893938df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe274b5-3502-47a9-ad7d-0f3120b594f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2364, 3.6976, 3.81,                  !- X,Y,Z Vertex 1 {m}
  -6.23640000000001, 3.6976, 2.82,        !- X,Y,Z Vertex 2 {m}
  -6.23640000000001, -2.37350611203079, 2.82, !- X,Y,Z Vertex 3 {m}
  -6.2364, -2.37350611203079, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389cf765-94ad-433b-a999-8bb2fc3a131b}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b900d37-36af-4632-95e8-ae39871857a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b73f4c-d76d-4675-9bb3-3b0a7b26b948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5703, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 1 {m}
  -0.5703, 7.82814551541181, 0,           !- X,Y,Z Vertex 2 {m}
  -3.9656, 7.82814551541181, 0,           !- X,Y,Z Vertex 3 {m}
  -3.9656, 7.8281455154118, 2.82;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d18b0cc-5d2e-48e9-a99a-0058e617463e}, !- Handle
  Surface 513,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {056196cf-1bf8-4642-8e7b-8eb581d3d602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.462, -13.3282, 2.82,                 !- X,Y,Z Vertex 1 {m}
  18.462, 0, 2.82,                        !- X,Y,Z Vertex 2 {m}
  16.2933451993723, 0, 2.82,              !- X,Y,Z Vertex 3 {m}
  16.2933451993723, -4.1354, 2.82,        !- X,Y,Z Vertex 4 {m}
  3.0861451993723, -4.1354, 2.82,         !- X,Y,Z Vertex 5 {m}
  3.0861451993723, -13.3282, 2.82;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0e355aa8-c814-4ed8-857b-0a9014e091ba}, !- Handle
  Surface 514,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {056196cf-1bf8-4642-8e7b-8eb581d3d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c9ce87-cf00-402a-83bc-5ed25408d349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0861451993723, -13.3282, 2.82,        !- X,Y,Z Vertex 1 {m}
  3.0861451993723, -4.1354, 2.82,         !- X,Y,Z Vertex 2 {m}
  0, -4.1354, 2.82,                       !- X,Y,Z Vertex 3 {m}
  0, -13.3282, 2.82;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7888c0fa-6e8f-483d-8048-ff995f7ff92b}, !- Handle
  Surface 515,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {056196cf-1bf8-4642-8e7b-8eb581d3d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dc5a8ab-9cce-428d-92d3-88c31241c9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2783451993723, -4.1354, 2.82,        !- X,Y,Z Vertex 1 {m}
  12.2783451993723, 0, 2.82,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 3 {m}
  0, -4.1354, 2.82;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6313686-da92-4282-8a5f-f60b5ff069fb}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8f3733-a424-44d7-986d-bac3fec8ad55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b7e533c-2e34-4603-9806-603378c35d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5377, 7.8281455154118, 3.81,         !- X,Y,Z Vertex 1 {m}
  -2.5377, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 2 {m}
  -6.8625, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 3 {m}
  -6.8625, 7.82814551541181, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7225c8-a1b9-4bce-9d75-69e220483406}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8f3733-a424-44d7-986d-bac3fec8ad55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6520cb-e7f4-4812-ae14-8357053fdc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.82814551541181, 3.81,              !- X,Y,Z Vertex 1 {m}
  1.48847497471203e-029, 7.82814551541181, 2.82, !- X,Y,Z Vertex 2 {m}
  -2.5377, 7.8281455154118, 2.82,         !- X,Y,Z Vertex 3 {m}
  -2.5377, 7.8281455154118, 3.81;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61229321-be64-4daf-a035-7d610e1caaa4}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c6e1c2f-55ba-4f65-aabd-afc6dd8140b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16865480062768, -15.6452544845882, 0.99, !- X,Y,Z Vertex 1 {m}
  2.16865480062768, -15.6452544845882, 0, !- X,Y,Z Vertex 2 {m}
  2.16865480062773, -6.0711061120308, 0,  !- X,Y,Z Vertex 3 {m}
  2.16865480062773, -6.07110611203079, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9de2db-0ed2-49ea-a790-a37fb7889f8d}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd224699-3376-4e14-8eae-8b22d8d39c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7665451993723, -15.6452544845882, 0.99, !- X,Y,Z Vertex 1 {m}
  -6.7665451993723, -15.6452544845882, 0, !- X,Y,Z Vertex 2 {m}
  2.15955480062769, -15.6452544845882, 0, !- X,Y,Z Vertex 3 {m}
  2.1595548006277, -15.6452544845882, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6520cb-e7f4-4812-ae14-8357053fdc23}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7225c8-a1b9-4bce-9d75-69e220483406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.3042451993723, -15.6452544845882, 0.99, !- X,Y,Z Vertex 1 {m}
  -9.30424519937232, -15.6452544845882, 0, !- X,Y,Z Vertex 2 {m}
  -6.7665451993723, -15.6452544845882, 0, !- X,Y,Z Vertex 3 {m}
  -6.7665451993723, -15.6452544845882, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aee3af34-cf37-4ae8-b7f1-c8911dbf2792}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16865480062768, -15.6452544845882, 2.82, !- X,Y,Z Vertex 1 {m}
  2.16865480062768, -15.6452544845882, 0.99, !- X,Y,Z Vertex 2 {m}
  2.16865480062768, -1.42712381624823e-029, 0.99, !- X,Y,Z Vertex 3 {m}
  2.16865480062768, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62541cd3-c59a-4820-bec2-910c66d21826}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.30424519937232, -15.6452544845882, 2.82, !- X,Y,Z Vertex 1 {m}
  -9.3042451993723, -15.6452544845882, 0.99, !- X,Y,Z Vertex 2 {m}
  2.16865480062768, -15.6452544845882, 0.99, !- X,Y,Z Vertex 3 {m}
  2.16865480062768, -15.6452544845882, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4540f0-0cf4-4b5e-ad6e-4c033282fabf}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76aeb61d-ccca-4e7a-ad4e-158f3413f635}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8edbf259-42c6-45b1-98c0-f6718e1c825a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.6604847835152, -2.31705448458819, 2.82, !- X,Y,Z Vertex 1 {m}
  9.66048478351518, -2.31705448458819, 0, !- X,Y,Z Vertex 2 {m}
  9.66048478351518, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.6604847835152, 0, 2.82;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39652db-5406-4752-b738-1614d50350dd}, !- Handle
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {571f165e-0fbb-4b85-8a2b-4e96b4187d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, 3.8754, 0,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5697, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5697, 3.8754, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5f0a56-c28d-42ac-9c80-ca1d84829eb4}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5697, 3.8754, 2.82,                  !- X,Y,Z Vertex 1 {m}
  -4.5697, 3.8754, 0.99,                  !- X,Y,Z Vertex 2 {m}
  -4.5697, 0, 0.99,                       !- X,Y,Z Vertex 3 {m}
  -4.5697, 0, 2.82;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7f159a-bbd5-4a47-b8f9-90f73ef0da87}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e633f077-dba3-4f5a-a0d0-794429ca4943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999997, 7.048, 0.99,         !- X,Y,Z Vertex 1 {m}
  -3.75919999999997, 7.048, 0,            !- X,Y,Z Vertex 2 {m}
  -3.7592, 3.8754, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.7592, 3.8754, 0.99;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4512e664-0237-4613-b492-14aa9889d22f}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362d5c45-a0f0-4221-837f-a2c723544839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7592, 3.8754, 2.82,                  !- X,Y,Z Vertex 1 {m}
  -3.7592, 3.8754, 0.99,                  !- X,Y,Z Vertex 2 {m}
  -4.5697, 3.8754, 0.99,                  !- X,Y,Z Vertex 3 {m}
  -4.5697, 3.8754, 2.82;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f2200d6-8d2d-4c50-b02b-85e7985aab01}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772e740d-8761-4a4d-be11-6939c75a4d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -0.102601393577332, 0,               !- X,Y,Z Vertex 2 {m}
  -4.03141233240528, -0.102601393577332, 0, !- X,Y,Z Vertex 3 {m}
  -4.03141233240528, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e7bede-a2e2-47ca-9b65-d4d824ec7e64}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d443860-9051-4db0-85ba-403e5595e7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49720277578993e-015, -0.102601393577312, 2.82, !- X,Y,Z Vertex 1 {m}
  -2.16573425859678e-015, -0.102601393577332, -3.32652828287959e-030, !- X,Y,Z Vertex 2 {m}
  2.16573425859678e-015, -9.14296524700621e-029, 3.32652828287959e-030, !- X,Y,Z Vertex 3 {m}
  -2.16573425859721e-015, 9.14296524700809e-029, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1b2b13-2d76-4718-b10e-0daf0553bbdb}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b9a4cb-6e78-4a38-b4d8-2ff96d0b3e68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5e37024-6e58-4caa-b3f1-9f9cecd2f5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86319999999999, -0.466506112030802, 2.82, !- X,Y,Z Vertex 1 {m}
  3.86320000000001, -0.466506112030791, 0, !- X,Y,Z Vertex 2 {m}
  3.86320000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.86319999999999, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c41efba-c994-4f82-ac0d-7b1a65e155f0}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b9a4cb-6e78-4a38-b4d8-2ff96d0b3e68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d0b535b-0579-4401-97f0-62b0a6331e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86319999999999, -2.61370611203079, 2.82, !- X,Y,Z Vertex 1 {m}
  3.86320000000001, -2.61370611203079, 0, !- X,Y,Z Vertex 2 {m}
  3.86320000000001, -0.466506112030791, 0, !- X,Y,Z Vertex 3 {m}
  3.86319999999999, -0.466506112030802, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d830b277-34fa-4e3c-b1cb-951aef923b43}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b9a4cb-6e78-4a38-b4d8-2ff96d0b3e68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df04555-0bdc-4da4-bfb0-9bdab49ba11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.86320000000001, -2.61370611203079, 3.81, !- X,Y,Z Vertex 1 {m}
  3.86319999999999, -2.61370611203079, 2.82, !- X,Y,Z Vertex 2 {m}
  3.86319999999999, -0.619276310946629, 2.82, !- X,Y,Z Vertex 3 {m}
  3.86320000000001, -0.619276310946629, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7cbf68-e052-48bc-930d-c43368ab9919}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8064d45-4b74-40e7-8c2f-35cfd319bb2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d8fe42-92ed-4bf7-a8f0-3ee193369df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.35859394965254, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 2 {m}
  -4.1128, 0, 2.82,                       !- X,Y,Z Vertex 3 {m}
  -4.1128, -7.35859394965254, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f00d4c2-9c54-4982-8669-3efa80d33e51}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d0d5f8c-621e-437e-9887-462a1b12da46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999997, 8.09032546450626, 0.99, !- X,Y,Z Vertex 1 {m}
  -3.75919999999997, 8.0903254645063, 1.02651958628243e-028, !- X,Y,Z Vertex 2 {m}
  -3.75919999999999, 0.780145515411811, -1.74508329668011e-028, !- X,Y,Z Vertex 3 {m}
  -3.7592, 0.780145515411811, 0.99;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c092308c-e97d-4fa5-97ce-d432569dd01b}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1fe142d-9b7c-4766-89f8-0f38463857a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 8.09032546450626, 0.99, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, 8.0903254645063, 0, !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 8.0903254645063, 0,  !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 8.09032546450626, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa0d13f-c074-4534-a52d-534fbc0c9c35}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d46e42-903d-40cc-a0ba-a9752169f7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d93f9cd-f801-4783-a1e8-a052e2e4b445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7592, 0.780145515411811, 0.99,       !- X,Y,Z Vertex 1 {m}
  -3.75919999999999, 0.780145515411811, -1.74508329668012e-028, !- X,Y,Z Vertex 2 {m}
  -3.75919999999998, 4.30875620437951e-028, 1.02651958628244e-028, !- X,Y,Z Vertex 3 {m}
  -3.75919999999998, -4.30875620437951e-028, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfe37c7-83e8-4091-9b1b-a284d594782a}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbee601-0bf8-4201-a6f6-c5380b9d5682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0195496675947, -8.17259259203506, 5.64, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, -8.17259259203504, 2.82, !- X,Y,Z Vertex 2 {m}
  -6.17455092070695, -8.17259259203499, 2.82, !- X,Y,Z Vertex 3 {m}
  -6.17455092070695, -8.17259259203501, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b43a14-6401-43bf-8ea2-33154dc936d2}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ceef8e9-5003-4413-8813-e52f1946126c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.17455092070695, -8.17259259203501, 5.64, !- X,Y,Z Vertex 1 {m}
  -6.17455092070695, -8.172592592035, 2.82, !- X,Y,Z Vertex 2 {m}
  -1.58820512297097e-014, -8.17259259203505, 2.82, !- X,Y,Z Vertex 3 {m}
  1.4438228390647e-015, -8.17259259203507, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35e86a3-6945-4cf1-931a-796ff939e8b9}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fc7a45-d380-41ad-95b2-d84b482dada0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766128e-015, -8.17259259203506, 5.64, !- X,Y,Z Vertex 1 {m}
  -1.80477854883066e-014, -8.17259259203506, 2.82, !- X,Y,Z Vertex 2 {m}
  -2.52668996836292e-014, -7.127128, 2.82, !- X,Y,Z Vertex 3 {m}
  -3.60955709766133e-015, -7.127128, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c59edd-ce72-46c1-b38b-8a7c0b6c5409}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a40ddbc-0f61-4b90-bd99-a31ce4ddbd9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d8b0e6-951e-4555-84a5-910391bbd92b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3655, -13.3282, 5.64,                !- X,Y,Z Vertex 1 {m}
  12.3655, -13.3282, 2.82,                !- X,Y,Z Vertex 2 {m}
  18.5147, -13.3282, 2.82,                !- X,Y,Z Vertex 3 {m}
  18.5147, -13.3282, 5.64;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c64fb4-e49a-4ff8-bf81-fc3e9048e34b}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a40ddbc-0f61-4b90-bd99-a31ce4ddbd9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.64,                             !- X,Y,Z Vertex 1 {m}
  -1.73258740687743e-014, 0, 3.81,        !- X,Y,Z Vertex 2 {m}
  -1.73258740687743e-014, -13.3282, 3.81, !- X,Y,Z Vertex 3 {m}
  0, -13.3282, 5.64;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e1d0af-09ac-4b40-aef4-85e250facd40}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a40ddbc-0f61-4b90-bd99-a31ce4ddbd9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49039915-cde2-4a22-ae34-cd80b34bb487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.3282, 2.82,                      !- X,Y,Z Vertex 1 {m}
  -1.92355843129091e-030, -13.3282, -1.74946620180973e-044, !- X,Y,Z Vertex 2 {m}
  18.5147, -13.3282, -1.01161336356911e-060, !- X,Y,Z Vertex 3 {m}
  18.5147, -13.3282, 2.82;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42cd4c9-a6d1-4f35-b9f1-43aac8ac00f7}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a40ddbc-0f61-4b90-bd99-a31ce4ddbd9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3df4592-e7a0-4278-9607-50f58cf2e7c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5147, -13.3282, 2.82,                !- X,Y,Z Vertex 1 {m}
  18.5147, -13.3282, -1.01161336356911e-060, !- X,Y,Z Vertex 2 {m}
  18.5147, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.5147, 0, 2.82;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6054c4e-8aa8-435e-bf7f-c6a505f32870}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b083d31e-1ffd-465c-a832-5a8f2b7b4ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.105, 0, 2.82,                        !- X,Y,Z Vertex 1 {m}
  43.105, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  24.643, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  24.643, 0, 2.82;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd27162e-4af7-48ef-b7c1-b05593e00faf}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3799d8c-0c6d-4f52-a9d4-330a3fc97f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.0959, -2.31705448458819, 2.82,       !- X,Y,Z Vertex 1 {m}
  43.0959, -2.31705448458819, 0,          !- X,Y,Z Vertex 2 {m}
  43.105, -2.31705448458819, 0,           !- X,Y,Z Vertex 3 {m}
  43.105, -2.31705448458819, 2.82;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {765dbb8d-607f-45ef-a79d-12dc5c4814b8}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6bb7bb9-edb7-4e2f-bbd3-79168223a05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.643, 0, 2.82,                        !- X,Y,Z Vertex 1 {m}
  24.643, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.5147, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.5147, 0, 2.82;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f873448a-3a10-4a0c-bb61-4eac8effc3da}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6b26d3-1a9b-4daf-96a9-6e411cd2c9a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3073, -2.31705448458819, 2.82,       !- X,Y,Z Vertex 1 {m}
  27.3073, -2.31705448458819, 0,          !- X,Y,Z Vertex 2 {m}
  34.1698, -2.31705448458819, 0,          !- X,Y,Z Vertex 3 {m}
  34.1698, -2.31705448458819, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784161e9-3e94-4bb9-b2f4-258fb74d5a58}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94feaa1a-89e1-4744-b060-69545fee00fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -2.31705448458819, 2.82, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -2.31705448458819, 0, !- X,Y,Z Vertex 2 {m}
  18.6009, -2.31705448458819, 0,          !- X,Y,Z Vertex 3 {m}
  18.6009, -2.31705448458819, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b73f4c-d76d-4675-9bb3-3b0a7b26b948}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389cf765-94ad-433b-a999-8bb2fc3a131b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6009, -2.31705448458819, 2.82,       !- X,Y,Z Vertex 1 {m}
  18.6009, -2.31705448458819, 0,          !- X,Y,Z Vertex 2 {m}
  21.9962, -2.31705448458819, 0,          !- X,Y,Z Vertex 3 {m}
  21.9962, -2.31705448458819, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7253f8e2-56aa-4d8b-9e90-2e14949467b2}, !- Handle
  Surface 551,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a5fbf81-30a7-40ca-9d6d-69312c169a88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5147, -2.31705448458819, 2.82,       !- X,Y,Z Vertex 1 {m}
  18.5147, 0, 2.82,                       !- X,Y,Z Vertex 2 {m}
  12.3655, 0, 2.82,                       !- X,Y,Z Vertex 3 {m}
  12.3655, -2.31705448458819, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132bd716-5971-4d5b-8471-fb87f910b8d4}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ecd5203-891e-4665-8e4e-a4a53af36ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.105, -2.31705448458819, 2.82,        !- X,Y,Z Vertex 1 {m}
  43.105, 0, 2.82,                        !- X,Y,Z Vertex 2 {m}
  31.6321, 0, 2.82,                       !- X,Y,Z Vertex 3 {m}
  31.6321, -2.31705448458819, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21fd2b8-7e8e-4130-b87a-59dc469fd7b7}, !- Handle
  Surface 553,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3794b72-55a9-43fa-a41b-79be9e9fccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a0f577-7ae8-43ef-a84b-73f275ceb4c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6321, -2.31705448458819, 2.82,       !- X,Y,Z Vertex 1 {m}
  31.6321, 0, 2.82,                       !- X,Y,Z Vertex 2 {m}
  18.5147, 0, 2.82,                       !- X,Y,Z Vertex 3 {m}
  18.5147, -2.31705448458819, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923695ea-cd6f-44cc-9d61-f1e0941ce967}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f96e873-e624-4458-943c-2a5daaeb7999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e527e7a-4487-4245-91f5-49f54b727472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5697, 0, 2.82,                        !- X,Y,Z Vertex 1 {m}
  4.5697, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5697, 2.02062546450627, 0,            !- X,Y,Z Vertex 3 {m}
  4.5697, 2.02062546450627, 2.82;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a5058e-e6d2-4d7e-9643-b0498b3961b4}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bee0b66-12a3-439b-9c1b-881170d262d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.6452544845882, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -15.6452544845882, 0,                !- X,Y,Z Vertex 2 {m}
  0, -13.3282, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -13.3282, 3.81;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad19a43e-f3c3-4cf9-9f1e-7eda2fbbe94f}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbac3333-2ba4-4b77-a268-dcb61169936b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75302555043275e-060, -23.4734, 3.81,  !- X,Y,Z Vertex 1 {m}
  8.25907665129825e-060, -23.4734, 3.35126624473796e-030, !- X,Y,Z Vertex 2 {m}
  2.75302555043275e-060, -15.6452544845882, 3.97855626316827e-120, !- X,Y,Z Vertex 3 {m}
  -2.75302555043275e-060, -15.6452544845882, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2310e4c-1864-4c4b-af9d-666171b230f9}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13005cd1-0232-483d-a342-a0a6f5e1155a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03975321648479, -12.1500434084455, 3.81, !- X,Y,Z Vertex 1 {m}
  -2.0397532164848, -12.1500434084455, -4.35664611815935e-029, !- X,Y,Z Vertex 2 {m}
  -2.03975321648479, -23.4734, 4.02151949368555e-029, !- X,Y,Z Vertex 3 {m}
  -2.03975321648479, -23.4734, 3.81;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13005cd1-0232-483d-a342-a0a6f5e1155a}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2310e4c-1864-4c4b-af9d-666171b230f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33146851719357e-015, 3.927162, 3.81,  !- X,Y,Z Vertex 1 {m}
  1.44382283906453e-015, 3.927162, 3.18606820547985e-030, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, 15.2505185915545, 6.66760830802836e-030, !- X,Y,Z Vertex 3 {m}
  4.33146851719357e-015, 15.2505185915545, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01dcce0f-2aa9-49ac-952e-9d7d9b79cb0c}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76bf9405-af19-4956-ba51-836051dc2439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000001, 15.2505185915545, 5.64, !- X,Y,Z Vertex 1 {m}
  -7.34536200000002, 15.2505185915545, 2.82, !- X,Y,Z Vertex 2 {m}
  -7.34536200000002, 8.474434, 2.82,      !- X,Y,Z Vertex 3 {m}
  -7.34536200000002, 8.474434, 5.64;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d443860-9051-4db0-85ba-403e5595e7f5}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e7bede-a2e2-47ca-9b65-d4d824ec7e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000002, 8.474434, 5.64,      !- X,Y,Z Vertex 1 {m}
  -7.34536200000002, 8.474434, 2.82,      !- X,Y,Z Vertex 2 {m}
  -7.34536200000002, 8.37183260642269, 2.82, !- X,Y,Z Vertex 3 {m}
  -7.34536200000001, 8.37183260642269, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8ff0b8-f6a1-41fd-b23e-8ecce07e4395}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12f330b2-e5cc-4c7f-a990-841b764093fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000002, 8.37183260642269, 2.82, !- X,Y,Z Vertex 1 {m}
  -7.345362, 8.37183260642269, -3.88094966335915e-029, !- X,Y,Z Vertex 2 {m}
  -7.34536200000002, -2.26594138300686e-029, 1.16428489900775e-028, !- X,Y,Z Vertex 3 {m}
  -7.34536200000003, 2.78885093293151e-029, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960742fc-7e06-46f8-a10e-da7a73a39267}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0065372f-bb11-47c8-9cf3-fb5a5ea4417c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2505185915545, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 15.2505185915545, 7.7618993267183e-030, !- X,Y,Z Vertex 2 {m}
  -7.34536200000001, 15.2505185915545, -7.7618993267183e-030, !- X,Y,Z Vertex 3 {m}
  -7.34536200000002, 15.2505185915545, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075b57b6-b78d-4797-9a68-ceb98b6e84b9}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cee4482-71ad-45fe-b0b7-6c7944131324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0725f8f-c787-4ebe-b12f-8718c9733bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 2 {m}
  -2.65110000000001, 0, 2.82,             !- X,Y,Z Vertex 3 {m}
  -2.65110000000001, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0725f8f-c787-4ebe-b12f-8718c9733bf1}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d575cb-9f4b-4485-9e24-b0da0d315c4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {075b57b6-b78d-4797-9a68-ceb98b6e84b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14149999999999, 7.21911419532263e-015, 0.99, !- X,Y,Z Vertex 1 {m}
  6.14149999999997, 1.44382283906453e-015, -8.42272481052293e-030, !- X,Y,Z Vertex 2 {m}
  8.79259999999999, 1.44382283906452e-015, -8.42272481052242e-030, !- X,Y,Z Vertex 3 {m}
  8.7926, 7.21911419532261e-015, 0.99;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3f9c29-85ae-4471-8e2c-2a178ae55375}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d575cb-9f4b-4485-9e24-b0da0d315c4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f279e1-c0c9-439b-8887-2d8b617647d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48149999999999, 9.9262820185686e-015, 0.99, !- X,Y,Z Vertex 1 {m}
  3.48149999999999, 4.51194637207663e-015, 6.51445122063875e-030, !- X,Y,Z Vertex 2 {m}
  6.14149999999997, 1.6243006939476e-015, -9.40976287425606e-030, !- X,Y,Z Vertex 3 {m}
  6.14149999999999, 7.03863634043956e-015, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7049d4-f58d-4a76-b620-809548480a4b}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d575cb-9f4b-4485-9e24-b0da0d315c4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22e7b27-1846-4136-86e4-c9f552875141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68279375670833e-029, 6.27160545718651e-015, 0.99, !- X,Y,Z Vertex 1 {m}
  -8.07693705575222e-030, 4.06075173486935e-016, -3.00224077719014e-031, !- X,Y,Z Vertex 2 {m}
  0.086199999999992, 2.12061479487597e-015, -3.12150787655581e-030, !- X,Y,Z Vertex 3 {m}
  0.0861999999999977, 7.98614507857566e-015, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35a01cd-d9f4-43aa-8230-39052e98e7db}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d575cb-9f4b-4485-9e24-b0da0d315c4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84233617802838e-030, 1.30846444790222e-015, 2.82, !- X,Y,Z Vertex 1 {m}
  8.77800458874951e-030, 6.81303902183572e-015, 0.99, !- X,Y,Z Vertex 2 {m}
  13.1174, 4.19611012603127e-015, 0.99,   !- X,Y,Z Vertex 3 {m}
  13.1174, -1.30846444790222e-015, 2.82;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7e533c-2e34-4603-9806-603378c35d55}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d575cb-9f4b-4485-9e24-b0da0d315c4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6313686-da92-4282-8a5f-f60b5ff069fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7926, 7.21911419532261e-015, 0.99,    !- X,Y,Z Vertex 1 {m}
  8.79259999999999, 1.44382283906452e-015, -8.42272481052272e-030, !- X,Y,Z Vertex 2 {m}
  13.1174, -1.44382283906452e-015, 6.31704360789213e-030, !- X,Y,Z Vertex 3 {m}
  13.1174, 4.33146851719357e-015, 0.99;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d801f72b-bd00-4c97-83fe-5f29237b809e}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee807eb8-19d4-4b61-96ad-e6c0702f276b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75919999999999, 3.95274551541181, 2.82, !- X,Y,Z Vertex 1 {m}
  -3.75919999999999, 3.9527455154118, 0,  !- X,Y,Z Vertex 2 {m}
  -3.75919999999997, 1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.75919999999997, 1.44382283906452e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec3d3da-c93a-4773-b72f-798701adab88}, !- Handle
  Surface 578,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a63c398-1f0a-4435-9c4e-d1abd303a7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539daf9e-564a-4ca4-b190-7bdffa28260a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 3.1726, 2.82,    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-014, 11.2629254645063, 2.82, !- X,Y,Z Vertex 2 {m}
  -3.75919999999995, 11.2629254645063, 2.82, !- X,Y,Z Vertex 3 {m}
  -3.75919999999995, 3.1726, 2.82;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd224699-3376-4e14-8eae-8b22d8d39c5e}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5349f250-bf2a-479c-a919-f00b54e229d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9de2db-0ed2-49ea-a790-a37fb7889f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.82814551541181, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 7.82814551541181, 2.82,              !- X,Y,Z Vertex 2 {m}
  -8.9261, 7.82814551541181, 2.82,        !- X,Y,Z Vertex 3 {m}
  -8.9261, 7.82814551541181, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04997c8-62c9-433e-ad31-76228a5d9e37}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddb48fd4-7f8f-4218-878d-1b5f6f4b023b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850dcfb5-6742-487c-83f1-4a54cb6620de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 2.88764567812905e-015, 2.82, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 5.07333606576469, 2.82, !- X,Y,Z Vertex 2 {m}
  3.84499874688775, 5.07333606576469, 2.82, !- X,Y,Z Vertex 3 {m}
  3.84499874688775, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205a5075-1ef2-4333-aac9-d21943d8bad4}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b21812-1d6e-420f-8bc0-f33de8036f52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {897d12f8-e7e6-4298-8561-66df0b2a14a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.83410000000001, 9.5741483725574, 2.82, !- X,Y,Z Vertex 1 {m}
  -1.83409999999999, 9.5741483725574, 1.16081268109019e-030, !- X,Y,Z Vertex 2 {m}
  -1.8341, 2.3170544845882, -1.36677047016385e-044, !- X,Y,Z Vertex 3 {m}
  -1.83410000000002, 2.3170544845882, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c6e1c2f-55ba-4f65-aabd-afc6dd8140b2}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b21812-1d6e-420f-8bc0-f33de8036f52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61229321-be64-4daf-a035-7d610e1caaa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.83409999999998, 9.5741483725574, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.83410000000001, 9.5741483725574, 2.82, !- X,Y,Z Vertex 2 {m}
  -1.83410000000002, -1.44382283906452e-015, 2.82, !- X,Y,Z Vertex 3 {m}
  -1.8341, -1.44382283906452e-015, 3.81;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15770e1-f5bd-4463-b8ae-46a3de5d81e4}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b21812-1d6e-420f-8bc0-f33de8036f52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56a3f27-3f3a-4d4c-a95f-fd1e010d0ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.78190000000003, 7.31017994909446, 3.81, !- X,Y,Z Vertex 1 {m}
  8.78190000000001, 7.3101799490945, 2.82, !- X,Y,Z Vertex 2 {m}
  8.7819, 9.3339483725574, 2.82,          !- X,Y,Z Vertex 3 {m}
  8.78190000000001, 9.3339483725574, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24f074f-31ae-4488-acf3-8478a2f86600}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b21812-1d6e-420f-8bc0-f33de8036f52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a821afe4-ab60-46ff-a560-141f123e25e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 7.31017994909445, 3.81, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 7.31017994909445, 6.82578986417503e-031, !- X,Y,Z Vertex 2 {m}
  5.0227, 7.31017994909446, -1.43508451081216e-043, !- X,Y,Z Vertex 3 {m}
  5.02270000000003, 7.31017994909446, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90f490d-9bcb-4fdf-a1c9-4a4281ba664e}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b21812-1d6e-420f-8bc0-f33de8036f52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a26658-5c3a-4afb-b5fc-5a299df02a29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.02270000000004, 7.3101799490945, 2.82, !- X,Y,Z Vertex 1 {m}
  5.0227, 7.31017994909446, -3.3117334864896e-044, !- X,Y,Z Vertex 2 {m}
  8.78190000000002, 7.31017994909446, -3.74069396507125e-031, !- X,Y,Z Vertex 3 {m}
  8.78190000000001, 7.3101799490945, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Handle
  Space 170,                              !- Name
  {19ef06a0-650c-486f-887c-3235cdf6bb6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.817562,                              !- X Origin {m}
  23.2364558879692,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aed10489-89a8-47bd-be7a-37de65f2742f}, !- Handle
  Surface 248,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999998, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.12459999999995, -2.14719999999997, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-014, -2.14719999999997, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa2996d-24aa-4663-a66f-b91dd3c15529}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38731297-40fe-416d-b725-47e3c3e7c710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999998, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  4.12459999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae9ad2e-676b-489c-aa3d-910a8bc7b06d}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ec54bb-a574-4de6-a937-d513975d9892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-014, -2.14719999999997, 2.82, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-014, -2.14719999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.12459999999995, -2.14719999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.12459999999995, -2.14719999999997, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0b535b-0579-4401-97f0-62b0a6331e92}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c41efba-c994-4f82-ac0d-7b1a65e155f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-014, -2.14719999999997, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-014, -2.14719999999997, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef1dc46-63ef-4b3b-8277-38dc27242a12}, !- Handle
  Surface 281,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64446088-3625-4c96-9c6b-2ce0d1aba423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999995, -2.14719999999997, 2.82, !- X,Y,Z Vertex 1 {m}
  4.1246, -0.152770198915801, 2.82,       !- X,Y,Z Vertex 2 {m}
  0, -0.152770198915801, 2.82,            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-014, -2.14719999999997, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {51e81aa1-31a7-474d-99de-6b22b43b8054}, !- Handle
  Rendering Color 23,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Surface,
  {76cda78c-afcf-4a8f-957c-394b60b4c331}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372f9037-c6ac-4ab9-95bd-1073fcacd083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999995, -2.14719999999997, 2.82, !- X,Y,Z Vertex 1 {m}
  4.12459999999995, -2.14719999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.12459999999998, -9.9512853966537e-029, 0, !- X,Y,Z Vertex 3 {m}
  4.12459999999998, -9.9512853966537e-029, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Handle
  Space 171,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.9344317722495,                       !- X Origin {m}
  2.38788746450627,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4d06e566-b38a-4824-9c7c-24dae425ec6c}, !- Handle
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae3b6ba-4362-4998-a9f2-803e17df5fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 3.5599, 0,       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.11686977224954, -3.60955709766131e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.11686977224951, 3.5599, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1718fc6-9395-42f0-abe6-cc7bf1dc4752}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153d5321-19f8-4764-a509-32f7e1008c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224954, -3.60955709766131e-016, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11686977224954, -3.60955709766131e-016, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713f0ed0-1e53-4419-aba9-c42efcd884a2}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224954, 1.53927453549373, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11686977224954, 1.53927453549373, 0, !- X,Y,Z Vertex 2 {m}
  -4.11686977224954, -3.60955709766131e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.11686977224954, -3.60955709766131e-016, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784a3de5-1924-4092-8ef2-5f400074059b}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb41f17-9120-46ee-aeaa-ad132675cf5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224958, 3.8672, 2.82,        !- X,Y,Z Vertex 1 {m}
  -4.11686977224958, 3.8672, 0,           !- X,Y,Z Vertex 2 {m}
  -4.11686977224954, 1.53927453549373, 0, !- X,Y,Z Vertex 3 {m}
  -4.11686977224954, 1.53927453549373, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b3e0a49-f620-4d36-9065-8f73ab366406}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe2e939-ce9c-499a-a36b-d804ecba6161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, 3.8672, 2.82,   !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, 3.8672, 0,      !- X,Y,Z Vertex 2 {m}
  -4.11686977224958, 3.8672, 0,           !- X,Y,Z Vertex 3 {m}
  -4.11686977224958, 3.8672, 2.82;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d6be95c-34c0-4335-a26d-9d467f81ab74}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ffb4a5-5d9a-429d-b91c-72083c1f7381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, 3.8672, 0,      !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, 3.8672, 2.82;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ad61f4-6227-4a48-8ec0-020f2c4fe00f}, !- Handle
  Surface 315,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224954, -3.60955709766131e-016, 2.82, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, 3.8672, 2.82,   !- X,Y,Z Vertex 3 {m}
  -4.11686977224958, 3.8672, 2.82;        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6752774f-c562-4f4f-8038-228adf4b8535}, !- Handle
  Rendering Color 24,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Space,
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Handle
  Space 172,                              !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.817562,                              !- X Origin {m}
  19.0654874645063,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {64446088-3625-4c96-9c6b-2ce0d1aba423}, !- Handle
  Surface 316,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef1dc46-63ef-4b3b-8277-38dc27242a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1246, 4.0181982245471, 0,             !- X,Y,Z Vertex 1 {m}
  4.1246, 2.02376842346297, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.02376842346291, 0,                 !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 4.0181982245471, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df04555-0bdc-4da4-bfb0-9bdab49ba11c}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d830b277-34fa-4e3c-b1cb-951aef923b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75393938156776e-014, 4.01819822454707, 0.99, !- X,Y,Z Vertex 1 {m}
  3.17641024594197e-014, 4.0181982245471, 1.6845449621045e-029, !- X,Y,Z Vertex 2 {m}
  2.88764567812892e-015, 2.02376842346291, -1.68454496210451e-029, !- X,Y,Z Vertex 3 {m}
  8.66293703438725e-015, 2.02376842346291, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7560f40a-bd98-446c-a48d-70d6dea408c2}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d556a710-1e66-4ca3-8f03-f987d24ed126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1246, 4.0181982245471, 2.82,          !- X,Y,Z Vertex 1 {m}
  4.1246, 4.0181982245471, 0,             !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 4.0181982245471, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 4.0181982245471, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00061d1d-e710-4ff7-bac6-3ecda0f08c46}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc29534e-4c27-4ede-976f-de8d5c2763bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1246, 2.02376842346297, 2.82,         !- X,Y,Z Vertex 1 {m}
  4.1246, 2.02376842346297, 0,            !- X,Y,Z Vertex 2 {m}
  4.1246, 4.0181982245471, 0,             !- X,Y,Z Vertex 3 {m}
  4.1246, 4.0181982245471, 2.82;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c752bb-ca62-4f32-b3c7-863741092bc7}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e469deb1-5894-45b3-ab32-da427d4374bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11686977224954, 2.88764567812905e-014, 2.82, !- X,Y,Z Vertex 1 {m}
  4.11686977224954, 2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.1246, 2.02376842346297, 0,            !- X,Y,Z Vertex 3 {m}
  4.1246, 2.02376842346297, 2.82;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cffb9b-a1cc-4ddc-8be3-a7b6a0ac0f54}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e63d61-a458-46e1-b5c6-08884588c7f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.11686977224954, 2.88764567812905e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.11686977224954, 2.88764567812905e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {053f528b-54e7-4e16-924c-94c5bc8e35c4}, !- Handle
  Surface 323,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11686977224954, 2.88764567812905e-014, 2.82, !- X,Y,Z Vertex 1 {m}
  4.1246, 2.02376842346297, 2.82,         !- X,Y,Z Vertex 2 {m}
  4.1246, 4.0181982245471, 2.82,          !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 4.0181982245471, 2.82, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 5 {m}

OS:Space,
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Handle
  Space 173,                              !- Name
  {f0e1833b-56b3-498e-a0f5-3051967e3098}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.817562,                              !- X Origin {m}
  23.0836856890534,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aee92c89-ecd8-4827-b8dd-972c7a2510df}, !- Handle
  Surface 324,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c12918-a936-4c15-9f1b-f96090dc138c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999998, 0.152770198915801, 0, !- X,Y,Z Vertex 1 {m}
  4.12459999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.152770198915798, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6dc8aa3-9151-45d2-b90c-1b46fa04f4fa}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177766cf-cb7e-450d-a0aa-8f44597bb415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 0.6192763109466, 0.99, !- X,Y,Z Vertex 1 {m}
  -3.64504536878777e-031, 0.6192763109466, 8.50553495415298e-045, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, -2.88764567812905e-014, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5258d769-39a8-48aa-b302-75c1818f6a14}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f9050b2-3538-4c7a-be4d-f7f20100da49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12460000000005, 1.87477019891579, 2.82, !- X,Y,Z Vertex 1 {m}
  4.12460000000005, 1.87477019891579, 0,  !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 1.8747701989158, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 1.8747701989158, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03e8c3c-23b0-4a7f-b063-f6d5c4c324d4}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddee6b41-c668-4e0a-b74a-05909177711b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999997, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  4.12459999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.12460000000005, 1.87477019891579, 0,  !- X,Y,Z Vertex 3 {m}
  4.12460000000005, 1.87477019891579, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d556a710-1e66-4ca3-8f03-f987d24ed126}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7560f40a-bd98-446c-a48d-70d6dea408c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.12459999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.12459999999997, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eec9445-69dd-48b1-b731-01930b1a2e40}, !- Handle
  Surface 337,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.12459999999997, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  4.12460000000005, 1.87477019891579, 2.82, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 1.8747701989158, 2.82, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {88166762-1ae6-4ab9-a9e3-3d3bc66ad6c5}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {58b714f5-4157-4c00-bcb3-792ea17cbe6a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76aeb61d-ccca-4e7a-ad4e-158f3413f635}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.66048478351518, -2.31705448458819, 3.81, !- X,Y,Z Vertex 1 {m}
  9.66048478351518, 0, 3.81,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 3 {m}
  0, -2.31705448458819, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa847182-6148-490b-99fe-271489979e97}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2e3d559-7fba-4c31-886e-df186e865b53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1283, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  6.1283, -13.3282, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -13.3282, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cacf6d91-e645-4e70-a0fa-21ace4c22e0d}, !- Handle
  Surface 609,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {134306a4-1aa9-45ef-b1af-65b21a7bb2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263f74a5-8753-4f6a-8fa9-db3e4cce1210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, 3.8672, 0,      !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 3.5599, 0,       !- X,Y,Z Vertex 2 {m}
  -4.11686977224951, 3.5599, 0,           !- X,Y,Z Vertex 3 {m}
  -4.11686977224958, 3.8672, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d41712-2369-4e67-afdd-8bd979408ea2}, !- Handle
  Surface 610,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bae6d6b6-73b0-4d33-9912-10846922b80a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c10f8ef-763d-47ee-bf1b-a8f19b0bb783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0.00773022775046184, 2.02376842346294, 2.82, !- X,Y,Z Vertex 2 {m}
  -4.11686977224954, 2.02376842346294, 2.82, !- X,Y,Z Vertex 3 {m}
  -4.11686977224954, 0, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf57a86c-7042-4523-a5b1-879d17b4269a}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17641024594195e-014, 4.0181982245471, 2.82, !- X,Y,Z Vertex 1 {m}
  3.75393938156777e-014, 4.01819822454707, 0.99, !- X,Y,Z Vertex 2 {m}
  8.66293703438717e-015, -4.04270394938067e-014, 0.99, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.0751832280144e-029, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56a3f27-3f3a-4d4c-a95f-fd1e010d0ff8}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b15770e1-f5bd-4463-b8ae-46a3de5d81e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 2.02376842346291, 0.99, !- X,Y,Z Vertex 1 {m}
  2.63466452003268e-030, 2.02376842346291, -3.07393034933023e-044, !- X,Y,Z Vertex 2 {m}
  2.56474457505455e-030, -1.70199093638427e-061, -2.99235296471161e-044, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -4.04270394938067e-014, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c10f8ef-763d-47ee-bf1b-a8f19b0bb783}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfe1ba1a-0e11-4f4e-9a0f-f90d52ff9603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d41712-2369-4e67-afdd-8bd979408ea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1246, 2.02376842346297, 0,            !- X,Y,Z Vertex 1 {m}
  4.11686977224954, 2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.02376842346291, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c12918-a936-4c15-9f1b-f96090dc138c}, !- Handle
  Surface 614,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da70e73a-7a1b-4147-adb8-2797b883a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee92c89-ecd8-4827-b8dd-972c7a2510df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1246, -0.152770198915801, 2.82,       !- X,Y,Z Vertex 1 {m}
  4.12459999999998, 0, 2.82,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 3 {m}
  0, -0.152770198915801, 2.82;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358924f0-4419-49a8-818c-04508afc8537}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55484270387324e-014, 1.8747701989158, 2.82, !- X,Y,Z Vertex 1 {m}
  4.25613819980117e-014, 1.8747701989158, 3.85662347944777e-030, !- X,Y,Z Vertex 2 {m}
  1.75272861569407e-014, 0.6192763109466, -1.85655295008445e-029, !- X,Y,Z Vertex 3 {m}
  1.8575929628683e-014, 0.6192763109466, 0.99, !- X,Y,Z Vertex 4 {m}
  6.2277830794239e-015, -2.88764567812902e-014, 0.99, !- X,Y,Z Vertex 5 {m}
  8.16618464840278e-015, -1.6283078006431e-028, 2.82; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6ca2b768-46a5-4bee-978e-9af258e9f2b0}, !- Handle
  Surface 617,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84e2ff5d-ddaf-4b9a-8269-5c4a2b7e8481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30966bf3-8bef-4e27-9343-c2d871e14d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 1.8747701989158, 0, !- X,Y,Z Vertex 1 {m}
  4.12460000000005, 1.87477019891579, 0,  !- X,Y,Z Vertex 2 {m}
  4.12459999999998, 0.152770198915801, 0, !- X,Y,Z Vertex 3 {m}
  0, 0.152770198915798, 0;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Handle
  Space 174,                              !- Name
  {19ef06a0-650c-486f-887c-3235cdf6bb6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.9344317722495,                       !- X Origin {m}
  6.25508746450627,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb76f472-c74d-4e34-a670-8cb8512ef648}, !- Handle
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a88f865-12a0-43c5-ae47-5a636588a5d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 12.8104, 0,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.11686977224944, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.11686977224941, 12.8104, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe2e939-ce9c-499a-a36b-d804ecba6161}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b3e0a49-f620-4d36-9065-8f73ab366406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224944, 7.21911419532262e-016, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11686977224944, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d22bc54a-5ed2-4e37-ae91-45cf7c4f3bb7}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ee1e75-f296-4218-a00c-646823a0398d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224947, 4.72007453549373, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.11686977224947, 4.72007453549373, 0, !- X,Y,Z Vertex 2 {m}
  -4.11686977224944, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.11686977224944, 7.21911419532262e-016, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a436073-7220-4325-a17d-18afe088ddac}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a764d471-ac91-4953-b1c8-23d6d32e5659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.11686977224941, 12.8104, 2.82,       !- X,Y,Z Vertex 1 {m}
  -4.11686977224941, 12.8104, 0,          !- X,Y,Z Vertex 2 {m}
  -4.11686977224947, 4.72007453549373, 0, !- X,Y,Z Vertex 3 {m}
  -4.11686977224947, 4.72007453549373, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e63d61-a458-46e1-b5c6-08884588c7f7}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89cffb9b-a1cc-4ddc-8be3-a7b6a0ac0f54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 12.8104, 2.82,   !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 12.8104, 0,      !- X,Y,Z Vertex 2 {m}
  -4.11686977224941, 12.8104, 0,          !- X,Y,Z Vertex 3 {m}
  -4.11686977224941, 12.8104, 2.82;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90d5d05-bdd1-4709-bf7f-b3b5d919f33e}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1160e18e-75cd-4018-a6a0-6038b6036450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84711686258183e-030, -1.04063358347828e-044, 2.82, !- X,Y,Z Vertex 1 {m}
  3.84711686258183e-030, -1.04063358347828e-044, 0, !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 12.8104, 0,      !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 12.8104, 2.82;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90635ca5-a52d-46b0-86d0-0316eb3a8afe}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2af7622e-e3cb-4d79-8692-e80b991733c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 12.8104, 2.82,   !- X,Y,Z Vertex 2 {m}
  -4.11686977224941, 12.8104, 2.82,       !- X,Y,Z Vertex 3 {m}
  -4.11686977224944, 7.21911419532262e-016, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b86d0c01-b3fe-422d-bba7-af877ba9af0e}, !- Handle
  Rendering Color 26,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Space,
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Handle
  Space 175,                              !- Name
  {e2e2f8e9-495e-42c6-aa30-b2a29b297ee0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.942162,                              !- X Origin {m}
  23.0836856890534,                       !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2b476670-3fe3-4b25-a2c3-e348de1a2e2b}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c543790-eecb-4809-9e25-bd5538874118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61779999999997, 1.87477019891584, 2.82, !- X,Y,Z Vertex 1 {m}
  1.61779999999997, 1.87477019891584, 0,  !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 1.87477019891579, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 1.87477019891579, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9027bbbc-9ee9-47de-9991-cd105101a234}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c14f9c8-4ac2-4ead-ace6-15996d93008c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61779999999995, -2.5737176387059, 2.82, !- X,Y,Z Vertex 1 {m}
  1.61779999999995, -2.5737176387059, 0,  !- X,Y,Z Vertex 2 {m}
  1.61779999999997, 1.87477019891584, 0,  !- X,Y,Z Vertex 3 {m}
  1.61779999999997, 1.87477019891584, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95aa412-c84d-4550-8fa5-e4a6394eb151}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c36bc98-cc3b-4a4e-b411-81df4151ce22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61780000000001, -20.6957982245471, 2.82, !- X,Y,Z Vertex 1 {m}
  1.61780000000001, -20.6957982245471, 0, !- X,Y,Z Vertex 2 {m}
  1.61779999999995, -2.5737176387059, 0,  !- X,Y,Z Vertex 3 {m}
  1.61779999999995, -2.5737176387059, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5f8268-8878-4940-aca1-47086599ccee}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d55b518c-d36c-4b22-91a1-8cc4d0c2d708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00773022775049649, -20.6957982245471, 2.82, !- X,Y,Z Vertex 1 {m}
  -0.00773022775049649, -20.6957982245471, 0, !- X,Y,Z Vertex 2 {m}
  1.61780000000001, -20.6957982245471, 0, !- X,Y,Z Vertex 3 {m}
  1.61780000000001, -20.6957982245471, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ffb4a5-5d9a-429d-b91c-72083c1f7381}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d6be95c-34c0-4335-a26d-9d467f81ab74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00773022775053114, -16.8285982245471, 2.82, !- X,Y,Z Vertex 1 {m}
  -0.00773022775053114, -16.8285982245471, 0, !- X,Y,Z Vertex 2 {m}
  -0.00773022775049649, -20.6957982245471, 0, !- X,Y,Z Vertex 3 {m}
  -0.00773022775049649, -20.6957982245471, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1160e18e-75cd-4018-a6a0-6038b6036450}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90d5d05-bdd1-4709-bf7f-b3b5d919f33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00773022775046184, -4.01819822454707, 2.82, !- X,Y,Z Vertex 1 {m}
  -0.00773022775046184, -4.01819822454707, 0, !- X,Y,Z Vertex 2 {m}
  -0.00773022775053114, -16.8285982245471, 0, !- X,Y,Z Vertex 3 {m}
  -0.00773022775053114, -16.8285982245471, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e469deb1-5894-45b3-ab32-da427d4374bb}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c752bb-ca62-4f32-b3c7-863741092bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.22991886613229e-018, -1.99442980108413, 2.82, !- X,Y,Z Vertex 1 {m}
  4.22991886613229e-018, -1.99442980108413, 0, !- X,Y,Z Vertex 2 {m}
  -0.00773022775046184, -4.01819822454707, 0, !- X,Y,Z Vertex 3 {m}
  -0.00773022775046184, -4.01819822454707, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc29534e-4c27-4ede-976f-de8d5c2763bd}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00061d1d-e710-4ff7-bac6-3ecda0f08c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26158343519178e-034, -1.32799810201301e-051, 2.82, !- X,Y,Z Vertex 1 {m}
  -6.26158343519178e-034, -1.32799810201301e-051, 0, !- X,Y,Z Vertex 2 {m}
  4.22991886613229e-018, -1.99442980108413, 0, !- X,Y,Z Vertex 3 {m}
  4.22991886613229e-018, -1.99442980108413, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3958e762-8a97-4100-89d6-1cd93fb53621}, !- Handle
  Surface 506,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61780000000001, -20.6957982245471, 2.82, !- X,Y,Z Vertex 1 {m}
  1.61779999999997, 1.87477019891584, 2.82, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 1.87477019891579, 2.82, !- X,Y,Z Vertex 3 {m}
  4.22991886613229e-018, -1.99442980108413, 2.82, !- X,Y,Z Vertex 4 {m}
  -0.00773022775046184, -4.01819822454707, 2.82, !- X,Y,Z Vertex 5 {m}
  -0.00773022775049649, -20.6957982245471, 2.82; !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {c96e162d-b42d-4232-a5b5-8343eb4fe742}, !- Handle
  Rendering Color 27,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Surface,
  {4a515f3c-c24b-43ca-9aea-46a4268d652c}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3721efaa-459a-4d04-8ec0-e3707d2db057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61779999999997, 1.87477019891584, 0,  !- X,Y,Z Vertex 1 {m}
  1.61780000000001, -20.6957982245471, 0, !- X,Y,Z Vertex 2 {m}
  -0.00773022775049649, -20.6957982245471, 0, !- X,Y,Z Vertex 3 {m}
  -0.00773022775046184, -4.01819822454707, 0, !- X,Y,Z Vertex 4 {m}
  4.22991886613229e-018, -1.99442980108413, 0, !- X,Y,Z Vertex 5 {m}
  4.62023308500648e-014, 1.87477019891579, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ddee6b41-c668-4e0a-b74a-05909177711b}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea76c065-4040-49bb-899c-21bf974d881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03e8c3c-23b0-4a7f-b063-f6d5c4c324d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 1.87477019891579, 2.82, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 1.87477019891579, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a1e400-7c42-4483-a824-fa5f69f7f6fb}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5590457-1c51-4f14-b1c8-824f5acf6d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c36060-44d0-49ce-a663-91c286e21706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0861451993723, -9.1928, 2.82,         !- X,Y,Z Vertex 1 {m}
  3.0861451993723, -9.1928, 0,            !- X,Y,Z Vertex 2 {m}
  3.0861451993723, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.0861451993723, -2.88764567812905e-015, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16063d5c-e194-44ad-8903-20ba33e5f0e0}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3b0912-84a8-424b-a85a-dffd5cf07c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000001, 15.2505185915545, 6.64091560697677, !- X,Y,Z Vertex 1 {m}
  -7.34536200000001, 15.2505185915545, 5.64, !- X,Y,Z Vertex 2 {m}
  -7.34536200000002, 8.474434, 5.64,      !- X,Y,Z Vertex 3 {m}
  -7.34536200000002, 8.474434, 6.64091560697677; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee9c5e5-f6e9-4809-9f8d-f8ea66060cdd}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8475e23-189c-4b94-a703-86e48bff1c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000001, 15.2505185915545, 6.64091560697677, !- X,Y,Z Vertex 1 {m}
  0, 15.2505185915545, 5.64,              !- X,Y,Z Vertex 2 {m}
  -7.34536200000001, 15.2505185915545, 5.64; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {eb0c9afa-dea2-4056-a48c-fb7756588167}, !- Handle
  Surface 509,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.10061141578776e-030, 5.64,        !- X,Y,Z Vertex 1 {m}
  0, 15.2505185915545, 5.64,              !- X,Y,Z Vertex 2 {m}
  -7.34536200000001, 15.2505185915545, 6.64091560697677, !- X,Y,Z Vertex 3 {m}
  -7.34536200000001, 0, 6.64091560697677; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67adebe-736d-4eda-8f43-91f347d78ece}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95bc101-e01e-4dfc-864a-fea420b77808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.67107225226937e-014, -8.474434, 3.82091560697677, !- X,Y,Z Vertex 1 {m}
  -3.39298367180163e-014, -8.474434, 2.82, !- X,Y,Z Vertex 2 {m}
  -1.22724941320485e-014, 3.13637004904461e-029, 2.82, !- X,Y,Z Vertex 3 {m}
  -5.05337993672589e-015, -3.13637004904461e-029, 3.82091560697677; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80a3678-ddad-4793-ba09-e20357c1937c}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44feb0c7-c8a1-4fcb-81ad-91049fb153f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 4.27778483235623,           !- X,Y,Z Vertex 1 {m}
  -1.73258740687743e-014, 0, 3.82091560697677, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 2.82;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf4c124-5c69-41de-88e4-8f499ad9a9f8}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01575926-c06d-4dcb-bca7-a10b0738b754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0314123324053, -4.0046000622997, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  -4.0314123324053, -4.0046000622997, 2.82, !- X,Y,Z Vertex 2 {m}
  -4.0314123324053, -8.474434, 2.82,      !- X,Y,Z Vertex 3 {m}
  -4.0314123324053, -8.474434, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc8495c-0c87-4db3-ab33-a0b43e0614dd}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f1f393-6140-4152-8e14-462fc9b6bb0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 4.27778483235623,           !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 2.82,                       !- X,Y,Z Vertex 2 {m}
  -4.03141233240528, 0, 2.82,             !- X,Y,Z Vertex 3 {m}
  -4.03141233240529, 0, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0a804b-f823-4d46-8b5f-831903328dcd}, !- Handle
  Surface 555,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35609940316122e-014, -8.474434, 3.82091560697677, !- X,Y,Z Vertex 1 {m}
  -1.64486397097413e-014, 1.46533576728125e-031, 3.82091560697677, !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 4.27778483235623,           !- X,Y,Z Vertex 3 {m}
  -3.3528, -8.474434, 4.27778483235623;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae2b539-463d-4290-84f8-1441db81614a}, !- Handle
  Surface 556,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, -8.474434, 4.27778483235623,   !- X,Y,Z Vertex 1 {m}
  -3.3528, -5.23220434295538e-031, 4.27778483235623, !- X,Y,Z Vertex 2 {m}
  -4.03141233240529, 0, 4.18531373636513, !- X,Y,Z Vertex 3 {m}
  -4.0314123324053, -8.474434, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44feb0c7-c8a1-4fcb-81ad-91049fb153f2}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f80a3678-ddad-4793-ba09-e20357c1937c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, -6.89977002248877e-032, 4.27778483235623, !- X,Y,Z Vertex 1 {m}
  0.6786123324053, 6.89977002248878e-032, 2.82, !- X,Y,Z Vertex 2 {m}
  4.03141233240528, -1.0049178987139e-031, 2.82, !- X,Y,Z Vertex 3 {m}
  4.03141233240528, -1.95239483039484e-031, 3.82091560697677; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3b0912-84a8-424b-a85a-dffd5cf07c83}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16063d5c-e194-44ad-8903-20ba33e5f0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, -2.72146151376759e-029, 3.82091560697677, !- X,Y,Z Vertex 1 {m}
  4.03141233240528, 1.0767553545906e-029, 2.82, !- X,Y,Z Vertex 2 {m}
  4.03141233240528, 6.7760845915545, 2.82, !- X,Y,Z Vertex 3 {m}
  4.03141233240529, 6.7760845915545, 3.82091560697677; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c929e0-5402-4eb0-ac81-2908af09b889}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6758fe6b-8292-4615-81da-47d0a3e9b641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0139801765472e-014, 5.68019934220024, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  2.32816432799155e-014, 5.68019934220024, 2.82, !- X,Y,Z Vertex 2 {m}
  2.34621211347985e-015, -8.64740112881127e-030, 2.82, !- X,Y,Z Vertex 3 {m}
  9.20437059903635e-015, 8.64740112881117e-030, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9dbdd5-ca8a-423b-9029-b2f1ec08fefa}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ee54e6a-00bc-4769-8ebd-fda3684a86fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, 6.77608459155451, 4.27778483235623, !- X,Y,Z Vertex 1 {m}
  4.03141233240529, 6.7760845915545, 3.82091560697677, !- X,Y,Z Vertex 2 {m}
  4.03141233240528, 6.7760845915545, 2.82, !- X,Y,Z Vertex 3 {m}
  2.05744754566695e-014, 6.7760845915545, 2.82, !- X,Y,Z Vertex 4 {m}
  2.27402097152662e-014, 6.77608459155451, 4.18531373636513; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {996d4949-d85f-44b2-8d5e-3dcba3350f1f}, !- Handle
  Surface 585,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, 6.99723039261767e-031, 4.27778483235623, !- X,Y,Z Vertex 1 {m}
  0.6786123324053, 6.77608459155451, 4.27778483235623, !- X,Y,Z Vertex 2 {m}
  2.18629753562332e-014, 6.77608459155451, 4.18531373636513, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5597a86-1ae2-4955-afba-cb3f5e7cd659}, !- Handle
  Surface 586,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, -1.62652200100982e-030, 3.82091560697677, !- X,Y,Z Vertex 1 {m}
  4.03141233240529, 6.7760845915545, 3.82091560697677, !- X,Y,Z Vertex 2 {m}
  0.6786123324053, 6.77608459155451, 4.27778483235623, !- X,Y,Z Vertex 3 {m}
  0.6786123324053, 0, 4.27778483235623;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1f3b5c4b-02ab-45c2-85f8-9db2b42af326}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Surface,
  {5a37aab1-38b3-4c3a-bb85-9ff181e45d01}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 0, 7.00531373636513,  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.64,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01575926-c06d-4dcb-bca7-a10b0738b754}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf4c124-5c69-41de-88e4-8f499ad9a9f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 0, 7.00531373636513,  !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 0, 5.64,              !- X,Y,Z Vertex 2 {m}
  10.0195496675947, 4.4698339377003, 5.64, !- X,Y,Z Vertex 3 {m}
  10.0195496675947, 4.4698339377003, 7.00531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2308f04-a4eb-4c09-baf9-4eb2b9d63d9f}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e9fcb6-5729-4e04-800e-ba7b20d7688c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 4.4698339377003, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 4.4698339377003, 5.64, !- X,Y,Z Vertex 2 {m}
  0, 4.4698339377003, 5.64;               !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a2178ee1-aaf7-47be-b13e-913be4770768}, !- Handle
  Surface 597,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e5c9ba-fbcb-406b-bee0-586c744b4b1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0195496675947, 0, 7.00531373636513,  !- X,Y,Z Vertex 1 {m}
  10.0195496675947, 4.4698339377003, 7.00531373636513, !- X,Y,Z Vertex 2 {m}
  0, 4.4698339377003, 5.64,               !- X,Y,Z Vertex 3 {m}
  0, 0, 5.64;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e9fcb6-5729-4e04-800e-ba7b20d7688c}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2308f04-a4eb-4c09-baf9-4eb2b9d63d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33146851719357e-015, -6.35582659504501e-031, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, -7.21911419532262e-016, 2.82, !- X,Y,Z Vertex 2 {m}
  2.52668996836293e-015, -8.06024230426589e-030, 2.82; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7f51f7df-1b37-44da-824e-e14c227b6e7b}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd2dc12b-abdc-49b1-9ab0-a86f23266cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6997960251028e-015, 1.73654711328122e-030, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  3.15836246045369e-015, -9.47983915938693e-030, 2.82, !- X,Y,Z Vertex 2 {m}
  1.41675116083207e-014, 4.0046000622997, 2.82, !- X,Y,Z Vertex 3 {m}
  1.47089451729698e-014, 4.0046000622997, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba95f42-bfd6-42d8-8386-ba031c453939}, !- Handle
  Surface 599,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33146851719357e-015, 0, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  2.85658109022891e-014, 9.68479940449994, 4.18531373636513, !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 9.6847994045, 2.82,  !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -7.21911419532262e-016, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {081cf9af-6cc8-4f0b-883b-9f73a821d4c5}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f8eee5c-a831-4832-87ca-025c77661b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0320279620355e-014, 9.68479940449994, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, 9.68479940449994, 2.82, !- X,Y,Z Vertex 2 {m}
  -6.17455092070695, 9.68479940449998, 2.82, !- X,Y,Z Vertex 3 {m}
  -6.17455092070695, 9.68479940449998, 3.34393867784407; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {079fcbe9-3d5b-4847-b1de-128f2c0ac71a}, !- Handle
  Surface 430,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -8.17259259203507, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, 0, 7.00531373636513, !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 0, 5.64,             !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, -8.17259259203506, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4330463-3c41-45a9-931e-ea697c6bb4a6}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce0925d-c23f-4996-b182-a5c3825357d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.17455092070695, -8.17259259203504, 6.16393867784407, !- X,Y,Z Vertex 1 {m}
  -10.0195496675947, -8.17259259203506, 5.64, !- X,Y,Z Vertex 2 {m}
  -6.17455092070695, -8.17259259203502, 5.64; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a1d21066-669b-42d1-b4a9-db34d5ef6789}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8bae37e-7142-4fb1-b1de-d822e7bd4786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08286712929839e-015, -8.17259259203507, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, -8.17259259203507, 5.64, !- X,Y,Z Vertex 2 {m}
  -1.08286712929839e-015, -7.127128, 5.64, !- X,Y,Z Vertex 3 {m}
  -3.24860138789518e-015, -7.127128, 7.00531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82b6371-576f-4b08-8ee6-cc29dd8a367d}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, 0, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0195496675947, 0, 5.64;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f956a2-8ba6-4b52-a245-412e8dc5b60e}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf01ef2d-5e76-4958-a189-b6184f8196c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87352421684892e-017, -2.31011654250324e-014, 3.34393867784407, !- X,Y,Z Vertex 1 {m}
  -4.87352421684893e-017, 9.3631637976787e-034, 2.82, !- X,Y,Z Vertex 2 {m}
  4.87352421684889e-017, 5.07333606576469, 2.82, !- X,Y,Z Vertex 3 {m}
  1.46205726505467e-016, 5.07333606576464, 3.34393867784407; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce0925d-c23f-4996-b182-a5c3825357d9}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4330463-3c41-45a9-931e-ea697c6bb4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.94940968673956e-016, 5.07333606576464, 3.34393867784407, !- X,Y,Z Vertex 1 {m}
  0, 5.07333606576469, 2.82,              !- X,Y,Z Vertex 2 {m}
  -3.84499874688775, 5.07333606576471, 2.82; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5def8f22-1548-4a20-9cb4-72ee7efd1016}, !- Handle
  Surface 620,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.77234359032802e-016, -2.31011654250324e-014, 3.34393867784407, !- X,Y,Z Vertex 1 {m}
  1.07217532770676e-015, 5.07333606576464, 3.34393867784407, !- X,Y,Z Vertex 2 {m}
  -3.84499874688775, 5.07333606576471, 2.82, !- X,Y,Z Vertex 3 {m}
  -3.84499874688775, 2.31011654250324e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4d8728-4112-41a2-8f3b-db2f462e00e0}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465156bf-8630-440f-a563-5e5fa9b71303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b341e8-d01e-47c5-ad47-2f8ff9f7226a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.60256312955153e-042, -2.31011654250324e-014, 3.34393867784407, !- X,Y,Z Vertex 1 {m}
  -3.84499874688775, 2.31011654250324e-014, 2.82, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 3 {m}

OS:Space,
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Handle
  Space 177,                              !- Name
  {7fae60bf-59d0-4dac-a24c-edf3744a3936}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.84499874688775,                       !- X Origin {m}
  19.227969407965,                        !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {850dcfb5-6742-487c-83f1-4a54cb6620de}, !- Handle
  Surface 465,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a04997c8-62c9-433e-ad31-76228a5d9e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21966524229449e-060, -1.48440494521597e-060, 1.94047483167957e-030, !- X,Y,Z Vertex 1 {m}
  6.17455092070696, -5.19776222063228e-014, 5.82142449503868e-030, !- X,Y,Z Vertex 2 {m}
  6.17455092070695, -5.07333606576469, 1.9404748316796e-030, !- X,Y,Z Vertex 3 {m}
  1.21966524229449e-060, -5.07333606576471, -1.94047483167957e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ceef8e9-5003-4413-8813-e52f1946126c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b43a14-6401-43bf-8ea2-33154dc936d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070695, -5.19776222063228e-014, 2.82, !- X,Y,Z Vertex 1 {m}
  6.17455092070696, -5.19776222063228e-014, 7.76189932671827e-030, !- X,Y,Z Vertex 2 {m}
  7.61390615347577e-043, 9.04474834641461e-029, 2.07622782432606e-057, !- X,Y,Z Vertex 3 {m}
  5.90341246884569e-044, 7.0128103879269e-030, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5753369-c1ff-4723-b199-2cfaf3e1d462}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc50252-0135-490d-a117-6b7cfc57246e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070696, -3.9774508164105, 2.82, !- X,Y,Z Vertex 1 {m}
  6.17455092070696, -3.9774508164105, 2.84602975313002e-029, !- X,Y,Z Vertex 2 {m}
  6.17455092070696, -5.19776222063228e-014, -4.39840961847368e-029, !- X,Y,Z Vertex 3 {m}
  6.17455092070695, -5.19776222063228e-014, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0099757-199e-4d4f-81cd-acd0a8f902ae}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d27e4f-e081-4118-b640-b0171545a258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.07333606576471, 2.82,             !- X,Y,Z Vertex 1 {m}
  0, -5.07333606576471, 0,                !- X,Y,Z Vertex 2 {m}
  6.17455092070695, -5.07333606576469, 0, !- X,Y,Z Vertex 3 {m}
  6.17455092070695, -5.07333606576469, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387f37a7-4116-45c0-b654-c07169143e76}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d527d33-caa6-44c3-9095-b703262dfa5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.07333606576471, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.07333606576471, 2.82;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {860778f7-ffe7-4c7a-bb7b-87fab9bd42ad}, !- Handle
  Rendering Color 29,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Surface,
  {cf01ef2d-5e76-4958-a189-b6184f8196c0}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f956a2-8ba6-4b52-a245-412e8dc5b60e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.064055924071e-014, 3.34393867784407, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 2 {m}
  0, -5.07333606576471, 2.82,             !- X,Y,Z Vertex 3 {m}
  0, -5.07333606576472, 3.34393867784407; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8eee5c-a831-4832-87ca-025c77661b61}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {081cf9af-6cc8-4f0b-883b-9f73a821d4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070698, -5.07333606576476, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  -2.54756784106333e-029, -5.07333606576473, 3.34393867784407, !- X,Y,Z Vertex 2 {m}
  1.38339258361443e-029, -5.0733360657647, 2.82, !- X,Y,Z Vertex 3 {m}
  6.17455092070695, -5.07333606576469, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b7531d-982a-4977-ab62-45d331010f12}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0eaf5d2-1957-42d4-9128-e357c02635ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070695, -7.91970852519257e-014, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  6.17455092070695, -4.30069720842144e-014, 2.82, !- X,Y,Z Vertex 2 {m}
  -7.43199718124588e-029, -2.3376307865336e-014, 2.82, !- X,Y,Z Vertex 3 {m}
  7.43199718124589e-029, -3.7264251375374e-014, 3.34393867784407; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5493c631-3dc0-4916-a0d6-286bc1c39127}, !- Handle
  Surface 623,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070698, -5.07333606576476, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  6.17455092070695, -7.02264351298173e-014, 4.18531373636513, !- X,Y,Z Vertex 2 {m}
  0, -6.064055924071e-014, 3.34393867784407, !- X,Y,Z Vertex 3 {m}
  2.53423259276141e-015, -5.07333606576472, 3.34393867784407; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef90593-c03a-4e25-8333-a178456180da}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d93b00-d650-44bf-a318-0357dab18e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070697, -5.07333606576476, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  6.17455092070696, -5.07333606576469, 2.82, !- X,Y,Z Vertex 2 {m}
  6.17455092070696, -3.9774508164105, 2.82, !- X,Y,Z Vertex 3 {m}
  6.17455092070697, -3.97745081641049, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e6edef-9735-4369-b57d-3dd64cc46189}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c0dd09-6949-467f-ab9c-f02de881a073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, -7.127128, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -7.127128, 5.64, !- X,Y,Z Vertex 2 {m}
  5.12948915010911e-030, -1.03913856853156e-045, 5.64, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, 2.33806177919601e-045, 7.00531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0eaf5d2-1957-42d4-9128-e357c02635ee}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d1610a-b235-4d7f-a790-4b7b82550062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b7531d-982a-4977-ab62-45d331010f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906454e-015, -8.17259259203507, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  -6.17455092070695, -8.17259259203503, 6.16393867784407, !- X,Y,Z Vertex 2 {m}
  -6.17455092070695, -8.17259259203503, 5.64, !- X,Y,Z Vertex 3 {m}
  1.44382283906454e-015, -8.17259259203507, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95bc101-e01e-4dfc-864a-fea420b77808}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e99df70-34aa-4f75-b9e4-e20a2f8653de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67adebe-736d-4eda-8f43-91f347d78ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.34536200000002, 8.474434, 6.64091560697677, !- X,Y,Z Vertex 1 {m}
  -7.34536200000002, 8.474434, 5.64,      !- X,Y,Z Vertex 2 {m}
  -7.34536200000001, 0, 5.64,             !- X,Y,Z Vertex 3 {m}
  -7.34536200000001, 0, 6.64091560697677; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6758fe6b-8292-4615-81da-47d0a3e9b641}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c929e0-5402-4eb0-ac81-2908af09b889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.17310605673993e-014, 4.0046000622997, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  1.71453962138912e-014, 4.0046000622997, 2.82, !- X,Y,Z Vertex 2 {m}
  3.80808273803268e-014, 9.68479940449994, 2.82, !- X,Y,Z Vertex 3 {m}
  3.26664917338349e-014, 9.68479940449994, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b341e8-d01e-47c5-ad47-2f8ff9f7226a}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31236a75-79ef-4780-8481-22e9be9e8621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4d8728-4112-41a2-8f3b-db2f462e00e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.17455092070695, 9.68479940449998, 3.34393867784407, !- X,Y,Z Vertex 1 {m}
  -6.17455092070695, 9.68479940449998, 2.82, !- X,Y,Z Vertex 2 {m}
  -10.0195496675947, 9.6847994045, 2.82;  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {01d93b00-d650-44bf-a318-0357dab18e0b}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef90593-c03a-4e25-8333-a178456180da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27402097152662e-014, 6.77608459155451, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  2.05744754566695e-014, 6.7760845915545, 2.82, !- X,Y,Z Vertex 2 {m}
  2.56278553933953e-014, 5.68019934220024, 2.82, !- X,Y,Z Vertex 3 {m}
  2.77935896519921e-014, 5.68019934220024, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f1f393-6140-4152-8e14-462fc9b6bb0e}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbc7fa8-9060-4e06-8041-df8858f85a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc8495c-0c87-4db3-ab33-a0b43e0614dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, 0, 4.27778483235623,   !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 4.18531373636513, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.82,                             !- X,Y,Z Vertex 3 {m}
  0.6786123324053, 0, 2.82;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43abfde1-f96a-425a-a25a-a456b7b5f51f}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ea4175-88d9-41c8-8001-55e2b8b4956e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070697, -3.97745081641049, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  6.17455092070696, -3.9774508164105, 2.82, !- X,Y,Z Vertex 2 {m}
  6.17455092070695, -5.19776222063228e-014, 2.82, !- X,Y,Z Vertex 3 {m}
  6.17455092070695, -7.02264351298173e-014, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17c335a-fddc-4aaf-840b-713c84a3d835}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46f985f7-2dff-4628-bf71-ab635ec792ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d12149b-50d2-45cb-a530-fe0bb44eb3d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17455092070695, -5.07333606576469, 2.82, !- X,Y,Z Vertex 1 {m}
  6.17455092070695, -5.07333606576469, 0, !- X,Y,Z Vertex 2 {m}
  6.17455092070696, -3.9774508164105, -1.03491991022911e-029, !- X,Y,Z Vertex 3 {m}
  6.17455092070696, -3.9774508164105, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2dc12b-abdc-49b1-9ab0-a86f23266cb2}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f349223-423b-4906-8c13-4aeff4629bd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f51f7df-1b37-44da-824e-e14c227b6e7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.03141233240529, -1.09317064180315e-028, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  -4.03141233240528, 8.19877981352369e-029, 2.82, !- X,Y,Z Vertex 2 {m}
  -4.0314123324053, -4.0046000622997, 2.82, !- X,Y,Z Vertex 3 {m}
  -4.0314123324053, -4.0046000622997, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Handle
  Space 178,                              !- Name
  {b47f024b-9aa5-4840-a054-acdaa3e1aeda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  15.2505185915545,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb0c3532-2cb5-4d56-95d5-f01a3558d0b2}, !- Handle
  Surface 402,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, 5.0229154084455, 0,   !- X,Y,Z Vertex 1 {m}
  11.3767743324053, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-014, 5.0229154084455, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9abc64-54d2-4c3e-9b3c-320a18eff518}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c64ce32-8f9f-4f11-950c-e8512b17bcaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.97745081641049, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, 3.97745081641049, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14902591-7147-49ff-a23f-c0ca4bd80eea}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c497b311-ec8b-4b9b-a376-46fcf39d1209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, 5.0229154084455, 2.82, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, 5.0229154084455, 0,   !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-014, 5.0229154084455, 0, !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-014, 5.0229154084455, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5293d215-763f-4ec1-9778-3d1d6f2e8c04}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51b4a97a-93b5-4e97-97ae-6aa133a4f263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  11.3767743324053, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.3767743324053, 5.0229154084455, 0,   !- X,Y,Z Vertex 3 {m}
  11.3767743324053, 5.0229154084455, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516f7dae-a60f-4abe-94d9-dc891d8320a4}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893ba584-0dfd-4b0d-8789-db71f059d6b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.82,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.0314123324053, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  4.03141233240528, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff01496-f4f4-4005-976c-d09f95c596ec}, !- Handle
  Surface 407,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e31395-eb47-47c6-83d1-1208adc23d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  11.3767743324053, 5.0229154084455, 2.82, !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-014, 5.0229154084455, 2.82, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {70720830-a239-4294-9fae-010caa13fe84}, !- Handle
  Rendering Color 30,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Surface,
  {51b4a97a-93b5-4e97-97ae-6aa133a4f263}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5293d215-763f-4ec1-9778-3d1d6f2e8c04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.0397532164848, -7.127128, 2.82,      !- X,Y,Z Vertex 1 {m}
  -2.0397532164848, -7.127128, -9.34150565498031e-031, !- X,Y,Z Vertex 2 {m}
  -2.0397532164848, -12.1500434084455, -1.34050649789518e-029, !- X,Y,Z Vertex 3 {m}
  -2.0397532164848, -12.1500434084455, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6110b51b-5768-4a0c-b7c9-3048cd24dd22}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1f525b-692e-4b5b-b37a-c0d1df72410f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.04270394938067e-014, 5.0229154084455, 2.82, !- X,Y,Z Vertex 1 {m}
  -4.04270394938067e-014, 5.0229154084455, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.97745081641049, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.97745081641049, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0065372f-bb11-47c8-9cf3-fb5a5ea4417c}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b447eaf7-7cee-4a06-8ce0-04e61cd7a8c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {960742fc-7e06-46f8-a10e-da7a73a39267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  4.0314123324053, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.3767743324053, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.3767743324053, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Handle
  Space 179,                              !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0195496675947,                       !- X Origin {m}
  20.273434,                              !- Y Origin {m}
  2.82,                                   !- Z Origin {m}
  {5d0205e4-4343-46ae-90b4-ce88a9dc917a}, !- Building Story Name
  {0590121e-ae32-40e0-a4ba-78b53da91802}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2e31395-eb47-47c6-83d1-1208adc23d0c}, !- Handle
  Surface 408,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dff01496-f4f4-4005-976c-d09f95c596ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, -4.40612254715235e-060, 3.32652828287921e-030, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, -5.0229154084455, -3.32652828287923e-030, !- X,Y,Z Vertex 2 {m}
  4.04270394938067e-014, -5.02291540844543, 3.32652828287927e-030, !- X,Y,Z Vertex 3 {m}
  -4.33146851719354e-015, 3.58914489469577e-029, 9.97958484863764e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2cf82e1-fb36-4957-b884-abed750e7df1}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f30cd84f-a6ad-4c22-8179-4a7eb177f72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, -9.53366612653565e-030, 2.82, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, 9.53366612653565e-030, 6.44615530583356e-059, !- X,Y,Z Vertex 2 {m}
  -4.33146851719354e-015, 2.63577828204221e-029, 1.33061131315169e-029, !- X,Y,Z Vertex 3 {m}
  -1.08286712929839e-015, 7.29045056735079e-030, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7906d5-a76f-42aa-ae70-c314ff9a1805}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f126512-4790-4ec8-a124-23e1283cf22e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, -5.0229154084455, 0.99, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, -5.0229154084455, 0,  !- X,Y,Z Vertex 2 {m}
  11.3767743324053, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.3767743324053, 0, 0.99;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2609ae12-c4f4-4c22-8115-478dfb3e1c46}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d531ca89-bf98-46d6-afeb-83f904359b84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240528, -5.02291540844548, 2.82, !- X,Y,Z Vertex 1 {m}
  4.03141233240528, -5.02291540844549, 5.0729556313909e-029, !- X,Y,Z Vertex 2 {m}
  11.3767743324053, -5.02291540844551, -1.18923386112933e-028, !- X,Y,Z Vertex 3 {m}
  11.3767743324053, -5.02291540844549, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc50252-0135-490d-a117-6b7cfc57246e}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5753369-c1ff-4723-b199-2cfaf3e1d462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.43645104092147e-015, -1.04546459203505, 2.82, !- X,Y,Z Vertex 1 {m}
  -9.47508738136091e-015, -1.04546459203506, -2.20902268784952e-029, !- X,Y,Z Vertex 2 {m}
  3.69077213235868e-014, -5.02291540844543, 8.78411374697815e-030, !- X,Y,Z Vertex 3 {m}
  4.39463576640265e-014, -5.02291540844544, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {80ffacf5-ae10-4db6-b398-1b5d95833621}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Surface,
  {45a0cfaa-ee06-4acb-882a-72f84e22cb1b}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, -5.0229154084455, 2.82, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, -5.0229154084455, 0.99, !- X,Y,Z Vertex 2 {m}
  11.3767743324053, 0, 0.99,              !- X,Y,Z Vertex 3 {m}
  11.3767743324053, 0, 2.82;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393d28df-40e1-4873-a865-ad8277d1a983}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424adaab-245a-48a8-b1cf-6c18a5e56bbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04270394938067e-014, -5.02291540844543, 2.82, !- X,Y,Z Vertex 1 {m}
  4.04270394938066e-014, -5.02291540844544, -2.63350155727942e-029, !- X,Y,Z Vertex 2 {m}
  4.03141233240528, -5.02291540844549, 5.01751349334291e-029, !- X,Y,Z Vertex 3 {m}
  4.03141233240528, -5.02291540844549, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fc7a45-d380-41ad-95b2-d84b482dada0}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35e86a3-6945-4cf1-931a-796ff939e8b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62430069394761e-015, -1.06552739061284e-029, 2.82, !- X,Y,Z Vertex 1 {m}
  -7.03863634043953e-015, 4.43035072939012e-029, 2.16224338387151e-029, !- X,Y,Z Vertex 2 {m}
  -1.02872377283348e-014, -1.04546459203506, -2.16224338387151e-029, !- X,Y,Z Vertex 3 {m}
  -1.62430069394763e-015, -1.04546459203505, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01ce728-2b51-4cd8-a440-7529fdd0dd9c}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237cd947-c7e6-4a0d-9e2c-79e22f39d105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20cf148f-b558-462a-a891-714f5c925abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03975321648479, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -2.03975321648479, 9.569116909455e-061, 3.35126624473796e-030, !- X,Y,Z Vertex 2 {m}
  -2.0397532164848, -7.127128, -9.34150565498031e-031, !- X,Y,Z Vertex 3 {m}
  -2.0397532164848, -7.127128, 3.81;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee54e6a-00bc-4769-8ebd-fda3684a86fa}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9dbdd5-ca8a-423b-9029-b2f1ec08fefa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, -5.02291540844549, 4.27778483235623, !- X,Y,Z Vertex 1 {m}
  2.31011654250325e-014, -5.02291540844548, 4.18531373636513, !- X,Y,Z Vertex 2 {m}
  4.04270394938066e-014, -5.02291540844544, 2.82, !- X,Y,Z Vertex 3 {m}
  4.03141233240528, -5.02291540844548, 2.82, !- X,Y,Z Vertex 4 {m}
  4.03141233240529, -5.02291540844551, 3.82091560697677; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {77ea4175-88d9-41c8-8001-55e2b8b4956e}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43abfde1-f96a-425a-a25a-a456b7b5f51f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.87290208184275e-015, -1.04546459203506, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  4.87290208184279e-015, -1.04546459203505, 2.82, !- X,Y,Z Vertex 2 {m}
  3.66370045412622e-014, -5.02291540844544, 2.82, !- X,Y,Z Vertex 3 {m}
  2.68912003775769e-014, -5.02291540844548, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9f189c-e8a3-4d47-9cb6-b8b9194be858}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3767743324053, -5.0229154084455, 2.82, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, 0, 2.82,              !- X,Y,Z Vertex 2 {m}
  0.6786123324053, -7.35614281363384e-032, 4.27778483235623, !- X,Y,Z Vertex 3 {m}
  0.6786123324053, -5.02291540844549, 4.27778483235623; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3432e86a-ce31-43d4-becd-79dadf790313}, !- Handle
  Surface 472,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, -5.02291540844549, 4.27778483235623, !- X,Y,Z Vertex 1 {m}
  0.6786123324053, -2.2162180204022e-030, 4.27778483235623, !- X,Y,Z Vertex 2 {m}
  -2.07895557585143e-015, 5.21951939623081e-030, 4.18531373636513, !- X,Y,Z Vertex 3 {m}
  2.22239310659995e-014, -5.02291540844548, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1ba763-f600-486a-ba49-67d935e9365a}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1aba772-ebe6-4b2b-8409-251b62300d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6786123324053, 1.24124779781101e-030, 4.27778483235623, !- X,Y,Z Vertex 1 {m}
  11.3767743324053, -7.40390939078572e-032, 2.82, !- X,Y,Z Vertex 2 {m}
  -1.08286712929839e-015, -2.08510820960582e-030, 2.82, !- X,Y,Z Vertex 3 {m}
  -3.24860138789519e-015, 9.17899505702654e-031, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Handle
  Space 180,                              !- Name
  {b47f024b-9aa5-4840-a054-acdaa3e1aeda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.396324,                              !- X Origin {m}
  27.400562,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5000907-5d7c-4751-ba28-919ec05f8793}, !- Building Story Name
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {490ab515-a425-419b-b39b-92e9c2eb7954}, !- Handle
  Surface 474,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-015, -7.127128, 0,   !- X,Y,Z Vertex 2 {m}
  -11.3767743324054, -7.127128, 0,        !- X,Y,Z Vertex 3 {m}
  -11.3767743324053, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20cf148f-b558-462a-a891-714f5c925abc}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e01ce728-2b51-4cd8-a440-7529fdd0dd9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05337993672585e-015, -7.127128, 3.81, !- X,Y,Z Vertex 1 {m}
  -7.94102561485489e-015, -7.127128, -2.46215479205229e-030, !- X,Y,Z Vertex 2 {m}
  -7.21911419532239e-016, 7.31228760941391e-031, 2.46215479205228e-030, !- X,Y,Z Vertex 3 {m}
  1.22724941320485e-014, -7.31228760941388e-031, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30cd84f-a6ad-4c22-8179-4a7eb177f72c}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2cf82e1-fb36-4957-b884-abed750e7df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3767743324054, -7.127128, 5.64,     !- X,Y,Z Vertex 1 {m}
  -11.3767743324053, -7.127128, 2.82,     !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-015, -7.127128, 2.82, !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, -7.127128, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b08b40-4498-44e3-9cbe-e867d85e6dfc}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbfd2703-92b3-44cd-bba0-95c2137d605e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3767743324053, 0, 5.64,             !- X,Y,Z Vertex 1 {m}
  -11.3767743324053, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.3767743324054, -7.127128, 0,        !- X,Y,Z Vertex 3 {m}
  -11.3767743324054, -7.127128, 5.64;     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {60693432-10bd-4dbf-a205-5dcd85a3473a}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Surface,
  {e8bae37e-7142-4fb1-b1de-d822e7bd4786}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d21066-669b-42d1-b4a9-db34d5ef6789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.24860138789519e-015, 2.24321555918485e-030, 4.18531373636513, !- X,Y,Z Vertex 1 {m}
  -1.08286712929839e-015, -2.24321555918486e-030, 2.82, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, -1.04546459203505, 2.82, !- X,Y,Z Vertex 3 {m}
  -1.08286712929838e-015, -1.04546459203506, 4.18531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8475e23-189c-4b94-a703-86e48bff1c31}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01db285c-e6e0-4d0f-9812-caea1bd6f980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ee9c5e5-f6e9-4809-9f8d-f8ea66060cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.03141233240529, -5.02291540844551, 3.82091560697677, !- X,Y,Z Vertex 1 {m}
  4.03141233240528, -5.02291540844548, 2.82, !- X,Y,Z Vertex 2 {m}
  11.3767743324053, -5.0229154084455, 2.82; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c497b311-ec8b-4b9b-a376-46fcf39d1209}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14902591-7147-49ff-a23f-c0ca4bd80eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3767743324053, -7.127128, 2.82,     !- X,Y,Z Vertex 1 {m}
  -11.3767743324054, -7.127128, 0,        !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-015, -7.127128, 0,   !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, -7.127128, 2.82; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ef839a-a57a-48de-b618-ce2fcfdefe5c}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94102561485489e-015, -7.127128, 5.64, !- X,Y,Z Vertex 1 {m}
  5.05337993672585e-015, -7.127128, 3.81, !- X,Y,Z Vertex 2 {m}
  1.22724941320485e-014, -7.31228760941404e-031, 3.81, !- X,Y,Z Vertex 3 {m}
  -7.21911419532247e-016, 7.31228760941399e-031, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1aba772-ebe6-4b2b-8409-251b62300d87}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa1ba763-f600-486a-ba49-67d935e9365a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.698162, -7.127128, 7.09778483235623, !- X,Y,Z Vertex 1 {m}
  -11.3767743324053, -7.127128, 7.00531373636513, !- X,Y,Z Vertex 2 {m}
  -11.3767743324054, -7.127128, 5.64,     !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, -7.127128, 5.64; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c0dd09-6949-467f-ab9c-f02de881a073}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e6edef-9735-4369-b57d-3dd64cc46189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3767743324053, -1.54391640585171e-027, 7.00531373636513, !- X,Y,Z Vertex 1 {m}
  -11.3767743324053, 1.54391640585171e-027, 5.64, !- X,Y,Z Vertex 2 {m}
  -11.3767743324054, -7.127128, 5.64,     !- X,Y,Z Vertex 3 {m}
  -11.3767743324053, -7.127128, 7.00531373636513; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9397112-7d90-47ea-bd61-23366672f132}, !- Handle
  Surface 562,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8831731596913e-015, -7.127128, 5.64, !- X,Y,Z Vertex 1 {m}
  0, 0, 5.64,                             !- X,Y,Z Vertex 2 {m}
  -10.698162, -4.50372230924231e-031, 7.09778483235623, !- X,Y,Z Vertex 3 {m}
  -10.698162, -7.127128, 7.09778483235623; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4b2f20-e386-4237-bc6d-7bf54ad23ba7}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.698162, 0, 7.09778483235623,        !- X,Y,Z Vertex 1 {m}
  0, 0, 5.64,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -11.3767743324053, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -11.3767743324053, 0, 7.00531373636513; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {47c6777b-072b-435c-8a45-e9493b20978a}, !- Handle
  Surface 579,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee293eac-d9a7-4129-bc9c-e03ee53f4d51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.698162, -7.127128, 7.09778483235623, !- X,Y,Z Vertex 1 {m}
  -10.698162, 0, 7.09778483235623,        !- X,Y,Z Vertex 2 {m}
  -11.3767743324053, 0, 7.00531373636513, !- X,Y,Z Vertex 3 {m}
  -11.3767743324053, -7.127128, 7.00531373636513; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {8945fa71-fc9c-4007-a313-aa10a8c58e76}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RadianceParameters,
  {41044f55-d48b-4f0d-b4d9-14d1033a7dbc}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {de9e0ea7-6bd2-40f7-852f-14599ac8fb58}, !- Handle
  1.1,                                    !- Heating Sizing Factor
  1.25,                                   !- Cooling Sizing Factor
  ;                                       !- Timesteps in Averaging Window

OS:ProgramControl,
  {4d043b2a-b737-44f6-b09a-4f430e8bfd13}; !- Handle

OS:OutputControl:ReportingTolerances,
  {5d99fd52-23da-4033-bd45-c580d3bc4ec7}; !- Handle

OS:ConvergenceLimits,
  {9035950e-5c53-4eef-a173-d024c913486f}; !- Handle

OS:ShadowCalculation,
  {00b00279-8d1b-448c-bb94-15df230588fc}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {c948293c-2737-4070-a209-4121e7fd70fe}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {868bc8b7-f29f-4e94-b447-2d2d23503162}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {fa28ed19-f6ea-495e-bc6a-23fa965eb346}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {a45b61ad-c166-48ab-b77d-d4287c5f5290}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {8807fb9a-fdd5-4034-9fc7-0202b3583c2c}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9aceaf34-ba39-4d53-ba33-b72368282c11}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {86af89ba-de55-4f2f-8e18-7277f4d083f6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {59d2a9ff-423a-4686-9e67-a03cc6cf9728}, !- Handle
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}; !- Construction Name

OS:SpaceType,
  {bb20021c-fd41-4ac5-a0bb-6c31411a1281}, !- Handle
  Space Function-Automotive - repair 1,   !- Name
  ,                                       !- Default Construction Set Name
  {e46504dc-4927-4327-a4b5-24322ba23d3f}, !- Default Schedule Set Name
  {5508fa20-0fdd-4845-8283-b9781b11ff7a}, !- Group Rendering Name
  {5007ce68-6bc7-47d8-b70e-92961e7a8129}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Automotive - repair;                    !- Standards Space Type

OS:DefaultScheduleSet,
  {b46c5f65-b16d-4612-9cab-fe4668f3cb44}, ! Handle
  MNECB-C,                                ! Name
  {ab7128c5-aa82-4eb7-b953-d400e47240cc}, ! Hours of Operation Schedule Name
  {b997c387-4938-4fd7-9a32-ca8708062e37}, ! Number of People Schedule Name
  {b21aa24f-8775-4b58-9f94-b7895a2c01b4}, ! People Activity Level Schedule Name
  {b6455b14-f828-4df7-b1e9-205527870440}, ! Lighting Schedule Name
  {2fcb3fed-535d-4963-ba64-0fd92dc779c3}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  {83c0040b-109a-4969-b066-f0f9f948d417}, ! Hot Water Equipment Schedule Name
  ,                                       ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  {0a13a70e-a368-4b72-b7f4-0b18d4e64866}; ! Other Equipment Schedule Name

OS:Rendering:Color,
  {5508fa20-0fdd-4845-8283-b9781b11ff7a}, !- Handle
  Rendering Color 50,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5007ce68-6bc7-47d8-b70e-92961e7a8129}, !- Handle
  MNECB-Carpentry-C-oa,                   !- Name
  ,                                       !- Outdoor Air Method
  0.0192,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab7128c5-aa82-4eb7-b953-d400e47240cc}, ! Handle
  MNECB-C-Fan,                            ! Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, ! Schedule Type Limits Name
  {868b574b-9238-4477-8f5c-e3e9f5e2fc8c}; ! Default Day Schedule Name

OS:Schedule:Day,
  {868b574b-9238-4477-8f5c-e3e9f5e2fc8c}, ! Handle
  Schedule Day 20,                        ! Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1f159c61-bf06-474f-be68-7dcc957d706b}, !- Handle
  sunMNECB-C-Fanrule,                     !- Name
  {ab7128c5-aa82-4eb7-b953-d400e47240cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4dba6ea0-4d3e-41ef-b35a-169317e6b41d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {69a43039-0ab0-4876-9ff4-39c60f81f4a2}, !- Handle
  satMNECB-C-Fanrule,                     !- Name
  {ab7128c5-aa82-4eb7-b953-d400e47240cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4cb37c41-e010-41b0-8e9a-ebfef695608a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {acc1f4dc-2ed0-43fa-8b40-c98c30a2a7d1}, !- Handle
  wkdMNECB-C-Fan rule,                    !- Name
  {ab7128c5-aa82-4eb7-b953-d400e47240cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0f63064-1f1d-4966-b7b4-9b0cf5f36732}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dba6ea0-4d3e-41ef-b35a-169317e6b41d}, ! Handle
  sunMNECB-C-Fan 1,                       ! Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {4cb37c41-e010-41b0-8e9a-ebfef695608a}, ! Handle
  satMNECB-C-Fan 1,                       ! Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {d0f63064-1f1d-4966-b7b4-9b0cf5f36732}, ! Handle
  wkdMNECB-C-Fan 1,                       ! Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {b997c387-4938-4fd7-9a32-ca8708062e37}, ! Handle
  MNECB-C-Occ,                            ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  {b9de904b-e68e-4ffa-b1e4-c844386fddad}; ! Default Day Schedule Name

OS:Schedule:Day,
  {b9de904b-e68e-4ffa-b1e4-c844386fddad}, ! Handle
  Schedule Day 17,                        ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {214d601d-128e-4ffd-b8a6-a19708d24fad}, !- Handle
  sunMNECB-C-Occrule,                     !- Name
  {b997c387-4938-4fd7-9a32-ca8708062e37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4cd0e37-d41f-4fc1-ac7e-9c4a0a92f416}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {0410628a-151d-449a-8cc1-ed099608bae9}, !- Handle
  satMNECB-C-Occrule,                     !- Name
  {b997c387-4938-4fd7-9a32-ca8708062e37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc760ec0-7765-4c1f-96e9-3ebb0a797345}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
