  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d71057d2-dbfc-40bc-9896-7010265c96fd}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4a1c20e-5623-4f3e-9b92-9d2abbdb7ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {c80d1151-5beb-48b9-97de-dcffc86d0370}, !- Handle
  Rendering Color 105,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermalZone,
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Handle
  MZ-Stairway 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de30f617-dd91-40c6-b46d-591cd5e5621f}, !- Zone Air Inlet Port List
  {65352c36-f23d-4b51-a9fb-1c2b168d1e22}, !- Zone Air Exhaust Port List
  {80c98aa0-dc41-4ec5-9a82-d76720158ed2}, !- Zone Air Node Name
  {ed86aec8-d01e-4017-9ae7-ffe16f0113ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ef83362-026a-4066-9403-ba52c695069a}, !- Group Rendering Name
  {67fcfd7a-d910-4ff4-a6f7-425135af6b46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ed86aec8-d01e-4017-9ae7-ffe16f0113ab}, !- Handle
  Port List 182,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9bcb4800-8d9a-4b3a-a6eb-e9ec950ded29}, !- Handle
  Node 55,                                !- Name
  {80c98aa0-dc41-4ec5-9a82-d76720158ed2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80c98aa0-dc41-4ec5-9a82-d76720158ed2}, !- Handle
  Connection 55,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Source Object
  11,                                     !- Outlet Port
  {9bcb4800-8d9a-4b3a-a6eb-e9ec950ded29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de30f617-dd91-40c6-b46d-591cd5e5621f}, !- Handle
  Port List 109,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}; !- HVAC Component

OS:PortList,
  {65352c36-f23d-4b51-a9fb-1c2b168d1e22}, !- Handle
  Port List 110,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}; !- HVAC Component

OS:Sizing:Zone,
  {f2545a5d-c58d-42e6-801e-2728a0e1d226}, !- Handle
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f284936-e4c8-40dd-91c2-bf86e8604915}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {415a699c-d490-49ae-aa0a-cee374069642}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {3ef83362-026a-4066-9403-ba52c695069a}, !- Handle
  Rendering Color 106,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:ThermalZone,
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Handle
  MZ-Washroom 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e116b77-284e-4b83-9f37-cc468d3988ca}, !- Zone Air Inlet Port List
  {99a61bb7-6203-4fef-a3d6-33839055976c}, !- Zone Air Exhaust Port List
  {5050882c-8961-43e5-992d-268c1025b88b}, !- Zone Air Node Name
  {e1bcfd85-5afc-4849-8a0f-62cab3ff8e52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea532048-31f5-4460-9f40-69dd18bed432}, !- Group Rendering Name
  {49956ae9-07fe-46df-bc4f-de3a12ed5c1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e1bcfd85-5afc-4849-8a0f-62cab3ff8e52}, !- Handle
  Port List 183,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {638eafb9-f909-4361-9abb-48d61ab10b41}, !- Handle
  Node 56,                                !- Name
  {5050882c-8961-43e5-992d-268c1025b88b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5050882c-8961-43e5-992d-268c1025b88b}, !- Handle
  Connection 56,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Source Object
  11,                                     !- Outlet Port
  {638eafb9-f909-4361-9abb-48d61ab10b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e116b77-284e-4b83-9f37-cc468d3988ca}, !- Handle
  Port List 111,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}; !- HVAC Component

OS:PortList,
  {99a61bb7-6203-4fef-a3d6-33839055976c}, !- Handle
  Port List 112,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}; !- HVAC Component

OS:Sizing:Zone,
  {0c31dd51-9337-491c-90c0-4469f0ba1bc7}, !- Handle
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69fa3cd0-eefd-4e61-b338-1d1364ca6699}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7ff2bd1-4360-453e-918e-2da967648008}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {ea532048-31f5-4460-9f40-69dd18bed432}, !- Handle
  Rendering Color 107,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Handle
  MZ-GIS Records,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff4cf5e-b943-490e-89b8-f724e7c62908}, !- Zone Air Inlet Port List
  {064ae2f1-c273-4486-9762-51c27ca95b78}, !- Zone Air Exhaust Port List
  {713fb8a8-ee4e-4eaf-a4cf-45931687ea13}, !- Zone Air Node Name
  {485e41a8-40e7-4243-be15-7f7ad83d0dc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15b9037a-9501-4ef5-96da-5b68af0fd6a1}, !- Group Rendering Name
  {e25746b2-c4db-464f-b1be-a520921e712b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {485e41a8-40e7-4243-be15-7f7ad83d0dc9}, !- Handle
  Port List 184,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- HVAC Component
  {9cfb1f24-8b73-480e-b406-d139604ace90}; !- Port 1

OS:Node,
  {f8ce6035-2dca-49f5-a47e-abff3d17122e}, !- Handle
  Node 57,                                !- Name
  {713fb8a8-ee4e-4eaf-a4cf-45931687ea13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {713fb8a8-ee4e-4eaf-a4cf-45931687ea13}, !- Handle
  Connection 57,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Source Object
  11,                                     !- Outlet Port
  {f8ce6035-2dca-49f5-a47e-abff3d17122e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff4cf5e-b943-490e-89b8-f724e7c62908}, !- Handle
  Port List 113,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- HVAC Component
  {37c93889-fb82-4a61-8151-019c566fc3a8}; !- Port 1

OS:PortList,
  {064ae2f1-c273-4486-9762-51c27ca95b78}, !- Handle
  Port List 114,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}; !- HVAC Component

OS:Sizing:Zone,
  {30e066a9-0ae9-4afd-a997-3c2eebf3aed6}, !- Handle
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {332a4f40-b516-4439-b708-a788575f3030}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4bf0eb8-0021-484b-949a-b71987fb6797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {566f9593-9efc-4e66-b92d-23208e414d3b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {15b9037a-9501-4ef5-96da-5b68af0fd6a1}, !- Handle
  Rendering Color 108,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Handle
  MZ-Printing,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {766fb1ab-70cd-46ae-b599-3eea011261b8}, !- Zone Air Inlet Port List
  {a7be6ac8-2f65-4b74-9bd4-b065af9a31ac}, !- Zone Air Exhaust Port List
  {a0b86bab-baad-4fa4-82bd-de15df272c0a}, !- Zone Air Node Name
  {a7257507-ed0a-46dd-980d-8a5c3a4c7914}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {530a6411-4c45-45b9-b06b-deed34da61cd}, !- Group Rendering Name
  {2caaa568-9331-4569-907d-168b483724f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a7257507-ed0a-46dd-980d-8a5c3a4c7914}, !- Handle
  Port List 185,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- HVAC Component
  {d8eec11d-69b8-48eb-be5a-d4dacb0bce24}; !- Port 1

OS:Node,
  {2b5dbb16-ef95-4648-b105-6f7d7d315bf2}, !- Handle
  Node 58,                                !- Name
  {a0b86bab-baad-4fa4-82bd-de15df272c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0b86bab-baad-4fa4-82bd-de15df272c0a}, !- Handle
  Connection 58,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Source Object
  11,                                     !- Outlet Port
  {2b5dbb16-ef95-4648-b105-6f7d7d315bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {766fb1ab-70cd-46ae-b599-3eea011261b8}, !- Handle
  Port List 115,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- HVAC Component
  {d8995dfd-3d1d-466b-9d01-b79aa1da36bd}; !- Port 1

OS:PortList,
  {a7be6ac8-2f65-4b74-9bd4-b065af9a31ac}, !- Handle
  Port List 116,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}; !- HVAC Component

OS:Sizing:Zone,
  {6963d29d-c7b6-48c5-af28-974b6aadd605}, !- Handle
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {098f4c98-d236-43e4-9c7a-a716d5e43610}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e94798f-5d18-4ac9-9b4b-0932aa3b05b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f84ccad-d088-4565-bb74-339674a12f49}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {530a6411-4c45-45b9-b06b-deed34da61cd}, !- Handle
  Rendering Color 109,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Handle
  MZ-Offices 5,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eedc7490-6266-4536-936f-09dedbed44dd}, !- Zone Air Inlet Port List
  {217b0d73-aa49-4538-9e8c-2c94bfb782ca}, !- Zone Air Exhaust Port List
  {6629a4dd-653a-4da8-80d5-e9f8995b1353}, !- Zone Air Node Name
  {06d16cb4-a317-4db4-9dcb-82d28af9a8dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {618cbce0-9dc8-4ec3-b1e7-8dbc0840817d}, !- Group Rendering Name
  {c8042949-3029-45d5-acb2-a6f5d13caa10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {06d16cb4-a317-4db4-9dcb-82d28af9a8dd}, !- Handle
  Port List 186,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- HVAC Component
  {d7081661-d244-4654-a209-0008d9463a80}; !- Port 1

OS:Node,
  {1da1af35-3a67-437c-9f5c-e9f116e6874f}, !- Handle
  Node 59,                                !- Name
  {6629a4dd-653a-4da8-80d5-e9f8995b1353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6629a4dd-653a-4da8-80d5-e9f8995b1353}, !- Handle
  Connection 59,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Source Object
  11,                                     !- Outlet Port
  {1da1af35-3a67-437c-9f5c-e9f116e6874f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eedc7490-6266-4536-936f-09dedbed44dd}, !- Handle
  Port List 117,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- HVAC Component
  {72126f7e-60d4-4770-993a-bab8c9bafee0}; !- Port 1

OS:PortList,
  {217b0d73-aa49-4538-9e8c-2c94bfb782ca}, !- Handle
  Port List 118,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}; !- HVAC Component

OS:Sizing:Zone,
  {32d2725a-42e1-4bf1-9f42-7259562e5e17}, !- Handle
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e1b2639-3933-41b7-aab5-4ebf5e8ba7cb}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a833a61-69c1-49de-a220-a028240a9af5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d3e8dba-928f-4245-bc07-7ecedc8479b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {618cbce0-9dc8-4ec3-b1e7-8dbc0840817d}, !- Handle
  Rendering Color 110,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:ThermalZone,
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Handle
  MZ-Stairway 2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02d9fc84-a339-4474-8a86-6ed35b161aa0}, !- Zone Air Inlet Port List
  {eaeaec2d-31b8-405b-a95d-004fa03edddd}, !- Zone Air Exhaust Port List
  {4b6297f5-669a-4a6a-8c35-9e5ff0e9bd55}, !- Zone Air Node Name
  {4fc298f7-9150-4d21-a1ba-861e77d583cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eabb55d3-7b4f-4602-a33a-08f13ec2fce9}, !- Group Rendering Name
  {88958fc2-0c59-4c14-9dab-b99344417add}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4fc298f7-9150-4d21-a1ba-861e77d583cc}, !- Handle
  Port List 187,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {af1e1d35-94b8-4480-a986-5543c6c58a29}, !- Handle
  Node 60,                                !- Name
  {4b6297f5-669a-4a6a-8c35-9e5ff0e9bd55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b6297f5-669a-4a6a-8c35-9e5ff0e9bd55}, !- Handle
  Connection 60,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Source Object
  11,                                     !- Outlet Port
  {af1e1d35-94b8-4480-a986-5543c6c58a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02d9fc84-a339-4474-8a86-6ed35b161aa0}, !- Handle
  Port List 119,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}; !- HVAC Component

OS:PortList,
  {eaeaec2d-31b8-405b-a95d-004fa03edddd}, !- Handle
  Port List 120,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}; !- HVAC Component

OS:Sizing:Zone,
  {144683b6-ba3e-449c-93b6-30336224deb0}, !- Handle
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b142c95-8c97-4d63-a324-e99970deff53}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f9f7749-69b9-4470-b1ff-c5a1c978cf37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {eabb55d3-7b4f-4602-a33a-08f13ec2fce9}, !- Handle
  Rendering Color 111,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:ThermalZone,
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Handle
  MZ-Offices 6,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a981413-47ee-4157-b1a1-7d679943aec9}, !- Zone Air Inlet Port List
  {c143d4e3-23c0-44d7-95a9-7feb2586e0e3}, !- Zone Air Exhaust Port List
  {2fce69be-6415-4a77-9215-4947553578a1}, !- Zone Air Node Name
  {3e73897d-f1e4-4ebd-acb0-c8ed574aa608}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0142bab-902c-4f24-9961-39d8f54bfc58}, !- Group Rendering Name
  {d83be624-9b7f-49a4-ab06-24b996d9621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3e73897d-f1e4-4ebd-acb0-c8ed574aa608}, !- Handle
  Port List 188,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- HVAC Component
  {26833cdc-58aa-46e1-bbcd-1aa16a9ad6e7}; !- Port 1

OS:Node,
  {a92f3afb-5a62-49a5-a454-0eb274b84c29}, !- Handle
  Node 61,                                !- Name
  {2fce69be-6415-4a77-9215-4947553578a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fce69be-6415-4a77-9215-4947553578a1}, !- Handle
  Connection 61,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Source Object
  11,                                     !- Outlet Port
  {a92f3afb-5a62-49a5-a454-0eb274b84c29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a981413-47ee-4157-b1a1-7d679943aec9}, !- Handle
  Port List 121,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- HVAC Component
  {cc8a3a78-3b11-460c-90c4-515afe7addae}; !- Port 1

OS:PortList,
  {c143d4e3-23c0-44d7-95a9-7feb2586e0e3}, !- Handle
  Port List 122,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}; !- HVAC Component

OS:Sizing:Zone,
  {b31bded0-42e2-4567-9305-e5ccef751714}, !- Handle
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fb8c81e-001d-4d3b-a61f-227d83768e00}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {775b97ed-8706-4be2-842b-3d18163bcabb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79e0e21f-5302-46f5-85a2-532e6fa1295e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {a0142bab-902c-4f24-9961-39d8f54bfc58}, !- Handle
  Rendering Color 112,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Handle
  MZ-Offices 7,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e60ab42a-bf1b-4b87-a2f8-6a2264cfa115}, !- Zone Air Inlet Port List
  {1e13523c-4b20-476b-adb7-21767d15bbb5}, !- Zone Air Exhaust Port List
  {cc91627b-46eb-43b2-880f-a074afbae3f7}, !- Zone Air Node Name
  {61cf73d9-4992-4af2-a97b-47054c956cd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5517d788-1988-4328-8329-a55c623bedca}, !- Group Rendering Name
  {6cab046f-d868-42dd-936b-f601f04fcb82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {61cf73d9-4992-4af2-a97b-47054c956cd3}, !- Handle
  Port List 189,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- HVAC Component
  {43dc8074-c393-4229-bb0b-eeb28d0ea542}; !- Port 1

OS:Node,
  {3fb5ed18-602c-45da-a6bf-3df927651119}, !- Handle
  Node 62,                                !- Name
  {cc91627b-46eb-43b2-880f-a074afbae3f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc91627b-46eb-43b2-880f-a074afbae3f7}, !- Handle
  Connection 62,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Source Object
  11,                                     !- Outlet Port
  {3fb5ed18-602c-45da-a6bf-3df927651119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e60ab42a-bf1b-4b87-a2f8-6a2264cfa115}, !- Handle
  Port List 123,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- HVAC Component
  {38ae0464-688f-4250-a268-a284045d0f36}; !- Port 1

OS:PortList,
  {1e13523c-4b20-476b-adb7-21767d15bbb5}, !- Handle
  Port List 124,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}; !- HVAC Component

OS:Sizing:Zone,
  {52cb7408-2229-48a7-9f78-4302939872e8}, !- Handle
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50d64b68-f744-499d-99d4-ca71a996054f}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6f4771e-7541-4f91-98ff-6837e405c92b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d5dd7db8-3103-4d08-98d4-5a27d377a84e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {5517d788-1988-4328-8329-a55c623bedca}, !- Handle
  Rendering Color 113,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:ThermalZone,
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Handle
  MZ-Corridor2,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41eeced7-2ddd-4d5c-ae45-cea63dc80557}, !- Zone Air Inlet Port List
  {8e514dd3-de4c-436e-8255-416f224d0c1a}, !- Zone Air Exhaust Port List
  {8eefa668-2795-489e-9a4b-4bf1cc80fb4c}, !- Zone Air Node Name
  {7368d068-3dd7-4374-a422-ec276f7f6962}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30e03d51-6915-4ed9-a178-6fcfe4d03b10}, !- Group Rendering Name
  {88db2afb-0e91-4a07-92b6-57b5114e0a9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7368d068-3dd7-4374-a422-ec276f7f6962}, !- Handle
  Port List 190,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c7fbb57e-63d0-4a26-bc12-5cd8ad6b8ffa}, !- Handle
  Node 63,                                !- Name
  {8eefa668-2795-489e-9a4b-4bf1cc80fb4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eefa668-2795-489e-9a4b-4bf1cc80fb4c}, !- Handle
  Connection 63,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Source Object
  11,                                     !- Outlet Port
  {c7fbb57e-63d0-4a26-bc12-5cd8ad6b8ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41eeced7-2ddd-4d5c-ae45-cea63dc80557}, !- Handle
  Port List 125,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}; !- HVAC Component

OS:PortList,
  {8e514dd3-de4c-436e-8255-416f224d0c1a}, !- Handle
  Port List 126,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}; !- HVAC Component

OS:Sizing:Zone,
  {a18e991f-ca43-4e08-b115-5de3486f6c5a}, !- Handle
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38f057fd-0aae-4927-84ad-04e65d147506}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc6456fa-c107-42b2-b1ac-998f79e7556f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {30e03d51-6915-4ed9-a178-6fcfe4d03b10}, !- Handle
  Rendering Color 114,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Handle
  Corridor 2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7159f00-456a-48e2-aa09-7c3899f65983}, !- Zone Air Inlet Port List
  {f9aed4d1-6da0-457a-95de-02419d808654}, !- Zone Air Exhaust Port List
  {f78d5e08-753d-4d08-ab4e-418de7bb9f49}, !- Zone Air Node Name
  {60354ee6-d4b3-4e1a-883b-0db76f050159}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0a8f33f-09e3-4d2d-96e0-6dfb1145e283}, !- Group Rendering Name
  {3c34c6d4-4531-4827-bacb-d94c27dd838e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {60354ee6-d4b3-4e1a-883b-0db76f050159}, !- Handle
  Port List 191,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {2b2d07c0-06c9-4a46-8be7-8a3a59b45862}, !- Handle
  Node 64,                                !- Name
  {f78d5e08-753d-4d08-ab4e-418de7bb9f49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f78d5e08-753d-4d08-ab4e-418de7bb9f49}, !- Handle
  Connection 64,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Source Object
  11,                                     !- Outlet Port
  {2b2d07c0-06c9-4a46-8be7-8a3a59b45862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7159f00-456a-48e2-aa09-7c3899f65983}, !- Handle
  Port List 127,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- HVAC Component
  {5df82632-e363-4812-a3a9-ba598152eb0f}; !- Port 1

OS:PortList,
  {f9aed4d1-6da0-457a-95de-02419d808654}, !- Handle
  Port List 128,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- HVAC Component
  {7376162a-d57a-46d4-88b2-df2cd1f6a223}; !- Port 1

OS:Sizing:Zone,
  {e4167a79-fa65-44c4-ba75-f9cdda11599e}, !- Handle
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef4a06c7-9405-45c7-82bc-956b90a88493}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a32037fd-bc1c-452a-88ab-09a7781a196e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {d0a8f33f-09e3-4d2d-96e0-6dfb1145e283}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Site,
  {9b482563-0abe-4ca3-86aa-58adf406c9ea}, !- Handle
  Edmonton Intl AP,                       !- Name
  53.32,                                  !- Latitude {deg}
  -113.58,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SpaceInfiltration:DesignFlowRate,
  {27fbd9c2-c590-4442-a1d6-434adf3ed9a9}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {df097c56-25b5-4d01-a43e-4c893508064e}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba367f8f-e17b-4d61-b8d0-a27ab6574292}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {7fae60bf-59d0-4dac-a24c-edf3744a3936}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9953f9ba-3638-4cb7-a48d-a22ff6ba2d13}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {37a023a6-c7ca-4805-9e4a-f0551e74caf8}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d511f10-1fcd-41ef-b871-9981e2ec5014}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f004a5b4-1115-4c8a-992f-86d69c692981}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {19ef06a0-650c-486f-887c-3235cdf6bb6c}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d3c4334-4a00-4a9b-bc67-c946f50fb7dc}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {ecd2762c-e42c-4074-b8b8-6110f77fa96b}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {504218d5-d6fd-4992-a392-2fd035dd5239}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {e2e2f8e9-495e-42c6-aa30-b2a29b297ee0}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac4df10c-23d1-4386-bf97-5ff2035fed17}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {58a2c50c-ca19-466a-8702-133525e5d8c0}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6967eac-01c1-4fad-add1-0a5b7fbb01f3}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {f0e1833b-56b3-498e-a0f5-3051967e3098}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dad2d045-af99-43f0-bcf7-5a7b7816effc}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {bb20021c-fd41-4ac5-a0bb-6c31411a1281}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fde7b313-f5fe-46fe-9bd2-75b3093ed8c6}, !- Handle
  Space Infiltration Design Flow Rate 11, !- Name
  {b47f024b-9aa5-4840-a054-acdaa3e1aeda}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6ad2732-b086-4553-b965-9287d2135a0e}, !- Handle
  Space Infiltration Design Flow Rate 12, !- Name
  {44641464-cd90-4b25-bffe-c51848fdd131}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f97225c1-9acb-4573-ab94-5435ff69e1bf}, !- Handle
  Space Infiltration Design Flow Rate 13, !- Name
  {d9beeec5-09c9-494d-b94e-c6b96a826584}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3caa3d2a-9530-4205-8d11-5db2441434bc}, !- Handle
  Space Infiltration Design Flow Rate 14, !- Name
  {d2fe62e0-3013-4002-b462-d680771eaf9f}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c4b2008-66f5-4980-827b-a0e0c8418a43}, !- Handle
  Space Infiltration Design Flow Rate 15, !- Name
  {6be9d805-807d-42c8-9cd3-3d45b9196137}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:WaterUse:Connections,
  {2cdd0a43-d9d4-4421-85c9-f9c50c50ebd5}, ! Handle
  Water Use Connection,                   ! Name
  {bcabd21c-4a29-4ca1-911e-43c214eea215}, ! Inlet Node Name
  {377b5c83-67a9-49f1-9c00-7751c9d647fa}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8f8fb4d-d299-481e-929b-1e5d1b01110a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {e8f8fb4d-d299-481e-929b-1e5d1b01110a}, ! Handle
  Bathroom Sink,                          ! Name
  {d3c65e9b-85f6-46ca-a01d-20526bead223}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {d3c65e9b-85f6-46ca-a01d-20526bead223}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  6.3e-005,                               ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:PlantLoop,
  {d666433d-acd3-49f7-b390-d32626920bb3}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea2c4fb6-d1de-400d-afad-fbbd7750986b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {156b5b42-d6b5-4af1-b6d8-1ca60373b514}, !- Plant Side Inlet Node Name
  {06b247cc-085d-44f0-84d0-e22bd63a09d3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2d05a39c-a0c9-4ad4-ae53-7c102cac542e}, !- Demand Side Inlet Node Name
  {66257c98-7220-41e0-884b-327da5528852}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f4a6d11a-a7c5-47e9-88e3-f41842d97dd9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {f4a6d11a-a7c5-47e9-88e3-f41842d97dd9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {ac6f7df4-f0d3-4d55-8668-45828f2e1fc4}, !- Handle
  {d666433d-acd3-49f7-b390-d32626920bb3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {749d6dba-3b40-4faf-b3e5-79b45944fe2a}, !- Handle
  Node 17,                                !- Name
  {156b5b42-d6b5-4af1-b6d8-1ca60373b514}, !- Inlet Port
  {ec3c6a0d-2b6c-444e-87d9-d89f6e00396d}; !- Outlet Port

OS:Node,
  {ea2c4fb6-d1de-400d-afad-fbbd7750986b}, !- Handle
  Node 65,                                !- Name
  {ed16fd39-b6c5-42ea-9306-fb6f35f69040}, !- Inlet Port
  {06b247cc-085d-44f0-84d0-e22bd63a09d3}; !- Outlet Port

OS:Node,
  {9d604752-96e6-45be-9904-a26951c40b3e}, !- Handle
  Node 66,                                !- Name
  {67dc31f6-a478-43da-aff4-6d5a33dce755}, !- Inlet Port
  {4ea019fc-7e28-4185-9949-30934fe5c99a}; !- Outlet Port

OS:Connector:Mixer,
  {be4a1805-9d08-47d2-909f-5b9fb78c7f29}, !- Handle
  Connector Mixer 1,                      !- Name
  {798dcb1b-4a31-4963-a7e8-9d18d74ca180}, !- Outlet Branch Name
  {b0724784-f0b9-4ff3-9976-f0c27d75f5c5}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {acbd7078-2ba9-4b21-8001-c8c71aa68a98}, !- Handle
  Connector Splitter 1,                   !- Name
  {a2c06061-c2b7-448e-823d-c1e96e997578}, !- Inlet Branch Name
  {67dc31f6-a478-43da-aff4-6d5a33dce755}; !- Outlet Branch Name 1

OS:Connection,
  {156b5b42-d6b5-4af1-b6d8-1ca60373b514}, !- Handle
  Connection 17,                          !- Name
  {d666433d-acd3-49f7-b390-d32626920bb3}, !- Source Object
  11,                                     !- Outlet Port
  {749d6dba-3b40-4faf-b3e5-79b45944fe2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67dc31f6-a478-43da-aff4-6d5a33dce755}, !- Handle
  Connection 66,                          !- Name
  {acbd7078-2ba9-4b21-8001-c8c71aa68a98}, !- Source Object
  3,                                      !- Outlet Port
  {9d604752-96e6-45be-9904-a26951c40b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06b247cc-085d-44f0-84d0-e22bd63a09d3}, !- Handle
  Connection 69,                          !- Name
  {ea2c4fb6-d1de-400d-afad-fbbd7750986b}, !- Source Object
  3,                                      !- Outlet Port
  {d666433d-acd3-49f7-b390-d32626920bb3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c9b70cc-6eb8-4555-af70-953e5d8621a2}, !- Handle
  Node 67,                                !- Name
  {2d05a39c-a0c9-4ad4-ae53-7c102cac542e}, !- Inlet Port
  {ed739805-8ed4-43a5-ac7b-3036f0a80f5d}; !- Outlet Port

OS:Node,
  {88954dd7-29d1-425f-8133-6944a6766b09}, !- Handle
  Node 68,                                !- Name
  {e30304bc-33d7-40ee-ad6f-0279fba28a3b}, !- Inlet Port
  {66257c98-7220-41e0-884b-327da5528852}; !- Outlet Port

OS:Node,
  {f22af0ee-31c9-4c44-b22f-8bddfbc97c6f}, !- Handle
  Node 69,                                !- Name
  {8c6b1a39-a5d2-4e48-9659-cd3ecac360bc}, !- Inlet Port
  {bcabd21c-4a29-4ca1-911e-43c214eea215}; !- Outlet Port

OS:Connector:Mixer,
  {63c60636-abb2-4a2e-b80a-eb36f393e3ae}, !- Handle
  Connector Mixer 2,                      !- Name
  {e30304bc-33d7-40ee-ad6f-0279fba28a3b}, !- Outlet Branch Name
  {c2418cb4-23f2-420f-abfa-c65ee946034a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {37ee4658-ebc6-46ed-942b-4162ac527ca9}, !- Handle
  Connector Splitter 2,                   !- Name
  {ed739805-8ed4-43a5-ac7b-3036f0a80f5d}, !- Inlet Branch Name
  {8c6b1a39-a5d2-4e48-9659-cd3ecac360bc}; !- Outlet Branch Name 1

OS:Connection,
  {2d05a39c-a0c9-4ad4-ae53-7c102cac542e}, !- Handle
  Connection 70,                          !- Name
  {d666433d-acd3-49f7-b390-d32626920bb3}, !- Source Object
  14,                                     !- Outlet Port
  {5c9b70cc-6eb8-4555-af70-953e5d8621a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed739805-8ed4-43a5-ac7b-3036f0a80f5d}, !- Handle
  Connection 71,                          !- Name
  {5c9b70cc-6eb8-4555-af70-953e5d8621a2}, !- Source Object
  3,                                      !- Outlet Port
  {37ee4658-ebc6-46ed-942b-4162ac527ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6b1a39-a5d2-4e48-9659-cd3ecac360bc}, !- Handle
  Connection 72,                          !- Name
  {37ee4658-ebc6-46ed-942b-4162ac527ca9}, !- Source Object
  3,                                      !- Outlet Port
  {f22af0ee-31c9-4c44-b22f-8bddfbc97c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30304bc-33d7-40ee-ad6f-0279fba28a3b}, !- Handle
  Connection 74,                          !- Name
  {63c60636-abb2-4a2e-b80a-eb36f393e3ae}, !- Source Object
  2,                                      !- Outlet Port
  {88954dd7-29d1-425f-8133-6944a6766b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66257c98-7220-41e0-884b-327da5528852}, !- Handle
  Connection 75,                          !- Name
  {88954dd7-29d1-425f-8133-6944a6766b09}, !- Source Object
  3,                                      !- Outlet Port
  {d666433d-acd3-49f7-b390-d32626920bb3}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {024b06b0-7e9b-444b-bff2-0b2c03f232e5}, !- Handle
  OS:WaterHeater:Mixed,                   !- Name
  0.3785,                                 !- Tank Volume {m3}
  {f0abf440-6eb1-40aa-9690-4557d8179798}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {716d9ec4-5002-40af-938b-8c3c41222e8a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4ea019fc-7e28-4185-9949-30934fe5c99a}, !- Use Side Inlet Node Name
  {bcbd41c0-9ab0-4b05-ab3d-4ce717cd04b7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b14dd75f-9050-40d1-a9ca-88cd555613b1}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  {1554ea97-bd67-42fd-bb6a-3e5e34541b96}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1554ea97-bd67-42fd-bb6a-3e5e34541b96}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {716d9ec4-5002-40af-938b-8c3c41222e8a}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  {4fd8414f-fdda-4483-825e-3d18df6272b0}; ! Default Day Schedule Name

OS:Schedule:Day,
  {4fd8414f-fdda-4483-825e-3d18df6272b0}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {51d6cbdb-b0c8-44aa-b45b-87446b943b60}, !- Handle
  Node 70,                                !- Name
  {bcbd41c0-9ab0-4b05-ab3d-4ce717cd04b7}, !- Inlet Port
  {b0724784-f0b9-4ff3-9976-f0c27d75f5c5}; !- Outlet Port

OS:Connection,
  {4ea019fc-7e28-4185-9949-30934fe5c99a}, !- Handle
  Connection 67,                          !- Name
  {9d604752-96e6-45be-9904-a26951c40b3e}, !- Source Object
  3,                                      !- Outlet Port
  {024b06b0-7e9b-444b-bff2-0b2c03f232e5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bcbd41c0-9ab0-4b05-ab3d-4ce717cd04b7}, !- Handle
  Connection 76,                          !- Name
  {024b06b0-7e9b-444b-bff2-0b2c03f232e5}, !- Source Object
  32,                                     !- Outlet Port
  {51d6cbdb-b0c8-44aa-b45b-87446b943b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0724784-f0b9-4ff3-9976-f0c27d75f5c5}, !- Handle
  Connection 77,                          !- Name
  {51d6cbdb-b0c8-44aa-b45b-87446b943b60}, !- Source Object
  3,                                      !- Outlet Port
  {be4a1805-9d08-47d2-909f-5b9fb78c7f29}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {8047c7f2-83ec-4372-9fef-540b16fd7335}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {6da45f91-634c-4cb1-a801-683332856834}, ! Schedule Name
  {ea2c4fb6-d1de-400d-afad-fbbd7750986b}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6da45f91-634c-4cb1-a801-683332856834}, ! Handle
  Hot Water Temperature,                  ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  {974a2489-bcfe-4ccf-ad75-728688c88c4d}, ! Default Day Schedule Name
  {00494ee5-d41e-4eb1-803d-a28fc925ee4b}, ! Summer Design Day Schedule Name
  {70969688-4991-4a31-ab9c-c878dc7e48ac}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {974a2489-bcfe-4ccf-ad75-728688c88c4d}, ! Handle
  Hot Water Temperature Default,          ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00494ee5-d41e-4eb1-803d-a28fc925ee4b}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {70969688-4991-4a31-ab9c-c878dc7e48ac}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Pipe:Adiabatic,
  {e1a68d73-a29f-4c33-be68-7624647e3e35}, ! Handle
  OS:Pipe:Adiabatic 1,                    ! Name
  {02c40634-d523-4c6e-851a-086a4b9a4116}, ! Inlet Node Name
  {ed16fd39-b6c5-42ea-9306-fb6f35f69040}; ! Outlet Node Name

OS:Node,
  {84963067-978d-42a3-8f16-fe8006c0933f}, !- Handle
  Node 71,                                !- Name
  {798dcb1b-4a31-4963-a7e8-9d18d74ca180}, !- Inlet Port
  {02c40634-d523-4c6e-851a-086a4b9a4116}; !- Outlet Port

OS:Connection,
  {798dcb1b-4a31-4963-a7e8-9d18d74ca180}, !- Handle
  Connection 68,                          !- Name
  {be4a1805-9d08-47d2-909f-5b9fb78c7f29}, !- Source Object
  2,                                      !- Outlet Port
  {84963067-978d-42a3-8f16-fe8006c0933f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c40634-d523-4c6e-851a-086a4b9a4116}, !- Handle
  Connection 78,                          !- Name
  {84963067-978d-42a3-8f16-fe8006c0933f}, !- Source Object
  3,                                      !- Outlet Port
  {e1a68d73-a29f-4c33-be68-7624647e3e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed16fd39-b6c5-42ea-9306-fb6f35f69040}, !- Handle
  Connection 79,                          !- Name
  {e1a68d73-a29f-4c33-be68-7624647e3e35}, !- Source Object
  3,                                      !- Outlet Port
  {ea2c4fb6-d1de-400d-afad-fbbd7750986b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {59532a62-c0e3-4aad-830f-d942a41b1ef0}, !- Handle
  Pump Constant Speed,                    !- Name
  {ec3c6a0d-2b6c-444e-87d9-d89f6e00396d}, !- Inlet Node Name
  {4afd431f-9306-432d-b9f9-44a920a2745e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {fb414f8c-a647-4bd3-9b49-85a7d2e1495b}, !- Handle
  Node 72,                                !- Name
  {4afd431f-9306-432d-b9f9-44a920a2745e}, !- Inlet Port
  {a2c06061-c2b7-448e-823d-c1e96e997578}; !- Outlet Port

OS:Connection,
  {ec3c6a0d-2b6c-444e-87d9-d89f6e00396d}, !- Handle
  Connection 65,                          !- Name
  {749d6dba-3b40-4faf-b3e5-79b45944fe2a}, !- Source Object
  3,                                      !- Outlet Port
  {59532a62-c0e3-4aad-830f-d942a41b1ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afd431f-9306-432d-b9f9-44a920a2745e}, !- Handle
  Connection 80,                          !- Name
  {59532a62-c0e3-4aad-830f-d942a41b1ef0}, !- Source Object
  3,                                      !- Outlet Port
  {fb414f8c-a647-4bd3-9b49-85a7d2e1495b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c06061-c2b7-448e-823d-c1e96e997578}, !- Handle
  Connection 81,                          !- Name
  {fb414f8c-a647-4bd3-9b49-85a7d2e1495b}, !- Source Object
  3,                                      !- Outlet Port
  {acbd7078-2ba9-4b21-8001-c8c71aa68a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a213c63b-8bb8-4f7a-aa60-b5e811d9f998}, !- Handle
  Node 73,                                !- Name
  {377b5c83-67a9-49f1-9c00-7751c9d647fa}, !- Inlet Port
  {c2418cb4-23f2-420f-abfa-c65ee946034a}; !- Outlet Port

OS:Connection,
  {bcabd21c-4a29-4ca1-911e-43c214eea215}, !- Handle
  Connection 73,                          !- Name
  {f22af0ee-31c9-4c44-b22f-8bddfbc97c6f}, !- Source Object
  3,                                      !- Outlet Port
  {2cdd0a43-d9d4-4421-85c9-f9c50c50ebd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377b5c83-67a9-49f1-9c00-7751c9d647fa}, !- Handle
  Connection 82,                          !- Name
  {2cdd0a43-d9d4-4421-85c9-f9c50c50ebd5}, !- Source Object
  3,                                      !- Outlet Port
  {a213c63b-8bb8-4f7a-aa60-b5e811d9f998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2418cb4-23f2-420f-abfa-c65ee946034a}, !- Handle
  Connection 83,                          !- Name
  {a213c63b-8bb8-4f7a-aa60-b5e811d9f998}, !- Source Object
  3,                                      !- Outlet Port
  {63c60636-abb2-4a2e-b80a-eb36f393e3ae}, !- Target Object
  3;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2f18d6cd-492a-436c-9cb7-cf29950b50ac}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6ce1e79a-91f6-45e1-b1a2-e44d4bb9b6b5}, !- Handle
  Heating 21C,                            !- Name
  {2f18d6cd-492a-436c-9cb7-cf29950b50ac}, !- Schedule Type Limits Name
  {c832092c-dd99-43b4-83b8-6e8c4e2609c5}, !- Default Day Schedule Name
  {7cf52f47-2090-402f-95b0-24ca580395ac}, !- Summer Design Day Schedule Name
  {042d0661-6714-412b-8b03-467cf78853f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c832092c-dd99-43b4-83b8-6e8c4e2609c5}, !- Handle
  Schedule Day 6,                         !- Name
  {2f18d6cd-492a-436c-9cb7-cf29950b50ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7cf52f47-2090-402f-95b0-24ca580395ac}, !- Handle
  Schedule Day 47,                        !- Name
  {2f18d6cd-492a-436c-9cb7-cf29950b50ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {042d0661-6714-412b-8b03-467cf78853f5}, !- Handle
  Schedule Day 48,                        !- Name
  {2f18d6cd-492a-436c-9cb7-cf29950b50ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {60d739ee-0fe2-47d2-ad10-3304e6133678}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8643cc75-5a14-48cc-8e8b-c329c4707a34}, !- Handle
  Cooling 24C,                            !- Name
  {60d739ee-0fe2-47d2-ad10-3304e6133678}, !- Schedule Type Limits Name
  {31f93c02-1879-491b-afb5-46927ba11ab5}, !- Default Day Schedule Name
  {c6aeacdd-c107-4577-bb7e-69f86802cf3c}, !- Summer Design Day Schedule Name
  {d57d7dca-eab6-4776-b603-7715ebcedc26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31f93c02-1879-491b-afb5-46927ba11ab5}, !- Handle
  Schedule Day 7,                         !- Name
  {60d739ee-0fe2-47d2-ad10-3304e6133678}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c6aeacdd-c107-4577-bb7e-69f86802cf3c}, !- Handle
  Schedule Day 49,                        !- Name
  {60d739ee-0fe2-47d2-ad10-3304e6133678}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d57d7dca-eab6-4776-b603-7715ebcedc26}, !- Handle
  Schedule Day 50,                        !- Name
  {60d739ee-0fe2-47d2-ad10-3304e6133678}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ead9970f-6a8f-47ff-b71d-d1799d39150e}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {33218f0e-80fe-4375-ac49-730fe4664b87}, !- Handle
  Cooling 35C,                            !- Name
  {ead9970f-6a8f-47ff-b71d-d1799d39150e}, !- Schedule Type Limits Name
  {79c7d204-5b21-470b-b0e3-83059152100f}, !- Default Day Schedule Name
  {5e691e39-f216-4523-9a31-8102c93039f8}, !- Summer Design Day Schedule Name
  {4bf285c3-5fa9-4a8d-88e6-9b907cacce7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79c7d204-5b21-470b-b0e3-83059152100f}, !- Handle
  Schedule Day 41,                        !- Name
  {ead9970f-6a8f-47ff-b71d-d1799d39150e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5e691e39-f216-4523-9a31-8102c93039f8}, !- Handle
  Schedule Day 51,                        !- Name
  {ead9970f-6a8f-47ff-b71d-d1799d39150e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4bf285c3-5fa9-4a8d-88e6-9b907cacce7f}, !- Handle
  Schedule Day 52,                        !- Name
  {ead9970f-6a8f-47ff-b71d-d1799d39150e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d79169b2-b4a9-4950-82c7-2099690577d4}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe63832-34bd-4ad4-b802-8f11ed082016}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d78e60d-7548-48a6-b28e-fec75f26c591}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb9e505-f872-4acd-8e65-87f644c3bc11}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90bb1ea8-6f1a-4c8e-b181-a92f1d444a7b}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e33f0bcc-9e83-44ab-bbdf-ef7704caf20d}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e5d0cc3-ad41-4b84-9c89-d0fb34ad5f95}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80b5ffd2-3d00-49af-a334-bbe79c74de11}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d44f0bb9-6c6c-44e6-b571-2ff102a97329}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {debfbbc9-4ae5-473d-bf9e-20c333b987d5}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f60cad0f-6d4e-4225-b2cb-417043ad3cea}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {665c1f0a-c139-4420-8d32-efc02c568304}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3af61d5-eb44-442b-a4dc-813166147dda}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1179a4f3-39b8-4a9e-9799-d48578bf1191}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da404d8d-2e5e-436f-8c15-b700b63c2b90}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2b31cc5-dc62-4de9-8337-d6660ad51435}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bfeb082-88cf-4846-98e3-853c83198280}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11a2bfab-f5b1-4f86-bdf1-7e44352f2e1a}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4d34751-d5d4-42f5-8c78-939975348788}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e720c224-b2aa-4f34-8511-28fdc3559f09}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72557cdd-a369-48ff-9ee9-1aab55ce4006}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c34c6d4-4531-4827-bacb-d94c27dd838e}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ea57eeb-154a-45a4-bae5-f7acb77810ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9fd911e-28a5-49e8-ac78-a296f8a45942}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d035162f-5193-4dd6-b193-ba1c97d9ded2}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d648abc-a196-4f9f-a3e8-8e9b6aebc8ea}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13a84ea5-f260-4d92-a0bc-d37bf57774a2}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1fccd27-0e44-4c96-9f70-11965bfb5bf3}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ccb13e0-0e5b-4517-9428-b203bb215ea9}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7203dcda-e1bd-473e-a0a6-c2594a9345d9}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aad95d7-d998-415c-a4b3-3d9f46d96bb8}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e75bffab-100e-4ad6-8873-1a7d8ebf5e3e}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {509057a2-d6a1-474d-bfe5-ff19a41425b9}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88db2afb-0e91-4a07-92b6-57b5114e0a9e}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e25746b2-c4db-464f-b1be-a520921e712b}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db8964a6-5cef-477c-96af-52bde937321d}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4909ebb-7c9e-49dd-beae-e5c472be0aa9}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a09d765a-a84a-44bf-8859-87aa8c849d6a}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a82a18c-0fc7-4665-832e-950f9c52b6fd}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {708b0ba2-8022-4d15-a0b9-a1e9e076e3d5}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8042949-3029-45d5-acb2-a6f5d13caa10}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d83be624-9b7f-49a4-ab06-24b996d9621e}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cab046f-d868-42dd-936b-f601f04fcb82}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c758d05-2f8c-4e4a-8b5d-9f3de4181fe5}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2caaa568-9331-4569-907d-168b483724f1}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67fcfd7a-d910-4ff4-a6f7-425135af6b46}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88958fc2-0c59-4c14-9dab-b99344417add}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3671139e-2810-4d73-a91d-03159f6e0597}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7df06b4f-fa0c-4a33-9f2d-0a4688470657}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5df302e6-2e53-4770-a653-c3ac14dc654e}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c4f38fb-676a-44fa-a36b-03c81e813d4b}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cc86073-6bba-48c0-b07e-4fe91365a9c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62663d52-7c1b-4712-bc1b-acf0bf30d175}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cca82db-07d8-4ae1-b3c9-8e0b7932afb7}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad5a1b62-919b-413b-b661-d60e4c18cf6f}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03a09690-1966-4416-8266-f96484fe1557}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {77664554-41db-42f5-a9a9-492920d5cda6}, !- Heating Setpoint Temperature Schedule Name
  {28a22ebf-c335-44d9-bdde-ffcf7c38513a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b6d7ea66-f51b-4bdd-8118-54859f799f0a}, !- Handle
  Plant Loop 2,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5fa28414-1538-4476-9166-ec8bf67f6fe6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6c4b304c-f9d4-4a5c-bc97-facaafb13c14}, !- Plant Side Inlet Node Name
  {862f9666-6965-4a57-9265-47904cdb32a2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {99ce612c-df6f-463c-af40-a5bb32683cea}, !- Demand Side Inlet Node Name
  {18367a1c-6f65-4fdb-a376-5e0e301840ff}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84cef380-60eb-4b3d-8bab-bb77891d83a0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {84cef380-60eb-4b3d-8bab-bb77891d83a0}, !- Handle
  Plant Loop 2 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {3b5a51e4-9db0-49e2-a481-68ecb6e62e54}, !- Handle
  {b6d7ea66-f51b-4bdd-8118-54859f799f0a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8b76d8f8-af2d-43ce-9994-5c69aae4af2c}, !- Handle
  Node 74,                                !- Name
  {6c4b304c-f9d4-4a5c-bc97-facaafb13c14}, !- Inlet Port
  {50ea294f-3873-4730-a1c7-be89d9e10030}; !- Outlet Port

OS:Node,
  {5fa28414-1538-4476-9166-ec8bf67f6fe6}, !- Handle
  Node 75,                                !- Name
  {754955eb-182f-4b13-92d0-5a14abbcd816}, !- Inlet Port
  {862f9666-6965-4a57-9265-47904cdb32a2}; !- Outlet Port

OS:Node,
  {eb57a739-b8a0-4512-85f6-82f587093b9f}, !- Handle
  Node 76,                                !- Name
  {71665f2f-3d99-4bbd-a0d3-51d399dc95fe}, !- Inlet Port
  {00f56bd9-5066-4c6c-846d-9155fa70b61b}; !- Outlet Port

OS:Connector:Mixer,
  {20e2f2f7-9a2b-4d49-9a1c-f9919a8381d3}, !- Handle
  Connector Mixer 3,                      !- Name
  {6ef0693b-d6af-4de0-96d9-0c403bcf6209}, !- Outlet Branch Name
  {f9746195-da41-4301-827d-703a250b266b}, !- Inlet Branch Name 1
  {efaffa54-6d22-47d0-bda1-c526bed34d51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ea8c9869-c5ad-4429-820c-89e84e269365}, !- Handle
  Connector Splitter 3,                   !- Name
  {50ea294f-3873-4730-a1c7-be89d9e10030}, !- Inlet Branch Name
  {71665f2f-3d99-4bbd-a0d3-51d399dc95fe}, !- Outlet Branch Name 1
  {bb7f6ef4-1abb-47f0-a890-868074d55482}; !- Outlet Branch Name 2

OS:Connection,
  {6c4b304c-f9d4-4a5c-bc97-facaafb13c14}, !- Handle
  Connection 84,                          !- Name
  {b6d7ea66-f51b-4bdd-8118-54859f799f0a}, !- Source Object
  11,                                     !- Outlet Port
  {8b76d8f8-af2d-43ce-9994-5c69aae4af2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ea294f-3873-4730-a1c7-be89d9e10030}, !- Handle
  Connection 85,                          !- Name
  {8b76d8f8-af2d-43ce-9994-5c69aae4af2c}, !- Source Object
  3,                                      !- Outlet Port
  {ea8c9869-c5ad-4429-820c-89e84e269365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71665f2f-3d99-4bbd-a0d3-51d399dc95fe}, !- Handle
  Connection 86,                          !- Name
  {ea8c9869-c5ad-4429-820c-89e84e269365}, !- Source Object
  3,                                      !- Outlet Port
  {eb57a739-b8a0-4512-85f6-82f587093b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862f9666-6965-4a57-9265-47904cdb32a2}, !- Handle
  Connection 89,                          !- Name
  {5fa28414-1538-4476-9166-ec8bf67f6fe6}, !- Source Object
  3,                                      !- Outlet Port
  {b6d7ea66-f51b-4bdd-8118-54859f799f0a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f60f62d7-7d5d-4e32-8f92-380090152034}, !- Handle
  Node 77,                                !- Name
  {99ce612c-df6f-463c-af40-a5bb32683cea}, !- Inlet Port
  {4d8e800a-80b3-4111-bdd7-b0919cd24b95}; !- Outlet Port

OS:Node,
  {6f287452-bd7f-421e-a301-b15f02d103e8}, !- Handle
  Node 78,                                !- Name
  {10ae721e-48e0-4d1f-9fe8-ba19eb7fa1b0}, !- Inlet Port
  {18367a1c-6f65-4fdb-a376-5e0e301840ff}; !- Outlet Port

OS:Node,
  {1b00cbbf-b450-4d39-9a8a-124bbc15a104}, !- Handle
  Node 79,                                !- Name
  {294da292-53c7-4ac3-99f3-2ce98236a5d6}, !- Inlet Port
  {2be21a22-b2f5-4288-9aae-a0f8af5ccd1f}; !- Outlet Port

OS:Connector:Mixer,
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Handle
  Connector Mixer 4,                      !- Name
  {10ae721e-48e0-4d1f-9fe8-ba19eb7fa1b0}, !- Outlet Branch Name
  {dd76fc58-32f3-4320-a9d1-345526f18082}, !- Inlet Branch Name 1
  {398346f3-4172-486b-bbd1-3fce39176fc5}, !- Inlet Branch Name 2
  {2924f364-493a-49c0-aa11-807f47c5e073}, !- Inlet Branch Name 3
  {8ab1fa27-4b9a-4cb5-9a7b-de726156a67c}, !- Inlet Branch Name 4
  {361c7855-10cb-42e9-ae6c-3fe5d1400e94}, !- Inlet Branch Name 5
  {d42f8831-a3aa-4c19-b7f0-b76103bebf04}, !- Inlet Branch Name 6
  {a5bfc978-5ba0-40df-b0d5-1c6f4571ba7b}, !- Inlet Branch Name 7
  {fb6de276-0dc4-479d-b136-160122b4ec8d}, !- Inlet Branch Name 8
  {bbafb4a6-a133-43d6-9619-56e4c03f4914}, !- Inlet Branch Name 9
  {4115478c-e882-4b2c-a1ba-9d2eab404697}, !- Inlet Branch Name 10
  {7d3971c8-0f0a-41e1-a476-8c11629e9936}, !- Inlet Branch Name 11
  {6450b0d2-7ebd-44da-98e2-0ed44a0f248a}, !- Inlet Branch Name 12
  {7f7864be-ef62-4b65-bed7-c9d0f657914b}, !- Inlet Branch Name 13
  {37e96a33-ea65-416c-818c-fa7e4f64a105}, !- Inlet Branch Name 14
  {ee98c4ac-3318-4c53-9717-4173c18fff66}, !- Inlet Branch Name 15
  {75de642a-46bf-485d-885f-680a1b0daec9}, !- Inlet Branch Name 16
  {1dc95105-cbf7-43ec-89cc-0b894c770545}, !- Inlet Branch Name 17
  {a595adb4-ff07-48ee-b51c-e394df458dee}, !- Inlet Branch Name 18
  {5adf92de-fb24-44f0-acd5-d740e782a319}, !- Inlet Branch Name 19
  {14abccee-4290-4b69-bd91-212be732f241}, !- Inlet Branch Name 20
  {6cbfa29c-2b37-42a1-8fff-742cabce8c51}, !- Inlet Branch Name 21
  {34af07da-19ca-471b-916e-a930bdca39c9}, !- Inlet Branch Name 22
  {63a63835-246b-49d4-be6e-062f31cbe4b8}; !- Inlet Branch Name 23

OS:Connector:Splitter,
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Handle
  Connector Splitter 4,                   !- Name
  {4d8e800a-80b3-4111-bdd7-b0919cd24b95}, !- Inlet Branch Name
  {294da292-53c7-4ac3-99f3-2ce98236a5d6}, !- Outlet Branch Name 1
  {57ed3200-cc5b-4098-8ff5-d853b3973ce2}, !- Outlet Branch Name 2
  {ab03847d-93d8-46dc-bbc5-05f72dcaed77}, !- Outlet Branch Name 3
  {c48de13b-b91d-41c0-b549-777247a855bc}, !- Outlet Branch Name 4
  {0e5119a4-1798-4dda-a0d2-360348dd642e}, !- Outlet Branch Name 5
  {8ac69e9d-40d7-4bc9-812c-853e18289c43}, !- Outlet Branch Name 6
  {1cc7007d-b2c5-46d8-bbda-e47b94fe49df}, !- Outlet Branch Name 7
  {f47a2006-956f-4f62-bd80-7fcf5a79baa9}, !- Outlet Branch Name 8
  {6c81f77f-57ab-4e38-9736-ed0b82c5a866}, !- Outlet Branch Name 9
  {43bcbfb2-fee2-41d5-8e88-060c86d3b0ae}, !- Outlet Branch Name 10
  {19742753-64de-4a13-8fd1-56d9dab8da78}, !- Outlet Branch Name 11
  {b427027d-9b29-4739-884f-4f35fd1ce0f1}, !- Outlet Branch Name 12
  {d678e33c-5f6b-48de-b85a-9d92c556586b}, !- Outlet Branch Name 13
  {e630524a-79e0-49df-88dd-0c9a2ffacf0a}, !- Outlet Branch Name 14
  {746642fb-ab37-4083-a62c-84a861b01020}, !- Outlet Branch Name 15
  {e572780c-1961-4455-b52e-bb010580188d}, !- Outlet Branch Name 16
  {44857f9f-37e7-42f9-a59c-7c48c4f233d8}, !- Outlet Branch Name 17
  {6d2caba4-5e76-443b-89f9-782e00276ae3}, !- Outlet Branch Name 18
  {3f2304ef-aa94-4a51-b951-cbade3a3c359}, !- Outlet Branch Name 19
  {7ebe3665-cb4f-4aff-bf6f-657290305cd5}, !- Outlet Branch Name 20
  {6393253e-6df0-409e-91b0-0be9e92b493d}, !- Outlet Branch Name 21
  {38864851-44ff-4bdb-bde4-39d2d00b8b08}, !- Outlet Branch Name 22
  {4dca889a-c4ec-4123-85cc-08e01800cc8d}; !- Outlet Branch Name 23

OS:Connection,
  {99ce612c-df6f-463c-af40-a5bb32683cea}, !- Handle
  Connection 90,                          !- Name
  {b6d7ea66-f51b-4bdd-8118-54859f799f0a}, !- Source Object
  14,                                     !- Outlet Port
  {f60f62d7-7d5d-4e32-8f92-380090152034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8e800a-80b3-4111-bdd7-b0919cd24b95}, !- Handle
  Connection 91,                          !- Name
  {f60f62d7-7d5d-4e32-8f92-380090152034}, !- Source Object
  3,                                      !- Outlet Port
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294da292-53c7-4ac3-99f3-2ce98236a5d6}, !- Handle
  Connection 92,                          !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  3,                                      !- Outlet Port
  {1b00cbbf-b450-4d39-9a8a-124bbc15a104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ae721e-48e0-4d1f-9fe8-ba19eb7fa1b0}, !- Handle
  Connection 94,                          !- Name
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Source Object
  2,                                      !- Outlet Port
  {6f287452-bd7f-421e-a301-b15f02d103e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18367a1c-6f65-4fdb-a376-5e0e301840ff}, !- Handle
  Connection 95,                          !- Name
  {6f287452-bd7f-421e-a301-b15f02d103e8}, !- Source Object
  3,                                      !- Outlet Port
  {b6d7ea66-f51b-4bdd-8118-54859f799f0a}, !- Target Object
  15;                                     !- Inlet Port

OS:Boiler:HotWater,
  {98084e02-7a54-4171-9d78-68f187683653}, !- Handle
  OS:Boiler:HotWater 1,                   !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {97a8d806-3133-45bb-969f-6881c675399b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {00f56bd9-5066-4c6c-846d-9155fa70b61b}, !- Boiler Water Inlet Node Name
  {6cbbc8fe-4675-44c9-9e46-d2b914cbd630}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {97a8d806-3133-45bb-969f-6881c675399b}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {19f1f804-f927-495e-801e-e73bd43b389e}, !- Handle
  Node 80,                                !- Name
  {6cbbc8fe-4675-44c9-9e46-d2b914cbd630}, !- Inlet Port
  {f9746195-da41-4301-827d-703a250b266b}; !- Outlet Port

OS:Connection,
  {00f56bd9-5066-4c6c-846d-9155fa70b61b}, !- Handle
  Connection 87,                          !- Name
  {eb57a739-b8a0-4512-85f6-82f587093b9f}, !- Source Object
  3,                                      !- Outlet Port
  {98084e02-7a54-4171-9d78-68f187683653}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6cbbc8fe-4675-44c9-9e46-d2b914cbd630}, !- Handle
  Connection 96,                          !- Name
  {98084e02-7a54-4171-9d78-68f187683653}, !- Source Object
  13,                                     !- Outlet Port
  {19f1f804-f927-495e-801e-e73bd43b389e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9746195-da41-4301-827d-703a250b266b}, !- Handle
  Connection 97,                          !- Name
  {19f1f804-f927-495e-801e-e73bd43b389e}, !- Source Object
  3,                                      !- Outlet Port
  {20e2f2f7-9a2b-4d49-9a1c-f9919a8381d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac671de1-1aad-445e-80ac-819692805159}, ! Handle
  OS:Pipe:Adiabatic 2,                    ! Name
  {f47a15b3-a907-43be-9b61-df06850221b8}, ! Inlet Node Name
  {25d6702e-e0bd-4adb-b9e1-13b48948b7e0}; ! Outlet Node Name

OS:Node,
  {2176d8da-1233-4c4b-bdf8-1f264d14528a}, !- Handle
  Node 81,                                !- Name
  {bb7f6ef4-1abb-47f0-a890-868074d55482}, !- Inlet Port
  {f47a15b3-a907-43be-9b61-df06850221b8}; !- Outlet Port

OS:Connection,
  {bb7f6ef4-1abb-47f0-a890-868074d55482}, !- Handle
  Connection 98,                          !- Name
  {ea8c9869-c5ad-4429-820c-89e84e269365}, !- Source Object
  4,                                      !- Outlet Port
  {2176d8da-1233-4c4b-bdf8-1f264d14528a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {877de800-3058-4509-bd9f-a0b960a38002}, !- Handle
  Node 82,                                !- Name
  {25d6702e-e0bd-4adb-b9e1-13b48948b7e0}, !- Inlet Port
  {efaffa54-6d22-47d0-bda1-c526bed34d51}; !- Outlet Port

OS:Connection,
  {f47a15b3-a907-43be-9b61-df06850221b8}, !- Handle
  Connection 99,                          !- Name
  {2176d8da-1233-4c4b-bdf8-1f264d14528a}, !- Source Object
  3,                                      !- Outlet Port
  {ac671de1-1aad-445e-80ac-819692805159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d6702e-e0bd-4adb-b9e1-13b48948b7e0}, !- Handle
  Connection 100,                         !- Name
  {ac671de1-1aad-445e-80ac-819692805159}, !- Source Object
  3,                                      !- Outlet Port
  {877de800-3058-4509-bd9f-a0b960a38002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efaffa54-6d22-47d0-bda1-c526bed34d51}, !- Handle
  Connection 101,                         !- Name
  {877de800-3058-4509-bd9f-a0b960a38002}, !- Source Object
  3,                                      !- Outlet Port
  {20e2f2f7-9a2b-4d49-9a1c-f9919a8381d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {388c1253-884c-4ef6-971a-a3e56dc5ff1d}, ! Handle
  OS:Pipe:Adiabatic 3,                    ! Name
  {cd054517-d4d6-4f6d-85db-7beae4d3843c}, ! Inlet Node Name
  {754955eb-182f-4b13-92d0-5a14abbcd816}; ! Outlet Node Name

OS:Node,
  {8d0b2986-3beb-4a77-b143-f93dd958ecd6}, !- Handle
  Node 83,                                !- Name
  {6ef0693b-d6af-4de0-96d9-0c403bcf6209}, !- Inlet Port
  {3f6542dc-2eb6-4e0b-a5f4-c0364a599041}; !- Outlet Port

OS:Connection,
  {6ef0693b-d6af-4de0-96d9-0c403bcf6209}, !- Handle
  Connection 88,                          !- Name
  {20e2f2f7-9a2b-4d49-9a1c-f9919a8381d3}, !- Source Object
  2,                                      !- Outlet Port
  {8d0b2986-3beb-4a77-b143-f93dd958ecd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754955eb-182f-4b13-92d0-5a14abbcd816}, !- Handle
  Connection 103,                         !- Name
  {388c1253-884c-4ef6-971a-a3e56dc5ff1d}, !- Source Object
  3,                                      !- Outlet Port
  {5fa28414-1538-4476-9166-ec8bf67f6fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {257eee89-05ea-47a2-8b1a-ca4794cbfbe3}, ! Handle
  Hot Water SPM 1,                        ! Name
  Temperature,                            ! Control Variable
  {6da45f91-634c-4cb1-a801-683332856834}, ! Schedule Name
  {5fa28414-1538-4476-9166-ec8bf67f6fe6}; ! Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f3ff1026-1b46-493d-98c9-fee2da16c8fe}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {3f6542dc-2eb6-4e0b-a5f4-c0364a599041}, !- Inlet Node Name
  {efa5017f-64b6-48c9-8724-0abd1a11976e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {2165ac1d-68da-4c37-9ced-53a3aa4ce514}, !- Handle
  Node 84,                                !- Name
  {efa5017f-64b6-48c9-8724-0abd1a11976e}, !- Inlet Port
  {cd054517-d4d6-4f6d-85db-7beae4d3843c}; !- Outlet Port

OS:Connection,
  {3f6542dc-2eb6-4e0b-a5f4-c0364a599041}, !- Handle
  Connection 102,                         !- Name
  {8d0b2986-3beb-4a77-b143-f93dd958ecd6}, !- Source Object
  3,                                      !- Outlet Port
  {f3ff1026-1b46-493d-98c9-fee2da16c8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa5017f-64b6-48c9-8724-0abd1a11976e}, !- Handle
  Connection 104,                         !- Name
  {f3ff1026-1b46-493d-98c9-fee2da16c8fe}, !- Source Object
  3,                                      !- Outlet Port
  {2165ac1d-68da-4c37-9ced-53a3aa4ce514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd054517-d4d6-4f6d-85db-7beae4d3843c}, !- Handle
  Connection 105,                         !- Name
  {2165ac1d-68da-4c37-9ced-53a3aa4ce514}, !- Source Object
  3,                                      !- Outlet Port
  {388c1253-884c-4ef6-971a-a3e56dc5ff1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e894006-4599-4f10-8891-8ba42ac531e2}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  {8e643e7f-e7fa-4073-8716-c52ce6ac80bf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76823edd-fa82-4105-83b9-7e30301bca70}, !- Supply Side Inlet Node Name
  {a829dd51-88fd-4119-9bae-055d33c71c10}, !- Demand Side Outlet Node Name
  {8530250c-f5fc-4bde-a272-cacd7278570e}, !- Demand Side Inlet Node A
  {47188c57-20c7-49ef-9d6d-39048ea7aced}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {8e643e7f-e7fa-4073-8716-c52ce6ac80bf}, !- Handle
  Packaged Rooftop Air Conditioner AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {7708d118-0875-41e5-90fb-ab7fba409457}, !- Handle
  Node 85,                                !- Name
  {76823edd-fa82-4105-83b9-7e30301bca70}, !- Inlet Port
  {97a20a4a-98f7-4224-af26-2f5d608b4a70}; !- Outlet Port

OS:Node,
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Handle
  Node 86,                                !- Name
  {f9cf2612-3de8-4b8e-a94f-5e0b4a6b9dde}, !- Inlet Port
  {47188c57-20c7-49ef-9d6d-39048ea7aced}; !- Outlet Port

OS:Connection,
  {76823edd-fa82-4105-83b9-7e30301bca70}, !- Handle
  Connection 106,                         !- Name
  {4e894006-4599-4f10-8891-8ba42ac531e2}, !- Source Object
  7,                                      !- Outlet Port
  {7708d118-0875-41e5-90fb-ab7fba409457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47188c57-20c7-49ef-9d6d-39048ea7aced}, !- Handle
  Connection 108,                         !- Name
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Source Object
  3,                                      !- Outlet Port
  {4e894006-4599-4f10-8891-8ba42ac531e2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2ac91b1a-c554-4b85-b553-62583915d8e3}, !- Handle
  Node 87,                                !- Name
  {8530250c-f5fc-4bde-a272-cacd7278570e}, !- Inlet Port
  {346f82f3-d46d-475a-9e62-5a9b9bb5afb1}; !- Outlet Port

OS:Node,
  {09a1ebc5-0a4b-4fd0-9968-48b911165709}, !- Handle
  Node 88,                                !- Name
  {5c5804bd-837e-458b-963b-0b1777e7f379}, !- Inlet Port
  {a829dd51-88fd-4119-9bae-055d33c71c10}; !- Outlet Port

OS:Node,
  {938ed86c-bdc6-4f45-8936-c9aae3948cb0}, !- Handle
  Node 89,                                !- Name
  {5f15156e-1c5e-49d5-a243-a7c1a580645f}, !- Inlet Port
  {37c93889-fb82-4a61-8151-019c566fc3a8}; !- Outlet Port

OS:Connection,
  {8530250c-f5fc-4bde-a272-cacd7278570e}, !- Handle
  Connection 109,                         !- Name
  {4e894006-4599-4f10-8891-8ba42ac531e2}, !- Source Object
  9,                                      !- Outlet Port
  {2ac91b1a-c554-4b85-b553-62583915d8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a829dd51-88fd-4119-9bae-055d33c71c10}, !- Handle
  Connection 110,                         !- Name
  {09a1ebc5-0a4b-4fd0-9968-48b911165709}, !- Source Object
  3,                                      !- Outlet Port
  {4e894006-4599-4f10-8891-8ba42ac531e2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5226c7f3-5957-4acb-ac18-b2e79253e51f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {346f82f3-d46d-475a-9e62-5a9b9bb5afb1}, !- Inlet Node Name
  {6807ea2d-5eeb-4849-bf52-f12084c6f457}, !- Outlet Node Name 1
  {fa848dd6-5cef-41e3-b505-a75c4b497048}, !- Outlet Node Name 2
  {be572126-c99f-413e-84f1-c0e611099335}, !- Outlet Node Name 3
  {e187a7a0-e391-4156-a0f3-97824c36d208}, !- Outlet Node Name 4
  {6e32ad66-b726-42c7-aa5f-6658edaa06ae}, !- Outlet Node Name 5
  {51565f63-0a4f-4f40-9080-d2b83b6c61e2}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5c5804bd-837e-458b-963b-0b1777e7f379}, !- Outlet Node Name
  {f93941fa-0fab-425a-87ad-0a954b5cd02f}, !- Inlet Node Name 1
  {2082d939-6b8a-4a83-ab33-378c3b782d29}, !- Inlet Node Name 2
  {fe08a6eb-8219-44db-8f14-28ec7e630a47}, !- Inlet Node Name 3
  {f2f0831e-40e9-4564-be20-666b4c4916b6}, !- Inlet Node Name 4
  {d0d32743-07b5-48cf-9997-c6df49ca8dad}, !- Inlet Node Name 5
  {47f4b3e6-f2c5-4908-87f7-584b8e2499d9}; !- Inlet Node Name 6

OS:Connection,
  {346f82f3-d46d-475a-9e62-5a9b9bb5afb1}, !- Handle
  Connection 111,                         !- Name
  {2ac91b1a-c554-4b85-b553-62583915d8e3}, !- Source Object
  3,                                      !- Outlet Port
  {5226c7f3-5957-4acb-ac18-b2e79253e51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5804bd-837e-458b-963b-0b1777e7f379}, !- Handle
  Connection 114,                         !- Name
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Source Object
  2,                                      !- Outlet Port
  {09a1ebc5-0a4b-4fd0-9968-48b911165709}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {19d9807b-ffe7-4f3c-86a4-fbe8bf587777}, !- Handle
  {4e894006-4599-4f10-8891-8ba42ac531e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3dccad6a-63d5-4091-9236-db3865b0b624}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ee0d6a44-5e3b-42cf-8d3f-7371c14afcd2}, !- Air Inlet Node Name
  {f9cf2612-3de8-4b8e-a94f-5e0b4a6b9dde}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {40f6cf36-2a30-46d1-ab17-56a169e0ad18}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41a55e18-c5a8-4140-a426-4f59ed2cb7d0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c7a175a-25a2-4992-8514-a4a3dd13501c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {715fa1a6-94d5-4869-9f06-9f986b21eb56}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {7b0be8ec-8834-4e16-a9b8-a46145606656}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6c8cb174-1f84-4088-95f6-d402ba6f0c43}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df65d1fe-fbd1-471b-8d7d-cb015c602e57}, !- Air Inlet Node Name
  {3e226c80-f5fb-4035-b8d3-9cedea6c5308}, !- Air Outlet Node Name
  {40f6cf36-2a30-46d1-ab17-56a169e0ad18}, !- Total Cooling Capacity Function of Temperature Curve Name
  {41a55e18-c5a8-4140-a426-4f59ed2cb7d0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3c7a175a-25a2-4992-8514-a4a3dd13501c}, !- Energy Input Ratio Function of Temperature Curve Name
  {715fa1a6-94d5-4869-9f06-9f986b21eb56}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b0be8ec-8834-4e16-a9b8-a46145606656}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {a966596b-6646-48e7-a89c-dcfd70454150}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Reference Setpoint Node Name
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, !- Fan Inlet Node Name
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Fan Outlet Node Name
  {964754c1-f079-49c9-a044-8d0cf7223dbd}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {f15796f9-74f2-44b9-b574-422fb562d1a5}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Reference Setpoint Node Name
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, !- Fan Inlet Node Name
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Fan Outlet Node Name
  {11c24d93-13a3-4995-aeda-4e2e66a297d9}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e788a8c1-4ba5-4f5e-a0ac-a19a98552693}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {33cd6a2d-22cc-40ee-b661-c3c12b27f729}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {33cd6a2d-22cc-40ee-b661-c3c12b27f729}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {308c1918-bc5e-4ef5-9123-cf2d862bd64a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {e788a8c1-4ba5-4f5e-a0ac-a19a98552693}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90374875-1c63-40a7-9d23-b94f40e17ddb}, !- Mixed Air Node Name
  {fa20e56a-4279-4de8-b6f9-f47afb9de54e}, !- Outdoor Air Stream Node Name
  {c8e1bd9c-93bb-4aa2-800a-2329355e9225}, !- Relief Air Stream Node Name
  {97a20a4a-98f7-4224-af26-2f5d608b4a70}; !- Return Air Stream Node Name

OS:Node,
  {09f01ee8-ab8c-4f51-aef2-90c6256cec47}, !- Handle
  Node 90,                                !- Name
  ,                                       !- Inlet Port
  {fa20e56a-4279-4de8-b6f9-f47afb9de54e}; !- Outlet Port

OS:Connection,
  {fa20e56a-4279-4de8-b6f9-f47afb9de54e}, !- Handle
  Connection 115,                         !- Name
  {09f01ee8-ab8c-4f51-aef2-90c6256cec47}, !- Source Object
  3,                                      !- Outlet Port
  {308c1918-bc5e-4ef5-9123-cf2d862bd64a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2ce9ede-7da2-4fea-a15b-3067a8430e45}, !- Handle
  Node 91,                                !- Name
  {c8e1bd9c-93bb-4aa2-800a-2329355e9225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8e1bd9c-93bb-4aa2-800a-2329355e9225}, !- Handle
  Connection 116,                         !- Name
  {308c1918-bc5e-4ef5-9123-cf2d862bd64a}, !- Source Object
  7,                                      !- Outlet Port
  {d2ce9ede-7da2-4fea-a15b-3067a8430e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a20a4a-98f7-4224-af26-2f5d608b4a70}, !- Handle
  Connection 107,                         !- Name
  {7708d118-0875-41e5-90fb-ab7fba409457}, !- Source Object
  3,                                      !- Outlet Port
  {308c1918-bc5e-4ef5-9123-cf2d862bd64a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {11c24d93-13a3-4995-aeda-4e2e66a297d9}, !- Handle
  Node 92,                                !- Name
  {90374875-1c63-40a7-9d23-b94f40e17ddb}, !- Inlet Port
  {df65d1fe-fbd1-471b-8d7d-cb015c602e57}; !- Outlet Port

OS:Connection,
  {90374875-1c63-40a7-9d23-b94f40e17ddb}, !- Handle
  Connection 117,                         !- Name
  {308c1918-bc5e-4ef5-9123-cf2d862bd64a}, !- Source Object
  5,                                      !- Outlet Port
  {11c24d93-13a3-4995-aeda-4e2e66a297d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df65d1fe-fbd1-471b-8d7d-cb015c602e57}, !- Handle
  Connection 118,                         !- Name
  {11c24d93-13a3-4995-aeda-4e2e66a297d9}, !- Source Object
  3,                                      !- Outlet Port
  {6c8cb174-1f84-4088-95f6-d402ba6f0c43}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {964754c1-f079-49c9-a044-8d0cf7223dbd}, !- Handle
  Node 93,                                !- Name
  {3e226c80-f5fb-4035-b8d3-9cedea6c5308}, !- Inlet Port
  {f9346941-05aa-4180-b5f3-2b4ebc341813}; !- Outlet Port

OS:Connection,
  {3e226c80-f5fb-4035-b8d3-9cedea6c5308}, !- Handle
  Connection 119,                         !- Name
  {6c8cb174-1f84-4088-95f6-d402ba6f0c43}, !- Source Object
  9,                                      !- Outlet Port
  {964754c1-f079-49c9-a044-8d0cf7223dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cf2612-3de8-4b8e-a94f-5e0b4a6b9dde}, !- Handle
  Connection 123,                         !- Name
  {3dccad6a-63d5-4091-9236-db3865b0b624}, !- Source Object
  9,                                      !- Outlet Port
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f12ccff-9220-4e68-beb2-81c73d8795aa}, !- Handle
  Air Terminal Single Duct Uncontrolled 1 Inlet Node, !- Name
  {6807ea2d-5eeb-4849-bf52-f12084c6f457}, !- Inlet Port
  {9b8d0ab5-b4f2-41b9-8ffc-e0570089810e}; !- Outlet Port

OS:Connection,
  {9b8d0ab5-b4f2-41b9-8ffc-e0570089810e}, !- Handle
  {5fbbd0f4-5e1f-40db-ab4b-162635f8beab}, !- Name
  {5f12ccff-9220-4e68-beb2-81c73d8795aa}, !- Source Object
  3,                                      !- Outlet Port
  {e4bf0eb8-0021-484b-949a-b71987fb6797}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4bf0eb8-0021-484b-949a-b71987fb6797}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {9b8d0ab5-b4f2-41b9-8ffc-e0570089810e}, !- Air Inlet Node Name
  {5f15156e-1c5e-49d5-a243-a7c1a580645f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {5f15156e-1c5e-49d5-a243-a7c1a580645f}, !- Handle
  Connection 124,                         !- Name
  {e4bf0eb8-0021-484b-949a-b71987fb6797}, !- Source Object
  4,                                      !- Outlet Port
  {938ed86c-bdc6-4f45-8936-c9aae3948cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c2b8c7c8-6ca0-42e1-b9bc-02006ba899a2}, ! Handle
  OS:Coil:Heating:Water 2,                ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b448e8cb-1f21-47d7-8997-08ea24344663}, ! Water Inlet Node Name
  {f7983d28-5890-4886-b942-84ed8bc4b0ad}, ! Water Outlet Node Name
  {f9346941-05aa-4180-b5f3-2b4ebc341813}, ! Air Inlet Node Name
  {fcabbd7f-fa37-48d5-ba3b-14d001544259}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Schedule:Constant,
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Handle
  Always On Discrete 1,                   !- Name
  {33441c19-1aa6-4640-aa58-c793247ed6c0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {33441c19-1aa6-4640-aa58-c793247ed6c0}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, !- Handle
  Node 94,                                !- Name
  {fcabbd7f-fa37-48d5-ba3b-14d001544259}, !- Inlet Port
  {ee0d6a44-5e3b-42cf-8d3f-7371c14afcd2}; !- Outlet Port

OS:Connection,
  {f9346941-05aa-4180-b5f3-2b4ebc341813}, !- Handle
  Connection 120,                         !- Name
  {964754c1-f079-49c9-a044-8d0cf7223dbd}, !- Source Object
  3,                                      !- Outlet Port
  {c2b8c7c8-6ca0-42e1-b9bc-02006ba899a2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fcabbd7f-fa37-48d5-ba3b-14d001544259}, !- Handle
  Connection 121,                         !- Name
  {c2b8c7c8-6ca0-42e1-b9bc-02006ba899a2}, !- Source Object
  8,                                      !- Outlet Port
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0d6a44-5e3b-42cf-8d3f-7371c14afcd2}, !- Handle
  Connection 122,                         !- Name
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, !- Source Object
  3,                                      !- Outlet Port
  {3dccad6a-63d5-4091-9236-db3865b0b624}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {f3a8108f-f103-4064-869e-2fc2a49a2a8f}, ! Handle
  OS:SetpointManager:MixedAir 1,          ! Name
  ,                                       ! Control Variable
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, ! Reference Setpoint Node Name
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, ! Fan Inlet Node Name
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}, ! Fan Outlet Node Name
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}; ! Setpoint Node or NodeList Name

OS:Node,
  {1f195fe9-322e-457d-b3df-2d01207762e4}, !- Handle
  Node 95,                                !- Name
  {9cfb1f24-8b73-480e-b406-d139604ace90}, !- Inlet Port
  {f93941fa-0fab-425a-87ad-0a954b5cd02f}; !- Outlet Port

OS:Connection,
  {37c93889-fb82-4a61-8151-019c566fc3a8}, !- Handle
  Connection 113,                         !- Name
  {938ed86c-bdc6-4f45-8936-c9aae3948cb0}, !- Source Object
  3,                                      !- Outlet Port
  {aff4cf5e-b943-490e-89b8-f724e7c62908}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cfb1f24-8b73-480e-b406-d139604ace90}, !- Handle
  Connection 125,                         !- Name
  {485e41a8-40e7-4243-be15-7f7ad83d0dc9}, !- Source Object
  3,                                      !- Outlet Port
  {1f195fe9-322e-457d-b3df-2d01207762e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93941fa-0fab-425a-87ad-0a954b5cd02f}, !- Handle
  Connection 126,                         !- Name
  {1f195fe9-322e-457d-b3df-2d01207762e4}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93fc299c-11c2-4be7-bbc9-0cb2ba156d64}, !- Handle
  Air Terminal Single Duct Uncontrolled 2 Inlet Node, !- Name
  {fa848dd6-5cef-41e3-b505-a75c4b497048}, !- Inlet Port
  {9672e17f-f04a-450b-8cba-6b05daa2dfee}; !- Outlet Port

OS:Connection,
  {9672e17f-f04a-450b-8cba-6b05daa2dfee}, !- Handle
  {2ed24958-ab10-4493-b02a-03da74d6d3de}, !- Name
  {93fc299c-11c2-4be7-bbc9-0cb2ba156d64}, !- Source Object
  3,                                      !- Outlet Port
  {6e94798f-5d18-4ac9-9b4b-0932aa3b05b8}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e94798f-5d18-4ac9-9b4b-0932aa3b05b8}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {9672e17f-f04a-450b-8cba-6b05daa2dfee}, !- Air Inlet Node Name
  {4621dcad-de10-4dfb-b009-7ab146aed38d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91f5871b-6834-4cb1-bfba-5b33e55e623a}, !- Handle
  Node 96,                                !- Name
  {4621dcad-de10-4dfb-b009-7ab146aed38d}, !- Inlet Port
  {d8995dfd-3d1d-466b-9d01-b79aa1da36bd}; !- Outlet Port

OS:Node,
  {5d0c7e76-6ae6-4400-abfc-606dafb5b868}, !- Handle
  Node 97,                                !- Name
  {d8eec11d-69b8-48eb-be5a-d4dacb0bce24}, !- Inlet Port
  {2082d939-6b8a-4a83-ab33-378c3b782d29}; !- Outlet Port

OS:Connection,
  {d8995dfd-3d1d-466b-9d01-b79aa1da36bd}, !- Handle
  Connection 128,                         !- Name
  {91f5871b-6834-4cb1-bfba-5b33e55e623a}, !- Source Object
  3,                                      !- Outlet Port
  {766fb1ab-70cd-46ae-b599-3eea011261b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8eec11d-69b8-48eb-be5a-d4dacb0bce24}, !- Handle
  Connection 129,                         !- Name
  {a7257507-ed0a-46dd-980d-8a5c3a4c7914}, !- Source Object
  3,                                      !- Outlet Port
  {5d0c7e76-6ae6-4400-abfc-606dafb5b868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2082d939-6b8a-4a83-ab33-378c3b782d29}, !- Handle
  Connection 130,                         !- Name
  {5d0c7e76-6ae6-4400-abfc-606dafb5b868}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4621dcad-de10-4dfb-b009-7ab146aed38d}, !- Handle
  Connection 131,                         !- Name
  {6e94798f-5d18-4ac9-9b4b-0932aa3b05b8}, !- Source Object
  4,                                      !- Outlet Port
  {91f5871b-6834-4cb1-bfba-5b33e55e623a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb5d0ebc-705d-45c1-ba79-37df9f188da2}, !- Handle
  Air Terminal Single Duct Uncontrolled 3 Inlet Node, !- Name
  {be572126-c99f-413e-84f1-c0e611099335}, !- Inlet Port
  {93d98d20-51df-4950-9b51-37ca0fb8a3b2}; !- Outlet Port

OS:Connection,
  {93d98d20-51df-4950-9b51-37ca0fb8a3b2}, !- Handle
  {50e7f844-d8ba-4aa8-83e3-fddcc8d7b9d2}, !- Name
  {fb5d0ebc-705d-45c1-ba79-37df9f188da2}, !- Source Object
  3,                                      !- Outlet Port
  {5a833a61-69c1-49de-a220-a028240a9af5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a833a61-69c1-49de-a220-a028240a9af5}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {93d98d20-51df-4950-9b51-37ca0fb8a3b2}, !- Air Inlet Node Name
  {075a4b88-7fac-4f08-b2c6-16d32e566016}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83fa3050-7048-409d-a2c8-5683d18135e6}, !- Handle
  Node 98,                                !- Name
  {075a4b88-7fac-4f08-b2c6-16d32e566016}, !- Inlet Port
  {72126f7e-60d4-4770-993a-bab8c9bafee0}; !- Outlet Port

OS:Node,
  {be9090a0-ac12-499d-9e1b-ca4361e7de7d}, !- Handle
  Node 99,                                !- Name
  {d7081661-d244-4654-a209-0008d9463a80}, !- Inlet Port
  {fe08a6eb-8219-44db-8f14-28ec7e630a47}; !- Outlet Port

OS:Connection,
  {72126f7e-60d4-4770-993a-bab8c9bafee0}, !- Handle
  Connection 133,                         !- Name
  {83fa3050-7048-409d-a2c8-5683d18135e6}, !- Source Object
  3,                                      !- Outlet Port
  {eedc7490-6266-4536-936f-09dedbed44dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7081661-d244-4654-a209-0008d9463a80}, !- Handle
  Connection 134,                         !- Name
  {06d16cb4-a317-4db4-9dcb-82d28af9a8dd}, !- Source Object
  3,                                      !- Outlet Port
  {be9090a0-ac12-499d-9e1b-ca4361e7de7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe08a6eb-8219-44db-8f14-28ec7e630a47}, !- Handle
  Connection 135,                         !- Name
  {be9090a0-ac12-499d-9e1b-ca4361e7de7d}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {075a4b88-7fac-4f08-b2c6-16d32e566016}, !- Handle
  Connection 136,                         !- Name
  {5a833a61-69c1-49de-a220-a028240a9af5}, !- Source Object
  4,                                      !- Outlet Port
  {83fa3050-7048-409d-a2c8-5683d18135e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76a3222d-e7fc-47a2-8050-23e95392cda7}, !- Handle
  Air Terminal Single Duct Uncontrolled 4 Inlet Node, !- Name
  {e187a7a0-e391-4156-a0f3-97824c36d208}, !- Inlet Port
  {51d43efc-1150-42ae-8324-1db7decbd037}; !- Outlet Port

OS:Connection,
  {51d43efc-1150-42ae-8324-1db7decbd037}, !- Handle
  {4d8db16d-8581-41a7-b25f-60cf458614cc}, !- Name
  {76a3222d-e7fc-47a2-8050-23e95392cda7}, !- Source Object
  3,                                      !- Outlet Port
  {775b97ed-8706-4be2-842b-3d18163bcabb}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {775b97ed-8706-4be2-842b-3d18163bcabb}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {51d43efc-1150-42ae-8324-1db7decbd037}, !- Air Inlet Node Name
  {bc4af1c2-fa87-4ab9-beb1-3892df236c66}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b3b31de-ad80-4e30-97c1-b84a437ff755}, !- Handle
  Node 100,                               !- Name
  {bc4af1c2-fa87-4ab9-beb1-3892df236c66}, !- Inlet Port
  {cc8a3a78-3b11-460c-90c4-515afe7addae}; !- Outlet Port

OS:Node,
  {8b8cdc27-681d-44f6-9bdb-a6c438a67821}, !- Handle
  Node 101,                               !- Name
  {26833cdc-58aa-46e1-bbcd-1aa16a9ad6e7}, !- Inlet Port
  {f2f0831e-40e9-4564-be20-666b4c4916b6}; !- Outlet Port

OS:Connection,
  {cc8a3a78-3b11-460c-90c4-515afe7addae}, !- Handle
  Connection 138,                         !- Name
  {5b3b31de-ad80-4e30-97c1-b84a437ff755}, !- Source Object
  3,                                      !- Outlet Port
  {6a981413-47ee-4157-b1a1-7d679943aec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26833cdc-58aa-46e1-bbcd-1aa16a9ad6e7}, !- Handle
  Connection 139,                         !- Name
  {3e73897d-f1e4-4ebd-acb0-c8ed574aa608}, !- Source Object
  3,                                      !- Outlet Port
  {8b8cdc27-681d-44f6-9bdb-a6c438a67821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f0831e-40e9-4564-be20-666b4c4916b6}, !- Handle
  Connection 140,                         !- Name
  {8b8cdc27-681d-44f6-9bdb-a6c438a67821}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bc4af1c2-fa87-4ab9-beb1-3892df236c66}, !- Handle
  Connection 141,                         !- Name
  {775b97ed-8706-4be2-842b-3d18163bcabb}, !- Source Object
  4,                                      !- Outlet Port
  {5b3b31de-ad80-4e30-97c1-b84a437ff755}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {213dc8a9-d385-4706-9288-c4de8f4fdab0}, !- Handle
  Air Terminal Single Duct Uncontrolled 5 Inlet Node, !- Name
  {6e32ad66-b726-42c7-aa5f-6658edaa06ae}, !- Inlet Port
  {93bf66bd-46bd-40a8-a02b-d12861928f84}; !- Outlet Port

OS:Connection,
  {93bf66bd-46bd-40a8-a02b-d12861928f84}, !- Handle
  {ea5ab6dd-c0f9-4d48-8b10-93d48c7f073c}, !- Name
  {213dc8a9-d385-4706-9288-c4de8f4fdab0}, !- Source Object
  3,                                      !- Outlet Port
  {c6f4771e-7541-4f91-98ff-6837e405c92b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6f4771e-7541-4f91-98ff-6837e405c92b}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {93bf66bd-46bd-40a8-a02b-d12861928f84}, !- Air Inlet Node Name
  {04855595-aeae-4a9a-9241-955e41580f01}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03c9d3b1-d697-4ba8-81d5-05da0cb20c4e}, !- Handle
  Node 102,                               !- Name
  {04855595-aeae-4a9a-9241-955e41580f01}, !- Inlet Port
  {38ae0464-688f-4250-a268-a284045d0f36}; !- Outlet Port

OS:Node,
  {d7fedc89-d336-4d5e-8774-bf9d01b620fa}, !- Handle
  Node 103,                               !- Name
  {43dc8074-c393-4229-bb0b-eeb28d0ea542}, !- Inlet Port
  {d0d32743-07b5-48cf-9997-c6df49ca8dad}; !- Outlet Port

OS:Connection,
  {38ae0464-688f-4250-a268-a284045d0f36}, !- Handle
  Connection 143,                         !- Name
  {03c9d3b1-d697-4ba8-81d5-05da0cb20c4e}, !- Source Object
  3,                                      !- Outlet Port
  {e60ab42a-bf1b-4b87-a2f8-6a2264cfa115}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43dc8074-c393-4229-bb0b-eeb28d0ea542}, !- Handle
  Connection 144,                         !- Name
  {61cf73d9-4992-4af2-a97b-47054c956cd3}, !- Source Object
  3,                                      !- Outlet Port
  {d7fedc89-d336-4d5e-8774-bf9d01b620fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d32743-07b5-48cf-9997-c6df49ca8dad}, !- Handle
  Connection 145,                         !- Name
  {d7fedc89-d336-4d5e-8774-bf9d01b620fa}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {04855595-aeae-4a9a-9241-955e41580f01}, !- Handle
  Connection 146,                         !- Name
  {c6f4771e-7541-4f91-98ff-6837e405c92b}, !- Source Object
  4,                                      !- Outlet Port
  {03c9d3b1-d697-4ba8-81d5-05da0cb20c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {add28bc1-1c92-480b-bbd5-41a79cd053a4}, !- Handle
  Air Terminal Single Duct Uncontrolled 6 Inlet Node, !- Name
  {51565f63-0a4f-4f40-9080-d2b83b6c61e2}, !- Inlet Port
  {16514f79-5fb3-47c9-9b27-449c46243b76}; !- Outlet Port

OS:Connection,
  {16514f79-5fb3-47c9-9b27-449c46243b76}, !- Handle
  {dc0f8c9c-7efb-48d1-b5da-5b53018004fa}, !- Name
  {add28bc1-1c92-480b-bbd5-41a79cd053a4}, !- Source Object
  3,                                      !- Outlet Port
  {d4a1c20e-5623-4f3e-9b92-9d2abbdb7ed3}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4a1c20e-5623-4f3e-9b92-9d2abbdb7ed3}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {16514f79-5fb3-47c9-9b27-449c46243b76}, !- Air Inlet Node Name
  {a1fa97e8-eee5-4983-ad80-8763fdaff1b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e488a9b2-2ed0-4fb7-ada0-7f7d0642cdd1}, !- Handle
  Node 104,                               !- Name
  {a1fa97e8-eee5-4983-ad80-8763fdaff1b5}, !- Inlet Port
  {38c799e0-5895-4642-8aa9-cedea2a2fba2}; !- Outlet Port

OS:Node,
  {e3edf236-f033-42d9-9961-d86f7f7f2088}, !- Handle
  Node 105,                               !- Name
  {e7c0ee3e-e248-4f22-a708-675d7781f7f4}, !- Inlet Port
  {47f4b3e6-f2c5-4908-87f7-584b8e2499d9}; !- Outlet Port

OS:Connection,
  {38c799e0-5895-4642-8aa9-cedea2a2fba2}, !- Handle
  Connection 148,                         !- Name
  {e488a9b2-2ed0-4fb7-ada0-7f7d0642cdd1}, !- Source Object
  3,                                      !- Outlet Port
  {a53020df-2a21-402b-a411-91548041048c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c0ee3e-e248-4f22-a708-675d7781f7f4}, !- Handle
  Connection 149,                         !- Name
  {8263cabb-8bad-47a2-b46e-fd628aa739eb}, !- Source Object
  3,                                      !- Outlet Port
  {e3edf236-f033-42d9-9961-d86f7f7f2088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f4b3e6-f2c5-4908-87f7-584b8e2499d9}, !- Handle
  Connection 150,                         !- Name
  {e3edf236-f033-42d9-9961-d86f7f7f2088}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d1486-ae1c-4d95-b2ad-247dfae34aa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1fa97e8-eee5-4983-ad80-8763fdaff1b5}, !- Handle
  Connection 151,                         !- Name
  {d4a1c20e-5623-4f3e-9b92-9d2abbdb7ed3}, !- Source Object
  4,                                      !- Outlet Port
  {e488a9b2-2ed0-4fb7-ada0-7f7d0642cdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dae1925a-6e93-4a06-9c6a-b3e199d24531}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  {404f6888-de8e-4f6c-9e92-cbe7348604d9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9424fb3-2aef-435b-af81-687263aad84f}, !- Supply Side Inlet Node Name
  {c4a95467-db0c-447a-aa41-d62b30a040ce}, !- Demand Side Outlet Node Name
  {e218e665-ac20-46cd-8c13-f806f4e15268}, !- Demand Side Inlet Node A
  {44d3e23d-d977-41d7-8480-a4e171c4a248}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {404f6888-de8e-4f6c-9e92-cbe7348604d9}, !- Handle
  Packaged Rooftop Air Conditioner 1 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {015a69fb-20da-4316-a41b-65e98e00658e}, !- Handle
  Node 106,                               !- Name
  {b9424fb3-2aef-435b-af81-687263aad84f}, !- Inlet Port
  {9932389c-af1d-4f1e-ac02-8a2b6de0ea65}; !- Outlet Port

OS:Node,
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Handle
  Node 107,                               !- Name
  {e76d6024-c852-41a7-8c9d-64b4ee6d967b}, !- Inlet Port
  {44d3e23d-d977-41d7-8480-a4e171c4a248}; !- Outlet Port

OS:Connection,
  {b9424fb3-2aef-435b-af81-687263aad84f}, !- Handle
  Connection 152,                         !- Name
  {dae1925a-6e93-4a06-9c6a-b3e199d24531}, !- Source Object
  7,                                      !- Outlet Port
  {015a69fb-20da-4316-a41b-65e98e00658e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d3e23d-d977-41d7-8480-a4e171c4a248}, !- Handle
  Connection 154,                         !- Name
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Source Object
  3,                                      !- Outlet Port
  {dae1925a-6e93-4a06-9c6a-b3e199d24531}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b8db04c9-363c-44bd-9b38-a83a08be2636}, !- Handle
  Node 108,                               !- Name
  {e218e665-ac20-46cd-8c13-f806f4e15268}, !- Inlet Port
  {f3fb58e7-2eb7-445a-aee8-3bdfa9284de2}; !- Outlet Port

OS:Node,
  {bc9adfde-4e94-442c-92d2-6e3110834ff8}, !- Handle
  Node 109,                               !- Name
  {41472f4f-cfdc-4e6f-8198-a45b148d9d80}, !- Inlet Port
  {c4a95467-db0c-447a-aa41-d62b30a040ce}; !- Outlet Port

OS:Node,
  {b53eb7e4-66b6-4773-becb-62c8c15b78ef}, !- Handle
  Node 110,                               !- Name
  {753aafeb-3ec6-4339-8489-1a260df9f7f6}, !- Inlet Port
  {9cb925d4-53fb-4e53-bd87-895a8939bfb8}; !- Outlet Port

OS:Connection,
  {e218e665-ac20-46cd-8c13-f806f4e15268}, !- Handle
  Connection 155,                         !- Name
  {dae1925a-6e93-4a06-9c6a-b3e199d24531}, !- Source Object
  9,                                      !- Outlet Port
  {b8db04c9-363c-44bd-9b38-a83a08be2636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a95467-db0c-447a-aa41-d62b30a040ce}, !- Handle
  Connection 156,                         !- Name
  {bc9adfde-4e94-442c-92d2-6e3110834ff8}, !- Source Object
  3,                                      !- Outlet Port
  {dae1925a-6e93-4a06-9c6a-b3e199d24531}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e70a0efb-7fbe-4fad-9643-9d39dc78b38e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f3fb58e7-2eb7-445a-aee8-3bdfa9284de2}, !- Inlet Node Name
  {9cc98317-cf65-45e0-9688-6ba2c42e7bf7}, !- Outlet Node Name 1
  {61ace66b-82cd-4c43-9919-b120505cc367}, !- Outlet Node Name 2
  {ff0d5465-bed7-4a70-bf83-77938f1e915f}, !- Outlet Node Name 3
  {67a741c8-9296-42d6-a317-760464a98412}, !- Outlet Node Name 4
  {2c65e435-fc3d-4e7f-a209-f6bc74bf78cf}, !- Outlet Node Name 5
  {186790ba-aa85-4bfc-8908-74cb841e7f31}, !- Outlet Node Name 6
  {2eea2757-30d2-4e52-a21a-0e7be5babb76}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {41472f4f-cfdc-4e6f-8198-a45b148d9d80}, !- Outlet Node Name
  {609b7223-ae45-47de-a94e-e2ea5d430936}, !- Inlet Node Name 1
  {f46b109c-0d69-40f0-90d6-828298b5defe}, !- Inlet Node Name 2
  {c92692d6-d6f7-421f-9886-e6ffb0b3034d}, !- Inlet Node Name 3
  {a59bb0e9-7c0a-4292-b5d9-28fee2b2dba3}, !- Inlet Node Name 4
  {3cd5d498-fcd5-446f-9687-35970240916b}, !- Inlet Node Name 5
  {f30f2670-2bd1-43cd-888d-3c5a1b2b853e}, !- Inlet Node Name 6
  {1d541237-40eb-441c-b3f9-f731937b9f86}; !- Inlet Node Name 7

OS:Connection,
  {f3fb58e7-2eb7-445a-aee8-3bdfa9284de2}, !- Handle
  Connection 157,                         !- Name
  {b8db04c9-363c-44bd-9b38-a83a08be2636}, !- Source Object
  3,                                      !- Outlet Port
  {e70a0efb-7fbe-4fad-9643-9d39dc78b38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41472f4f-cfdc-4e6f-8198-a45b148d9d80}, !- Handle
  Connection 160,                         !- Name
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Source Object
  2,                                      !- Outlet Port
  {bc9adfde-4e94-442c-92d2-6e3110834ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bcb39023-650b-4b61-af41-c78e8ca3b237}, !- Handle
  {dae1925a-6e93-4a06-9c6a-b3e199d24531}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {61cc1a9b-224a-4e12-980b-e821a24ce903}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a4e59d45-63a5-470c-9519-ba135d01c7c1}, !- Air Inlet Node Name
  {e76d6024-c852-41a7-8c9d-64b4ee6d967b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {1d932e8a-f906-4f28-9acf-3af3a02752d6}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {392f6866-a666-4fc6-852f-63583fbffb75}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f21d141a-c4fd-438c-8685-8a184f9625a8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31c98bd4-5621-4ceb-bbcc-8e93c86b3755}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {52b04b6d-5b3f-4e4a-8000-78c1d705be28}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6cc6e7e6-479d-43ca-982a-6fce38bde0b6}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {afab4f23-1532-4210-b72d-6cd4f4324d10}, !- Air Inlet Node Name
  {561294b0-008c-4622-823e-1cab14bc153b}, !- Air Outlet Node Name
  {1d932e8a-f906-4f28-9acf-3af3a02752d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {392f6866-a666-4fc6-852f-63583fbffb75}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f21d141a-c4fd-438c-8685-8a184f9625a8}, !- Energy Input Ratio Function of Temperature Curve Name
  {31c98bd4-5621-4ceb-bbcc-8e93c86b3755}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {52b04b6d-5b3f-4e4a-8000-78c1d705be28}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {d1086339-6f39-4695-b4a0-d12fff14951a}, !- Handle
  Setpoint Manager Mixed Air 4,           !- Name
  ,                                       !- Control Variable
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Reference Setpoint Node Name
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, !- Fan Inlet Node Name
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Fan Outlet Node Name
  {be8e4bfe-7df5-485a-a7c6-ae0b654d79a2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {d71939a2-3e6a-4ec6-83ce-2bd0d5c44283}, !- Handle
  Setpoint Manager Mixed Air 5,           !- Name
  ,                                       !- Control Variable
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Reference Setpoint Node Name
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, !- Fan Inlet Node Name
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Fan Outlet Node Name
  {8ffdc58f-cfeb-4014-bc22-cb7fef5c2224}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {fbbf71ca-b2dd-4f2d-b9ae-4cf757887e01}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  44,                                     !- Maximum Supply Air Temperature {C}
  {13361038-4602-4167-994e-3d186f7a051d}, !- Control Zone Name
  {85a4f754-39d4-4714-8b52-338bfc83d43c}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {44bd0950-c2d8-4a44-b428-73e763dfab03}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f1bdb7b-fa38-49e7-8e7f-ffc468682996}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f1bdb7b-fa38-49e7-8e7f-ffc468682996}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49376305-bc73-4399-978b-f3c758a0d0fe}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {44bd0950-c2d8-4a44-b428-73e763dfab03}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae8c2e27-3f60-41a2-84f0-94d337c6cebc}, !- Mixed Air Node Name
  {5e84c8da-55d9-4dc4-baab-c9a29a1030a3}, !- Outdoor Air Stream Node Name
  {1efc43d6-380a-440d-9287-36c8f38f233f}, !- Relief Air Stream Node Name
  {9932389c-af1d-4f1e-ac02-8a2b6de0ea65}; !- Return Air Stream Node Name

OS:Node,
  {631a268c-742a-4cb6-9d9e-760054671650}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {5e84c8da-55d9-4dc4-baab-c9a29a1030a3}; !- Outlet Port

OS:Connection,
  {5e84c8da-55d9-4dc4-baab-c9a29a1030a3}, !- Handle
  Connection 161,                         !- Name
  {631a268c-742a-4cb6-9d9e-760054671650}, !- Source Object
  3,                                      !- Outlet Port
  {49376305-bc73-4399-978b-f3c758a0d0fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6be7f0b-7a01-4ff9-b279-25bcc097acc9}, !- Handle
  Node 112,                               !- Name
  {1efc43d6-380a-440d-9287-36c8f38f233f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1efc43d6-380a-440d-9287-36c8f38f233f}, !- Handle
  Connection 162,                         !- Name
  {49376305-bc73-4399-978b-f3c758a0d0fe}, !- Source Object
  7,                                      !- Outlet Port
  {d6be7f0b-7a01-4ff9-b279-25bcc097acc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9932389c-af1d-4f1e-ac02-8a2b6de0ea65}, !- Handle
  Connection 153,                         !- Name
  {015a69fb-20da-4316-a41b-65e98e00658e}, !- Source Object
  3,                                      !- Outlet Port
  {49376305-bc73-4399-978b-f3c758a0d0fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8ffdc58f-cfeb-4014-bc22-cb7fef5c2224}, !- Handle
  Node 113,                               !- Name
  {ae8c2e27-3f60-41a2-84f0-94d337c6cebc}, !- Inlet Port
  {afab4f23-1532-4210-b72d-6cd4f4324d10}; !- Outlet Port

OS:Connection,
  {ae8c2e27-3f60-41a2-84f0-94d337c6cebc}, !- Handle
  Connection 163,                         !- Name
  {49376305-bc73-4399-978b-f3c758a0d0fe}, !- Source Object
  5,                                      !- Outlet Port
  {8ffdc58f-cfeb-4014-bc22-cb7fef5c2224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afab4f23-1532-4210-b72d-6cd4f4324d10}, !- Handle
  Connection 164,                         !- Name
  {8ffdc58f-cfeb-4014-bc22-cb7fef5c2224}, !- Source Object
  3,                                      !- Outlet Port
  {6cc6e7e6-479d-43ca-982a-6fce38bde0b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {be8e4bfe-7df5-485a-a7c6-ae0b654d79a2}, !- Handle
  Node 114,                               !- Name
  {561294b0-008c-4622-823e-1cab14bc153b}, !- Inlet Port
  {42e5426c-3579-4dd2-aeda-073448e20ed2}; !- Outlet Port

OS:Connection,
  {561294b0-008c-4622-823e-1cab14bc153b}, !- Handle
  Connection 165,                         !- Name
  {6cc6e7e6-479d-43ca-982a-6fce38bde0b6}, !- Source Object
  9,                                      !- Outlet Port
  {be8e4bfe-7df5-485a-a7c6-ae0b654d79a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76d6024-c852-41a7-8c9d-64b4ee6d967b}, !- Handle
  Connection 169,                         !- Name
  {61cc1a9b-224a-4e12-980b-e821a24ce903}, !- Source Object
  9,                                      !- Outlet Port
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdda97b5-2e7d-4a5c-9f13-9dcf462f87ef}, !- Handle
  Air Terminal Single Duct Uncontrolled 7 Inlet Node, !- Name
  {9cc98317-cf65-45e0-9688-6ba2c42e7bf7}, !- Inlet Port
  {46f6ac41-ec01-4ded-9c9a-87f7f11c484f}; !- Outlet Port

OS:Connection,
  {46f6ac41-ec01-4ded-9c9a-87f7f11c484f}, !- Handle
  {26d98e4d-3a2a-40ff-a2a6-8c18ba5083f7}, !- Name
  {cdda97b5-2e7d-4a5c-9f13-9dcf462f87ef}, !- Source Object
  3,                                      !- Outlet Port
  {36a7c843-ce26-4074-aaf2-ed54d02d708f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36a7c843-ce26-4074-aaf2-ed54d02d708f}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {46f6ac41-ec01-4ded-9c9a-87f7f11c484f}, !- Air Inlet Node Name
  {753aafeb-3ec6-4339-8489-1a260df9f7f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {753aafeb-3ec6-4339-8489-1a260df9f7f6}, !- Handle
  Connection 170,                         !- Name
  {36a7c843-ce26-4074-aaf2-ed54d02d708f}, !- Source Object
  4,                                      !- Outlet Port
  {b53eb7e4-66b6-4773-becb-62c8c15b78ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62ff46c4-a759-48b9-bd9e-d72d98e419b0}, ! Handle
  OS:Coil:Heating:Water 3,                ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9560a09c-7131-4394-9fb4-0a1d3643f833}, ! Water Inlet Node Name
  {32e7d6c0-84d8-4c6b-b524-37a68debb2a5}, ! Water Outlet Node Name
  {42e5426c-3579-4dd2-aeda-073448e20ed2}, ! Air Inlet Node Name
  {58f719f4-6860-4418-b101-134461e65e04}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, !- Handle
  Node 115,                               !- Name
  {58f719f4-6860-4418-b101-134461e65e04}, !- Inlet Port
  {a4e59d45-63a5-470c-9519-ba135d01c7c1}; !- Outlet Port

OS:Connection,
  {42e5426c-3579-4dd2-aeda-073448e20ed2}, !- Handle
  Connection 166,                         !- Name
  {be8e4bfe-7df5-485a-a7c6-ae0b654d79a2}, !- Source Object
  3,                                      !- Outlet Port
  {62ff46c4-a759-48b9-bd9e-d72d98e419b0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {58f719f4-6860-4418-b101-134461e65e04}, !- Handle
  Connection 167,                         !- Name
  {62ff46c4-a759-48b9-bd9e-d72d98e419b0}, !- Source Object
  8,                                      !- Outlet Port
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e59d45-63a5-470c-9519-ba135d01c7c1}, !- Handle
  Connection 168,                         !- Name
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, !- Source Object
  3,                                      !- Outlet Port
  {61cc1a9b-224a-4e12-980b-e821a24ce903}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {65843ef7-5a22-424d-9a03-e17487896506}, ! Handle
  OS:SetpointManager:MixedAir 2,          ! Name
  ,                                       ! Control Variable
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, ! Reference Setpoint Node Name
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, ! Fan Inlet Node Name
  {85a4f754-39d4-4714-8b52-338bfc83d43c}, ! Fan Outlet Node Name
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}; ! Setpoint Node or NodeList Name

OS:Node,
  {2b75247e-6890-48d8-8dcb-b902880efab1}, !- Handle
  Node 116,                               !- Name
  {120de904-a1fa-40ed-9445-1446809241b7}, !- Inlet Port
  {609b7223-ae45-47de-a94e-e2ea5d430936}; !- Outlet Port

OS:Connection,
  {9cb925d4-53fb-4e53-bd87-895a8939bfb8}, !- Handle
  Connection 159,                         !- Name
  {b53eb7e4-66b6-4773-becb-62c8c15b78ef}, !- Source Object
  3,                                      !- Outlet Port
  {af31c92c-1c5f-4857-91e5-618ece55d565}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {120de904-a1fa-40ed-9445-1446809241b7}, !- Handle
  Connection 171,                         !- Name
  {000fcf56-6ac7-460a-9679-653c1fefca07}, !- Source Object
  3,                                      !- Outlet Port
  {2b75247e-6890-48d8-8dcb-b902880efab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609b7223-ae45-47de-a94e-e2ea5d430936}, !- Handle
  Connection 172,                         !- Name
  {2b75247e-6890-48d8-8dcb-b902880efab1}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {046fb5cf-ea34-46da-923f-a9faa32b0a0f}, !- Handle
  Air Terminal Single Duct Uncontrolled 8 Inlet Node, !- Name
  {61ace66b-82cd-4c43-9919-b120505cc367}, !- Inlet Port
  {db311ed6-2d80-40a0-9b94-6b09f7716ac5}; !- Outlet Port

OS:Connection,
  {db311ed6-2d80-40a0-9b94-6b09f7716ac5}, !- Handle
  {dde9e667-b95c-42f7-8a5d-cb18a528ad23}, !- Name
  {046fb5cf-ea34-46da-923f-a9faa32b0a0f}, !- Source Object
  3,                                      !- Outlet Port
  {7daa3367-5463-4b8f-bd3e-b847428de95c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7daa3367-5463-4b8f-bd3e-b847428de95c}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {db311ed6-2d80-40a0-9b94-6b09f7716ac5}, !- Air Inlet Node Name
  {e5533f20-20c0-40e0-a460-e83715dfe5d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9a99049-13f2-4948-8072-36b3270e306b}, !- Handle
  Node 117,                               !- Name
  {e5533f20-20c0-40e0-a460-e83715dfe5d1}, !- Inlet Port
  {9ab4ee99-d415-4cdc-a8ba-467449e3d3e1}; !- Outlet Port

OS:Node,
  {a6a6b68f-e395-459f-a05d-763f6c618da8}, !- Handle
  Node 118,                               !- Name
  {a631c91f-b30b-4363-b8a3-a4ce62385415}, !- Inlet Port
  {f46b109c-0d69-40f0-90d6-828298b5defe}; !- Outlet Port

OS:Connection,
  {9ab4ee99-d415-4cdc-a8ba-467449e3d3e1}, !- Handle
  Connection 174,                         !- Name
  {f9a99049-13f2-4948-8072-36b3270e306b}, !- Source Object
  3,                                      !- Outlet Port
  {85b57cb7-9c24-44e3-81fc-9db08595b6f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a631c91f-b30b-4363-b8a3-a4ce62385415}, !- Handle
  Connection 175,                         !- Name
  {4476edbb-e4f5-41fb-9a6b-1947f701bfb9}, !- Source Object
  3,                                      !- Outlet Port
  {a6a6b68f-e395-459f-a05d-763f6c618da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46b109c-0d69-40f0-90d6-828298b5defe}, !- Handle
  Connection 176,                         !- Name
  {a6a6b68f-e395-459f-a05d-763f6c618da8}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e5533f20-20c0-40e0-a460-e83715dfe5d1}, !- Handle
  Connection 177,                         !- Name
  {7daa3367-5463-4b8f-bd3e-b847428de95c}, !- Source Object
  4,                                      !- Outlet Port
  {f9a99049-13f2-4948-8072-36b3270e306b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {716b4403-65bd-4cfc-b86c-b7541cf996ca}, !- Handle
  Air Terminal Single Duct Uncontrolled 9 Inlet Node, !- Name
  {ff0d5465-bed7-4a70-bf83-77938f1e915f}, !- Inlet Port
  {251f4964-0838-407d-a16a-0e006465bd44}; !- Outlet Port

OS:Connection,
  {251f4964-0838-407d-a16a-0e006465bd44}, !- Handle
  {49cbf260-c283-425a-ab26-ac500928f811}, !- Name
  {716b4403-65bd-4cfc-b86c-b7541cf996ca}, !- Source Object
  3,                                      !- Outlet Port
  {6c13feb2-df0c-419e-8be4-859e117a32f6}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c13feb2-df0c-419e-8be4-859e117a32f6}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {251f4964-0838-407d-a16a-0e006465bd44}, !- Air Inlet Node Name
  {b8444be4-8ac5-4f54-ab2a-a0b4207f6e5d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89a3bb55-253e-4df7-a77f-1f60e66f0eaf}, !- Handle
  Node 119,                               !- Name
  {b8444be4-8ac5-4f54-ab2a-a0b4207f6e5d}, !- Inlet Port
  {e28664ac-9434-4b8a-a6af-23a0d0235b28}; !- Outlet Port

OS:Node,
  {b1044b46-6e69-43fb-84b1-ea04d87f70ac}, !- Handle
  Node 120,                               !- Name
  {aa0f8d2b-6caf-49f5-ad1b-899fb47c1a22}, !- Inlet Port
  {c92692d6-d6f7-421f-9886-e6ffb0b3034d}; !- Outlet Port

OS:Connection,
  {e28664ac-9434-4b8a-a6af-23a0d0235b28}, !- Handle
  Connection 179,                         !- Name
  {89a3bb55-253e-4df7-a77f-1f60e66f0eaf}, !- Source Object
  3,                                      !- Outlet Port
  {5b816058-1008-4101-891b-98bc2c51821b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa0f8d2b-6caf-49f5-ad1b-899fb47c1a22}, !- Handle
  Connection 180,                         !- Name
  {6cae168a-df48-47bb-a8f9-1e4187768c62}, !- Source Object
  3,                                      !- Outlet Port
  {b1044b46-6e69-43fb-84b1-ea04d87f70ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92692d6-d6f7-421f-9886-e6ffb0b3034d}, !- Handle
  Connection 181,                         !- Name
  {b1044b46-6e69-43fb-84b1-ea04d87f70ac}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8444be4-8ac5-4f54-ab2a-a0b4207f6e5d}, !- Handle
  Connection 182,                         !- Name
  {6c13feb2-df0c-419e-8be4-859e117a32f6}, !- Source Object
  4,                                      !- Outlet Port
  {89a3bb55-253e-4df7-a77f-1f60e66f0eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd96452b-99a9-482f-8999-fd847c148096}, !- Handle
  Air Terminal Single Duct Uncontrolled 10 Inlet Node, !- Name
  {67a741c8-9296-42d6-a317-760464a98412}, !- Inlet Port
  {8db4cc6b-8459-4b71-8b0b-493dd40ec23a}; !- Outlet Port

OS:Connection,
  {8db4cc6b-8459-4b71-8b0b-493dd40ec23a}, !- Handle
  {0f84b2a8-6712-4f47-aaaf-82ee51fcfb06}, !- Name
  {dd96452b-99a9-482f-8999-fd847c148096}, !- Source Object
  3,                                      !- Outlet Port
  {9da6a32f-c7a1-4c54-8155-c93e310978d1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9da6a32f-c7a1-4c54-8155-c93e310978d1}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {8db4cc6b-8459-4b71-8b0b-493dd40ec23a}, !- Air Inlet Node Name
  {739364d9-520a-4cce-92f0-741065737cc6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bdb2385-d694-4b2d-9414-5471dd65a52c}, !- Handle
  Node 121,                               !- Name
  {739364d9-520a-4cce-92f0-741065737cc6}, !- Inlet Port
  {9c31873d-4696-4652-aa27-27996419706d}; !- Outlet Port

OS:Node,
  {15c417ec-5ad6-4728-be89-2f30c169178c}, !- Handle
  Node 122,                               !- Name
  {bdac0774-f810-4ade-aaf8-f0d2df072ea7}, !- Inlet Port
  {a59bb0e9-7c0a-4292-b5d9-28fee2b2dba3}; !- Outlet Port

OS:Connection,
  {9c31873d-4696-4652-aa27-27996419706d}, !- Handle
  Connection 184,                         !- Name
  {5bdb2385-d694-4b2d-9414-5471dd65a52c}, !- Source Object
  3,                                      !- Outlet Port
  {8d43f8b9-d3fd-4253-bfa0-a16341dcdbd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdac0774-f810-4ade-aaf8-f0d2df072ea7}, !- Handle
  Connection 185,                         !- Name
  {96dcf24c-6e28-4e1d-b575-14b544218b57}, !- Source Object
  3,                                      !- Outlet Port
  {15c417ec-5ad6-4728-be89-2f30c169178c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59bb0e9-7c0a-4292-b5d9-28fee2b2dba3}, !- Handle
  Connection 186,                         !- Name
  {15c417ec-5ad6-4728-be89-2f30c169178c}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {739364d9-520a-4cce-92f0-741065737cc6}, !- Handle
  Connection 187,                         !- Name
  {9da6a32f-c7a1-4c54-8155-c93e310978d1}, !- Source Object
  4,                                      !- Outlet Port
  {5bdb2385-d694-4b2d-9414-5471dd65a52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17e14628-6d9d-4ab6-af74-a42102a7fd32}, !- Handle
  Air Terminal Single Duct Uncontrolled 11 Inlet Node, !- Name
  {2c65e435-fc3d-4e7f-a209-f6bc74bf78cf}, !- Inlet Port
  {5bae9d6f-ea71-414a-b887-5d546c1aea06}; !- Outlet Port

OS:Connection,
  {5bae9d6f-ea71-414a-b887-5d546c1aea06}, !- Handle
  {0f972c91-4f12-4b6d-9e2d-85b093612cf4}, !- Name
  {17e14628-6d9d-4ab6-af74-a42102a7fd32}, !- Source Object
  3,                                      !- Outlet Port
  {3303980c-3b16-493e-ab62-57326fac582c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3303980c-3b16-493e-ab62-57326fac582c}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {5bae9d6f-ea71-414a-b887-5d546c1aea06}, !- Air Inlet Node Name
  {eebdbdeb-d119-4697-8468-43d1580c3016}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb203f37-dfb5-48b1-8f07-5c055e5cf83a}, !- Handle
  Node 123,                               !- Name
  {eebdbdeb-d119-4697-8468-43d1580c3016}, !- Inlet Port
  {6cfef9f8-be60-45d3-8abf-fd6db8c38627}; !- Outlet Port

OS:Node,
  {1fc26c44-4c03-4e39-8621-d38b40166e08}, !- Handle
  Node 124,                               !- Name
  {c851cf19-3d75-4465-b5b6-d2e235d24661}, !- Inlet Port
  {3cd5d498-fcd5-446f-9687-35970240916b}; !- Outlet Port

OS:Connection,
  {6cfef9f8-be60-45d3-8abf-fd6db8c38627}, !- Handle
  Connection 189,                         !- Name
  {bb203f37-dfb5-48b1-8f07-5c055e5cf83a}, !- Source Object
  3,                                      !- Outlet Port
  {bdfd70b4-ec29-4b89-8212-c201d96ff61f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c851cf19-3d75-4465-b5b6-d2e235d24661}, !- Handle
  Connection 190,                         !- Name
  {2d5cf083-d25e-45ce-9b68-6739a8e217f5}, !- Source Object
  3,                                      !- Outlet Port
  {1fc26c44-4c03-4e39-8621-d38b40166e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd5d498-fcd5-446f-9687-35970240916b}, !- Handle
  Connection 191,                         !- Name
  {1fc26c44-4c03-4e39-8621-d38b40166e08}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {eebdbdeb-d119-4697-8468-43d1580c3016}, !- Handle
  Connection 192,                         !- Name
  {3303980c-3b16-493e-ab62-57326fac582c}, !- Source Object
  4,                                      !- Outlet Port
  {bb203f37-dfb5-48b1-8f07-5c055e5cf83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b3f43d2-8dd2-4715-92e6-9fa35d6f98d2}, !- Handle
  Air Terminal Single Duct Uncontrolled 12 Inlet Node, !- Name
  {186790ba-aa85-4bfc-8908-74cb841e7f31}, !- Inlet Port
  {a1e11546-8202-43d9-a01f-1d7ee4fc1c72}; !- Outlet Port

OS:Connection,
  {a1e11546-8202-43d9-a01f-1d7ee4fc1c72}, !- Handle
  {399f7268-38fb-48c5-ac46-fa0e3dcfffb2}, !- Name
  {6b3f43d2-8dd2-4715-92e6-9fa35d6f98d2}, !- Source Object
  3,                                      !- Outlet Port
  {a5777100-3275-43a7-8cbf-cd0fd3bee3e9}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5777100-3275-43a7-8cbf-cd0fd3bee3e9}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {a1e11546-8202-43d9-a01f-1d7ee4fc1c72}, !- Air Inlet Node Name
  {a43e4f7c-5ded-4f72-9bc5-4c61665e0006}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb3ffbc8-ddc0-48db-bb02-9a97f8098220}, !- Handle
  Node 125,                               !- Name
  {a43e4f7c-5ded-4f72-9bc5-4c61665e0006}, !- Inlet Port
  {b26e28c5-afb0-4078-801d-150aa99a695d}; !- Outlet Port

OS:Node,
  {85416a36-7195-43c6-93d3-b24775a8e573}, !- Handle
  Node 126,                               !- Name
  {2bc4d49f-8e00-4624-b789-45df28093cd9}, !- Inlet Port
  {f30f2670-2bd1-43cd-888d-3c5a1b2b853e}; !- Outlet Port

OS:Connection,
  {b26e28c5-afb0-4078-801d-150aa99a695d}, !- Handle
  Connection 194,                         !- Name
  {cb3ffbc8-ddc0-48db-bb02-9a97f8098220}, !- Source Object
  3,                                      !- Outlet Port
  {80ab81d9-1663-4ed5-8617-9f6ec63847ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bc4d49f-8e00-4624-b789-45df28093cd9}, !- Handle
  Connection 195,                         !- Name
  {5b65057b-f4c4-4209-82e5-73bb0c9c1950}, !- Source Object
  3,                                      !- Outlet Port
  {85416a36-7195-43c6-93d3-b24775a8e573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30f2670-2bd1-43cd-888d-3c5a1b2b853e}, !- Handle
  Connection 196,                         !- Name
  {85416a36-7195-43c6-93d3-b24775a8e573}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a43e4f7c-5ded-4f72-9bc5-4c61665e0006}, !- Handle
  Connection 197,                         !- Name
  {a5777100-3275-43a7-8cbf-cd0fd3bee3e9}, !- Source Object
  4,                                      !- Outlet Port
  {cb3ffbc8-ddc0-48db-bb02-9a97f8098220}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f545e677-83a3-451b-8aa4-5365e21bce5a}, !- Handle
  Air Terminal Single Duct Uncontrolled 13 Inlet Node, !- Name
  {2eea2757-30d2-4e52-a21a-0e7be5babb76}, !- Inlet Port
  {be167395-8c67-4b35-9380-145f3aafd935}; !- Outlet Port

OS:Connection,
  {be167395-8c67-4b35-9380-145f3aafd935}, !- Handle
  {56a73bf3-bd9f-442e-9991-079a0aa47787}, !- Name
  {f545e677-83a3-451b-8aa4-5365e21bce5a}, !- Source Object
  3,                                      !- Outlet Port
  {26541fad-55fb-44a5-8863-dc9b39479dec}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26541fad-55fb-44a5-8863-dc9b39479dec}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {be167395-8c67-4b35-9380-145f3aafd935}, !- Air Inlet Node Name
  {98c26ac7-9472-4306-881c-0eea082a8606}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75e82565-10cd-4330-b14a-5972435803da}, !- Handle
  Node 127,                               !- Name
  {98c26ac7-9472-4306-881c-0eea082a8606}, !- Inlet Port
  {fefe8e14-f7bc-4578-a4ea-c92b546bffb0}; !- Outlet Port

OS:Node,
  {53f35050-b0ea-455f-9783-7a938f3986ec}, !- Handle
  Node 128,                               !- Name
  {e9c9e8f9-6099-4270-9245-021dcc5ee3a2}, !- Inlet Port
  {1d541237-40eb-441c-b3f9-f731937b9f86}; !- Outlet Port

OS:Connection,
  {fefe8e14-f7bc-4578-a4ea-c92b546bffb0}, !- Handle
  Connection 199,                         !- Name
  {75e82565-10cd-4330-b14a-5972435803da}, !- Source Object
  3,                                      !- Outlet Port
  {997281d2-b738-4df8-849a-ff4112edaeee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9c9e8f9-6099-4270-9245-021dcc5ee3a2}, !- Handle
  Connection 200,                         !- Name
  {fdaf83d5-e6de-4ba4-a54e-44b19181a6d7}, !- Source Object
  3,                                      !- Outlet Port
  {53f35050-b0ea-455f-9783-7a938f3986ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d541237-40eb-441c-b3f9-f731937b9f86}, !- Handle
  Connection 201,                         !- Name
  {53f35050-b0ea-455f-9783-7a938f3986ec}, !- Source Object
  3,                                      !- Outlet Port
  {1d146bcd-d3e9-423a-a711-989bf9a2269e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {98c26ac7-9472-4306-881c-0eea082a8606}, !- Handle
  Connection 202,                         !- Name
  {26541fad-55fb-44a5-8863-dc9b39479dec}, !- Source Object
  4,                                      !- Outlet Port
  {75e82565-10cd-4330-b14a-5972435803da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6895006-c3d1-411d-8748-33448b761307}, !- Handle
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  {7116bb0d-2543-4b3f-82d3-4af5f1b490bd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d9012e54-e692-49b3-870b-f40b396e8440}, !- Supply Side Inlet Node Name
  {78a18a3e-6048-49ed-974f-01868baff1bb}, !- Demand Side Outlet Node Name
  {9b5777e8-725c-4364-bc4a-d4b4f74e52eb}, !- Demand Side Inlet Node A
  {5e45a870-a534-4dbf-bde3-7af743b3da9f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {7116bb0d-2543-4b3f-82d3-4af5f1b490bd}, !- Handle
  Packaged Rooftop Air Conditioner 2 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {fe876976-3cbc-43aa-8ec4-9dcf1d9e17ee}, !- Handle
  Node 129,                               !- Name
  {d9012e54-e692-49b3-870b-f40b396e8440}, !- Inlet Port
  {929f2dfa-5445-4034-8d92-eef3be6260ca}; !- Outlet Port

OS:Node,
  {f6cd726c-64ab-4e94-8181-bdab7914a336}, !- Handle
  Node 130,                               !- Name
  {27e5ee3b-a46a-4799-a753-8d6a9be63ec5}, !- Inlet Port
  {5e45a870-a534-4dbf-bde3-7af743b3da9f}; !- Outlet Port

OS:Connection,
  {d9012e54-e692-49b3-870b-f40b396e8440}, !- Handle
  Connection 203,                         !- Name
  {d6895006-c3d1-411d-8748-33448b761307}, !- Source Object
  7,                                      !- Outlet Port
  {fe876976-3cbc-43aa-8ec4-9dcf1d9e17ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e45a870-a534-4dbf-bde3-7af743b3da9f}, !- Handle
  Connection 205,                         !- Name
  {f6cd726c-64ab-4e94-8181-bdab7914a336}, !- Source Object
  3,                                      !- Outlet Port
  {d6895006-c3d1-411d-8748-33448b761307}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3d555eb8-9ef5-4ee3-b2a4-67594896f399}, !- Handle
  Node 131,                               !- Name
  {9b5777e8-725c-4364-bc4a-d4b4f74e52eb}, !- Inlet Port
  {9575688c-e0a3-4e5a-bf12-6171d3aa4275}; !- Outlet Port

OS:Node,
  {b0cfc284-7c53-4a83-ba15-b04d8a8ac229}, !- Handle
  Node 132,                               !- Name
  {8fb24de7-f609-440b-9c3c-5c481aacdbf4}, !- Inlet Port
  {78a18a3e-6048-49ed-974f-01868baff1bb}; !- Outlet Port

OS:Node,
  {13ced136-b66f-4ef1-8c96-5bbdd11f8c75}, !- Handle
  Node 133,                               !- Name
  {1fa8ca5d-d4f7-47e8-b22b-60eb569780ad}, !- Inlet Port
  {9fb97cea-9112-4237-bbe1-fda0f5e42519}; !- Outlet Port

OS:Connection,
  {9b5777e8-725c-4364-bc4a-d4b4f74e52eb}, !- Handle
  Connection 206,                         !- Name
  {d6895006-c3d1-411d-8748-33448b761307}, !- Source Object
  9,                                      !- Outlet Port
  {3d555eb8-9ef5-4ee3-b2a4-67594896f399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a18a3e-6048-49ed-974f-01868baff1bb}, !- Handle
  Connection 207,                         !- Name
  {b0cfc284-7c53-4a83-ba15-b04d8a8ac229}, !- Source Object
  3,                                      !- Outlet Port
  {d6895006-c3d1-411d-8748-33448b761307}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2829247-15b6-4270-acce-2bf1206741cb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9575688c-e0a3-4e5a-bf12-6171d3aa4275}, !- Inlet Node Name
  {3cdf524c-2a30-473d-a61a-ed7fea0f42df}, !- Outlet Node Name 1
  {9133fbe3-d552-4694-b9ad-37eb733b66c3}, !- Outlet Node Name 2
  {25f9ae76-2e61-4b9a-a011-0d71a949765c}, !- Outlet Node Name 3
  {799218d2-8d44-41ba-bc87-016f8d318211}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {b1eb1000-0dcc-4dd2-b04c-2bd32a54dc5d}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8fb24de7-f609-440b-9c3c-5c481aacdbf4}, !- Outlet Node Name
  {7131d359-aa69-49aa-9d1c-e9b7ddc5817b}, !- Inlet Node Name 1
  {4110ac2a-517f-4f0f-82fb-c12d36ff3e4f}, !- Inlet Node Name 2
  {f87a8bce-892c-4e64-b601-d1faeb110f38}, !- Inlet Node Name 3
  {7d0455a1-b782-46d8-a4d3-8f892b6ec38e}; !- Inlet Node Name 4

OS:Connection,
  {9575688c-e0a3-4e5a-bf12-6171d3aa4275}, !- Handle
  Connection 208,                         !- Name
  {3d555eb8-9ef5-4ee3-b2a4-67594896f399}, !- Source Object
  3,                                      !- Outlet Port
  {f2829247-15b6-4270-acce-2bf1206741cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb24de7-f609-440b-9c3c-5c481aacdbf4}, !- Handle
  Connection 211,                         !- Name
  {b1eb1000-0dcc-4dd2-b04c-2bd32a54dc5d}, !- Source Object
  2,                                      !- Outlet Port
  {b0cfc284-7c53-4a83-ba15-b04d8a8ac229}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dfd65988-cdb0-4e48-b424-1a9ff2c4f44c}, !- Handle
  {d6895006-c3d1-411d-8748-33448b761307}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7a472a36-2f0c-44e0-a961-852c32c6626f}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b7e18ec8-59a7-4db1-b710-67d68b326f4a}, !- Air Inlet Node Name
  {27e5ee3b-a46a-4799-a753-8d6a9be63ec5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:SetpointManager:MixedAir,
  {bf6f9a4e-e89d-40fd-bc2b-0d414a8c5d36}, !- Handle
  Setpoint Manager Mixed Air 7,           !- Name
  ,                                       !- Control Variable
  {f6cd726c-64ab-4e94-8181-bdab7914a336}, !- Reference Setpoint Node Name
  {9a165ddd-b0e4-4285-8f48-45d178abcf30}, !- Fan Inlet Node Name
  {f6cd726c-64ab-4e94-8181-bdab7914a336}, !- Fan Outlet Node Name
  {9a165ddd-b0e4-4285-8f48-45d178abcf30}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {366ae91e-a7c8-4c9e-812a-ce69a3b00c59}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  44,                                     !- Maximum Supply Air Temperature {C}
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- Control Zone Name
  {f6cd726c-64ab-4e94-8181-bdab7914a336}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {b5bb1561-9742-4de8-9340-fb080248cf30}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b97198d4-5bc0-43e4-998c-2ac7e3886fff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b97198d4-5bc0-43e4-998c-2ac7e3886fff}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78e9661a-c5b3-48ff-b7e2-c34059febfdc}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {b5bb1561-9742-4de8-9340-fb080248cf30}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01c00c29-4ebd-40d1-a9cc-32e48c0c59cf}, !- Mixed Air Node Name
  {3ffcbbcd-4bef-40b5-98f0-78d0ae64be8d}, !- Outdoor Air Stream Node Name
  {69a813f6-1e25-4187-a89f-4b6b19c012f7}, !- Relief Air Stream Node Name
  {929f2dfa-5445-4034-8d92-eef3be6260ca}; !- Return Air Stream Node Name

OS:Node,
  {b9e6e554-664a-4895-96f4-7e28ade5a50e}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  {3ffcbbcd-4bef-40b5-98f0-78d0ae64be8d}; !- Outlet Port

OS:Connection,
  {3ffcbbcd-4bef-40b5-98f0-78d0ae64be8d}, !- Handle
  Connection 212,                         !- Name
  {b9e6e554-664a-4895-96f4-7e28ade5a50e}, !- Source Object
  3,                                      !- Outlet Port
  {78e9661a-c5b3-48ff-b7e2-c34059febfdc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e34c55e-375d-485d-a746-1a64afad888e}, !- Handle
  Node 135,                               !- Name
  {69a813f6-1e25-4187-a89f-4b6b19c012f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69a813f6-1e25-4187-a89f-4b6b19c012f7}, !- Handle
  Connection 213,                         !- Name
  {78e9661a-c5b3-48ff-b7e2-c34059febfdc}, !- Source Object
  7,                                      !- Outlet Port
  {6e34c55e-375d-485d-a746-1a64afad888e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929f2dfa-5445-4034-8d92-eef3be6260ca}, !- Handle
  Connection 204,                         !- Name
  {fe876976-3cbc-43aa-8ec4-9dcf1d9e17ee}, !- Source Object
  3,                                      !- Outlet Port
  {78e9661a-c5b3-48ff-b7e2-c34059febfdc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9a165ddd-b0e4-4285-8f48-45d178abcf30}, !- Handle
  Node 136,                               !- Name
  {01c00c29-4ebd-40d1-a9cc-32e48c0c59cf}, !- Inlet Port
  {d9e88016-c03a-402f-9a67-886d31f946df}; !- Outlet Port

OS:Connection,
  {01c00c29-4ebd-40d1-a9cc-32e48c0c59cf}, !- Handle
  Connection 214,                         !- Name
  {78e9661a-c5b3-48ff-b7e2-c34059febfdc}, !- Source Object
  5,                                      !- Outlet Port
  {9a165ddd-b0e4-4285-8f48-45d178abcf30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e5ee3b-a46a-4799-a753-8d6a9be63ec5}, !- Handle
  Connection 220,                         !- Name
  {7a472a36-2f0c-44e0-a961-852c32c6626f}, !- Source Object
  9,                                      !- Outlet Port
  {f6cd726c-64ab-4e94-8181-bdab7914a336}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {706db55c-5e33-4b50-bb5c-6c96dc3bf085}, !- Handle
  Air Terminal Single Duct Uncontrolled 14 Inlet Node, !- Name
  {3cdf524c-2a30-473d-a61a-ed7fea0f42df}, !- Inlet Port
  {9adcce66-aead-478c-bc2f-f6db0f788821}; !- Outlet Port

OS:Connection,
  {9adcce66-aead-478c-bc2f-f6db0f788821}, !- Handle
  {5fed4ebb-6693-4e96-83b0-d6162eb492da}, !- Name
  {706db55c-5e33-4b50-bb5c-6c96dc3bf085}, !- Source Object
  3,                                      !- Outlet Port
  {144fb45e-720a-4940-af00-33633ad1e1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {144fb45e-720a-4940-af00-33633ad1e1e4}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {9adcce66-aead-478c-bc2f-f6db0f788821}, !- Air Inlet Node Name
  {1fa8ca5d-d4f7-47e8-b22b-60eb569780ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {1fa8ca5d-d4f7-47e8-b22b-60eb569780ad}, !- Handle
  Connection 221,                         !- Name
  {144fb45e-720a-4940-af00-33633ad1e1e4}, !- Source Object
  4,                                      !- Outlet Port
  {13ced136-b66f-4ef1-8c96-5bbdd11f8c75}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28e30f1a-c9af-416e-abc0-1f099b2cddc7}, !- Handle
  Packaged Rooftop Air Conditioner 3,     !- Name
  ,                                       !- Controller List Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  {cd9a8843-74b2-4123-bce8-f522d870f2a7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23d97980-f3e7-4598-9a02-770959d5ff61}, !- Supply Side Inlet Node Name
  {f375bd92-9cf9-49eb-a85c-12be2ba96bd2}, !- Demand Side Outlet Node Name
  {3460cd8d-07a2-4e7a-9661-d8e805a693e9}, !- Demand Side Inlet Node A
  {9542795f-8958-4e8c-a36b-7b5ae5510dca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {cd9a8843-74b2-4123-bce8-f522d870f2a7}, !- Handle
  Packaged Rooftop Air Conditioner 3 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {3678dab0-3d97-410e-af69-64d5f7b0a7ba}, !- Handle
  Node 137,                               !- Name
  {23d97980-f3e7-4598-9a02-770959d5ff61}, !- Inlet Port
  {697421f2-4a78-4ed1-a007-a50b4dae77e6}; !- Outlet Port

OS:Node,
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Handle
  Node 138,                               !- Name
  {f6c0e962-00d1-4e6a-80bc-7b01cb812418}, !- Inlet Port
  {9542795f-8958-4e8c-a36b-7b5ae5510dca}; !- Outlet Port

OS:Connection,
  {23d97980-f3e7-4598-9a02-770959d5ff61}, !- Handle
  Connection 216,                         !- Name
  {28e30f1a-c9af-416e-abc0-1f099b2cddc7}, !- Source Object
  7,                                      !- Outlet Port
  {3678dab0-3d97-410e-af69-64d5f7b0a7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9542795f-8958-4e8c-a36b-7b5ae5510dca}, !- Handle
  Connection 218,                         !- Name
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Source Object
  3,                                      !- Outlet Port
  {28e30f1a-c9af-416e-abc0-1f099b2cddc7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ea98046d-908e-4eed-8fd7-306157922dd7}, !- Handle
  Node 139,                               !- Name
  {3460cd8d-07a2-4e7a-9661-d8e805a693e9}, !- Inlet Port
  {f900f6d2-c1d1-4374-81c6-61f49647fe54}; !- Outlet Port

OS:Node,
  {e1ebada6-c35d-425f-90eb-65d993cbdb3c}, !- Handle
  Node 140,                               !- Name
  {3a3917fe-d006-4c80-bbfd-c1c14005e789}, !- Inlet Port
  {f375bd92-9cf9-49eb-a85c-12be2ba96bd2}; !- Outlet Port

OS:Node,
  {5d7ef215-2118-4e42-a091-b5d19e507eda}, !- Handle
  Node 141,                               !- Name
  {15abc54f-72a9-4ae2-8465-8168edf9aad6}, !- Inlet Port
  {b3a45229-6111-43aa-9d30-dffd75fca87b}; !- Outlet Port

OS:Connection,
  {3460cd8d-07a2-4e7a-9661-d8e805a693e9}, !- Handle
  Connection 219,                         !- Name
  {28e30f1a-c9af-416e-abc0-1f099b2cddc7}, !- Source Object
  9,                                      !- Outlet Port
  {ea98046d-908e-4eed-8fd7-306157922dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f375bd92-9cf9-49eb-a85c-12be2ba96bd2}, !- Handle
  Connection 222,                         !- Name
  {e1ebada6-c35d-425f-90eb-65d993cbdb3c}, !- Source Object
  3,                                      !- Outlet Port
  {28e30f1a-c9af-416e-abc0-1f099b2cddc7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {500443f4-5cd5-415d-8986-d5c8273d38ff}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f900f6d2-c1d1-4374-81c6-61f49647fe54}, !- Inlet Node Name
  {f2e8bd98-73e7-4dd4-baf1-39646d6297c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ffc13ec0-06ce-4ef2-a90c-e7ab089fa757}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {3a3917fe-d006-4c80-bbfd-c1c14005e789}, !- Outlet Node Name
  {180aa596-98bf-4944-b358-9d91bb243807}; !- Inlet Node Name 1

OS:Connection,
  {f900f6d2-c1d1-4374-81c6-61f49647fe54}, !- Handle
  Connection 223,                         !- Name
  {ea98046d-908e-4eed-8fd7-306157922dd7}, !- Source Object
  3,                                      !- Outlet Port
  {500443f4-5cd5-415d-8986-d5c8273d38ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3917fe-d006-4c80-bbfd-c1c14005e789}, !- Handle
  Connection 226,                         !- Name
  {ffc13ec0-06ce-4ef2-a90c-e7ab089fa757}, !- Source Object
  2,                                      !- Outlet Port
  {e1ebada6-c35d-425f-90eb-65d993cbdb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41439817-d35e-44ea-92b7-dad98ff7096b}, !- Handle
  {28e30f1a-c9af-416e-abc0-1f099b2cddc7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {aae8118c-efab-4aac-a738-75fe1a2209f9}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5462bb77-6edb-4dba-84bc-f5df46022353}, !- Air Inlet Node Name
  {f6c0e962-00d1-4e6a-80bc-7b01cb812418}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {46cea1c6-0540-483b-af41-efe17099418a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35b3a7b5-15f2-4826-a77e-188176ce4fff}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ff0e47a-12a3-42b8-b16a-f89347db6d1f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3be3194-11f0-49fa-b483-ba992a60947c}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {80698544-6686-4922-9585-43286aff691a}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ca44f82d-4ba6-4c2c-8eba-066a54e0fd72}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {025097b1-be3c-4e0a-8754-29a7f087fe04}, !- Air Inlet Node Name
  {03b4eb7e-9dd2-477b-9df0-260cc980b45b}, !- Air Outlet Node Name
  {46cea1c6-0540-483b-af41-efe17099418a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35b3a7b5-15f2-4826-a77e-188176ce4fff}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ff0e47a-12a3-42b8-b16a-f89347db6d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f3be3194-11f0-49fa-b483-ba992a60947c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {80698544-6686-4922-9585-43286aff691a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {89277522-67bd-4464-901e-7565a7e64468}, !- Handle
  Setpoint Manager Mixed Air 6,           !- Name
  ,                                       !- Control Variable
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Reference Setpoint Node Name
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, !- Fan Inlet Node Name
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Fan Outlet Node Name
  {e525a664-a95f-405b-9e6d-402b93dffa10}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {50f2d02e-c75f-4ca3-8991-607235739d86}, !- Handle
  Setpoint Manager Mixed Air 8,           !- Name
  ,                                       !- Control Variable
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Reference Setpoint Node Name
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, !- Fan Inlet Node Name
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Fan Outlet Node Name
  {ea467a0b-a89e-4966-b930-1d77aa0dad25}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {cd0a704d-1f49-4ae4-af3a-646138f9850a}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  44,                                     !- Maximum Supply Air Temperature {C}
  {08d30cf2-db0e-4cb8-a743-960851396095}, !- Control Zone Name
  {8e2e3104-cf33-4266-b75b-a997b62dd679}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {079a4627-8b2b-43ef-8100-25c658c7f819}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb7a87c0-e0cc-4580-a1d9-9757bd07f1a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb7a87c0-e0cc-4580-a1d9-9757bd07f1a5}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9b59952-e1ab-4c7c-b472-f7ddc1111841}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {079a4627-8b2b-43ef-8100-25c658c7f819}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38c23266-500e-4d85-a0cc-5773b7d3fbb8}, !- Mixed Air Node Name
  {0d43a5c2-490e-493b-ac89-c5dc50024547}, !- Outdoor Air Stream Node Name
  {106bc33d-7394-4290-a54a-9334e0516bdb}, !- Relief Air Stream Node Name
  {697421f2-4a78-4ed1-a007-a50b4dae77e6}; !- Return Air Stream Node Name

OS:Node,
  {b655a09c-579e-4ec5-b19c-bd9fb375619d}, !- Handle
  Node 142,                               !- Name
  ,                                       !- Inlet Port
  {0d43a5c2-490e-493b-ac89-c5dc50024547}; !- Outlet Port

OS:Connection,
  {0d43a5c2-490e-493b-ac89-c5dc50024547}, !- Handle
  Connection 227,                         !- Name
  {b655a09c-579e-4ec5-b19c-bd9fb375619d}, !- Source Object
  3,                                      !- Outlet Port
  {d9b59952-e1ab-4c7c-b472-f7ddc1111841}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {187903a0-2714-49f8-8367-288846d76619}, !- Handle
  Node 143,                               !- Name
  {106bc33d-7394-4290-a54a-9334e0516bdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {106bc33d-7394-4290-a54a-9334e0516bdb}, !- Handle
  Connection 228,                         !- Name
  {d9b59952-e1ab-4c7c-b472-f7ddc1111841}, !- Source Object
  7,                                      !- Outlet Port
  {187903a0-2714-49f8-8367-288846d76619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697421f2-4a78-4ed1-a007-a50b4dae77e6}, !- Handle
  Connection 217,                         !- Name
  {3678dab0-3d97-410e-af69-64d5f7b0a7ba}, !- Source Object
  3,                                      !- Outlet Port
  {d9b59952-e1ab-4c7c-b472-f7ddc1111841}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ea467a0b-a89e-4966-b930-1d77aa0dad25}, !- Handle
  Node 144,                               !- Name
  {38c23266-500e-4d85-a0cc-5773b7d3fbb8}, !- Inlet Port
  {025097b1-be3c-4e0a-8754-29a7f087fe04}; !- Outlet Port

OS:Connection,
  {38c23266-500e-4d85-a0cc-5773b7d3fbb8}, !- Handle
  Connection 229,                         !- Name
  {d9b59952-e1ab-4c7c-b472-f7ddc1111841}, !- Source Object
  5,                                      !- Outlet Port
  {ea467a0b-a89e-4966-b930-1d77aa0dad25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025097b1-be3c-4e0a-8754-29a7f087fe04}, !- Handle
  Connection 230,                         !- Name
  {ea467a0b-a89e-4966-b930-1d77aa0dad25}, !- Source Object
  3,                                      !- Outlet Port
  {ca44f82d-4ba6-4c2c-8eba-066a54e0fd72}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e525a664-a95f-405b-9e6d-402b93dffa10}, !- Handle
  Node 145,                               !- Name
  {03b4eb7e-9dd2-477b-9df0-260cc980b45b}, !- Inlet Port
  {00c586f3-b2e3-466b-8ddb-bde5ffdd1afe}; !- Outlet Port

OS:Connection,
  {03b4eb7e-9dd2-477b-9df0-260cc980b45b}, !- Handle
  Connection 231,                         !- Name
  {ca44f82d-4ba6-4c2c-8eba-066a54e0fd72}, !- Source Object
  9,                                      !- Outlet Port
  {e525a664-a95f-405b-9e6d-402b93dffa10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c0e962-00d1-4e6a-80bc-7b01cb812418}, !- Handle
  Connection 235,                         !- Name
  {aae8118c-efab-4aac-a738-75fe1a2209f9}, !- Source Object
  9,                                      !- Outlet Port
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef773db3-2231-4773-8cc4-c9fc5912f135}, !- Handle
  Air Terminal Single Duct Uncontrolled 15 Inlet Node, !- Name
  {f2e8bd98-73e7-4dd4-baf1-39646d6297c7}, !- Inlet Port
  {84bb1ed6-3b1e-4850-878e-e05bb332ef0b}; !- Outlet Port

OS:Connection,
  {84bb1ed6-3b1e-4850-878e-e05bb332ef0b}, !- Handle
  {5bc77980-fce0-4489-b64a-53f2b40d8b92}, !- Name
  {ef773db3-2231-4773-8cc4-c9fc5912f135}, !- Source Object
  3,                                      !- Outlet Port
  {5f5906fd-6201-4099-8392-a6abce3d5633}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f5906fd-6201-4099-8392-a6abce3d5633}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {84bb1ed6-3b1e-4850-878e-e05bb332ef0b}, !- Air Inlet Node Name
  {15abc54f-72a9-4ae2-8465-8168edf9aad6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {15abc54f-72a9-4ae2-8465-8168edf9aad6}, !- Handle
  Connection 236,                         !- Name
  {5f5906fd-6201-4099-8392-a6abce3d5633}, !- Source Object
  4,                                      !- Outlet Port
  {5d7ef215-2118-4e42-a091-b5d19e507eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bcf09b51-c969-49d5-aa7b-31e14649bc4a}, ! Handle
  OS:Coil:Heating:Water 4,                ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {10a9a276-a3fb-419a-9e90-685c2281759b}, ! Water Inlet Node Name
  {2c187b4a-13eb-475a-88e0-44e5387c650d}, ! Water Outlet Node Name
  {00c586f3-b2e3-466b-8ddb-bde5ffdd1afe}, ! Air Inlet Node Name
  {cc932b98-8ff9-4fbb-ba94-9ff0ab76721e}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, !- Handle
  Node 146,                               !- Name
  {cc932b98-8ff9-4fbb-ba94-9ff0ab76721e}, !- Inlet Port
  {5462bb77-6edb-4dba-84bc-f5df46022353}; !- Outlet Port

OS:Connection,
  {00c586f3-b2e3-466b-8ddb-bde5ffdd1afe}, !- Handle
  Connection 232,                         !- Name
  {e525a664-a95f-405b-9e6d-402b93dffa10}, !- Source Object
  3,                                      !- Outlet Port
  {bcf09b51-c969-49d5-aa7b-31e14649bc4a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cc932b98-8ff9-4fbb-ba94-9ff0ab76721e}, !- Handle
  Connection 233,                         !- Name
  {bcf09b51-c969-49d5-aa7b-31e14649bc4a}, !- Source Object
  8,                                      !- Outlet Port
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5462bb77-6edb-4dba-84bc-f5df46022353}, !- Handle
  Connection 234,                         !- Name
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, !- Source Object
  3,                                      !- Outlet Port
  {aae8118c-efab-4aac-a738-75fe1a2209f9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {3c914d51-9db9-454d-b9a1-042d988faa28}, ! Handle
  OS:SetpointManager:MixedAir 3,          ! Name
  ,                                       ! Control Variable
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, ! Reference Setpoint Node Name
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, ! Fan Inlet Node Name
  {8e2e3104-cf33-4266-b75b-a997b62dd679}, ! Fan Outlet Node Name
  {43d257e0-feee-4cf8-bebc-53f7854b9282}; ! Setpoint Node or NodeList Name

OS:Node,
  {d51e55b5-bbc4-4b21-81a6-45599660f4dd}, !- Handle
  Node 147,                               !- Name
  {70243f1d-71ea-467b-9a6f-9b427be57ab3}, !- Inlet Port
  {180aa596-98bf-4944-b358-9d91bb243807}; !- Outlet Port

OS:Connection,
  {b3a45229-6111-43aa-9d30-dffd75fca87b}, !- Handle
  Connection 225,                         !- Name
  {5d7ef215-2118-4e42-a091-b5d19e507eda}, !- Source Object
  3,                                      !- Outlet Port
  {65086dcd-e372-47d0-8f5c-6ef407573d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70243f1d-71ea-467b-9a6f-9b427be57ab3}, !- Handle
  Connection 237,                         !- Name
  {0c8776c2-2f35-4745-9c18-d14572b51ee4}, !- Source Object
  3,                                      !- Outlet Port
  {d51e55b5-bbc4-4b21-81a6-45599660f4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180aa596-98bf-4944-b358-9d91bb243807}, !- Handle
  Connection 238,                         !- Name
  {d51e55b5-bbc4-4b21-81a6-45599660f4dd}, !- Source Object
  3,                                      !- Outlet Port
  {ffc13ec0-06ce-4ef2-a90c-e7ab089fa757}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {87c4c1c0-b427-4b29-b47f-9cefe5866812}, !- Handle
  Deck_Temperature,                       !- Name
  {276a1432-49c3-495b-8ab7-ffed12ba3c27}, !- Schedule Type Limits Name
  {9b2f61ac-148e-459e-a726-f59df5ad4bf9}, !- Default Day Schedule Name
  {fd509ae5-ade1-4667-8049-2c2283b12435}, !- Summer Design Day Schedule Name
  {06f83117-51f1-4bf4-995d-02d5859322ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b2f61ac-148e-459e-a726-f59df5ad4bf9}, !- Handle
  Deck_Temperature_Default,               !- Name
  {276a1432-49c3-495b-8ab7-ffed12ba3c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fd509ae5-ade1-4667-8049-2c2283b12435}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {276a1432-49c3-495b-8ab7-ffed12ba3c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {06f83117-51f1-4bf4-995d-02d5859322ef}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {276a1432-49c3-495b-8ab7-ffed12ba3c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b417df3-1134-4511-a767-b4c75514caf6}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {6e3be01c-f000-41bd-a18e-db572dc0d151}, !- Schedule Type Limits Name
  {56f8304e-ec86-426f-9bcf-5f9f059e2bf4}, !- Default Day Schedule Name
  {3f268f99-d9c9-41d7-b557-fc8a1ea282de}, !- Summer Design Day Schedule Name
  {48d5da9d-4ea5-4b40-b82a-a1c812431939}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56f8304e-ec86-426f-9bcf-5f9f059e2bf4}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {6e3be01c-f000-41bd-a18e-db572dc0d151}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3f268f99-d9c9-41d7-b557-fc8a1ea282de}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {6e3be01c-f000-41bd-a18e-db572dc0d151}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {48d5da9d-4ea5-4b40-b82a-a1c812431939}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {6e3be01c-f000-41bd-a18e-db572dc0d151}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0364a904-adeb-4425-8abd-9fa93eef1cfc}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {4b5e1c86-035b-4e8a-86d9-7ecda74faa83}, !- Default Day Schedule Name
  {ea688f53-f4a7-4e1c-9923-b6a9a9e269bd}, !- Summer Design Day Schedule Name
  {5aec791f-8867-4993-91a1-fac4da144cbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b5e1c86-035b-4e8a-86d9-7ecda74faa83}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ea688f53-f4a7-4e1c-9923-b6a9a9e269bd}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5aec791f-8867-4993-91a1-fac4da144cbe}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {f60e817d-2295-4725-9a11-a3b123f3d4dc}, !- Handle
  Packaged Rooftop VAV with Reheat,       !- Name
  ,                                       !- Controller List Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  {07d3411b-662c-4631-a5ec-e6135cbe3d82}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fb63fca5-5d4d-4b77-8ac0-985780ab564d}, !- Supply Side Inlet Node Name
  {e2170db5-0b61-48c4-ad6c-9d50810259da}, !- Demand Side Outlet Node Name
  {c3d15177-e2fd-4602-a317-5c9b89b5408d}, !- Demand Side Inlet Node A
  {b279b01d-4110-4121-a60d-8e96b68fdbbc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {07d3411b-662c-4631-a5ec-e6135cbe3d82}, !- Handle
  Packaged Rooftop VAV with Reheat AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {cb0bba94-64c3-4a9a-a0ba-1f08f4360744}, !- Handle
  Node 148,                               !- Name
  {fb63fca5-5d4d-4b77-8ac0-985780ab564d}, !- Inlet Port
  {9c9cbeed-3898-481d-b672-f237982358d0}; !- Outlet Port

OS:Node,
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Handle
  Node 149,                               !- Name
  {4aad3008-3137-42ac-9f50-78bcf0c247aa}, !- Inlet Port
  {b279b01d-4110-4121-a60d-8e96b68fdbbc}; !- Outlet Port

OS:Connection,
  {fb63fca5-5d4d-4b77-8ac0-985780ab564d}, !- Handle
  Connection 239,                         !- Name
  {f60e817d-2295-4725-9a11-a3b123f3d4dc}, !- Source Object
  7,                                      !- Outlet Port
  {cb0bba94-64c3-4a9a-a0ba-1f08f4360744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b279b01d-4110-4121-a60d-8e96b68fdbbc}, !- Handle
  Connection 241,                         !- Name
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Source Object
  3,                                      !- Outlet Port
  {f60e817d-2295-4725-9a11-a3b123f3d4dc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {cbfbe8bb-01c4-48ce-87d5-12133334aaf5}, !- Handle
  Node 150,                               !- Name
  {c3d15177-e2fd-4602-a317-5c9b89b5408d}, !- Inlet Port
  {f301d669-25e1-4e3c-86a8-b8fc23b4c05d}; !- Outlet Port

OS:Node,
  {0e4f62e4-1104-4d1f-88a5-83aa80479dc1}, !- Handle
  Node 151,                               !- Name
  {eb66b389-1b89-4ed9-ba4a-f0cc23f71bcf}, !- Inlet Port
  {e2170db5-0b61-48c4-ad6c-9d50810259da}; !- Outlet Port

OS:Node,
  {b282ce26-9831-4e34-9f38-5812be45a9bb}, !- Handle
  Node 152,                               !- Name
  {06b876c2-ac24-461b-a4b8-786447e49057}, !- Inlet Port
  {d83d4787-10d5-4408-9111-0da8d72a06b6}; !- Outlet Port

OS:Connection,
  {c3d15177-e2fd-4602-a317-5c9b89b5408d}, !- Handle
  Connection 242,                         !- Name
  {f60e817d-2295-4725-9a11-a3b123f3d4dc}, !- Source Object
  9,                                      !- Outlet Port
  {cbfbe8bb-01c4-48ce-87d5-12133334aaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2170db5-0b61-48c4-ad6c-9d50810259da}, !- Handle
  Connection 243,                         !- Name
  {0e4f62e4-1104-4d1f-88a5-83aa80479dc1}, !- Source Object
  3,                                      !- Outlet Port
  {f60e817d-2295-4725-9a11-a3b123f3d4dc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4fa5e125-5b38-44fe-84a2-cb6def18a4ac}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f301d669-25e1-4e3c-86a8-b8fc23b4c05d}, !- Inlet Node Name
  {743c27ec-a540-4f30-81b7-960291a590ed}, !- Outlet Node Name 1
  {e05a2a68-1e45-45e6-a609-7b79b11f7957}, !- Outlet Node Name 2
  {a39a42af-4d72-431c-955e-c79bd6c4c141}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {2669ecc1-61be-47a7-aaad-e210b389efcd}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {eb66b389-1b89-4ed9-ba4a-f0cc23f71bcf}, !- Outlet Node Name
  {f90e6fe6-f6dd-47c4-ba0c-3932fe463477}, !- Inlet Node Name 1
  {234f75a0-b79f-4d58-8c27-dfdc508fca8e}, !- Inlet Node Name 2
  {441bdf2b-62d8-4760-8c36-222f48016799}; !- Inlet Node Name 3

OS:Connection,
  {f301d669-25e1-4e3c-86a8-b8fc23b4c05d}, !- Handle
  Connection 244,                         !- Name
  {cbfbe8bb-01c4-48ce-87d5-12133334aaf5}, !- Source Object
  3,                                      !- Outlet Port
  {4fa5e125-5b38-44fe-84a2-cb6def18a4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb66b389-1b89-4ed9-ba4a-f0cc23f71bcf}, !- Handle
  Connection 247,                         !- Name
  {2669ecc1-61be-47a7-aaad-e210b389efcd}, !- Source Object
  2,                                      !- Outlet Port
  {0e4f62e4-1104-4d1f-88a5-83aa80479dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9bba0626-1cdb-4ac6-8890-3eac200926f1}, !- Handle
  {f60e817d-2295-4725-9a11-a3b123f3d4dc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {230c2b89-b85c-4132-97fa-d8a5984fda14}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4623deac-00af-4d5f-b4a9-4bfb19aa7187}, !- Air Inlet Node Name
  {4aad3008-3137-42ac-9f50-78bcf0c247aa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {be14a1ec-d4f0-4828-a0ef-49909ed2f354}, !- Handle
  Coil Heating Water 1,                   !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2acf3964-bbad-481f-9841-1d4d7dad3696}, !- Water Inlet Node Name
  {762959ae-cec9-4032-b9d5-7deb53765928}, !- Water Outlet Node Name
  {af2c0765-116f-4d51-a497-4f49871c3413}, !- Air Inlet Node Name
  {f43bd083-3575-49e4-b26b-cf257da0299b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:SetpointManager:MixedAir,
  {3757b1a0-af14-4646-a049-6baeb99eb8f2}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Reference Setpoint Node Name
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Fan Inlet Node Name
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Fan Outlet Node Name
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {c67a7625-141f-415e-993c-25dc97007a9a}, !- Handle
  Setpoint Manager Mixed Air 10,          !- Name
  ,                                       !- Control Variable
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Reference Setpoint Node Name
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Fan Inlet Node Name
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Fan Outlet Node Name
  {330d7d60-5f74-4504-ac72-89e82ecf56d1}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {276a1432-49c3-495b-8ab7-ffed12ba3c27}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {3c0cd818-1a49-4d77-abb1-4bcee8ce4cef}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0a5f9fef-80e7-4765-8594-24f86563a710}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0a5f9fef-80e7-4765-8594-24f86563a710}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c417f951-ab42-4d87-8d60-fded93150331}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {3c0cd818-1a49-4d77-abb1-4bcee8ce4cef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {98aef4d8-2c8c-412c-9241-079d0457631e}, !- Mixed Air Node Name
  {bc146d48-a211-4ec7-bb23-0ca4d0e9411b}, !- Outdoor Air Stream Node Name
  {c03898b9-45fc-40e1-a6ea-275e0dfc3ca8}, !- Relief Air Stream Node Name
  {9c9cbeed-3898-481d-b672-f237982358d0}; !- Return Air Stream Node Name

OS:Node,
  {69a68f46-b17a-4aed-b74d-d819098e215a}, !- Handle
  Node 153,                               !- Name
  ,                                       !- Inlet Port
  {bc146d48-a211-4ec7-bb23-0ca4d0e9411b}; !- Outlet Port

OS:Connection,
  {bc146d48-a211-4ec7-bb23-0ca4d0e9411b}, !- Handle
  Connection 248,                         !- Name
  {69a68f46-b17a-4aed-b74d-d819098e215a}, !- Source Object
  3,                                      !- Outlet Port
  {c417f951-ab42-4d87-8d60-fded93150331}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a002ab7a-cbbe-44be-87d6-6e0a679a8a08}, !- Handle
  Node 154,                               !- Name
  {c03898b9-45fc-40e1-a6ea-275e0dfc3ca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03898b9-45fc-40e1-a6ea-275e0dfc3ca8}, !- Handle
  Connection 249,                         !- Name
  {c417f951-ab42-4d87-8d60-fded93150331}, !- Source Object
  7,                                      !- Outlet Port
  {a002ab7a-cbbe-44be-87d6-6e0a679a8a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9cbeed-3898-481d-b672-f237982358d0}, !- Handle
  Connection 240,                         !- Name
  {cb0bba94-64c3-4a9a-a0ba-1f08f4360744}, !- Source Object
  3,                                      !- Outlet Port
  {c417f951-ab42-4d87-8d60-fded93150331}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {330d7d60-5f74-4504-ac72-89e82ecf56d1}, !- Handle
  Node 155,                               !- Name
  {98aef4d8-2c8c-412c-9241-079d0457631e}, !- Inlet Port
  {095baf09-cf8a-431b-923c-052431ef2331}; !- Outlet Port

OS:Connection,
  {98aef4d8-2c8c-412c-9241-079d0457631e}, !- Handle
  Connection 250,                         !- Name
  {c417f951-ab42-4d87-8d60-fded93150331}, !- Source Object
  5,                                      !- Outlet Port
  {330d7d60-5f74-4504-ac72-89e82ecf56d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Handle
  Node 157,                               !- Name
  {f43bd083-3575-49e4-b26b-cf257da0299b}, !- Inlet Port
  {4623deac-00af-4d5f-b4a9-4bfb19aa7187}; !- Outlet Port

OS:Connection,
  {f43bd083-3575-49e4-b26b-cf257da0299b}, !- Handle
  Connection 254,                         !- Name
  {be14a1ec-d4f0-4828-a0ef-49909ed2f354}, !- Source Object
  8,                                      !- Outlet Port
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4623deac-00af-4d5f-b4a9-4bfb19aa7187}, !- Handle
  Connection 255,                         !- Name
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Source Object
  3,                                      !- Outlet Port
  {230c2b89-b85c-4132-97fa-d8a5984fda14}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4aad3008-3137-42ac-9f50-78bcf0c247aa}, !- Handle
  Connection 256,                         !- Name
  {230c2b89-b85c-4132-97fa-d8a5984fda14}, !- Source Object
  17,                                     !- Outlet Port
  {51aa237f-884f-453a-96c6-f6866157217e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {9aa34709-7a1f-45ab-9ad0-0ff7b86a19d8}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b24d1537-e6eb-448c-a52a-7c49cc786c38}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6b5a63ae-ad25-4539-9bfb-7bee67d62c03}, !- Plant Side Inlet Node Name
  {68a0e567-0cd6-4644-b4ba-91b1c9550a2a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {58d8f296-abbc-4b94-b549-a02c3fa96bb7}, !- Demand Side Inlet Node Name
  {1c6cea46-c845-4cd4-857b-79e181406a2f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {38d01026-de8a-46d1-858d-f03f0467861c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {38d01026-de8a-46d1-858d-f03f0467861c}, !- Handle
  Hot Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {ca1da0bb-ac99-4c0b-819d-fe22bbaede7a}, !- Handle
  {9aa34709-7a1f-45ab-9ad0-0ff7b86a19d8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0affdf50-9555-49d0-a4b5-ee60b4f588ff}, !- Handle
  Node 158,                               !- Name
  {6b5a63ae-ad25-4539-9bfb-7bee67d62c03}, !- Inlet Port
  {37f68e17-0919-4499-9ef2-93ff755d93c1}; !- Outlet Port

OS:Node,
  {b24d1537-e6eb-448c-a52a-7c49cc786c38}, !- Handle
  Node 159,                               !- Name
  {729a9ddb-fdfd-4f56-bb3f-84bd2889e3e5}, !- Inlet Port
  {68a0e567-0cd6-4644-b4ba-91b1c9550a2a}; !- Outlet Port

OS:Node,
  {e38e1068-7499-4991-b2e6-45f313fd4629}, !- Handle
  Node 160,                               !- Name
  {8c1ebc1a-039c-4c18-b2d2-ad3c60e4825c}, !- Inlet Port
  {fd4dbc12-30e2-4b3d-8eb3-3bea76263a84}; !- Outlet Port

OS:Connector:Mixer,
  {0a87fa59-85cc-4e69-af88-0935204614f4}, !- Handle
  Connector Mixer 5,                      !- Name
  {73a49496-c742-46e1-aeee-dfbd72a327ee}, !- Outlet Branch Name
  {cdcad9c5-a7ad-4568-9b52-af2b7208cc46}, !- Inlet Branch Name 1
  {d75ff734-9752-4777-91e9-f2b33e1a55d0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {529c5948-69f1-4d0d-8716-5deb5de31f93}, !- Handle
  Connector Splitter 5,                   !- Name
  {ba40cf7e-d282-45d2-b389-e0b99a9a60d2}, !- Inlet Branch Name
  {8c1ebc1a-039c-4c18-b2d2-ad3c60e4825c}, !- Outlet Branch Name 1
  {6b0c3422-6e16-4f3c-9eaa-7db979bd4e82}; !- Outlet Branch Name 2

OS:Connection,
  {6b5a63ae-ad25-4539-9bfb-7bee67d62c03}, !- Handle
  Connection 257,                         !- Name
  {9aa34709-7a1f-45ab-9ad0-0ff7b86a19d8}, !- Source Object
  11,                                     !- Outlet Port
  {0affdf50-9555-49d0-a4b5-ee60b4f588ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1ebc1a-039c-4c18-b2d2-ad3c60e4825c}, !- Handle
  Connection 259,                         !- Name
  {529c5948-69f1-4d0d-8716-5deb5de31f93}, !- Source Object
  3,                                      !- Outlet Port
  {e38e1068-7499-4991-b2e6-45f313fd4629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a0e567-0cd6-4644-b4ba-91b1c9550a2a}, !- Handle
  Connection 262,                         !- Name
  {b24d1537-e6eb-448c-a52a-7c49cc786c38}, !- Source Object
  3,                                      !- Outlet Port
  {9aa34709-7a1f-45ab-9ad0-0ff7b86a19d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb0397c9-e45b-4b62-98c9-162807e59d66}, !- Handle
  Node 161,                               !- Name
  {58d8f296-abbc-4b94-b549-a02c3fa96bb7}, !- Inlet Port
  {c4de251e-19cf-48a7-b688-3b52c8d75709}; !- Outlet Port

OS:Node,
  {c5ad10ff-5f6c-4ba5-907e-a15633eae742}, !- Handle
  Node 162,                               !- Name
  {3d5fbc3d-c9d7-4ca3-ac60-fd7304b25a1f}, !- Inlet Port
  {1c6cea46-c845-4cd4-857b-79e181406a2f}; !- Outlet Port

OS:Connector:Mixer,
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Handle
  Connector Mixer 6,                      !- Name
  {3d5fbc3d-c9d7-4ca3-ac60-fd7304b25a1f}, !- Outlet Branch Name
  {3f14ab55-7d53-403a-a688-e6750c9d2167}, !- Inlet Branch Name 1
  {076dc800-6b4f-45f7-ab8e-66d0daeb9b35}, !- Inlet Branch Name 2
  {78437c74-a68e-49d5-9af4-a0622fecfad0}, !- Inlet Branch Name 3
  {9ed882ab-8e82-4085-957f-97d737d45719}, !- Inlet Branch Name 4
  {6cde1e92-6216-4cd6-b93b-dcd05009c3a4}, !- Inlet Branch Name 5
  {418b4ca3-c75b-4e6f-b3d1-c3d6db030856}, !- Inlet Branch Name 6
  {15eb16aa-43e2-4b1c-abbf-7fb70974f26f}, !- Inlet Branch Name 7
  {c5ce74df-4818-40ed-b378-341f148bf002}, !- Inlet Branch Name 8
  {0fadaf78-defc-4d3d-a61f-57cc99d1eeba}, !- Inlet Branch Name 9
  {df9bf26f-b857-4887-a1e5-33e29c2bcd48}, !- Inlet Branch Name 10
  {26e1c984-39df-4a86-9910-1ef69c01742a}, !- Inlet Branch Name 11
  {86581c28-efe3-4f52-855a-2f439f100f36}, !- Inlet Branch Name 12
  {0b5b83d7-df80-430a-a324-b35416ba55bf}, !- Inlet Branch Name 13
  {eab1462d-7255-4886-9947-ea8918bcf507}, !- Inlet Branch Name 14
  {c3db460b-f3ca-4412-aac3-c84f5a16b135}, !- Inlet Branch Name 15
  {c8821238-cb22-4370-a315-104e33a6ba09}, !- Inlet Branch Name 16
  {6233a8a1-c4b6-426a-bbb7-de84bd870bb0}, !- Inlet Branch Name 17
  {74af7ee3-2a8a-4900-af1d-a5cbdd05e667}, !- Inlet Branch Name 18
  {d53efa56-d346-48d3-9d6f-db9252794248}, !- Inlet Branch Name 19
  {a05731f8-0fa1-4dc2-b946-9c50e5d3148f}, !- Inlet Branch Name 20
  {a33c0cd6-37a3-4636-81ec-6c6c8dff1b0d}, !- Inlet Branch Name 21
  {742e5f37-0ab6-41b0-9d1d-991d0756baab}, !- Inlet Branch Name 22
  {2381be3d-c5ac-43fa-9c32-6d4c9adda2e7}, !- Inlet Branch Name 23
  {627222b0-777e-47c2-a957-5a65cd9f6439}, !- Inlet Branch Name 24
  {46c73f6a-44eb-4e97-adbb-4d415528c44a}, !- Inlet Branch Name 25
  {f561157c-e204-4d27-8fb2-2fe27ae62e89}, !- Inlet Branch Name 26
  {d963c496-a202-4199-b744-ee3218d3e19e}, !- Inlet Branch Name 27
  {8f764dd7-aa83-4115-b7f6-060a924296b7}, !- Inlet Branch Name 28
  {66149213-24bf-41aa-a311-4bb031ae7e9e}, !- Inlet Branch Name 29
  {4b120d01-1bfd-49bf-b4c6-613b3c2d5274}, !- Inlet Branch Name 30
  {c7fa0e3e-05e9-426e-ae37-141bbbb03e05}, !- Inlet Branch Name 31
  {e22fb275-20fb-478f-8e2c-f46c9d0ab440}, !- Inlet Branch Name 32
  ,                                       !- Inlet Branch Name 33
  ,                                       !- Inlet Branch Name 34
  ,                                       !- Inlet Branch Name 35
  ,                                       !- Inlet Branch Name 36
  ,                                       !- Inlet Branch Name 37
  ;                                       !- Inlet Branch Name 38

OS:Connector:Splitter,
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Handle
  Connector Splitter 6,                   !- Name
  {c4de251e-19cf-48a7-b688-3b52c8d75709}, !- Inlet Branch Name
  {cea08c42-d2a7-44dc-84ea-8741959f4025}, !- Outlet Branch Name 1
  {b2528528-d82d-48ad-a384-5ae81e39a12b}, !- Outlet Branch Name 2
  {aa2d3c0a-ac09-4f5b-b122-d20c1f3d6941}, !- Outlet Branch Name 3
  {fe684f3b-fca3-47ad-b917-e80cc9d7b59b}, !- Outlet Branch Name 4
  {585b0d7f-8879-4c38-9c57-883197031434}, !- Outlet Branch Name 5
  {091e9dbb-7c82-4e5e-a245-c39601449d37}, !- Outlet Branch Name 6
  {80696cd0-fe34-4104-9208-5f8c3f2c45ff}, !- Outlet Branch Name 7
  {6a7133a8-c5c2-495a-aca8-1e2c1a56df93}, !- Outlet Branch Name 8
  {64b8889d-bb87-460e-bb4f-bf66c5b8e764}, !- Outlet Branch Name 9
  {6a8da0d1-2881-48be-8534-6cde234fd182}, !- Outlet Branch Name 10
  {8b12d482-a136-4f9b-b44e-93b9e3af681c}, !- Outlet Branch Name 11
  {3ba0c10b-7a6b-4b36-82f0-eb720cdfa43f}, !- Outlet Branch Name 12
  {3a6fd2a5-5666-475f-a20c-e0479799acc4}, !- Outlet Branch Name 13
  {a7f3abda-2660-48a9-98e3-b19156ead160}, !- Outlet Branch Name 14
  {7cbb677c-a127-4333-b5a4-8c4fe2db6554}, !- Outlet Branch Name 15
  {25c26c86-88a1-4809-a626-9cfb42aec6fb}, !- Outlet Branch Name 16
  {b36b6fcb-df31-4d0c-b5fc-024213c72f57}, !- Outlet Branch Name 17
  {9418c0f6-66e3-4bf0-a888-feb2d04411a6}, !- Outlet Branch Name 18
  {191a008b-3375-42aa-9a88-4dd6ad42a4af}, !- Outlet Branch Name 19
  {cf5c365e-8820-4b87-82da-5895c8ba45e4}, !- Outlet Branch Name 20
  {c046889f-a0eb-4752-9f78-d5d9c4b5ef37}, !- Outlet Branch Name 21
  {6515cf1f-6f5b-43fa-9640-932db4573652}, !- Outlet Branch Name 22
  {6885e068-e503-4ec0-9e15-a2c08a182915}, !- Outlet Branch Name 23
  {dabb8d35-690f-4a85-bb78-c5c6b932db6c}, !- Outlet Branch Name 24
  {c4b9860e-3ce5-4598-bd24-4b632d84eeb7}, !- Outlet Branch Name 25
  {18151b63-9a67-4b0d-80bb-d301e61399f3}, !- Outlet Branch Name 26
  {b504c73b-27e3-4ee4-9b8b-4f88c61f3026}, !- Outlet Branch Name 27
  {f52aead0-e90e-479d-9ed8-f9fd4ddf77d1}, !- Outlet Branch Name 28
  {640acd48-8f6c-4c55-a942-8130d0f82812}, !- Outlet Branch Name 29
  {525c1e83-80cb-4d17-bb05-959e9c5df8a5}, !- Outlet Branch Name 30
  {07d2f638-3fdb-409d-9f9a-2b8dc07b5909}, !- Outlet Branch Name 31
  {0f157fa7-0e60-49f4-afcf-1d61c9a4accd}, !- Outlet Branch Name 32
  ,                                       !- Outlet Branch Name 33
  ,                                       !- Outlet Branch Name 34
  ,                                       !- Outlet Branch Name 35
  ,                                       !- Outlet Branch Name 36
  ,                                       !- Outlet Branch Name 37
  ;                                       !- Outlet Branch Name 38

OS:Connection,
  {58d8f296-abbc-4b94-b549-a02c3fa96bb7}, !- Handle
  Connection 263,                         !- Name
  {9aa34709-7a1f-45ab-9ad0-0ff7b86a19d8}, !- Source Object
  14,                                     !- Outlet Port
  {fb0397c9-e45b-4b62-98c9-162807e59d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4de251e-19cf-48a7-b688-3b52c8d75709}, !- Handle
  Connection 264,                         !- Name
  {fb0397c9-e45b-4b62-98c9-162807e59d66}, !- Source Object
  3,                                      !- Outlet Port
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5fbc3d-c9d7-4ca3-ac60-fd7304b25a1f}, !- Handle
  Connection 267,                         !- Name
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Source Object
  2,                                      !- Outlet Port
  {c5ad10ff-5f6c-4ba5-907e-a15633eae742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6cea46-c845-4cd4-857b-79e181406a2f}, !- Handle
  Connection 268,                         !- Name
  {c5ad10ff-5f6c-4ba5-907e-a15633eae742}, !- Source Object
  3,                                      !- Outlet Port
  {9aa34709-7a1f-45ab-9ad0-0ff7b86a19d8}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {4f498fbc-e355-4b81-add4-e7b7e066f14b}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {37f68e17-0919-4499-9ef2-93ff755d93c1}, !- Inlet Node Name
  {495731a6-4b9c-4851-996a-9f3ef34dd734}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {2b437ca3-e70c-4005-ae4a-6abdd2501dc3}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {c2044ed4-b935-409d-8bed-4186d9bd7b91}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {fd4dbc12-30e2-4b3d-8eb3-3bea76263a84}, !- Boiler Water Inlet Node Name
  {61c2ddeb-355f-4202-b5ff-13eaab9dca82}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c2044ed4-b935-409d-8bed-4186d9bd7b91}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {0694ad90-3e83-4056-8467-c79b674db3a2}, !- Handle
  Node 164,                               !- Name
  {495731a6-4b9c-4851-996a-9f3ef34dd734}, !- Inlet Port
  {ba40cf7e-d282-45d2-b389-e0b99a9a60d2}; !- Outlet Port

OS:Connection,
  {37f68e17-0919-4499-9ef2-93ff755d93c1}, !- Handle
  Connection 258,                         !- Name
  {0affdf50-9555-49d0-a4b5-ee60b4f588ff}, !- Source Object
  3,                                      !- Outlet Port
  {4f498fbc-e355-4b81-add4-e7b7e066f14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495731a6-4b9c-4851-996a-9f3ef34dd734}, !- Handle
  Connection 269,                         !- Name
  {4f498fbc-e355-4b81-add4-e7b7e066f14b}, !- Source Object
  3,                                      !- Outlet Port
  {0694ad90-3e83-4056-8467-c79b674db3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba40cf7e-d282-45d2-b389-e0b99a9a60d2}, !- Handle
  Connection 270,                         !- Name
  {0694ad90-3e83-4056-8467-c79b674db3a2}, !- Source Object
  3,                                      !- Outlet Port
  {529c5948-69f1-4d0d-8716-5deb5de31f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a261b35-0780-4fd1-9579-f8dfe8211fd7}, !- Handle
  Node 165,                               !- Name
  {61c2ddeb-355f-4202-b5ff-13eaab9dca82}, !- Inlet Port
  {cdcad9c5-a7ad-4568-9b52-af2b7208cc46}; !- Outlet Port

OS:Connection,
  {fd4dbc12-30e2-4b3d-8eb3-3bea76263a84}, !- Handle
  Connection 260,                         !- Name
  {e38e1068-7499-4991-b2e6-45f313fd4629}, !- Source Object
  3,                                      !- Outlet Port
  {2b437ca3-e70c-4005-ae4a-6abdd2501dc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {61c2ddeb-355f-4202-b5ff-13eaab9dca82}, !- Handle
  Connection 271,                         !- Name
  {2b437ca3-e70c-4005-ae4a-6abdd2501dc3}, !- Source Object
  13,                                     !- Outlet Port
  {2a261b35-0780-4fd1-9579-f8dfe8211fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdcad9c5-a7ad-4568-9b52-af2b7208cc46}, !- Handle
  Connection 272,                         !- Name
  {2a261b35-0780-4fd1-9579-f8dfe8211fd7}, !- Source Object
  3,                                      !- Outlet Port
  {0a87fa59-85cc-4e69-af88-0935204614f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fe6df5b-395b-4f5a-baa0-d6370f76c208}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8af1a68c-7b08-47c7-bb5e-65efd6864e0b}, !- Inlet Node Name
  {b37e8453-3509-446f-bafd-ec173f828d5b}; !- Outlet Node Name

OS:Node,
  {c180e9d1-602f-4c41-b41c-9ada4a87d84c}, !- Handle
  Node 166,                               !- Name
  {6b0c3422-6e16-4f3c-9eaa-7db979bd4e82}, !- Inlet Port
  {8af1a68c-7b08-47c7-bb5e-65efd6864e0b}; !- Outlet Port

OS:Connection,
  {6b0c3422-6e16-4f3c-9eaa-7db979bd4e82}, !- Handle
  Connection 273,                         !- Name
  {529c5948-69f1-4d0d-8716-5deb5de31f93}, !- Source Object
  4,                                      !- Outlet Port
  {c180e9d1-602f-4c41-b41c-9ada4a87d84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad6c53ab-8a58-485f-9a54-d21ec6651ea4}, !- Handle
  Node 167,                               !- Name
  {b37e8453-3509-446f-bafd-ec173f828d5b}, !- Inlet Port
  {d75ff734-9752-4777-91e9-f2b33e1a55d0}; !- Outlet Port

OS:Connection,
  {8af1a68c-7b08-47c7-bb5e-65efd6864e0b}, !- Handle
  Connection 274,                         !- Name
  {c180e9d1-602f-4c41-b41c-9ada4a87d84c}, !- Source Object
  3,                                      !- Outlet Port
  {9fe6df5b-395b-4f5a-baa0-d6370f76c208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37e8453-3509-446f-bafd-ec173f828d5b}, !- Handle
  Connection 275,                         !- Name
  {9fe6df5b-395b-4f5a-baa0-d6370f76c208}, !- Source Object
  3,                                      !- Outlet Port
  {ad6c53ab-8a58-485f-9a54-d21ec6651ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75ff734-9752-4777-91e9-f2b33e1a55d0}, !- Handle
  Connection 276,                         !- Name
  {ad6c53ab-8a58-485f-9a54-d21ec6651ea4}, !- Source Object
  3,                                      !- Outlet Port
  {0a87fa59-85cc-4e69-af88-0935204614f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d78546d6-3688-4941-8fbc-2ba085bf72a1}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {02886878-c7ca-4064-8234-c979098430df}, !- Inlet Node Name
  {729a9ddb-fdfd-4f56-bb3f-84bd2889e3e5}; !- Outlet Node Name

OS:Node,
  {7be0a4f8-968f-4671-ba6c-a30bd06c48ac}, !- Handle
  Node 168,                               !- Name
  {73a49496-c742-46e1-aeee-dfbd72a327ee}, !- Inlet Port
  {02886878-c7ca-4064-8234-c979098430df}; !- Outlet Port

OS:Connection,
  {73a49496-c742-46e1-aeee-dfbd72a327ee}, !- Handle
  Connection 261,                         !- Name
  {0a87fa59-85cc-4e69-af88-0935204614f4}, !- Source Object
  2,                                      !- Outlet Port
  {7be0a4f8-968f-4671-ba6c-a30bd06c48ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02886878-c7ca-4064-8234-c979098430df}, !- Handle
  Connection 277,                         !- Name
  {7be0a4f8-968f-4671-ba6c-a30bd06c48ac}, !- Source Object
  3,                                      !- Outlet Port
  {d78546d6-3688-4941-8fbc-2ba085bf72a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729a9ddb-fdfd-4f56-bb3f-84bd2889e3e5}, !- Handle
  Connection 278,                         !- Name
  {d78546d6-3688-4941-8fbc-2ba085bf72a1}, !- Source Object
  3,                                      !- Outlet Port
  {b24d1537-e6eb-448c-a52a-7c49cc786c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {59c6e126-489c-4083-ae81-440d65c61627}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {35a720e4-f593-4b5d-808a-d81fc3be32c9}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {5b417df3-1134-4511-a767-b4c75514caf6}, !- Schedule Name
  {b24d1537-e6eb-448c-a52a-7c49cc786c38}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {6e3be01c-f000-41bd-a18e-db572dc0d151}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Water,
  {55cfbcef-3c02-460e-955b-421501838a80}, !- Handle
  Coil Heating Water 2,                   !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab59c960-1e6e-4c22-8b74-b30511e1382e}, !- Water Inlet Node Name
  {cb810a5d-01c1-4c89-b226-7a68aa1390ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {347cf74f-5c85-4116-a66d-c777bda4211e}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {a2122a33-b39f-4616-b0fb-432aef893534}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55cfbcef-3c02-460e-955b-421501838a80}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06b876c2-ac24-461b-a4b8-786447e49057}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0833586a-070e-4344-87e9-1a957ce78424}, !- Handle
  Node 170,                               !- Name
  {743c27ec-a540-4f30-81b7-960291a590ed}, !- Inlet Port
  {a2122a33-b39f-4616-b0fb-432aef893534}; !- Outlet Port

OS:Connection,
  {743c27ec-a540-4f30-81b7-960291a590ed}, !- Handle
  Connection 245,                         !- Name
  {4fa5e125-5b38-44fe-84a2-cb6def18a4ac}, !- Source Object
  3,                                      !- Outlet Port
  {0833586a-070e-4344-87e9-1a957ce78424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2122a33-b39f-4616-b0fb-432aef893534}, !- Handle
  Connection 281,                         !- Name
  {0833586a-070e-4344-87e9-1a957ce78424}, !- Source Object
  3,                                      !- Outlet Port
  {347cf74f-5c85-4116-a66d-c777bda4211e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06b876c2-ac24-461b-a4b8-786447e49057}, !- Handle
  Connection 282,                         !- Name
  {347cf74f-5c85-4116-a66d-c777bda4211e}, !- Source Object
  12,                                     !- Outlet Port
  {b282ce26-9831-4e34-9f38-5812be45a9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {2425c26f-7464-41e1-985a-1b22108b7cab}, !- Handle
  OS:Coil:Cooling:DX:TwoSpeed 1,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {095baf09-cf8a-431b-923c-052431ef2331}, !- Air Inlet Node Name
  {a5f3bb49-c4a2-416c-95d6-3bf2921451a8}, !- Air Outlet Node Name
  {245956d9-551c-4727-b489-eed8ba5f3daf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93fca2d5-77c1-494d-9afe-8ffc66738e4a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c740e6b7-4677-43bc-b611-e18d27fcf8b5}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f4ac8ca-7af3-4de2-acde-997fd454a831}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf822f00-238d-4140-97f0-d64a59b08594}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {73af55b7-f190-455f-aada-4f915cd90aa8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8c7655db-fe6c-47bd-8148-f545c73ab8dd}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {245956d9-551c-4727-b489-eed8ba5f3daf}, ! Handle
  OS:Curve:Biquadratic 25,                ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -8e-005,                                ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {93fca2d5-77c1-494d-9afe-8ffc66738e4a}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136,                                ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088,                               ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c740e6b7-4677-43bc-b611-e18d27fcf8b5}, ! Handle
  OS:Curve:Biquadratic 22,                ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7f4ac8ca-7af3-4de2-acde-997fd454a831}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32953,                               ! Coefficient2 x
  0.12308,                                ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bf822f00-238d-4140-97f0-d64a59b08594}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.771,                                  ! Coefficient1 Constant
  0.229,                                  ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {73af55b7-f190-455f-aada-4f915cd90aa8}, ! Handle
  OS:Curve:Biquadratic 23,                ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -0.00008,                               ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17.0,                                   ! Minimum Value of x {BasedOnField A2}
  22.0,                                   ! Maximum Value of x {BasedOnField A2}
  13.0,                                   ! Minimum Value of y {BasedOnField A3}
  46.0;                                   ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {8c7655db-fe6c-47bd-8148-f545c73ab8dd}, ! Handle
  OS:Curve:Biquadratic 24,                ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17.0,                                   ! Minimum Value of x {BasedOnField A2}
  22.0,                                   ! Maximum Value of x {BasedOnField A2}
  13.0,                                   ! Minimum Value of y {BasedOnField A3}
  46.0;                                   ! Maximum Value of y {BasedOnField A3}

OS:Node,
  {b4adbabd-86de-4c1d-9a1c-c5d1e26c8109}, !- Handle
  Node 156,                               !- Name
  {a5f3bb49-c4a2-416c-95d6-3bf2921451a8}, !- Inlet Port
  {af2c0765-116f-4d51-a497-4f49871c3413}; !- Outlet Port

OS:Connection,
  {095baf09-cf8a-431b-923c-052431ef2331}, !- Handle
  Connection 251,                         !- Name
  {330d7d60-5f74-4504-ac72-89e82ecf56d1}, !- Source Object
  3,                                      !- Outlet Port
  {2425c26f-7464-41e1-985a-1b22108b7cab}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a5f3bb49-c4a2-416c-95d6-3bf2921451a8}, !- Handle
  Connection 252,                         !- Name
  {2425c26f-7464-41e1-985a-1b22108b7cab}, !- Source Object
  8,                                      !- Outlet Port
  {b4adbabd-86de-4c1d-9a1c-c5d1e26c8109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2c0765-116f-4d51-a497-4f49871c3413}, !- Handle
  Connection 253,                         !- Name
  {b4adbabd-86de-4c1d-9a1c-c5d1e26c8109}, !- Source Object
  3,                                      !- Outlet Port
  {be14a1ec-d4f0-4828-a0ef-49909ed2f354}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9d516beb-b925-46bd-97c7-6bd5535e68a0}, !- Handle
  Node 173,                               !- Name
  {1095152c-0360-4c60-8c2f-a8ce9a9bbae9}, !- Inlet Port
  {f90e6fe6-f6dd-47c4-ba0c-3932fe463477}; !- Outlet Port

OS:Connection,
  {d83d4787-10d5-4408-9111-0da8d72a06b6}, !- Handle
  Connection 246,                         !- Name
  {b282ce26-9831-4e34-9f38-5812be45a9bb}, !- Source Object
  3,                                      !- Outlet Port
  {6debfc1d-1d61-42ea-9770-0e105a0d9abe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1095152c-0360-4c60-8c2f-a8ce9a9bbae9}, !- Handle
  Connection 287,                         !- Name
  {2b0adbdf-756a-4503-9aeb-331070d120f0}, !- Source Object
  3,                                      !- Outlet Port
  {9d516beb-b925-46bd-97c7-6bd5535e68a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90e6fe6-f6dd-47c4-ba0c-3932fe463477}, !- Handle
  Connection 288,                         !- Name
  {9d516beb-b925-46bd-97c7-6bd5535e68a0}, !- Source Object
  3,                                      !- Outlet Port
  {2669ecc1-61be-47a7-aaad-e210b389efcd}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {267738d5-4ebd-4559-9774-20d30f04463f}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {6e2cb91f-00b6-4038-a218-47d31a5ce7d9}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e8cba2e-0719-4dbb-94db-ddc18c897444}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0bcc842a-27d7-454d-93bb-e1c1c26cb253}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {9e8cba2e-0719-4dbb-94db-ddc18c897444}, !- Handle
  Coil Heating Water 3,                   !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35f56846-0139-4bb3-b08d-ee28fde0becc}, !- Water Inlet Node Name
  {7cafff58-6262-47e0-a36f-8a584d53c2d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {599e803c-6bb1-4ddc-a5f2-7b11084afab4}, !- Handle
  Node 176,                               !- Name
  {0bcc842a-27d7-454d-93bb-e1c1c26cb253}, !- Inlet Port
  {93919825-b7c5-4f2c-b2ab-e7021b4fe1bf}; !- Outlet Port

OS:Node,
  {3551bae7-c992-4d28-96e6-a5c750d84a68}, !- Handle
  Node 177,                               !- Name
  {be78dffb-d1f0-4a04-a911-4f7869d896a5}, !- Inlet Port
  {234f75a0-b79f-4d58-8c27-dfdc508fca8e}; !- Outlet Port

OS:Connection,
  {93919825-b7c5-4f2c-b2ab-e7021b4fe1bf}, !- Handle
  Connection 294,                         !- Name
  {599e803c-6bb1-4ddc-a5f2-7b11084afab4}, !- Source Object
  3,                                      !- Outlet Port
  {e1fe6e2a-8d20-49cc-96b5-03b1685f241e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be78dffb-d1f0-4a04-a911-4f7869d896a5}, !- Handle
  Connection 295,                         !- Name
  {ee4e9409-37b2-4b7c-9521-daadedf24c30}, !- Source Object
  3,                                      !- Outlet Port
  {3551bae7-c992-4d28-96e6-a5c750d84a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234f75a0-b79f-4d58-8c27-dfdc508fca8e}, !- Handle
  Connection 296,                         !- Name
  {3551bae7-c992-4d28-96e6-a5c750d84a68}, !- Source Object
  3,                                      !- Outlet Port
  {2669ecc1-61be-47a7-aaad-e210b389efcd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8edc4e76-2ded-452d-90d2-79cdec2d6573}, !- Handle
  Node 178,                               !- Name
  {e05a2a68-1e45-45e6-a609-7b79b11f7957}, !- Inlet Port
  {6e2cb91f-00b6-4038-a218-47d31a5ce7d9}; !- Outlet Port

OS:Connection,
  {e05a2a68-1e45-45e6-a609-7b79b11f7957}, !- Handle
  Connection 293,                         !- Name
  {4fa5e125-5b38-44fe-84a2-cb6def18a4ac}, !- Source Object
  4,                                      !- Outlet Port
  {8edc4e76-2ded-452d-90d2-79cdec2d6573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2cb91f-00b6-4038-a218-47d31a5ce7d9}, !- Handle
  Connection 297,                         !- Name
  {8edc4e76-2ded-452d-90d2-79cdec2d6573}, !- Source Object
  3,                                      !- Outlet Port
  {267738d5-4ebd-4559-9774-20d30f04463f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bcc842a-27d7-454d-93bb-e1c1c26cb253}, !- Handle
  Connection 298,                         !- Name
  {267738d5-4ebd-4559-9774-20d30f04463f}, !- Source Object
  12,                                     !- Outlet Port
  {599e803c-6bb1-4ddc-a5f2-7b11084afab4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d595dff2-7dbe-49bb-8151-593c93019e2c}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {ae16c8af-f142-46b0-b99e-da5e669b1fd4}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7719f8d4-b703-4dc0-94fe-cb3c8b0276dc}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8f8b6bd-7a29-43bc-8cc8-2d903a684e94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {7719f8d4-b703-4dc0-94fe-cb3c8b0276dc}, !- Handle
  Coil Heating Water 4,                   !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c48f522-e9df-4735-b962-e8c2cf865efa}, !- Water Inlet Node Name
  {24cb1b54-2ec4-43b6-849d-ce6bad7545e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10c5edc2-33fd-46e8-ba98-aca64140103c}, !- Handle
  Node 181,                               !- Name
  {d8f8b6bd-7a29-43bc-8cc8-2d903a684e94}, !- Inlet Port
  {ca749931-f5f1-490d-9054-d3b745c07585}; !- Outlet Port

OS:Node,
  {3e5dcc5c-9c5a-4465-9b2a-953a8e914560}, !- Handle
  Node 182,                               !- Name
  {cd3ee678-77fc-48c5-a25c-f613a999488f}, !- Inlet Port
  {441bdf2b-62d8-4760-8c36-222f48016799}; !- Outlet Port

OS:Connection,
  {ca749931-f5f1-490d-9054-d3b745c07585}, !- Handle
  Connection 304,                         !- Name
  {10c5edc2-33fd-46e8-ba98-aca64140103c}, !- Source Object
  3,                                      !- Outlet Port
  {c4ea5f3f-6733-4d1d-9eac-22b8f4839476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd3ee678-77fc-48c5-a25c-f613a999488f}, !- Handle
  Connection 305,                         !- Name
  {3efb53f8-3306-4e61-8938-78f77a31fa9d}, !- Source Object
  3,                                      !- Outlet Port
  {3e5dcc5c-9c5a-4465-9b2a-953a8e914560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441bdf2b-62d8-4760-8c36-222f48016799}, !- Handle
  Connection 306,                         !- Name
  {3e5dcc5c-9c5a-4465-9b2a-953a8e914560}, !- Source Object
  3,                                      !- Outlet Port
  {2669ecc1-61be-47a7-aaad-e210b389efcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1c68e567-59fd-421d-8814-4525494b7e35}, !- Handle
  Node 183,                               !- Name
  {a39a42af-4d72-431c-955e-c79bd6c4c141}, !- Inlet Port
  {ae16c8af-f142-46b0-b99e-da5e669b1fd4}; !- Outlet Port

OS:Connection,
  {a39a42af-4d72-431c-955e-c79bd6c4c141}, !- Handle
  Connection 303,                         !- Name
  {4fa5e125-5b38-44fe-84a2-cb6def18a4ac}, !- Source Object
  5,                                      !- Outlet Port
  {1c68e567-59fd-421d-8814-4525494b7e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae16c8af-f142-46b0-b99e-da5e669b1fd4}, !- Handle
  Connection 307,                         !- Name
  {1c68e567-59fd-421d-8814-4525494b7e35}, !- Source Object
  3,                                      !- Outlet Port
  {d595dff2-7dbe-49bb-8151-593c93019e2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8f8b6bd-7a29-43bc-8cc8-2d903a684e94}, !- Handle
  Connection 308,                         !- Name
  {d595dff2-7dbe-49bb-8151-593c93019e2c}, !- Source Object
  12,                                     !- Outlet Port
  {10c5edc2-33fd-46e8-ba98-aca64140103c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {58732dfc-f887-41c2-ac9a-8c174d99633a}, !- Handle
  Unit Heater CV - Hot Water,             !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {873affc9-3213-4c49-88cd-29de0a35ed18}, !- Air Inlet Node Name
  {b23e97df-71b0-42b5-a249-67ce588ce73b}, !- Air Outlet Node Name
  {ed901c1f-916d-4b8f-9ff3-1fb7ba0f65f1}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c3783611-7a83-4dd2-9604-47e6702bf79e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {ed901c1f-916d-4b8f-9ff3-1fb7ba0f65f1}, !- Handle
  Unit Heater CV Fan,                     !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c3783611-7a83-4dd2-9604-47e6702bf79e}, !- Handle
  Unit Heater Hot Water Coil,             !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {91be94e7-dfbc-4947-b06b-1fbb2deda842}, !- Water Inlet Node Name
  {1fbc6603-ef9c-4c28-a213-02b637046a3a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfd378a9-bf99-4cdd-8690-91ee9be34182}, !- Handle
  Node 184,                               !- Name
  {1a7390c5-3bbe-41ce-9356-632d8c6d2827}, !- Inlet Port
  {873affc9-3213-4c49-88cd-29de0a35ed18}; !- Outlet Port

OS:Connection,
  {1a7390c5-3bbe-41ce-9356-632d8c6d2827}, !- Handle
  Connection 309,                         !- Name
  {54507861-b8a6-49a8-8d21-56e3b99608c0}, !- Source Object
  3,                                      !- Outlet Port
  {cfd378a9-bf99-4cdd-8690-91ee9be34182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873affc9-3213-4c49-88cd-29de0a35ed18}, !- Handle
  Connection 310,                         !- Name
  {cfd378a9-bf99-4cdd-8690-91ee9be34182}, !- Source Object
  3,                                      !- Outlet Port
  {58732dfc-f887-41c2-ac9a-8c174d99633a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8887e212-414a-473b-9a86-5c1b2be35f6d}, !- Handle
  Node 185,                               !- Name
  {b23e97df-71b0-42b5-a249-67ce588ce73b}, !- Inlet Port
  {1063f0f2-9f8e-4b64-bf67-abedc23684f4}; !- Outlet Port

OS:Connection,
  {1063f0f2-9f8e-4b64-bf67-abedc23684f4}, !- Handle
  Connection 311,                         !- Name
  {8887e212-414a-473b-9a86-5c1b2be35f6d}, !- Source Object
  3,                                      !- Outlet Port
  {be31e87f-ab72-423c-bd36-d227ff3bb6ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b23e97df-71b0-42b5-a249-67ce588ce73b}, !- Handle
  Connection 312,                         !- Name
  {58732dfc-f887-41c2-ac9a-8c174d99633a}, !- Source Object
  4,                                      !- Outlet Port
  {8887e212-414a-473b-9a86-5c1b2be35f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {9bcfde42-0382-447c-a7be-0cab993dd1ca}, !- Handle
  Unit Heater CV - Hot Water 1,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {55d0df69-d5d1-4eca-b63b-0e081ab13fa0}, !- Air Inlet Node Name
  {091f2daa-2ad8-457a-896f-a03b731b0b76}, !- Air Outlet Node Name
  {27776dff-024d-4e82-a35c-98c9fccf4df9}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5ad45e31-cc5e-441c-b6f8-fb43a1dc8182}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {27776dff-024d-4e82-a35c-98c9fccf4df9}, !- Handle
  Unit Heater CV Fan 1,                   !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5ad45e31-cc5e-441c-b6f8-fb43a1dc8182}, !- Handle
  Unit Heater Hot Water Coil 1,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cef422a4-189a-402e-8a99-53be7e41d0a3}, !- Water Inlet Node Name
  {ac3b00fc-d273-4e9e-a832-f71fc718c11b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7575e59e-f732-4b3a-b07b-f7599fc9d9f3}, !- Handle
  Node 188,                               !- Name
  {86584c09-94ec-4dd4-b18d-f95d274b1ec2}, !- Inlet Port
  {55d0df69-d5d1-4eca-b63b-0e081ab13fa0}; !- Outlet Port

OS:Connection,
  {86584c09-94ec-4dd4-b18d-f95d274b1ec2}, !- Handle
  Connection 317,                         !- Name
  {250b71d1-8186-46a9-9383-b3cffb23a602}, !- Source Object
  3,                                      !- Outlet Port
  {7575e59e-f732-4b3a-b07b-f7599fc9d9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d0df69-d5d1-4eca-b63b-0e081ab13fa0}, !- Handle
  Connection 318,                         !- Name
  {7575e59e-f732-4b3a-b07b-f7599fc9d9f3}, !- Source Object
  3,                                      !- Outlet Port
  {9bcfde42-0382-447c-a7be-0cab993dd1ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff07cf32-cd81-4061-bb88-2ef2e5f671ab}, !- Handle
  Node 189,                               !- Name
  {091f2daa-2ad8-457a-896f-a03b731b0b76}, !- Inlet Port
  {fb5eb969-b381-4ea9-b169-e19cab7afda2}; !- Outlet Port

OS:Connection,
  {fb5eb969-b381-4ea9-b169-e19cab7afda2}, !- Handle
  Connection 319,                         !- Name
  {ff07cf32-cd81-4061-bb88-2ef2e5f671ab}, !- Source Object
  3,                                      !- Outlet Port
  {40a72f84-b851-494b-b5d5-0ab5bd94e7b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {091f2daa-2ad8-457a-896f-a03b731b0b76}, !- Handle
  Connection 320,                         !- Name
  {9bcfde42-0382-447c-a7be-0cab993dd1ca}, !- Source Object
  4,                                      !- Outlet Port
  {ff07cf32-cd81-4061-bb88-2ef2e5f671ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {8c00285e-3bc2-4363-ab2a-b5d284918772}, !- Handle
  Unit Heater CV - Hot Water 2,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {2f7e348a-fb72-4770-951f-e4445215372d}, !- Air Inlet Node Name
  {56d57bdf-38a2-410f-a6d8-bbe5cf0f5344}, !- Air Outlet Node Name
  {a31fc88f-9d81-4393-83c2-5ec1357882ea}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {98093451-a01c-46cb-979a-61b0f94b1ece}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {a31fc88f-9d81-4393-83c2-5ec1357882ea}, !- Handle
  Unit Heater CV Fan 2,                   !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {98093451-a01c-46cb-979a-61b0f94b1ece}, !- Handle
  Unit Heater Hot Water Coil 2,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60feea40-6677-4e8e-bcaa-d8f85722e687}, !- Water Inlet Node Name
  {d98f7ab4-7d36-41a8-bdd9-a285919bb991}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6658765-9deb-4a31-bc3d-84db8e3a3e9b}, !- Handle
  Node 192,                               !- Name
  {826d959c-31c6-404f-8b7a-854623f5f83e}, !- Inlet Port
  {2f7e348a-fb72-4770-951f-e4445215372d}; !- Outlet Port

OS:Connection,
  {826d959c-31c6-404f-8b7a-854623f5f83e}, !- Handle
  Connection 325,                         !- Name
  {77a62036-7ce6-41f0-85e6-e67283e83b17}, !- Source Object
  3,                                      !- Outlet Port
  {e6658765-9deb-4a31-bc3d-84db8e3a3e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7e348a-fb72-4770-951f-e4445215372d}, !- Handle
  Connection 326,                         !- Name
  {e6658765-9deb-4a31-bc3d-84db8e3a3e9b}, !- Source Object
  3,                                      !- Outlet Port
  {8c00285e-3bc2-4363-ab2a-b5d284918772}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a728203-71ff-4ca2-9cc0-bf1e3007cd42}, !- Handle
  Node 193,                               !- Name
  {56d57bdf-38a2-410f-a6d8-bbe5cf0f5344}, !- Inlet Port
  {f5250659-f789-4b46-b24a-f05482286e70}; !- Outlet Port

OS:Connection,
  {f5250659-f789-4b46-b24a-f05482286e70}, !- Handle
  Connection 327,                         !- Name
  {8a728203-71ff-4ca2-9cc0-bf1e3007cd42}, !- Source Object
  3,                                      !- Outlet Port
  {b368ef18-efe0-419a-81e3-493110081188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56d57bdf-38a2-410f-a6d8-bbe5cf0f5344}, !- Handle
  Connection 328,                         !- Name
  {8c00285e-3bc2-4363-ab2a-b5d284918772}, !- Source Object
  4,                                      !- Outlet Port
  {8a728203-71ff-4ca2-9cc0-bf1e3007cd42}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0efd3574-33b7-4b35-94d7-be8bcc107a1f}, ! Handle
  OS:ZoneHVAC:PackagedTerminalAirConditioner 1, ! Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, ! Availability Schedule Name
  {d6c4f355-afb9-4636-9755-999b9f3270ae}, ! Air Inlet Node Name
  {9c031a47-5fd3-45b2-8b5a-d37e44c861df}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0ff8f45-5a48-4f7d-8a52-aa5e1f038948}, ! Supply Air Fan Name
  {976d22d3-69b5-4765-863e-57039680ad74}, ! Heating Coil Name
  {c2aa9abc-9b60-411b-aade-66666a3b2a65}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b0ff8f45-5a48-4f7d-8a52-aa5e1f038948}, ! Handle
  OS:Fan:ConstantVolume 4,                ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  0.75,                                   ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {976d22d3-69b5-4765-863e-57039680ad74}, ! Handle
  OS:Coil:Heating:Water 5,                ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {565b0274-f462-4def-a40d-148752d11da5}, ! Water Inlet Node Name
  {7e426fae-b504-4e7b-ae92-bb888352998e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {c2aa9abc-9b60-411b-aade-66666a3b2a65}, !- Handle
  OS:Coil:Cooling:DX:SingleSpeed 4,       !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39ab365d-7797-47e3-9286-589270ca671a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {56a5c0c8-f2a0-43b8-b65b-1bacb519822c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {212ebee2-3805-47bd-b253-f49298214d98}, !- Energy Input Ratio Function of Temperature Curve Name
  {74b2b633-70f1-4577-be48-788237a65d8c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffbecf57-d80b-4eb5-8ca8-c3f15493a727}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {39ab365d-7797-47e3-9286-589270ca671a}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {56a5c0c8-f2a0-43b8-b65b-1bacb519822c}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {212ebee2-3805-47bd-b253-f49298214d98}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {74b2b633-70f1-4577-be48-788237a65d8c}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ffbecf57-d80b-4eb5-8ca8-c3f15493a727}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {19c2f5c5-b64a-4370-9f8d-e452c2110344}, !- Handle
  Node 196,                               !- Name
  {35a65699-8f44-4127-8959-39f822ad0ca3}, !- Inlet Port
  {d6c4f355-afb9-4636-9755-999b9f3270ae}; !- Outlet Port

OS:Connection,
  {35a65699-8f44-4127-8959-39f822ad0ca3}, !- Handle
  Connection 333,                         !- Name
  {77a62036-7ce6-41f0-85e6-e67283e83b17}, !- Source Object
  4,                                      !- Outlet Port
  {19c2f5c5-b64a-4370-9f8d-e452c2110344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c4f355-afb9-4636-9755-999b9f3270ae}, !- Handle
  Connection 334,                         !- Name
  {19c2f5c5-b64a-4370-9f8d-e452c2110344}, !- Source Object
  3,                                      !- Outlet Port
  {0efd3574-33b7-4b35-94d7-be8bcc107a1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ff94d9a-e431-4164-9321-ba145e8bcfa3}, !- Handle
  Node 197,                               !- Name
  {9c031a47-5fd3-45b2-8b5a-d37e44c861df}, !- Inlet Port
  {b73f2ed6-2957-4f98-af04-36aa2b5e7cda}; !- Outlet Port

OS:Connection,
  {b73f2ed6-2957-4f98-af04-36aa2b5e7cda}, !- Handle
  Connection 335,                         !- Name
  {8ff94d9a-e431-4164-9321-ba145e8bcfa3}, !- Source Object
  3,                                      !- Outlet Port
  {b368ef18-efe0-419a-81e3-493110081188}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c031a47-5fd3-45b2-8b5a-d37e44c861df}, !- Handle
  Connection 336,                         !- Name
  {0efd3574-33b7-4b35-94d7-be8bcc107a1f}, !- Source Object
  4,                                      !- Outlet Port
  {8ff94d9a-e431-4164-9321-ba145e8bcfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cca19fb9-8e5b-4ff8-a461-5002809d3908}, ! Handle
  OS:ZoneHVAC:PackagedTerminalAirConditioner 2, ! Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, ! Availability Schedule Name
  {0b17f92b-0779-44eb-9cdc-0f83cc25ce09}, ! Air Inlet Node Name
  {686ba9c1-4231-4546-9044-7b11d9aa1a7f}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b471268-3bc2-47eb-ae76-f14fee8b3ce2}, ! Supply Air Fan Name
  {b341351e-1a4d-4eb1-a667-3004bdce50a4}, ! Heating Coil Name
  {8a709b86-84c5-4fdd-a737-e9add66bb172}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3b471268-3bc2-47eb-ae76-f14fee8b3ce2}, ! Handle
  OS:Fan:ConstantVolume 5,                ! Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  0.75,                                   ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {b341351e-1a4d-4eb1-a667-3004bdce50a4}, ! Handle
  OS:Coil:Heating:Water 6,                ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {2be21a22-b2f5-4288-9aae-a0f8af5ccd1f}, ! Water Inlet Node Name
  {7afdf1b0-0b49-4ca2-8065-1f66942093aa}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {8a709b86-84c5-4fdd-a737-e9add66bb172}, !- Handle
  OS:Coil:Cooling:DX:SingleSpeed 5,       !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86aa91ab-5943-4e24-9697-da5c5c7770c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {44c265e3-f7e4-4136-8007-f8ef0ba70f27}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c2b2065-b815-428b-8596-124d144273cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {cba187b2-41cd-4461-99a5-35bc6179366a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2f097321-b2a7-4959-a866-76dc19cfbd0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {86aa91ab-5943-4e24-9697-da5c5c7770c2}, ! Handle
  OS:Curve:Biquadratic 26,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {44c265e3-f7e4-4136-8007-f8ef0ba70f27}, ! Handle
  OS:Curve:Quadratic 23,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1c2b2065-b815-428b-8596-124d144273cf}, ! Handle
  OS:Curve:Biquadratic 27,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cba187b2-41cd-4461-99a5-35bc6179366a}, ! Handle
  OS:Curve:Quadratic 24,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2f097321-b2a7-4959-a866-76dc19cfbd0e}, ! Handle
  OS:Curve:Quadratic 25,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {3db03d8e-c683-4f11-bb58-1b57b5582bb3}, !- Handle
  Node 198,                               !- Name
  {36e0dbfe-5ff8-4498-97c8-d4cd02a2ca6b}, !- Inlet Port
  {0b17f92b-0779-44eb-9cdc-0f83cc25ce09}; !- Outlet Port

OS:Connection,
  {36e0dbfe-5ff8-4498-97c8-d4cd02a2ca6b}, !- Handle
  Connection 337,                         !- Name
  {aaa4176f-854a-492e-9c9b-c2202089abb5}, !- Source Object
  3,                                      !- Outlet Port
  {3db03d8e-c683-4f11-bb58-1b57b5582bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b17f92b-0779-44eb-9cdc-0f83cc25ce09}, !- Handle
  Connection 338,                         !- Name
  {3db03d8e-c683-4f11-bb58-1b57b5582bb3}, !- Source Object
  3,                                      !- Outlet Port
  {cca19fb9-8e5b-4ff8-a461-5002809d3908}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f91c16a8-6bdd-4cf0-8bf2-ad61915f243c}, !- Handle
  Node 199,                               !- Name
  {686ba9c1-4231-4546-9044-7b11d9aa1a7f}, !- Inlet Port
  {8adff248-e18d-49b5-93fe-f65c494e580e}; !- Outlet Port

OS:Connection,
  {8adff248-e18d-49b5-93fe-f65c494e580e}, !- Handle
  Connection 339,                         !- Name
  {f91c16a8-6bdd-4cf0-8bf2-ad61915f243c}, !- Source Object
  3,                                      !- Outlet Port
  {7f422e51-5a64-4cc6-b8c6-4a26b0a86a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {686ba9c1-4231-4546-9044-7b11d9aa1a7f}, !- Handle
  Connection 340,                         !- Name
  {cca19fb9-8e5b-4ff8-a461-5002809d3908}, !- Source Object
  4,                                      !- Outlet Port
  {f91c16a8-6bdd-4cf0-8bf2-ad61915f243c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54fbbf75-03ba-4fa3-99c5-6e14b2867f25}, !- Handle
  Node 200,                               !- Name
  {7afdf1b0-0b49-4ca2-8065-1f66942093aa}, !- Inlet Port
  {dd76fc58-32f3-4320-a9d1-345526f18082}; !- Outlet Port

OS:Connection,
  {2be21a22-b2f5-4288-9aae-a0f8af5ccd1f}, !- Handle
  Connection 93,                          !- Name
  {1b00cbbf-b450-4d39-9a8a-124bbc15a104}, !- Source Object
  3,                                      !- Outlet Port
  {b341351e-1a4d-4eb1-a667-3004bdce50a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7afdf1b0-0b49-4ca2-8065-1f66942093aa}, !- Handle
  Connection 341,                         !- Name
  {b341351e-1a4d-4eb1-a667-3004bdce50a4}, !- Source Object
  6,                                      !- Outlet Port
  {54fbbf75-03ba-4fa3-99c5-6e14b2867f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd76fc58-32f3-4320-a9d1-345526f18082}, !- Handle
  Connection 342,                         !- Name
  {54fbbf75-03ba-4fa3-99c5-6e14b2867f25}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3a54148-6933-41dd-bb10-0afe1b61b19a}, !- Handle
  Node 201,                               !- Name
  {57ed3200-cc5b-4098-8ff5-d853b3973ce2}, !- Inlet Port
  {565b0274-f462-4def-a40d-148752d11da5}; !- Outlet Port

OS:Connection,
  {57ed3200-cc5b-4098-8ff5-d853b3973ce2}, !- Handle
  Connection 343,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  4,                                      !- Outlet Port
  {e3a54148-6933-41dd-bb10-0afe1b61b19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46adeafa-809a-41ea-b131-3c7efc78b6b1}, !- Handle
  Node 202,                               !- Name
  {7e426fae-b504-4e7b-ae92-bb888352998e}, !- Inlet Port
  {398346f3-4172-486b-bbd1-3fce39176fc5}; !- Outlet Port

OS:Connection,
  {565b0274-f462-4def-a40d-148752d11da5}, !- Handle
  Connection 344,                         !- Name
  {e3a54148-6933-41dd-bb10-0afe1b61b19a}, !- Source Object
  3,                                      !- Outlet Port
  {976d22d3-69b5-4765-863e-57039680ad74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e426fae-b504-4e7b-ae92-bb888352998e}, !- Handle
  Connection 345,                         !- Name
  {976d22d3-69b5-4765-863e-57039680ad74}, !- Source Object
  6,                                      !- Outlet Port
  {46adeafa-809a-41ea-b131-3c7efc78b6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398346f3-4172-486b-bbd1-3fce39176fc5}, !- Handle
  Connection 346,                         !- Name
  {46adeafa-809a-41ea-b131-3c7efc78b6b1}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {fb1769b4-3873-417d-88df-219d71d743dd}, !- Handle
  Unit Heater CV - Hot Water 3,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {aaac7696-5962-4df4-9db4-439377ebb33d}, !- Air Inlet Node Name
  {a50d2cb8-55ec-4fd7-875b-b9a709c7a1bd}, !- Air Outlet Node Name
  {23ca9a2f-2fbb-4ee7-af8f-3f5f2b4b7a3f}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fd19121d-dbdd-4c7b-b21e-ea44f22d0f88}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {23ca9a2f-2fbb-4ee7-af8f-3f5f2b4b7a3f}, !- Handle
  Unit Heater CV Fan 3,                   !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {fd19121d-dbdd-4c7b-b21e-ea44f22d0f88}, !- Handle
