  {91e1d5ad-f06f-42d5-af6d-8c6416d183c9}; !- Outlet Port

OS:Connector:Mixer,
  {08f5c47d-8edb-4972-8b69-b7905f90faf1}, !- Handle
  Connector Mixer 4,                      !- Name
  {d4dbcf46-38e5-4514-82dd-d2c718a5115e}, !- Outlet Branch Name
  {eeeb55c3-eb01-4d3a-9f9f-0e2c85169683}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9b1086ec-7f32-49a9-bd40-dfa52b6b13c5}, !- Handle
  Connector Splitter 4,                   !- Name
  {0886693e-aa97-4e69-a08e-d902c12dcfd5}, !- Inlet Branch Name
  {5f416ecd-4225-4a63-9203-9cc6675feccd}; !- Outlet Branch Name 1

OS:Connection,
  {0909bda5-1711-463a-9465-d05b373c3b4e}, !- Handle
  Connection 172,                         !- Name
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Source Object
  14,                                     !- Outlet Port
  {a71ee8b9-8f9b-42ec-8f68-f15d08908ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0886693e-aa97-4e69-a08e-d902c12dcfd5}, !- Handle
  Connection 173,                         !- Name
  {a71ee8b9-8f9b-42ec-8f68-f15d08908ec6}, !- Source Object
  3,                                      !- Outlet Port
  {9b1086ec-7f32-49a9-bd40-dfa52b6b13c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f416ecd-4225-4a63-9203-9cc6675feccd}, !- Handle
  Connection 174,                         !- Name
  {9b1086ec-7f32-49a9-bd40-dfa52b6b13c5}, !- Source Object
  3,                                      !- Outlet Port
  {220374c3-3edd-4261-a916-71af68c50c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dbcf46-38e5-4514-82dd-d2c718a5115e}, !- Handle
  Connection 176,                         !- Name
  {08f5c47d-8edb-4972-8b69-b7905f90faf1}, !- Source Object
  2,                                      !- Outlet Port
  {197a2b26-b05e-4c75-8507-053edb24875e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3fe1b7-1c69-4499-96af-96a9b4aac4b2}, !- Handle
  Connection 179,                         !- Name
  {197a2b26-b05e-4c75-8507-053edb24875e}, !- Source Object
  3,                                      !- Outlet Port
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {6af1ad4c-acc7-4c71-bdfd-1c4dfaa4efd1}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  {1da77057-6b23-4ed0-af23-1c5227510361}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1da77057-6b23-4ed0-af23-1c5227510361}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {64b15998-5a7c-4b10-a51b-956829b00160}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  {28be7bec-a40a-4c5e-ae9c-983249791620}; ! Default Day Schedule Name

OS:Schedule:Day,
  {28be7bec-a40a-4c5e-ae9c-983249791620}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {a7e7e8db-d53f-43a8-8953-437de4ac94e8}, ! Handle
  Water Use Connection,                   ! Name
  {91e1d5ad-f06f-42d5-af6d-8c6416d183c9}, ! Inlet Node Name
  {0968cebb-4e49-428b-8b65-2924b0f7f03e}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57de51a7-8a2e-4a2b-b55e-f980773b26ca}; !- Water Use Equipment Name 1

OS:Node,
  {9d967057-135d-4414-82db-7177a3894807}, !- Handle
  Node 83,                                !- Name
  {0968cebb-4e49-428b-8b65-2924b0f7f03e}, !- Inlet Port
  {eeeb55c3-eb01-4d3a-9f9f-0e2c85169683}; !- Outlet Port

OS:Connection,
  {91e1d5ad-f06f-42d5-af6d-8c6416d183c9}, !- Handle
  Connection 175,                         !- Name
  {220374c3-3edd-4261-a916-71af68c50c09}, !- Source Object
  3,                                      !- Outlet Port
  {a7e7e8db-d53f-43a8-8953-437de4ac94e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0968cebb-4e49-428b-8b65-2924b0f7f03e}, !- Handle
  Connection 184,                         !- Name
  {a7e7e8db-d53f-43a8-8953-437de4ac94e8}, !- Source Object
  3,                                      !- Outlet Port
  {9d967057-135d-4414-82db-7177a3894807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeb55c3-eb01-4d3a-9f9f-0e2c85169683}, !- Handle
  Connection 187,                         !- Name
  {9d967057-135d-4414-82db-7177a3894807}, !- Source Object
  3,                                      !- Outlet Port
  {08f5c47d-8edb-4972-8b69-b7905f90faf1}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {57de51a7-8a2e-4a2b-b55e-f980773b26ca}, ! Handle
  Bathroom Sink,                          ! Name
  {30e88115-7d0a-4afc-84a7-a35dbd7e0472}, ! Water Use Equipment Definition Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {30e88115-7d0a-4afc-84a7-a35dbd7e0472}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  4.2e-005,                               ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Node,
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Handle
  Node 86,                                !- Name
  {4a6f79c3-e7b4-4b92-9e9b-b724fa86a1ce}, !- Inlet Port
  {5c3d6776-3785-4b28-97d6-969f1af1597d}; !- Outlet Port

OS:Connection,
  {4a6f79c3-e7b4-4b92-9e9b-b724fa86a1ce}, !- Handle
  Connection 69,                          !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  3,                                      !- Outlet Port
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01080d26-fc57-483a-ae47-f8151155c3e8}, !- Handle
  Node 60,                                !- Name
  {4656dcba-f3c8-4437-b141-b78c0d5a7d7a}, !- Inlet Port
  {1875cbab-963c-4ed7-a4bd-d332e277ea4d}; !- Outlet Port

OS:Connection,
  {5c3d6776-3785-4b28-97d6-969f1af1597d}, !- Handle
  Connection 76,                          !- Name
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Source Object
  3,                                      !- Outlet Port
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4656dcba-f3c8-4437-b141-b78c0d5a7d7a}, !- Handle
  Connection 78,                          !- Name
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Source Object
  6,                                      !- Outlet Port
  {01080d26-fc57-483a-ae47-f8151155c3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1875cbab-963c-4ed7-a4bd-d332e277ea4d}, !- Handle
  Connection 79,                          !- Name
  {01080d26-fc57-483a-ae47-f8151155c3e8}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e4c5dae4-f18d-422d-a627-e4a44c778b56}, !- Handle
  Controller Water Coil 1,                !- Name
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Sensor Node Name
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  9.9999999999999e-08;                    !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d30f8225-28f9-47fb-8c9e-957593c4f8d2}, !- Handle
  Node 61,                                !- Name
  {86d45feb-55d1-409d-a5bf-6cf4d49d5422}, !- Inlet Port
  {0de6a51a-9fe3-4224-b61d-a84f8a587266}; !- Outlet Port

OS:Connection,
  {86d45feb-55d1-409d-a5bf-6cf4d49d5422}, !- Handle
  Connection 188,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  4,                                      !- Outlet Port
  {d30f8225-28f9-47fb-8c9e-957593c4f8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {266ce165-b192-4f2c-a6cd-4a5f14ea3520}, !- Handle
  Node 87,                                !- Name
  {fea74adf-e1ef-4b79-a1b0-4c21d7f266e2}, !- Inlet Port
  {1070f6f5-5d23-47d5-8042-a32a2482e5fc}; !- Outlet Port

OS:Connection,
  {0de6a51a-9fe3-4224-b61d-a84f8a587266}, !- Handle
  Connection 189,                         !- Name
  {d30f8225-28f9-47fb-8c9e-957593c4f8d2}, !- Source Object
  3,                                      !- Outlet Port
  {b8afc6bf-f6f8-4a61-b8a9-a537be9ca393}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fea74adf-e1ef-4b79-a1b0-4c21d7f266e2}, !- Handle
  Connection 190,                         !- Name
  {b8afc6bf-f6f8-4a61-b8a9-a537be9ca393}, !- Source Object
  6,                                      !- Outlet Port
  {266ce165-b192-4f2c-a6cd-4a5f14ea3520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1070f6f5-5d23-47d5-8042-a32a2482e5fc}, !- Handle
  Connection 191,                         !- Name
  {266ce165-b192-4f2c-a6cd-4a5f14ea3520}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e8590681-c3aa-4d26-a81d-cd8b819002c2}, !- Handle
  Node 100,                               !- Name
  {2d52204c-80f1-45e0-b4ea-712573276449}, !- Inlet Port
  {72b2ed43-54d9-4c37-9bb2-93a5d37147ac}; !- Outlet Port

OS:Connection,
  {2d52204c-80f1-45e0-b4ea-712573276449}, !- Handle
  Connection 192,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  5,                                      !- Outlet Port
  {e8590681-c3aa-4d26-a81d-cd8b819002c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0803cf1-9fa9-44b2-9fe7-c2924743e62d}, !- Handle
  Node 101,                               !- Name
  {68557cb5-05a5-42f3-a8e2-1f3b953c7417}, !- Inlet Port
  {86615a63-821c-4eb7-99ad-8c3b42cb78c0}; !- Outlet Port

OS:Connection,
  {72b2ed43-54d9-4c37-9bb2-93a5d37147ac}, !- Handle
  Connection 195,                         !- Name
  {e8590681-c3aa-4d26-a81d-cd8b819002c2}, !- Source Object
  3,                                      !- Outlet Port
  {7a79bdbd-c818-4357-8533-091cd53a4ad7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68557cb5-05a5-42f3-a8e2-1f3b953c7417}, !- Handle
  Connection 196,                         !- Name
  {7a79bdbd-c818-4357-8533-091cd53a4ad7}, !- Source Object
  6,                                      !- Outlet Port
  {e0803cf1-9fa9-44b2-9fe7-c2924743e62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86615a63-821c-4eb7-99ad-8c3b42cb78c0}, !- Handle
  Connection 197,                         !- Name
  {e0803cf1-9fa9-44b2-9fe7-c2924743e62d}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b787853d-6a77-4e7e-ae26-a7c0a9709022}, !- Handle
  Node 104,                               !- Name
  {a40b0c64-3aca-424b-b4a4-13e05575df82}, !- Inlet Port
  {48a31b60-b3af-4dbd-9e14-7acee3348b3a}; !- Outlet Port

OS:Connection,
  {a40b0c64-3aca-424b-b4a4-13e05575df82}, !- Handle
  Connection 198,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  6,                                      !- Outlet Port
  {b787853d-6a77-4e7e-ae26-a7c0a9709022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1086331f-15dc-4713-9ddf-5ead7404e8fb}, !- Handle
  Node 105,                               !- Name
  {e5ec375b-ee50-4c47-a5a3-1e42b79b588f}, !- Inlet Port
  {32c54c71-ccd5-4764-be93-87bbad9bda0e}; !- Outlet Port

OS:Connection,
  {48a31b60-b3af-4dbd-9e14-7acee3348b3a}, !- Handle
  Connection 199,                         !- Name
  {b787853d-6a77-4e7e-ae26-a7c0a9709022}, !- Source Object
  3,                                      !- Outlet Port
  {305981fa-3df0-4ab8-a510-258d70381644}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5ec375b-ee50-4c47-a5a3-1e42b79b588f}, !- Handle
  Connection 200,                         !- Name
  {305981fa-3df0-4ab8-a510-258d70381644}, !- Source Object
  6,                                      !- Outlet Port
  {1086331f-15dc-4713-9ddf-5ead7404e8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c54c71-ccd5-4764-be93-87bbad9bda0e}, !- Handle
  Connection 203,                         !- Name
  {1086331f-15dc-4713-9ddf-5ead7404e8fb}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {741d9503-b83e-4a0b-a431-a17b10b15452}, !- Handle
  Node 108,                               !- Name
  {3c850e96-6a5b-4e30-9035-01af25875199}, !- Inlet Port
  {02487e68-ceb3-46b4-83bd-e255e8c096b2}; !- Outlet Port

OS:Connection,
  {3c850e96-6a5b-4e30-9035-01af25875199}, !- Handle
  Connection 204,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  7,                                      !- Outlet Port
  {741d9503-b83e-4a0b-a431-a17b10b15452}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {646711e5-876e-4b3a-b688-0384f27fc8b6}, !- Handle
  Node 109,                               !- Name
  {7a8b1be3-9cc2-46a3-8129-c7077a6f89b6}, !- Inlet Port
  {aa785855-bdd4-49e3-9cab-48a34be4eea4}; !- Outlet Port

OS:Connection,
  {02487e68-ceb3-46b4-83bd-e255e8c096b2}, !- Handle
  Connection 207,                         !- Name
  {741d9503-b83e-4a0b-a431-a17b10b15452}, !- Source Object
  3,                                      !- Outlet Port
  {8f8676f5-81e7-46a5-a0af-220407baabc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a8b1be3-9cc2-46a3-8129-c7077a6f89b6}, !- Handle
  Connection 208,                         !- Name
  {8f8676f5-81e7-46a5-a0af-220407baabc3}, !- Source Object
  6,                                      !- Outlet Port
  {646711e5-876e-4b3a-b688-0384f27fc8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa785855-bdd4-49e3-9cab-48a34be4eea4}, !- Handle
  Connection 209,                         !- Name
  {646711e5-876e-4b3a-b688-0384f27fc8b6}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f7864ffd-12af-42cf-aa07-0f003294883f}, !- Handle
  Node 116,                               !- Name
  {e01f04cf-ddeb-492e-ac3e-8c49aa4533ef}, !- Inlet Port
  {3db14491-15d5-41f4-8c08-81be2fe976ae}; !- Outlet Port

OS:Connection,
  {e01f04cf-ddeb-492e-ac3e-8c49aa4533ef}, !- Handle
  Connection 210,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  8,                                      !- Outlet Port
  {f7864ffd-12af-42cf-aa07-0f003294883f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c169981e-9013-4cf7-9f65-e2d047831236}, !- Handle
  Node 117,                               !- Name
  {59e57fc6-52e5-4d56-a321-1a1b3812be27}, !- Inlet Port
  {3ec28788-cbdb-422d-b916-142fc7054809}; !- Outlet Port

OS:Connection,
  {3db14491-15d5-41f4-8c08-81be2fe976ae}, !- Handle
  Connection 211,                         !- Name
  {f7864ffd-12af-42cf-aa07-0f003294883f}, !- Source Object
  3,                                      !- Outlet Port
  {d5dd2712-8a36-4c01-861c-12a2341d3acc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59e57fc6-52e5-4d56-a321-1a1b3812be27}, !- Handle
  Connection 212,                         !- Name
  {d5dd2712-8a36-4c01-861c-12a2341d3acc}, !- Source Object
  6,                                      !- Outlet Port
  {c169981e-9013-4cf7-9f65-e2d047831236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec28788-cbdb-422d-b916-142fc7054809}, !- Handle
  Connection 215,                         !- Name
  {c169981e-9013-4cf7-9f65-e2d047831236}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96b56a1b-da0e-4bd1-8661-356a6f7a2c70}, !- Handle
  Node 120,                               !- Name
  {692a86aa-c325-446a-bdf8-f1d7580afca4}, !- Inlet Port
  {59cea4d3-c4b9-4cff-96fa-1a3874adf966}; !- Outlet Port

OS:Connection,
  {692a86aa-c325-446a-bdf8-f1d7580afca4}, !- Handle
  Connection 216,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  9,                                      !- Outlet Port
  {96b56a1b-da0e-4bd1-8661-356a6f7a2c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a116d4c1-e436-4d53-9f52-d8625a1102b6}, !- Handle
  Node 121,                               !- Name
  {e054e2d6-a1cd-4404-90f2-1a0c737e483e}, !- Inlet Port
  {7cf80ca0-7850-41f0-862d-01d035109fdf}; !- Outlet Port

OS:Connection,
  {59cea4d3-c4b9-4cff-96fa-1a3874adf966}, !- Handle
  Connection 219,                         !- Name
  {96b56a1b-da0e-4bd1-8661-356a6f7a2c70}, !- Source Object
  3,                                      !- Outlet Port
  {3eeda8b7-72c0-4716-907b-eb6660d7031f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e054e2d6-a1cd-4404-90f2-1a0c737e483e}, !- Handle
  Connection 220,                         !- Name
  {3eeda8b7-72c0-4716-907b-eb6660d7031f}, !- Source Object
  6,                                      !- Outlet Port
  {a116d4c1-e436-4d53-9f52-d8625a1102b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf80ca0-7850-41f0-862d-01d035109fdf}, !- Handle
  Connection 221,                         !- Name
  {a116d4c1-e436-4d53-9f52-d8625a1102b6}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d1b128e6-1792-4355-8448-e1e608ad3a65}, !- Handle
  Node 126,                               !- Name
  {6ec11e52-af90-4f51-86ac-025a3e55ece2}, !- Inlet Port
  {e396da8f-ee81-4d99-9cf1-b3a0ffc9dd1b}; !- Outlet Port

OS:Connection,
  {6ec11e52-af90-4f51-86ac-025a3e55ece2}, !- Handle
  Connection 222,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  10,                                     !- Outlet Port
  {d1b128e6-1792-4355-8448-e1e608ad3a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a20b8f-7415-41b3-aa5a-6bb889d0287f}, !- Handle
  Node 127,                               !- Name
  {7993f24a-4c5d-4705-b743-1e5c45353cd3}, !- Inlet Port
  {316e55fe-b068-4cab-ad30-1f8692e9852a}; !- Outlet Port

OS:Connection,
  {e396da8f-ee81-4d99-9cf1-b3a0ffc9dd1b}, !- Handle
  Connection 223,                         !- Name
  {d1b128e6-1792-4355-8448-e1e608ad3a65}, !- Source Object
  3,                                      !- Outlet Port
  {93a4093b-3f17-45f4-bcd5-e3ca4779ee81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7993f24a-4c5d-4705-b743-1e5c45353cd3}, !- Handle
  Connection 224,                         !- Name
  {93a4093b-3f17-45f4-bcd5-e3ca4779ee81}, !- Source Object
  6,                                      !- Outlet Port
  {c6a20b8f-7415-41b3-aa5a-6bb889d0287f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316e55fe-b068-4cab-ad30-1f8692e9852a}, !- Handle
  Connection 227,                         !- Name
  {c6a20b8f-7415-41b3-aa5a-6bb889d0287f}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6358017f-5570-47e2-a5a5-7cfe059e60fd}, !- Handle
  Node 132,                               !- Name
  {21dd5a21-4e33-44d0-afb8-49229ce8eed2}, !- Inlet Port
  {bb7ceb1c-e999-480f-8c4d-04a98bc760de}; !- Outlet Port

OS:Connection,
  {21dd5a21-4e33-44d0-afb8-49229ce8eed2}, !- Handle
  Connection 228,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  11,                                     !- Outlet Port
  {6358017f-5570-47e2-a5a5-7cfe059e60fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21cf7300-7c1a-4e69-bc5f-6f52ce14a1c3}, !- Handle
  Node 133,                               !- Name
  {849bab03-b07f-4cf9-97c3-e87e7c6876c2}, !- Inlet Port
  {63e9ef35-f0af-413f-9409-e5ecb75919dd}; !- Outlet Port

OS:Connection,
  {bb7ceb1c-e999-480f-8c4d-04a98bc760de}, !- Handle
  Connection 231,                         !- Name
  {6358017f-5570-47e2-a5a5-7cfe059e60fd}, !- Source Object
  3,                                      !- Outlet Port
  {cdf37d0e-8102-4488-9912-e0edf1b2a913}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {849bab03-b07f-4cf9-97c3-e87e7c6876c2}, !- Handle
  Connection 232,                         !- Name
  {cdf37d0e-8102-4488-9912-e0edf1b2a913}, !- Source Object
  6,                                      !- Outlet Port
  {21cf7300-7c1a-4e69-bc5f-6f52ce14a1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e9ef35-f0af-413f-9409-e5ecb75919dd}, !- Handle
  Connection 233,                         !- Name
  {21cf7300-7c1a-4e69-bc5f-6f52ce14a1c3}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a9439bf-cab7-460b-b338-99f4e2a0f2a7}, !- Handle
  Node 138,                               !- Name
  {fa8a2c78-5907-444f-b664-2bc6c8237cbd}, !- Inlet Port
  {00c4095b-a5f1-489d-b7f1-64c81eaf346b}; !- Outlet Port

OS:Connection,
  {fa8a2c78-5907-444f-b664-2bc6c8237cbd}, !- Handle
  Connection 234,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  12,                                     !- Outlet Port
  {9a9439bf-cab7-460b-b338-99f4e2a0f2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a04d10ef-c6a5-4a31-96e5-5282ea0d0806}, !- Handle
  Node 139,                               !- Name
  {a7371afc-250d-4609-aeaf-380e56a3c439}, !- Inlet Port
  {322750cd-8434-43c9-8a45-fff6b3cc58ab}; !- Outlet Port

OS:Connection,
  {00c4095b-a5f1-489d-b7f1-64c81eaf346b}, !- Handle
  Connection 235,                         !- Name
  {9a9439bf-cab7-460b-b338-99f4e2a0f2a7}, !- Source Object
  3,                                      !- Outlet Port
  {2dccd2f4-3529-4127-9fc0-9d9624edd3e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7371afc-250d-4609-aeaf-380e56a3c439}, !- Handle
  Connection 236,                         !- Name
  {2dccd2f4-3529-4127-9fc0-9d9624edd3e9}, !- Source Object
  6,                                      !- Outlet Port
  {a04d10ef-c6a5-4a31-96e5-5282ea0d0806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322750cd-8434-43c9-8a45-fff6b3cc58ab}, !- Handle
  Connection 239,                         !- Name
  {a04d10ef-c6a5-4a31-96e5-5282ea0d0806}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2899c9c0-9827-4c1c-9fdd-c6c01173ccdf}, !- Handle
  Node 147,                               !- Name
  {cd679516-f9c3-4b3d-ab3e-19e30cbed3d6}, !- Inlet Port
  {ce0ef7e0-790a-4649-97ab-fa8986eeeb7d}; !- Outlet Port

OS:Connection,
  {cd679516-f9c3-4b3d-ab3e-19e30cbed3d6}, !- Handle
  Connection 250,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  13,                                     !- Outlet Port
  {2899c9c0-9827-4c1c-9fdd-c6c01173ccdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {281fae8a-b5b1-482f-a3fa-21c900905769}, !- Handle
  Node 149,                               !- Name
  {f7987af8-7f18-4b39-8994-9851abb23c07}, !- Inlet Port
  {0150db1e-c1cf-46cc-ada6-924c262c0776}; !- Outlet Port

OS:Connection,
  {ce0ef7e0-790a-4649-97ab-fa8986eeeb7d}, !- Handle
  Connection 251,                         !- Name
  {2899c9c0-9827-4c1c-9fdd-c6c01173ccdf}, !- Source Object
  3,                                      !- Outlet Port
  {3c4d17cb-9147-49eb-8234-5a46d55f0159}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7987af8-7f18-4b39-8994-9851abb23c07}, !- Handle
  Connection 254,                         !- Name
  {3c4d17cb-9147-49eb-8234-5a46d55f0159}, !- Source Object
  6,                                      !- Outlet Port
  {281fae8a-b5b1-482f-a3fa-21c900905769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0150db1e-c1cf-46cc-ada6-924c262c0776}, !- Handle
  Connection 255,                         !- Name
  {281fae8a-b5b1-482f-a3fa-21c900905769}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {05acc63d-7f7a-4788-912c-17e854768235}, !- Handle
  Node 150,                               !- Name
  {97182e1e-014f-4f1d-a050-2d0ca40c6078}, !- Inlet Port
  {cf5054fc-a3ff-4dc0-842d-9393368e9f19}; !- Outlet Port

OS:Connection,
  {97182e1e-014f-4f1d-a050-2d0ca40c6078}, !- Handle
  Connection 256,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  14,                                     !- Outlet Port
  {05acc63d-7f7a-4788-912c-17e854768235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ebb4fef-a49e-4d8e-902e-dc1b41ae5216}, !- Handle
  Node 153,                               !- Name
  {d347496c-d493-42d0-856c-1139a11de511}, !- Inlet Port
  {7d9f7761-ed70-48a8-a9ce-3927a03f55dc}; !- Outlet Port

OS:Connection,
  {cf5054fc-a3ff-4dc0-842d-9393368e9f19}, !- Handle
  Connection 257,                         !- Name
  {05acc63d-7f7a-4788-912c-17e854768235}, !- Source Object
  3,                                      !- Outlet Port
  {f91cc13f-7a4a-4797-8c17-f6a138d14e7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d347496c-d493-42d0-856c-1139a11de511}, !- Handle
  Connection 262,                         !- Name
  {f91cc13f-7a4a-4797-8c17-f6a138d14e7f}, !- Source Object
  6,                                      !- Outlet Port
  {2ebb4fef-a49e-4d8e-902e-dc1b41ae5216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9f7761-ed70-48a8-a9ce-3927a03f55dc}, !- Handle
  Connection 263,                         !- Name
  {2ebb4fef-a49e-4d8e-902e-dc1b41ae5216}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {62c7fc0e-2f56-47ce-a47e-e25cd1d194c4}, !- Handle
  Node 155,                               !- Name
  {e6a54d43-7a16-4187-bc5c-82b83549a027}, !- Inlet Port
  {c6d05bd0-b548-4ad3-8feb-9557bf28e8f9}; !- Outlet Port

OS:Connection,
  {e6a54d43-7a16-4187-bc5c-82b83549a027}, !- Handle
  Connection 266,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  15,                                     !- Outlet Port
  {62c7fc0e-2f56-47ce-a47e-e25cd1d194c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad99dac4-f1c8-45e2-a508-c8982b3d3cc3}, !- Handle
  Node 162,                               !- Name
  {2b3c064d-5b2e-44a5-87be-8ac81bc9a0db}, !- Inlet Port
  {d9b52b89-19d3-4489-84fa-9083c3b511c0}; !- Outlet Port

OS:Connection,
  {c6d05bd0-b548-4ad3-8feb-9557bf28e8f9}, !- Handle
  Connection 267,                         !- Name
  {62c7fc0e-2f56-47ce-a47e-e25cd1d194c4}, !- Source Object
  3,                                      !- Outlet Port
  {5435dea8-3816-44f5-9be8-31ca21bb41d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b3c064d-5b2e-44a5-87be-8ac81bc9a0db}, !- Handle
  Connection 280,                         !- Name
  {5435dea8-3816-44f5-9be8-31ca21bb41d3}, !- Source Object
  6,                                      !- Outlet Port
  {ad99dac4-f1c8-45e2-a508-c8982b3d3cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b52b89-19d3-4489-84fa-9083c3b511c0}, !- Handle
  Connection 281,                         !- Name
  {ad99dac4-f1c8-45e2-a508-c8982b3d3cc3}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8846ceea-82a4-40e6-bf51-ba514bf9bc33}, !- Handle
  Node 164,                               !- Name
  {04e3df97-8f8d-4cd7-9d47-96eabc7fc701}, !- Inlet Port
  {417e20df-8c99-4ea4-8885-fd4768fe8910}; !- Outlet Port

OS:Connection,
  {04e3df97-8f8d-4cd7-9d47-96eabc7fc701}, !- Handle
  Connection 284,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  16,                                     !- Outlet Port
  {8846ceea-82a4-40e6-bf51-ba514bf9bc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {382bff80-d1ba-4d61-8280-0d29312c8e47}, !- Handle
  Node 166,                               !- Name
  {1adee040-f37d-4c2b-aad8-9bc4375b358b}, !- Inlet Port
  {6e30feaa-83e9-46ae-9f9b-adae41039bbd}; !- Outlet Port

OS:Connection,
  {417e20df-8c99-4ea4-8885-fd4768fe8910}, !- Handle
  Connection 285,                         !- Name
  {8846ceea-82a4-40e6-bf51-ba514bf9bc33}, !- Source Object
  3,                                      !- Outlet Port
  {9001e5db-885c-4fa3-a153-54fd0beffebf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1adee040-f37d-4c2b-aad8-9bc4375b358b}, !- Handle
  Connection 288,                         !- Name
  {9001e5db-885c-4fa3-a153-54fd0beffebf}, !- Source Object
  6,                                      !- Outlet Port
  {382bff80-d1ba-4d61-8280-0d29312c8e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e30feaa-83e9-46ae-9f9b-adae41039bbd}, !- Handle
  Connection 289,                         !- Name
  {382bff80-d1ba-4d61-8280-0d29312c8e47}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3084664c-e886-48d2-8615-2785ee59f898}, !- Handle
  Node 170,                               !- Name
  {178befbc-e5bb-40cf-80ae-4323350abfbb}, !- Inlet Port
  {8dd94ffe-2f23-4a25-81cc-6331c59060d7}; !- Outlet Port

OS:Connection,
  {178befbc-e5bb-40cf-80ae-4323350abfbb}, !- Handle
  Connection 296,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  17,                                     !- Outlet Port
  {3084664c-e886-48d2-8615-2785ee59f898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d3b1d88-7f1c-477c-9f79-94184423be07}, !- Handle
  Node 172,                               !- Name
  {1f27079f-6754-48b3-a415-d244d85ae3ad}, !- Inlet Port
  {39616e80-ec0b-493e-828b-bff1a7af9375}; !- Outlet Port

OS:Connection,
  {8dd94ffe-2f23-4a25-81cc-6331c59060d7}, !- Handle
  Connection 297,                         !- Name
  {3084664c-e886-48d2-8615-2785ee59f898}, !- Source Object
  3,                                      !- Outlet Port
  {5c9cad4d-9241-4d42-a3cc-a6e9b643b9fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f27079f-6754-48b3-a415-d244d85ae3ad}, !- Handle
  Connection 300,                         !- Name
  {5c9cad4d-9241-4d42-a3cc-a6e9b643b9fa}, !- Source Object
  6,                                      !- Outlet Port
  {8d3b1d88-7f1c-477c-9f79-94184423be07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39616e80-ec0b-493e-828b-bff1a7af9375}, !- Handle
  Connection 301,                         !- Name
  {8d3b1d88-7f1c-477c-9f79-94184423be07}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {cebf7cbe-0c7e-4918-bc8f-a45e95a92388}, !- Handle
  Node 175,                               !- Name
  {4d11ea95-5166-40d1-b8c7-6ff91a423db0}, !- Inlet Port
  {bb32a96b-d829-4009-b9a5-bbcbe6617154}; !- Outlet Port

OS:Connection,
  {4d11ea95-5166-40d1-b8c7-6ff91a423db0}, !- Handle
  Connection 306,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  18,                                     !- Outlet Port
  {cebf7cbe-0c7e-4918-bc8f-a45e95a92388}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d2599b-95e1-4989-9f15-4b10862eb79c}, !- Handle
  Node 178,                               !- Name
  {62a45669-0481-43f3-89bd-b154243fbfbb}, !- Inlet Port
  {732e1b62-b4ff-461a-a29d-2ab3b99f785e}; !- Outlet Port

OS:Connection,
  {bb32a96b-d829-4009-b9a5-bbcbe6617154}, !- Handle
  Connection 307,                         !- Name
  {cebf7cbe-0c7e-4918-bc8f-a45e95a92388}, !- Source Object
  3,                                      !- Outlet Port
  {991cc6b2-a093-47b3-9e73-0274c2427359}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62a45669-0481-43f3-89bd-b154243fbfbb}, !- Handle
  Connection 312,                         !- Name
  {991cc6b2-a093-47b3-9e73-0274c2427359}, !- Source Object
  6,                                      !- Outlet Port
  {38d2599b-95e1-4989-9f15-4b10862eb79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732e1b62-b4ff-461a-a29d-2ab3b99f785e}, !- Handle
  Connection 313,                         !- Name
  {38d2599b-95e1-4989-9f15-4b10862eb79c}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1f4e4e66-907b-4bd3-9938-2822665af4b5}, !- Handle
  Node 181,                               !- Name
  {88f70f3f-7e43-44fd-97f0-f9d8b293cb76}, !- Inlet Port
  {d71f4274-8afa-40ad-a90d-99ea38e81f99}; !- Outlet Port

OS:Connection,
  {88f70f3f-7e43-44fd-97f0-f9d8b293cb76}, !- Handle
  Connection 318,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  19,                                     !- Outlet Port
  {1f4e4e66-907b-4bd3-9938-2822665af4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6bbd398-d568-4a24-9106-edd831b03bab}, !- Handle
  Node 183,                               !- Name
  {63c27234-d56b-4fcf-b58d-573e519b0b74}, !- Inlet Port
  {276be6cf-4e24-4471-98fc-fc3acc6652fc}; !- Outlet Port

OS:Connection,
  {d71f4274-8afa-40ad-a90d-99ea38e81f99}, !- Handle
  Connection 319,                         !- Name
  {1f4e4e66-907b-4bd3-9938-2822665af4b5}, !- Source Object
  3,                                      !- Outlet Port
  {cf02f601-4583-4ba6-9448-b6450bda9970}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63c27234-d56b-4fcf-b58d-573e519b0b74}, !- Handle
  Connection 322,                         !- Name
  {cf02f601-4583-4ba6-9448-b6450bda9970}, !- Source Object
  6,                                      !- Outlet Port
  {f6bbd398-d568-4a24-9106-edd831b03bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276be6cf-4e24-4471-98fc-fc3acc6652fc}, !- Handle
  Connection 323,                         !- Name
  {f6bbd398-d568-4a24-9106-edd831b03bab}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {77c9e6a7-7deb-4adb-b463-3fa2e866da0d}, !- Handle
  Node 184,                               !- Name
  {4bec8aa6-16e2-4891-8047-a797db17d8a8}, !- Inlet Port
  {ed26c8f9-f8b0-470f-afcb-92b68e138312}; !- Outlet Port

OS:Connection,
  {4bec8aa6-16e2-4891-8047-a797db17d8a8}, !- Handle
  Connection 324,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  20,                                     !- Outlet Port
  {77c9e6a7-7deb-4adb-b463-3fa2e866da0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dfba2fa-373d-4719-b4fe-53e1ed2cce31}, !- Handle
  Node 185,                               !- Name
  {3426505a-1b1f-4d4b-92df-d4ee02d74865}, !- Inlet Port
  {724d0476-9449-428c-88bd-4bc6ac6f6cfa}; !- Outlet Port

OS:Connection,
  {ed26c8f9-f8b0-470f-afcb-92b68e138312}, !- Handle
  Connection 325,                         !- Name
  {77c9e6a7-7deb-4adb-b463-3fa2e866da0d}, !- Source Object
  3,                                      !- Outlet Port
  {91bac02b-a4f5-4c5b-8315-158f69bf3b2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3426505a-1b1f-4d4b-92df-d4ee02d74865}, !- Handle
  Connection 326,                         !- Name
  {91bac02b-a4f5-4c5b-8315-158f69bf3b2f}, !- Source Object
  6,                                      !- Outlet Port
  {6dfba2fa-373d-4719-b4fe-53e1ed2cce31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724d0476-9449-428c-88bd-4bc6ac6f6cfa}, !- Handle
  Connection 327,                         !- Name
  {6dfba2fa-373d-4719-b4fe-53e1ed2cce31}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c1074f03-3508-4cd2-869d-71adeaf57d14}, !- Handle
  Node 186,                               !- Name
  {2524ab45-1dda-45bf-939b-c67296110478}, !- Inlet Port
  {97c6ebb3-3690-453c-8bad-8660374fee35}; !- Outlet Port

OS:Connection,
  {2524ab45-1dda-45bf-939b-c67296110478}, !- Handle
  Connection 328,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  21,                                     !- Outlet Port
  {c1074f03-3508-4cd2-869d-71adeaf57d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {439dafed-cc48-44a5-9f8f-ec2b6303aae6}, !- Handle
  Node 187,                               !- Name
  {8d192612-ba2a-47a4-a17b-d7db29bb4e09}, !- Inlet Port
  {a719f554-097a-4448-a5e0-124a02db2e77}; !- Outlet Port

OS:Connection,
  {97c6ebb3-3690-453c-8bad-8660374fee35}, !- Handle
  Connection 329,                         !- Name
  {c1074f03-3508-4cd2-869d-71adeaf57d14}, !- Source Object
  3,                                      !- Outlet Port
  {0df1af6f-0520-40b7-8609-53ccddf008b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d192612-ba2a-47a4-a17b-d7db29bb4e09}, !- Handle
  Connection 330,                         !- Name
  {0df1af6f-0520-40b7-8609-53ccddf008b2}, !- Source Object
  6,                                      !- Outlet Port
  {439dafed-cc48-44a5-9f8f-ec2b6303aae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a719f554-097a-4448-a5e0-124a02db2e77}, !- Handle
  Connection 331,                         !- Name
  {439dafed-cc48-44a5-9f8f-ec2b6303aae6}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {6700d325-46be-4824-8476-ed29ebc91575}, !- Handle
  Node 188,                               !- Name
  {45d63b33-60f9-4210-acbe-7ed71801ae75}, !- Inlet Port
  {41b41abd-78f2-4f97-88ef-db8122449f0e}; !- Outlet Port

OS:Connection,
  {45d63b33-60f9-4210-acbe-7ed71801ae75}, !- Handle
  Connection 332,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  22,                                     !- Outlet Port
  {6700d325-46be-4824-8476-ed29ebc91575}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {441bd3fc-5cd6-4246-9857-40c2bd8c425b}, !- Handle
  Node 189,                               !- Name
  {32408480-409b-43d3-9842-f0bab8cf5810}, !- Inlet Port
  {c65abdf3-c213-49c4-a2a4-dae4187259ee}; !- Outlet Port

OS:Connection,
  {41b41abd-78f2-4f97-88ef-db8122449f0e}, !- Handle
  Connection 333,                         !- Name
  {6700d325-46be-4824-8476-ed29ebc91575}, !- Source Object
  3,                                      !- Outlet Port
  {e4f4d4e3-7e7a-4c60-9103-9cd5762ed9f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32408480-409b-43d3-9842-f0bab8cf5810}, !- Handle
  Connection 334,                         !- Name
  {e4f4d4e3-7e7a-4c60-9103-9cd5762ed9f7}, !- Source Object
  6,                                      !- Outlet Port
  {441bd3fc-5cd6-4246-9857-40c2bd8c425b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65abdf3-c213-49c4-a2a4-dae4187259ee}, !- Handle
  Connection 335,                         !- Name
  {441bd3fc-5cd6-4246-9857-40c2bd8c425b}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ac4b209a-f87c-4352-82d7-94c3ac949dc3}, !- Handle
  Node 190,                               !- Name
  {0305f1bc-6fc4-4d59-9f6a-0602e0d6d340}, !- Inlet Port
  {d5b0f6eb-c74f-4ed9-a655-e8a7df29a749}; !- Outlet Port

OS:Connection,
  {0305f1bc-6fc4-4d59-9f6a-0602e0d6d340}, !- Handle
  Connection 336,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  23,                                     !- Outlet Port
  {ac4b209a-f87c-4352-82d7-94c3ac949dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61dfe60b-57c2-47da-b822-561275dcc2d5}, !- Handle
  Node 191,                               !- Name
  {6ac4e094-e0fb-46b1-9c88-594784d40135}, !- Inlet Port
  {5feed5df-9e80-41ec-96ba-4a8277853c1d}; !- Outlet Port

OS:Connection,
  {d5b0f6eb-c74f-4ed9-a655-e8a7df29a749}, !- Handle
  Connection 337,                         !- Name
  {ac4b209a-f87c-4352-82d7-94c3ac949dc3}, !- Source Object
  3,                                      !- Outlet Port
  {1b2f975b-929b-4610-9675-c1c23819a628}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ac4e094-e0fb-46b1-9c88-594784d40135}, !- Handle
  Connection 338,                         !- Name
  {1b2f975b-929b-4610-9675-c1c23819a628}, !- Source Object
  6,                                      !- Outlet Port
  {61dfe60b-57c2-47da-b822-561275dcc2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5feed5df-9e80-41ec-96ba-4a8277853c1d}, !- Handle
  Connection 339,                         !- Name
  {61dfe60b-57c2-47da-b822-561275dcc2d5}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {21b2d1c1-7ad2-46f1-a660-5e5e0b46daf6}, !- Handle
  Node 192,                               !- Name
  {b8b84b57-50e3-4407-b151-d4fe7ebae7e1}, !- Inlet Port
  {ca4cb7c3-a617-4a94-870d-6f96f0e9818f}; !- Outlet Port

OS:Connection,
  {b8b84b57-50e3-4407-b151-d4fe7ebae7e1}, !- Handle
  Connection 340,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  24,                                     !- Outlet Port
  {21b2d1c1-7ad2-46f1-a660-5e5e0b46daf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2573f90a-6078-4331-9706-f8e4c9f4b0cf}, !- Handle
  Node 193,                               !- Name
  {a7db60cd-0669-4e92-ab64-239fc4de5c8d}, !- Inlet Port
  {dfc5a985-5d02-4b90-a897-3e0e38a75e89}; !- Outlet Port

OS:Connection,
  {ca4cb7c3-a617-4a94-870d-6f96f0e9818f}, !- Handle
  Connection 341,                         !- Name
  {21b2d1c1-7ad2-46f1-a660-5e5e0b46daf6}, !- Source Object
  3,                                      !- Outlet Port
  {562da7fa-3d89-4863-b118-53bb7be49d1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7db60cd-0669-4e92-ab64-239fc4de5c8d}, !- Handle
  Connection 342,                         !- Name
  {562da7fa-3d89-4863-b118-53bb7be49d1f}, !- Source Object
  6,                                      !- Outlet Port
  {2573f90a-6078-4331-9706-f8e4c9f4b0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc5a985-5d02-4b90-a897-3e0e38a75e89}, !- Handle
  Connection 343,                         !- Name
  {2573f90a-6078-4331-9706-f8e4c9f4b0cf}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {b2e7781f-2313-44fa-b33a-bcac2a2446a6}, !- Handle
  Node 194,                               !- Name
  {6a61e300-bd39-4626-852c-944dcac9ed18}, !- Inlet Port
  {55d27bbf-6e76-461b-93cf-f06fa6dd7264}; !- Outlet Port

OS:Connection,
  {6a61e300-bd39-4626-852c-944dcac9ed18}, !- Handle
  Connection 344,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  25,                                     !- Outlet Port
  {b2e7781f-2313-44fa-b33a-bcac2a2446a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {103a0c44-bacf-4473-bc53-8571fbd85797}, !- Handle
  Node 195,                               !- Name
  {45ef5a9b-b0de-423e-9417-c05aca00454a}, !- Inlet Port
  {148ce80a-0df3-4ed6-b9c9-525753b4d949}; !- Outlet Port

OS:Connection,
  {55d27bbf-6e76-461b-93cf-f06fa6dd7264}, !- Handle
  Connection 345,                         !- Name
  {b2e7781f-2313-44fa-b33a-bcac2a2446a6}, !- Source Object
  3,                                      !- Outlet Port
  {f1f95dd4-ed21-464f-9c2c-f124b6df2410}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45ef5a9b-b0de-423e-9417-c05aca00454a}, !- Handle
  Connection 346,                         !- Name
  {f1f95dd4-ed21-464f-9c2c-f124b6df2410}, !- Source Object
  6,                                      !- Outlet Port
  {103a0c44-bacf-4473-bc53-8571fbd85797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148ce80a-0df3-4ed6-b9c9-525753b4d949}, !- Handle
  Connection 347,                         !- Name
  {103a0c44-bacf-4473-bc53-8571fbd85797}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {7660f63a-f0d0-4813-9110-6b4f72e4badd}, !- Handle
  Node 196,                               !- Name
  {cd67bc1d-f352-4cbc-9afa-7ecc6199c451}, !- Inlet Port
  {69771562-caf6-4f41-aac6-6bc1a59fc8f3}; !- Outlet Port

OS:Connection,
  {cd67bc1d-f352-4cbc-9afa-7ecc6199c451}, !- Handle
  Connection 348,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  26,                                     !- Outlet Port
  {7660f63a-f0d0-4813-9110-6b4f72e4badd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3209fb37-a389-4530-8aad-27c49eca1b0f}, !- Handle
  Node 197,                               !- Name
  {60ba0b19-67e1-43d3-9740-331ff81e98d8}, !- Inlet Port
  {367c53f8-b51a-4a16-a5db-b7c54767232b}; !- Outlet Port

OS:Connection,
  {69771562-caf6-4f41-aac6-6bc1a59fc8f3}, !- Handle
  Connection 349,                         !- Name
  {7660f63a-f0d0-4813-9110-6b4f72e4badd}, !- Source Object
  3,                                      !- Outlet Port
  {a3a2a69a-40ae-4c94-99a1-12dbc1d43c8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60ba0b19-67e1-43d3-9740-331ff81e98d8}, !- Handle
  Connection 350,                         !- Name
  {a3a2a69a-40ae-4c94-99a1-12dbc1d43c8d}, !- Source Object
  6,                                      !- Outlet Port
  {3209fb37-a389-4530-8aad-27c49eca1b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367c53f8-b51a-4a16-a5db-b7c54767232b}, !- Handle
  Connection 351,                         !- Name
  {3209fb37-a389-4530-8aad-27c49eca1b0f}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {cb5388ee-fefb-4a7b-a6ee-5304a30977d0}, !- Handle
  Node 198,                               !- Name
  {b8f0bf46-3478-4595-97f6-5859d8aad998}, !- Inlet Port
  {55c9ba96-495e-43b7-8495-73fe346a4a94}; !- Outlet Port

OS:Connection,
  {b8f0bf46-3478-4595-97f6-5859d8aad998}, !- Handle
  Connection 352,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  27,                                     !- Outlet Port
  {cb5388ee-fefb-4a7b-a6ee-5304a30977d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8eadc03-4305-4f0e-a111-2f71965b4d46}, !- Handle
  Node 199,                               !- Name
  {e8b7091b-7c31-459d-9cca-c4c4d01d86d7}, !- Inlet Port
  {3b68384f-f09c-4109-91ce-66f2d99ab095}; !- Outlet Port

OS:Connection,
  {55c9ba96-495e-43b7-8495-73fe346a4a94}, !- Handle
  Connection 353,                         !- Name
  {cb5388ee-fefb-4a7b-a6ee-5304a30977d0}, !- Source Object
  3,                                      !- Outlet Port
  {e803faf8-fdb7-43b6-9d57-b56522fa3f54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8b7091b-7c31-459d-9cca-c4c4d01d86d7}, !- Handle
  Connection 354,                         !- Name
  {e803faf8-fdb7-43b6-9d57-b56522fa3f54}, !- Source Object
  6,                                      !- Outlet Port
  {a8eadc03-4305-4f0e-a111-2f71965b4d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b68384f-f09c-4109-91ce-66f2d99ab095}, !- Handle
  Connection 355,                         !- Name
  {a8eadc03-4305-4f0e-a111-2f71965b4d46}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {09f558fc-aa01-4697-95e4-fdb16f9ff769}, !- Handle
  Node 200,                               !- Name
  {2ea89c7e-5df8-41ef-81d1-9b86550f23fc}, !- Inlet Port
  {8e03619a-5cfa-46be-ba02-a953bc601252}; !- Outlet Port

OS:Connection,
  {2ea89c7e-5df8-41ef-81d1-9b86550f23fc}, !- Handle
  Connection 356,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  28,                                     !- Outlet Port
  {09f558fc-aa01-4697-95e4-fdb16f9ff769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf04392a-38fb-49ec-b723-02ec53b1a31b}, !- Handle
  Node 201,                               !- Name
  {7301be80-76c3-4dd8-8bcf-64713d5b1580}, !- Inlet Port
  {d2eedf62-1416-4861-be98-85438f31a995}; !- Outlet Port

OS:Connection,
  {8e03619a-5cfa-46be-ba02-a953bc601252}, !- Handle
  Connection 357,                         !- Name
  {09f558fc-aa01-4697-95e4-fdb16f9ff769}, !- Source Object
  3,                                      !- Outlet Port
  {76649f23-488d-4971-a728-6d64f56bb288}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7301be80-76c3-4dd8-8bcf-64713d5b1580}, !- Handle
  Connection 358,                         !- Name
  {76649f23-488d-4971-a728-6d64f56bb288}, !- Source Object
  6,                                      !- Outlet Port
  {bf04392a-38fb-49ec-b723-02ec53b1a31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2eedf62-1416-4861-be98-85438f31a995}, !- Handle
  Connection 359,                         !- Name
  {bf04392a-38fb-49ec-b723-02ec53b1a31b}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {ad5afb84-fd27-4f65-9611-43d07d2d837c}, !- Handle
  Node 202,                               !- Name
  {d8bf38ae-11c9-4c78-aab7-ee59f2008ed6}, !- Inlet Port
  {9cc9a14d-15ec-4667-826d-bf4a017ea9ac}; !- Outlet Port

OS:Connection,
  {d8bf38ae-11c9-4c78-aab7-ee59f2008ed6}, !- Handle
  Connection 360,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  29,                                     !- Outlet Port
  {ad5afb84-fd27-4f65-9611-43d07d2d837c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f70d77b0-6830-412b-b29b-705fa28038bc}, !- Handle
  Node 203,                               !- Name
  {8b2444cf-17b9-4b5d-9dcf-fe2a9c006cb8}, !- Inlet Port
  {3b661fa4-eace-46ac-b743-5d8ea4e76fa9}; !- Outlet Port

OS:Connection,
  {9cc9a14d-15ec-4667-826d-bf4a017ea9ac}, !- Handle
  Connection 361,                         !- Name
  {ad5afb84-fd27-4f65-9611-43d07d2d837c}, !- Source Object
  3,                                      !- Outlet Port
  {d5d0e3be-e1c6-4520-ae9c-40ff99b5ce25}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b2444cf-17b9-4b5d-9dcf-fe2a9c006cb8}, !- Handle
  Connection 362,                         !- Name
  {d5d0e3be-e1c6-4520-ae9c-40ff99b5ce25}, !- Source Object
  6,                                      !- Outlet Port
  {f70d77b0-6830-412b-b29b-705fa28038bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b661fa4-eace-46ac-b743-5d8ea4e76fa9}, !- Handle
  Connection 363,                         !- Name
  {f70d77b0-6830-412b-b29b-705fa28038bc}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  29;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {b62eeb1a-8255-4d28-b828-90fe6441660a}, !- Handle
  OS:Pump:VariableSpeed 1,                !- Name
  {7884c382-fca7-4c39-ab91-ea47c92bcaa0}, !- Inlet Node Name
  {bf6f7181-f6ce-4c3c-94ee-0b78e0fabdaf}, !- Outlet Node Name
  0.000138028138634975,                   !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {9850fa83-601a-481c-98fe-6336b7c5a264}, !- Handle
  Node 204,                               !- Name
  {bf6f7181-f6ce-4c3c-94ee-0b78e0fabdaf}, !- Inlet Port
  {73b0eb12-7b0b-405f-8791-375c9caade44}; !- Outlet Port

OS:Connection,
  {7884c382-fca7-4c39-ab91-ea47c92bcaa0}, !- Handle
  Connection 165,                         !- Name
  {28f12ed9-dae7-44d4-b596-79d32fba53ce}, !- Source Object
  3,                                      !- Outlet Port
  {b62eeb1a-8255-4d28-b828-90fe6441660a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6f7181-f6ce-4c3c-94ee-0b78e0fabdaf}, !- Handle
  Connection 364,                         !- Name
  {b62eeb1a-8255-4d28-b828-90fe6441660a}, !- Source Object
  3,                                      !- Outlet Port
  {9850fa83-601a-481c-98fe-6336b7c5a264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b0eb12-7b0b-405f-8791-375c9caade44}, !- Handle
  Connection 365,                         !- Name
  {9850fa83-601a-481c-98fe-6336b7c5a264}, !- Source Object
  3,                                      !- Outlet Port
  {9a39fe07-f8e2-4ae2-b46a-79b266758443}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {18c40ccd-fd63-45e0-a0ca-8eaaf2d228d0}, ! Handle
  Hot Water SPM 2,                        ! Name
  Temperature,                            ! Control Variable
  {6af1ad4c-acc7-4c71-bdfd-1c4dfaa4efd1}, ! Schedule Name
  {e0498a8e-222a-415f-913b-5f84215cedc6}; ! Setpoint Node or NodeList Name

OS:Node,
  {45bedd59-333a-4225-9f96-1bb2c5a59046}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 1 Inlet Node, !- Name
  {95f727ea-fd9d-4683-86c6-44ad65c75192}, !- Inlet Port
  {3839e7a4-20a5-4642-980a-19fc6c303ca5}; !- Outlet Port

OS:Connection,
  {3839e7a4-20a5-4642-980a-19fc6c303ca5}, !- Handle
  {bf8dd67f-a0da-46e8-9fab-0402e3d4192d}, !- Name
  {45bedd59-333a-4225-9f96-1bb2c5a59046}, !- Source Object
  3,                                      !- Outlet Port
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 1, !- Name
  {50fdd804-c625-4834-99dc-c4982e71b821}, !- Availability Schedule Name
  {3839e7a4-20a5-4642-980a-19fc6c303ca5}, !- Air Inlet Node Name
  {dab2957e-7198-4184-ae04-8acb7dd79ebe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {50fdd804-c625-4834-99dc-c4982e71b821}, !- Handle
  Always On Discrete 53,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {dab2957e-7198-4184-ae04-8acb7dd79ebe}, !- Handle
  Connection 240,                         !- Name
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, !- Source Object
  4,                                      !- Outlet Port
  {886d4e4f-b112-4aee-ad72-583c47f2b1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ba2fee5-3aff-4f8f-bd52-3b484d85e4d7}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 2 Inlet Node, !- Name
  {b21cc890-6107-4d14-9b9e-b589dbcccb2d}, !- Inlet Port
  {70ba85c9-754f-4667-9bb6-ec5484567f5f}; !- Outlet Port

OS:Connection,
  {70ba85c9-754f-4667-9bb6-ec5484567f5f}, !- Handle
  {cc63d4d3-b929-441e-b88b-7d46cea17bc1}, !- Name
  {1ba2fee5-3aff-4f8f-bd52-3b484d85e4d7}, !- Source Object
  3,                                      !- Outlet Port
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 2, !- Name
  {89b81e5d-7bc3-4584-9157-8ca3c4ff577c}, !- Availability Schedule Name
  {70ba85c9-754f-4667-9bb6-ec5484567f5f}, !- Air Inlet Node Name
  {06513f89-fde9-403d-bd02-3025aa0e4027}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {89b81e5d-7bc3-4584-9157-8ca3c4ff577c}, !- Handle
  Always On Discrete 54,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {06513f89-fde9-403d-bd02-3025aa0e4027}, !- Handle
  Connection 241,                         !- Name
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, !- Source Object
  4,                                      !- Outlet Port
  {be1be596-35ab-4f67-ac93-7d76aee5600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {257cf3c0-fbde-4650-8e74-e6df241cfbd2}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 3 Inlet Node, !- Name
  {390270bb-7696-4e96-a10b-acbfc1ce5a5f}, !- Inlet Port
  {d5b2e761-cef9-4410-b741-6ce8af25a484}; !- Outlet Port

OS:Connection,
  {d5b2e761-cef9-4410-b741-6ce8af25a484}, !- Handle
  {0e160990-92f6-46de-ad29-6093bb46ef93}, !- Name
  {257cf3c0-fbde-4650-8e74-e6df241cfbd2}, !- Source Object
  3,                                      !- Outlet Port
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 3, !- Name
  {d79fb330-5428-4048-a601-a2c38a2e4949}, !- Availability Schedule Name
  {d5b2e761-cef9-4410-b741-6ce8af25a484}, !- Air Inlet Node Name
  {3f50bd0a-27d7-4911-9d86-9676612b5f1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {d79fb330-5428-4048-a601-a2c38a2e4949}, !- Handle
  Always On Discrete 55,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {3f50bd0a-27d7-4911-9d86-9676612b5f1a}, !- Handle
  Connection 242,                         !- Name
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, !- Source Object
  4,                                      !- Outlet Port
  {b5b73867-3bc7-4ff8-bc1a-d1ad5d36e7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58cf0e1a-1a9f-4461-ae41-03c820b472fb}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 4 Inlet Node, !- Name
  {36b7b2f3-2f05-4004-a931-59ce2c2b035e}, !- Inlet Port
  {d1679322-f293-4055-9849-9a8f7a7f32f7}; !- Outlet Port

OS:Connection,
  {d1679322-f293-4055-9849-9a8f7a7f32f7}, !- Handle
  {63a94b57-3f35-4bef-b00a-7c418438c343}, !- Name
  {58cf0e1a-1a9f-4461-ae41-03c820b472fb}, !- Source Object
  3,                                      !- Outlet Port
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 4, !- Name
  {c9260dd0-033e-419f-9199-ae69a9eca84c}, !- Availability Schedule Name
  {d1679322-f293-4055-9849-9a8f7a7f32f7}, !- Air Inlet Node Name
  {13a322de-eea0-4744-9ad8-c66ac27dda2d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c9260dd0-033e-419f-9199-ae69a9eca84c}, !- Handle
  Always On Discrete 56,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {13a322de-eea0-4744-9ad8-c66ac27dda2d}, !- Handle
  Connection 243,                         !- Name
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, !- Source Object
  4,                                      !- Outlet Port
  {c0bc010b-f986-48ea-ae60-c0db00ea4e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62dbabd6-20bf-4edd-bcee-76e7415e6c9f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 5 Inlet Node, !- Name
  {fefabe16-a481-4b58-8f82-c29ae173b9c3}, !- Inlet Port
  {24fcb030-2a81-478e-93d3-efd6b6c0c6e9}; !- Outlet Port

OS:Connection,
  {24fcb030-2a81-478e-93d3-efd6b6c0c6e9}, !- Handle
  {3e902c43-f241-4fc3-b136-f7240e6fc045}, !- Name
  {62dbabd6-20bf-4edd-bcee-76e7415e6c9f}, !- Source Object
  3,                                      !- Outlet Port
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 5, !- Name
  {c7fe2658-1844-496b-950f-4c9ad746d21c}, !- Availability Schedule Name
  {24fcb030-2a81-478e-93d3-efd6b6c0c6e9}, !- Air Inlet Node Name
  {27c18b64-c3b1-4b8a-9fd1-a155a34e3843}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c7fe2658-1844-496b-950f-4c9ad746d21c}, !- Handle
  Always On Discrete 57,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {27c18b64-c3b1-4b8a-9fd1-a155a34e3843}, !- Handle
  Connection 244,                         !- Name
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, !- Source Object
  4,                                      !- Outlet Port
  {7c8066d2-7506-4c08-90af-7362eced0f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdb260bc-a4ca-49bb-be46-d1edae469494}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 6 Inlet Node, !- Name
  {1a8d8b3e-e0a9-4856-a557-2a49730600c4}, !- Inlet Port
  {16b1c116-b42a-4644-914b-2969b26cebdc}; !- Outlet Port

OS:Connection,
  {16b1c116-b42a-4644-914b-2969b26cebdc}, !- Handle
  {26c69954-196d-4bcf-8d2d-739512c271e4}, !- Name
  {fdb260bc-a4ca-49bb-be46-d1edae469494}, !- Source Object
  3,                                      !- Outlet Port
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 6, !- Name
  {14d1886e-e398-4c29-9ac9-12295d0b60cf}, !- Availability Schedule Name
  {16b1c116-b42a-4644-914b-2969b26cebdc}, !- Air Inlet Node Name
  {2cf41c30-379c-419f-ad83-5e4ea63d3347}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {14d1886e-e398-4c29-9ac9-12295d0b60cf}, !- Handle
  Always On Discrete 58,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {2cf41c30-379c-419f-ad83-5e4ea63d3347}, !- Handle
  Connection 245,                         !- Name
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, !- Source Object
  4,                                      !- Outlet Port
  {c7e938f3-0170-48b7-aa46-b9293e334b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37301c79-4509-4c92-a8ab-8aa56ffddf65}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 7 Inlet Node, !- Name
  {6b706ee9-4daf-4caf-ba2b-f86338913c21}, !- Inlet Port
  {346210bb-f6fd-4cf6-9cba-bd4f269812f3}; !- Outlet Port

OS:Connection,
  {346210bb-f6fd-4cf6-9cba-bd4f269812f3}, !- Handle
  {57a1ed4f-ebf3-49ee-a268-54c8a6fdae15}, !- Name
  {37301c79-4509-4c92-a8ab-8aa56ffddf65}, !- Source Object
  3,                                      !- Outlet Port
  {625e79bf-5215-419e-bd3b-d0ff777ef66f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {625e79bf-5215-419e-bd3b-d0ff777ef66f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 7, !- Name
  {aa01a03c-b78d-4751-a93c-8c3c261aaf97}, !- Availability Schedule Name
  {346210bb-f6fd-4cf6-9cba-bd4f269812f3}, !- Air Inlet Node Name
  {9642fc21-d8d1-46db-ad2e-3cc26a1f10d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {aa01a03c-b78d-4751-a93c-8c3c261aaf97}, !- Handle
  Always On Discrete 59,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {9642fc21-d8d1-46db-ad2e-3cc26a1f10d7}, !- Handle
  Connection 246,                         !- Name
  {625e79bf-5215-419e-bd3b-d0ff777ef66f}, !- Source Object
  4,                                      !- Outlet Port
  {b7b92fa5-5532-4154-b42d-4540eb78870f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de189efe-5ca0-4f91-9c03-433a0d7e3e2e}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 8 Inlet Node, !- Name
  {5e060ad8-5831-4b39-966b-7d42bd48d422}, !- Inlet Port
  {5b74cd4b-877a-47a3-8672-7bc35d0c38aa}; !- Outlet Port

OS:Connection,
  {5b74cd4b-877a-47a3-8672-7bc35d0c38aa}, !- Handle
  {d7477e41-573e-4e99-b32c-9cd276ec889b}, !- Name
  {de189efe-5ca0-4f91-9c03-433a0d7e3e2e}, !- Source Object
  3,                                      !- Outlet Port
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 8, !- Name
  {f0f86bd3-6af8-419c-8e03-01e17037d4ad}, !- Availability Schedule Name
  {5b74cd4b-877a-47a3-8672-7bc35d0c38aa}, !- Air Inlet Node Name
  {2bfdeb2b-7dda-4b5f-987a-2ecb19559495}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {f0f86bd3-6af8-419c-8e03-01e17037d4ad}, !- Handle
  Always On Discrete 60,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {2bfdeb2b-7dda-4b5f-987a-2ecb19559495}, !- Handle
  Connection 247,                         !- Name
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, !- Source Object
  4,                                      !- Outlet Port
  {dbbb5e92-da16-4f6c-b6d1-0483d2251ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {633763a7-13a2-442f-909d-10eae10291e3}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 9 Inlet Node, !- Name
  {0f3d1e63-771b-4e0b-b52c-e787e364c321}, !- Inlet Port
  {756d8116-3dff-4d59-aa58-6a89c6101a45}; !- Outlet Port

OS:Connection,
  {756d8116-3dff-4d59-aa58-6a89c6101a45}, !- Handle
  {89d78543-18ba-43f7-a895-cba5df14171b}, !- Name
  {633763a7-13a2-442f-909d-10eae10291e3}, !- Source Object
  3,                                      !- Outlet Port
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 9, !- Name
  {04998232-4bb9-406f-80c5-49340d6e819a}, !- Availability Schedule Name
  {756d8116-3dff-4d59-aa58-6a89c6101a45}, !- Air Inlet Node Name
  {c6921431-810e-4a8c-8dd8-0ddf4e812d68}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {04998232-4bb9-406f-80c5-49340d6e819a}, !- Handle
  Always On Discrete 61,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {c6921431-810e-4a8c-8dd8-0ddf4e812d68}, !- Handle
  Connection 248,                         !- Name
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, !- Source Object
  4,                                      !- Outlet Port
  {f4b695d3-c5e5-4e5e-ac70-7231b9db0f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {787d030b-36c1-4b1a-bf97-f4c4dfdea4f9}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 10 Inlet Node, !- Name
  {67284970-7fac-40ff-bd52-a9691f897a4f}, !- Inlet Port
  {a3f03068-9806-424e-8d50-82fb01820ede}; !- Outlet Port

OS:Connection,
  {a3f03068-9806-424e-8d50-82fb01820ede}, !- Handle
  {9ff52f7e-7296-4327-a97a-01d5eb9b0de9}, !- Name
  {787d030b-36c1-4b1a-bf97-f4c4dfdea4f9}, !- Source Object
  3,                                      !- Outlet Port
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 10, !- Name
  {fbb71838-4414-4956-a3dd-530a55fca48b}, !- Availability Schedule Name
  {a3f03068-9806-424e-8d50-82fb01820ede}, !- Air Inlet Node Name
  {9d501604-1378-4585-8d0d-a2fd70755fa9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {fbb71838-4414-4956-a3dd-530a55fca48b}, !- Handle
  Always On Discrete 62,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {9d501604-1378-4585-8d0d-a2fd70755fa9}, !- Handle
  Connection 249,                         !- Name
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, !- Source Object
  4,                                      !- Outlet Port
  {a0b403de-fd9e-4e6a-ba1c-e5a33479d003}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d5d3768-faf8-4e0f-b703-ab0ce9d5e6ac}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 11 Inlet Node, !- Name
  {5ce1f029-02fb-41a4-9bca-e60794a8bcc9}, !- Inlet Port
  {a72b00af-16c0-4c37-866f-279b47d1cc2b}; !- Outlet Port

OS:Connection,
  {a72b00af-16c0-4c37-866f-279b47d1cc2b}, !- Handle
  {38d40ed8-a3d0-4c6f-81f6-802dc8d4f801}, !- Name
  {7d5d3768-faf8-4e0f-b703-ab0ce9d5e6ac}, !- Source Object
  3,                                      !- Outlet Port
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 11, !- Name
  {2210c493-71d3-4bce-8940-08ab0416552e}, !- Availability Schedule Name
  {a72b00af-16c0-4c37-866f-279b47d1cc2b}, !- Air Inlet Node Name
  {f9b4a8c4-0334-435c-9502-a77ef4c131bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {2210c493-71d3-4bce-8940-08ab0416552e}, !- Handle
  Always On Discrete 63,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {f9b4a8c4-0334-435c-9502-a77ef4c131bd}, !- Handle
  Connection 252,                         !- Name
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, !- Source Object
  4,                                      !- Outlet Port
  {443827fb-6cdd-4198-88a3-4b413c7e70b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7114dda6-9d74-40ec-a814-fb96db18a50a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 12 Inlet Node, !- Name
  {d5f74a55-d83e-47a5-a0cc-e1aa5a0e48a4}, !- Inlet Port
  {24be90df-0a61-4d5d-aad1-5ba9b9dac361}; !- Outlet Port

OS:Connection,
  {24be90df-0a61-4d5d-aad1-5ba9b9dac361}, !- Handle
  {4a82d3c3-db3b-412f-bea9-fb4aad940e8d}, !- Name
  {7114dda6-9d74-40ec-a814-fb96db18a50a}, !- Source Object
  3,                                      !- Outlet Port
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 12, !- Name
  {09503a4a-eae8-4000-a1d0-430167649e31}, !- Availability Schedule Name
  {24be90df-0a61-4d5d-aad1-5ba9b9dac361}, !- Air Inlet Node Name
  {0e543fa3-5d8d-4b2c-9493-e5a5e1e5c2bb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {09503a4a-eae8-4000-a1d0-430167649e31}, !- Handle
  Always On Discrete 64,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {0e543fa3-5d8d-4b2c-9493-e5a5e1e5c2bb}, !- Handle
  Connection 253,                         !- Name
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, !- Source Object
  4,                                      !- Outlet Port
  {6b5095f5-50e6-41cc-bef6-a10766fdea07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fbc007a-84ea-4233-82a3-a3b21007c36a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 13 Inlet Node, !- Name
  {77d31366-a18d-4424-9c0a-847d3efbc3b0}, !- Inlet Port
  {c7dc9bd0-7052-449f-b726-cb54122e1f1e}; !- Outlet Port

OS:Connection,
  {c7dc9bd0-7052-449f-b726-cb54122e1f1e}, !- Handle
  {070922b3-7218-41c6-a575-cfd7b3f3e157}, !- Name
  {6fbc007a-84ea-4233-82a3-a3b21007c36a}, !- Source Object
  3,                                      !- Outlet Port
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 13, !- Name
  {66e66a89-ae5e-42e8-9d29-e56fb1adb377}, !- Availability Schedule Name
  {c7dc9bd0-7052-449f-b726-cb54122e1f1e}, !- Air Inlet Node Name
  {5548d2f5-4ffe-4cde-b653-67efb8cc569f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {66e66a89-ae5e-42e8-9d29-e56fb1adb377}, !- Handle
  Always On Discrete 65,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {5548d2f5-4ffe-4cde-b653-67efb8cc569f}, !- Handle
  Connection 258,                         !- Name
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, !- Source Object
  4,                                      !- Outlet Port
  {aaf723ed-e9e0-4c79-921f-ccaccf81b6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {433b8a55-17a5-455f-a95b-058c50d6a88d}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 14 Inlet Node, !- Name
  {5c45c257-c0a4-4aff-8a5f-29e5949a5696}, !- Inlet Port
  {cdc828d3-cefe-45a5-99af-ea582a04b940}; !- Outlet Port

OS:Connection,
  {cdc828d3-cefe-45a5-99af-ea582a04b940}, !- Handle
  {fb0314ed-b007-4898-bc7e-f58a3f8fa141}, !- Name
  {433b8a55-17a5-455f-a95b-058c50d6a88d}, !- Source Object
  3,                                      !- Outlet Port
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 14, !- Name
  {6723c016-17e2-4f4c-bb92-00e6d650e568}, !- Availability Schedule Name
  {cdc828d3-cefe-45a5-99af-ea582a04b940}, !- Air Inlet Node Name
  {2ba88f7c-a78e-4995-b94c-725edfdbf697}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {6723c016-17e2-4f4c-bb92-00e6d650e568}, !- Handle
  Always On Discrete 66,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {2ba88f7c-a78e-4995-b94c-725edfdbf697}, !- Handle
  Connection 259,                         !- Name
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, !- Source Object
  4,                                      !- Outlet Port
  {d3b58792-f537-4ba0-aafc-11f2bacd9774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e2ee638-9eb3-4ba6-bfb6-6170ad097c50}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 15 Inlet Node, !- Name
  {8623391d-7c92-4e3e-91c8-faba98b51853}, !- Inlet Port
  {fc3f9878-4d02-4f43-aba0-62617a960392}; !- Outlet Port

OS:Connection,
  {fc3f9878-4d02-4f43-aba0-62617a960392}, !- Handle
  {56e4bd78-39b0-41aa-a43c-3437cf94a2d0}, !- Name
  {5e2ee638-9eb3-4ba6-bfb6-6170ad097c50}, !- Source Object
  3,                                      !- Outlet Port
  {7c7a2f2f-485b-4e13-a8c5-8065736be71f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c7a2f2f-485b-4e13-a8c5-8065736be71f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 15, !- Name
  {c6786f81-6143-478d-81a9-37c2be7950be}, !- Availability Schedule Name
  {fc3f9878-4d02-4f43-aba0-62617a960392}, !- Air Inlet Node Name
  {23b0f2e0-59e7-4390-bc4e-276072443711}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c6786f81-6143-478d-81a9-37c2be7950be}, !- Handle
  Always On Discrete 67,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {23b0f2e0-59e7-4390-bc4e-276072443711}, !- Handle
  Connection 260,                         !- Name
  {7c7a2f2f-485b-4e13-a8c5-8065736be71f}, !- Source Object
  4,                                      !- Outlet Port
  {34f81616-b41b-4c19-824b-877550c2ee4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30a1b5ff-f215-41da-b796-dd55d69d0003}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 16 Inlet Node, !- Name
  {76d6d3c7-d993-4ef9-9927-6201a07c69c5}, !- Inlet Port
  {a5d3c841-bea6-4295-ace4-12eea41463ba}; !- Outlet Port

OS:Connection,
  {a5d3c841-bea6-4295-ace4-12eea41463ba}, !- Handle
  {8715e145-32af-45df-ad4d-83a7f07363c3}, !- Name
  {30a1b5ff-f215-41da-b796-dd55d69d0003}, !- Source Object
  3,                                      !- Outlet Port
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 16, !- Name
  {2805d59d-8c56-4545-a886-45e003a2424c}, !- Availability Schedule Name
  {a5d3c841-bea6-4295-ace4-12eea41463ba}, !- Air Inlet Node Name
  {73bf0b9a-4632-4cbe-ab31-f8b11b5f34c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {2805d59d-8c56-4545-a886-45e003a2424c}, !- Handle
  Always On Discrete 68,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {73bf0b9a-4632-4cbe-ab31-f8b11b5f34c5}, !- Handle
  Connection 261,                         !- Name
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, !- Source Object
  4,                                      !- Outlet Port
  {9e5dcfc4-320b-4148-88eb-5e2ec846d761}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46f18b30-b883-412d-98df-4b11e872b5ce}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 17 Inlet Node, !- Name
  {59084052-d5d1-4c53-9813-27846aa2ab46}, !- Inlet Port
  {003d6679-891b-49c2-a650-94d342efbc56}; !- Outlet Port

OS:Connection,
  {003d6679-891b-49c2-a650-94d342efbc56}, !- Handle
  {47cb2fde-1986-4ef5-9ad7-a396a810dfe5}, !- Name
  {46f18b30-b883-412d-98df-4b11e872b5ce}, !- Source Object
  3,                                      !- Outlet Port
  {baeed449-4cc5-4621-a443-0be71296a901}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {baeed449-4cc5-4621-a443-0be71296a901}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 17, !- Name
  {0c43a974-4ee7-4f1c-9e90-6a151cf0b6aa}, !- Availability Schedule Name
  {003d6679-891b-49c2-a650-94d342efbc56}, !- Air Inlet Node Name
  {a2926a42-0973-4a65-98de-a490b5006ba9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {0c43a974-4ee7-4f1c-9e90-6a151cf0b6aa}, !- Handle
  Always On Discrete 69,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {a2926a42-0973-4a65-98de-a490b5006ba9}, !- Handle
  Connection 264,                         !- Name
  {baeed449-4cc5-4621-a443-0be71296a901}, !- Source Object
  4,                                      !- Outlet Port
  {6c1be8bd-0a4b-4587-98a7-c8f179aa2570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {276c0079-f701-456d-9bd7-a426e3e8cd76}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 18 Inlet Node, !- Name
  {d392b368-cf44-4577-92d3-7b290163ae3b}, !- Inlet Port
  {dd31318d-4b82-4e3d-a947-71330e335f81}; !- Outlet Port

OS:Connection,
  {dd31318d-4b82-4e3d-a947-71330e335f81}, !- Handle
  {085a094e-2529-44c1-a246-591ab62c535a}, !- Name
  {276c0079-f701-456d-9bd7-a426e3e8cd76}, !- Source Object
  3,                                      !- Outlet Port
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 18, !- Name
  {1fb8df4a-4429-428f-ba6f-15459473eacc}, !- Availability Schedule Name
  {dd31318d-4b82-4e3d-a947-71330e335f81}, !- Air Inlet Node Name
  {304e3a8f-c537-418d-bc1a-ad3f030932a1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {1fb8df4a-4429-428f-ba6f-15459473eacc}, !- Handle
  Always On Discrete 70,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {304e3a8f-c537-418d-bc1a-ad3f030932a1}, !- Handle
  Connection 265,                         !- Name
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, !- Source Object
  4,                                      !- Outlet Port
  {72f28e58-1680-4568-8670-846bbbb886ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {738ab1e5-d638-442c-a0aa-ff6d3073de6a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 19 Inlet Node, !- Name
  {fea1629b-e6f6-497e-9784-9f46df68ff62}, !- Inlet Port
  {5d6dfe67-8dc0-4e8a-847a-38162e7d1db7}; !- Outlet Port

OS:Connection,
  {5d6dfe67-8dc0-4e8a-847a-38162e7d1db7}, !- Handle
  {b97d9d6a-3733-4b73-a67c-ba060ac332de}, !- Name
  {738ab1e5-d638-442c-a0aa-ff6d3073de6a}, !- Source Object
  3,                                      !- Outlet Port
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 19, !- Name
  {b818c7f2-973b-4843-9b54-76bf93c7f411}, !- Availability Schedule Name
  {5d6dfe67-8dc0-4e8a-847a-38162e7d1db7}, !- Air Inlet Node Name
  {4a1b9f2a-e0ae-49c5-b031-91dceb60d2da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {b818c7f2-973b-4843-9b54-76bf93c7f411}, !- Handle
  Always On Discrete 71,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {4a1b9f2a-e0ae-49c5-b031-91dceb60d2da}, !- Handle
  Connection 268,                         !- Name
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, !- Source Object
  4,                                      !- Outlet Port
  {3f132dd4-3bd0-4178-bf3d-0d5a51bcd659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85138dc-a4b9-4e8f-be30-93fe3e8addc2}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 20 Inlet Node, !- Name
  {56538cbc-fe14-400a-8792-0d3808f08dba}, !- Inlet Port
  {4b12f422-fe61-4a71-81f6-741ff5c72463}; !- Outlet Port

OS:Connection,
  {4b12f422-fe61-4a71-81f6-741ff5c72463}, !- Handle
  {1e660758-23dc-4173-b061-36ad138865ca}, !- Name
  {f85138dc-a4b9-4e8f-be30-93fe3e8addc2}, !- Source Object
  3,                                      !- Outlet Port
  {15cc49c5-3852-4306-904f-b716900c43d7}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15cc49c5-3852-4306-904f-b716900c43d7}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 20, !- Name
  {7fff0ddc-f80a-4bcd-96ba-3638321dcf57}, !- Availability Schedule Name
  {4b12f422-fe61-4a71-81f6-741ff5c72463}, !- Air Inlet Node Name
  {82b04047-0f51-49f7-9ed0-135c845b571d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {7fff0ddc-f80a-4bcd-96ba-3638321dcf57}, !- Handle
  Always On Discrete 72,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {82b04047-0f51-49f7-9ed0-135c845b571d}, !- Handle
  Connection 269,                         !- Name
  {15cc49c5-3852-4306-904f-b716900c43d7}, !- Source Object
  4,                                      !- Outlet Port
  {4f8799c4-7468-404c-9e6a-a3041f04da02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {904f2ead-3696-4332-a66b-8797eb8ebb06}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 21 Inlet Node, !- Name
  {ab873023-bcbd-4b04-a976-a77d9c05a445}, !- Inlet Port
  {5e2536dc-1d29-41a3-90c5-324e5d60f24c}; !- Outlet Port

OS:Connection,
  {5e2536dc-1d29-41a3-90c5-324e5d60f24c}, !- Handle
  {6adf8aca-2ddb-496f-99a1-558630457c55}, !- Name
  {904f2ead-3696-4332-a66b-8797eb8ebb06}, !- Source Object
  3,                                      !- Outlet Port
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 21, !- Name
  {9cf7cf02-d629-48a6-90d0-979110208c95}, !- Availability Schedule Name
  {5e2536dc-1d29-41a3-90c5-324e5d60f24c}, !- Air Inlet Node Name
  {6846d398-2da4-4921-949b-a0c331defcf1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {9cf7cf02-d629-48a6-90d0-979110208c95}, !- Handle
  Always On Discrete 73,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {6846d398-2da4-4921-949b-a0c331defcf1}, !- Handle
  Connection 270,                         !- Name
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, !- Source Object
  4,                                      !- Outlet Port
  {d908fb76-e4a5-440a-b0cf-8d5ad1406cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b6a41db-08ad-401f-b7b9-7fa94047c5db}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 22 Inlet Node, !- Name
  {846c9b00-a3e9-4006-b871-6e6e0ec174f5}, !- Inlet Port
  {54084a71-772e-4dee-9398-74b510ed8dac}; !- Outlet Port

OS:Connection,
  {54084a71-772e-4dee-9398-74b510ed8dac}, !- Handle
  {33fd5aa6-686e-40c6-8a30-6016c9f936f7}, !- Name
  {8b6a41db-08ad-401f-b7b9-7fa94047c5db}, !- Source Object
  3,                                      !- Outlet Port
  {445e81be-5929-47d8-8845-08387dfb1e7f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {445e81be-5929-47d8-8845-08387dfb1e7f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 22, !- Name
  {1eb8030b-a063-41d3-b38a-553952bd95e5}, !- Availability Schedule Name
  {54084a71-772e-4dee-9398-74b510ed8dac}, !- Air Inlet Node Name
  {6a3a9907-e2b6-45c7-b9b5-3500b9457f77}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {1eb8030b-a063-41d3-b38a-553952bd95e5}, !- Handle
  Always On Discrete 74,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {6a3a9907-e2b6-45c7-b9b5-3500b9457f77}, !- Handle
  Connection 271,                         !- Name
  {445e81be-5929-47d8-8845-08387dfb1e7f}, !- Source Object
  4,                                      !- Outlet Port
  {1286c819-0ca6-4444-9636-8f3b1995838a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3c67b72-73d8-4681-9ff7-e16a41b65d4e}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 23 Inlet Node, !- Name
  {7f911eda-17f2-408c-a7fd-892991fe893a}, !- Inlet Port
  {6c9ebb50-3d89-4927-9e02-b42a538184a7}; !- Outlet Port

OS:Connection,
  {6c9ebb50-3d89-4927-9e02-b42a538184a7}, !- Handle
  {bd62d30e-409f-462c-a1f0-8fff001e2357}, !- Name
  {e3c67b72-73d8-4681-9ff7-e16a41b65d4e}, !- Source Object
  3,                                      !- Outlet Port
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 23, !- Name
  {2e1479b2-502b-4d38-a440-9f9af7949f26}, !- Availability Schedule Name
  {6c9ebb50-3d89-4927-9e02-b42a538184a7}, !- Air Inlet Node Name
  {fd323801-1006-48f3-8941-b3798150ea22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {2e1479b2-502b-4d38-a440-9f9af7949f26}, !- Handle
  Always On Discrete 75,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {fd323801-1006-48f3-8941-b3798150ea22}, !- Handle
  Connection 272,                         !- Name
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, !- Source Object
  4,                                      !- Outlet Port
  {dc423ba9-044e-4139-9843-4deb5bcc299a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e2e6a54-332d-4a2b-a3c6-1517c857f834}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 24 Inlet Node, !- Name
  {dcce11b9-baaf-489a-8283-302eee55bd61}, !- Inlet Port
  {504b35e7-d6a8-4dde-936b-2f6a80eb7fb6}; !- Outlet Port

OS:Connection,
  {504b35e7-d6a8-4dde-936b-2f6a80eb7fb6}, !- Handle
  {1916f5f2-abee-4a80-9a5a-18224ccee01e}, !- Name
  {8e2e6a54-332d-4a2b-a3c6-1517c857f834}, !- Source Object
  3,                                      !- Outlet Port
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 24, !- Name
  {60176504-0307-4c06-a39d-e868d8f9959f}, !- Availability Schedule Name
  {504b35e7-d6a8-4dde-936b-2f6a80eb7fb6}, !- Air Inlet Node Name
  {713426a8-03be-4c31-9132-ded04350d277}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {60176504-0307-4c06-a39d-e868d8f9959f}, !- Handle
  Always On Discrete 76,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {713426a8-03be-4c31-9132-ded04350d277}, !- Handle
  Connection 273,                         !- Name
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, !- Source Object
  4,                                      !- Outlet Port
  {eb3de2e4-c111-4b16-9e63-b0399dbf4a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {165944b1-34ec-4a4c-9fe1-8f816e54bacc}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 25 Inlet Node, !- Name
  {e74d7830-ff7f-4b1b-9a56-0df9d34fed9d}, !- Inlet Port
  {737ddd77-4f21-4ba0-b6d4-5924655c66a0}; !- Outlet Port

OS:Connection,
  {737ddd77-4f21-4ba0-b6d4-5924655c66a0}, !- Handle
  {86a76985-b7a0-4512-956c-6da45bb44a9e}, !- Name
  {165944b1-34ec-4a4c-9fe1-8f816e54bacc}, !- Source Object
  3,                                      !- Outlet Port
  {70080932-cbec-4712-b95e-bc998bb17c95}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70080932-cbec-4712-b95e-bc998bb17c95}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 25, !- Name
  {7c6ce730-2373-4dc4-9866-1e70f21eae6c}, !- Availability Schedule Name
  {737ddd77-4f21-4ba0-b6d4-5924655c66a0}, !- Air Inlet Node Name
  {7d2246cc-2846-4519-9000-56f77f808e22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {7c6ce730-2373-4dc4-9866-1e70f21eae6c}, !- Handle
  Always On Discrete 77,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {7d2246cc-2846-4519-9000-56f77f808e22}, !- Handle
  Connection 274,                         !- Name
  {70080932-cbec-4712-b95e-bc998bb17c95}, !- Source Object
  4,                                      !- Outlet Port
  {0e6fda55-aad6-44e2-a84b-1e00096bbcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32a783b1-b24b-45cb-94c2-f657f7efbe75}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 26 Inlet Node, !- Name
  {f84eb83d-9cd7-4108-94ef-f9867250f940}, !- Inlet Port
  {a907bc7b-ced7-4dc0-8efb-571cedc177bc}; !- Outlet Port

OS:Connection,
  {a907bc7b-ced7-4dc0-8efb-571cedc177bc}, !- Handle
  {986ad390-a581-4ffc-b68c-477880d90379}, !- Name
  {32a783b1-b24b-45cb-94c2-f657f7efbe75}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 26, !- Name
  {08384cf0-36de-442c-9293-3ef7e1c66041}, !- Availability Schedule Name
  {a907bc7b-ced7-4dc0-8efb-571cedc177bc}, !- Air Inlet Node Name
  {5bc0de07-c215-41be-bad4-ebcbeb4f0b5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {08384cf0-36de-442c-9293-3ef7e1c66041}, !- Handle
  Always On Discrete 78,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {5bc0de07-c215-41be-bad4-ebcbeb4f0b5a}, !- Handle
  Connection 275,                         !- Name
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, !- Source Object
  4,                                      !- Outlet Port
  {3c4b7460-b6e4-4041-a7a9-a208757e7869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ba0f9b-1a9c-4f2b-af25-5955c0861b3e}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 27 Inlet Node, !- Name
  {61bb968c-5b1b-451d-b2d4-2feea0dd3580}, !- Inlet Port
  {a43aa1f7-fc34-4898-be4e-5351b1739dbf}; !- Outlet Port

OS:Connection,
  {a43aa1f7-fc34-4898-be4e-5351b1739dbf}, !- Handle
  {6d9a9bbf-e863-4038-89a3-152beaecc1a6}, !- Name
  {70ba0f9b-1a9c-4f2b-af25-5955c0861b3e}, !- Source Object
  3,                                      !- Outlet Port
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 27, !- Name
  {578ea5d8-c774-4ed4-a6da-f303af09fa8d}, !- Availability Schedule Name
  {a43aa1f7-fc34-4898-be4e-5351b1739dbf}, !- Air Inlet Node Name
  {a94e1902-13d1-4cd7-99de-6444b252c7c2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {578ea5d8-c774-4ed4-a6da-f303af09fa8d}, !- Handle
  Always On Discrete 79,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {a94e1902-13d1-4cd7-99de-6444b252c7c2}, !- Handle
  Connection 276,                         !- Name
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, !- Source Object
  4,                                      !- Outlet Port
  {fd366f29-58a1-4fae-a1f4-85d454a9db72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac5c3bc-118a-413d-bc8b-ed533e438751}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 28 Inlet Node, !- Name
  {9c283669-ec25-4bc0-b847-05d7e208dc1b}, !- Inlet Port
  {ec59a247-0927-4414-b16a-7780f912b627}; !- Outlet Port

OS:Connection,
  {ec59a247-0927-4414-b16a-7780f912b627}, !- Handle
  {699d70c1-9d55-43fb-97cf-8b47ed34ad68}, !- Name
  {eac5c3bc-118a-413d-bc8b-ed533e438751}, !- Source Object
  3,                                      !- Outlet Port
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 28, !- Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Availability Schedule Name
  {ec59a247-0927-4414-b16a-7780f912b627}, !- Air Inlet Node Name
  {e82a69d7-b397-48f9-a61a-d367c0076e0b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Handle
  Always On Discrete 80,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {e82a69d7-b397-48f9-a61a-d367c0076e0b}, !- Handle
  Connection 277,                         !- Name
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, !- Source Object
  4,                                      !- Outlet Port
  {a229f5aa-76ea-4cc4-b79e-bdf492337428}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {ae51c9bf-d879-44ac-864e-864d591f187d}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {734be2b7-6ada-4737-af83-7d9fd08fdab4}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3f7c761-9000-4a00-af0f-1d57cbd6f0fc}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94e50797-382f-4c97-913b-8025c5ef30b5}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6656b49-472e-4461-a559-c31a2627c8a0}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {3f28f45f-8146-41ce-8fcd-7433911eff98}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d38770b0-fe99-40e5-962d-6ddd4437be33}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dff3ceb-1d15-4cc4-8569-98e8f8a4f49e}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SetpointManager:SingleZone:Reheat,
  {1efa5714-0f2e-4c10-b9af-97d2487d63e8}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 1, ! Name
  12.7777777777778,                       ! Minimum Supply Air Temperature {C}
  43.3333333333334,                       ! Maximum Supply Air Temperature {C}
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, ! Control Zone Name
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, ! Handle
  NECB-A-Fan,                             ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {157b88ab-41d4-439d-9d0a-f6a80840f583}; ! Default Day Schedule Name

OS:Schedule:Day,
  {157b88ab-41d4-439d-9d0a-f6a80840f583}, ! Handle
  Schedule Day 72,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {03932d2e-f769-4fe7-b737-5101e1e9a1ce}, !- Handle
  sunNECB-A-Fanrule 1,                    !- Name
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05ec2a93-6994-4264-83c7-5571ad800b53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {7023e875-7efc-4a6f-b634-faa80e2ab3d2}, !- Handle
  satNECB-A-Fanrule 1,                    !- Name
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9259a54-9463-414f-ae82-4a5f6b484651}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {288550fb-420a-4fc1-98a9-7c9750fe3457}, !- Handle
  wkdNECB-A-Fan rule 1,                   !- Name
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f1bc325-566c-4246-840a-ca20973522e7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05ec2a93-6994-4264-83c7-5571ad800b53}, ! Handle
  sunNECB-A-Fan 2,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {f9259a54-9463-414f-ae82-4a5f6b484651}, ! Handle
  satNECB-A-Fan 2,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {8f1bc325-566c-4246-840a-ca20973522e7}, ! Handle
  wkdNECB-A-Fan 2,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {3c680e60-9ede-4780-8552-eb4665cc2017}, ! Handle
  NECB-A-Occ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {6c4e2bd9-5021-46d3-8a10-b0ee4c7a7916}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6c4e2bd9-5021-46d3-8a10-b0ee4c7a7916}, ! Handle
  Schedule Day 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cbbb6d23-e3de-4736-9d4e-863c148271ef}, !- Handle
  sunNECB-A-Occrule,                      !- Name
  {3c680e60-9ede-4780-8552-eb4665cc2017}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d94151a6-3f15-4180-9869-1dc1a2b99ec9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {3f7019bd-f2a5-49ed-8917-fddbd8b7fe60}, !- Handle
  satNECB-A-Occrule,                      !- Name
  {3c680e60-9ede-4780-8552-eb4665cc2017}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49e49b12-2259-46d1-8da8-4cc0f97d8903}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {feca006c-2762-4c75-a050-ceb55d26b4df}, !- Handle
  wkdNECB-A-Occ rule,                     !- Name
  {3c680e60-9ede-4780-8552-eb4665cc2017}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2aa0cdf9-f1be-462f-85e1-acaf29e84949}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d94151a6-3f15-4180-9869-1dc1a2b99ec9}, ! Handle
  sunNECB-A-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {49e49b12-2259-46d1-8da8-4cc0f97d8903}, ! Handle
  satNECB-A-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {2aa0cdf9-f1be-462f-85e1-acaf29e84949}, ! Handle
  wkdNECB-A-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.1,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.1,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {30e14986-1f24-4f12-b405-5177294586aa}, ! Handle
  NECB-A-Ltg,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {6aac3fb4-e6ee-4138-a882-7656ff7e7ea5}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6aac3fb4-e6ee-4138-a882-7656ff7e7ea5}, ! Handle
  Schedule Day 2,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d941e81f-177a-4cb3-bbf1-73897df3d8ad}, !- Handle
  sunNECB-A-Ltgrule,                      !- Name
  {30e14986-1f24-4f12-b405-5177294586aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fc6fdcb-b64a-429e-809c-561d8ecdd0fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {9ba29dfc-489b-441e-add9-01677f07b61c}, !- Handle
  satNECB-A-Ltgrule,                      !- Name
  {30e14986-1f24-4f12-b405-5177294586aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64863995-80f1-4776-a731-b24b4dafd144}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ba6c39cf-3f94-4fc4-98f1-4106726f3b62}, !- Handle
  wkdNECB-A-Ltg rule,                     !- Name
  {30e14986-1f24-4f12-b405-5177294586aa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21e9ed0f-cf5e-4c25-9fb9-78674adbad10}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fc6fdcb-b64a-429e-809c-561d8ecdd0fa}, ! Handle
  sunNECB-A-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {64863995-80f1-4776-a731-b24b4dafd144}, ! Handle
  satNECB-A-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {21e9ed0f-cf5e-4c25-9fb9-78674adbad10}, ! Handle
  wkdNECB-A-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, ! Handle
  NECB-A-Equ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {0c9a432d-7d19-4b5a-994a-fa2a3b5e6a1a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0c9a432d-7d19-4b5a-994a-fa2a3b5e6a1a}, ! Handle
  Schedule Day 3,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c86ea609-907d-4f1f-a691-c268e4d4f752}, !- Handle
  sunNECB-A-Equrule,                      !- Name
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad7aa7f5-32cb-42ec-9d7d-412c16cc2d8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {4974b3ba-5075-4118-9720-0d987fcb9e97}, !- Handle
  satNECB-A-Equrule,                      !- Name
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb0afa61-32b5-44e3-93f9-e6dd67ed72fc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5eae1d84-b2a0-4752-8714-69ec9676b85f}, !- Handle
  wkdNECB-A-Equ rule,                     !- Name
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {28af0082-bc25-4f82-8589-7037a988b28b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad7aa7f5-32cb-42ec-9d7d-412c16cc2d8e}, ! Handle
  sunNECB-A-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {bb0afa61-32b5-44e3-93f9-e6dd67ed72fc}, ! Handle
  satNECB-A-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {28af0082-bc25-4f82-8589-7037a988b28b}, ! Handle
  wkdNECB-A-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {1b1be796-3bd3-46ae-af41-b5777f843681}, ! Handle
  NECB-A-HW,                              ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {96103d88-5c95-4b7f-9d4e-ba557ded200e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {96103d88-5c95-4b7f-9d4e-ba557ded200e}, ! Handle
  Schedule Day 8,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6851e76b-cc23-4427-8ed2-3084523b954b}, !- Handle
  sunNECB-A-HWrule,                       !- Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a3ef2c5-33b0-4246-8233-fa9635c611d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {2844d883-4d6f-447f-b7fd-c981ca44af3e}, !- Handle
  satNECB-A-HWrule,                       !- Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4df19daf-3de5-4044-bf09-dd78548a8e9b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {162051e5-9ac8-4311-9a75-e5b0aa630392}, !- Handle
  wkdNECB-A-HW rule,                      !- Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7731cf95-dd21-4849-8716-72e200e7f542}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a3ef2c5-33b0-4246-8233-fa9635c611d4}, ! Handle
  sunNECB-A-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {4df19daf-3de5-4044-bf09-dd78548a8e9b}, ! Handle
  satNECB-A-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {7731cf95-dd21-4849-8716-72e200e7f542}, ! Handle
  wkdNECB-A-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, ! Handle
  NECB-A-Proc,                            ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {acbb16f1-fbfc-496d-ba2f-31c0520220d9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {acbb16f1-fbfc-496d-ba2f-31c0520220d9}, ! Handle
  Schedule Day 5,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {df2f9c44-5569-45e2-a099-6b9c902451cc}, !- Handle
  sunNECB-A-Procrule,                     !- Name
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30a026b4-0bce-46d3-96b8-181d4a789162}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {67d883ba-b52a-44fe-b9bb-455e5a841b5f}, !- Handle
  satNECB-A-Procrule,                     !- Name
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0877d91-156f-424e-a1e2-bc67469dea6b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {298ebbf7-161e-4f2b-8114-c4b1bee16524}, !- Handle
  wkdNECB-A-Proc rule,                    !- Name
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bee8f8ac-307f-455b-bd7f-72d27bfc4b59}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30a026b4-0bce-46d3-96b8-181d4a789162}, ! Handle
  sunNECB-A-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {d0877d91-156f-424e-a1e2-bc67469dea6b}, ! Handle
  satNECB-A-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {bee8f8ac-307f-455b-bd7f-72d27bfc4b59}, ! Handle
  wkdNECB-A-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, ! Handle
  NECB-A-Fan 1,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {09983314-fe32-4b40-bf25-5d5d77c77dd9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {09983314-fe32-4b40-bf25-5d5d77c77dd9}, ! Handle
  Schedule Day 73,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9da024ce-42d8-4a37-8729-bd3a019a341a}, !- Handle
  sunNECB-A-Fanrule 2,                    !- Name
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c16d622-a12c-4c2e-af29-0391d36f62ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {1f41830a-5a1a-4dc5-9687-da225c0aff48}, !- Handle
  satNECB-A-Fanrule 2,                    !- Name
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d52046f-b575-4592-bae0-98235d843838}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a3bee9cb-7109-42fc-b8db-cfc9f3477332}, !- Handle
  wkdNECB-A-Fan rule 2,                   !- Name
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f798273-cc93-4918-bcc3-3366bb3787e3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c16d622-a12c-4c2e-af29-0391d36f62ec}, ! Handle
  sunNECB-A-Fan 3,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {1d52046f-b575-4592-bae0-98235d843838}, ! Handle
  satNECB-A-Fan 3,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {3f798273-cc93-4918-bcc3-3366bb3787e3}, ! Handle
  wkdNECB-A-Fan 3,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, ! Handle
  NECB-A-Fan 2,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {8eb77ec3-55f9-4215-ae1c-bee5e6aa3afe}; ! Default Day Schedule Name

OS:Schedule:Day,
  {8eb77ec3-55f9-4215-ae1c-bee5e6aa3afe}, ! Handle
  Schedule Day 74,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5a5a2524-e216-4206-885e-30c35d6fead0}, !- Handle
  sunNECB-A-Fanrule 3,                    !- Name
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29c6f2cf-98eb-4d1b-bce3-5ded9f0dc988}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {cb8211ea-af68-4078-8f18-1f4cc8e13f4d}, !- Handle
  satNECB-A-Fanrule 3,                    !- Name
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6eff7982-f2cf-4ab8-a644-11b63814db84}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {47083bc1-2bb7-4605-9cd6-fc091f4c79f6}, !- Handle
  wkdNECB-A-Fan rule 3,                   !- Name
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff13cdb4-41f9-4d34-9229-ba0578cb22d5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29c6f2cf-98eb-4d1b-bce3-5ded9f0dc988}, ! Handle
  sunNECB-A-Fan 4,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {6eff7982-f2cf-4ab8-a644-11b63814db84}, ! Handle
  satNECB-A-Fan 4,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ff13cdb4-41f9-4d34-9229-ba0578cb22d5}, ! Handle
  wkdNECB-A-Fan 4,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, ! Handle
  NECB-A-Fan 3,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {734907bd-b0e7-46a3-babe-b970db792d96}; ! Default Day Schedule Name

OS:Schedule:Day,
  {734907bd-b0e7-46a3-babe-b970db792d96}, ! Handle
  Schedule Day 75,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ae89e529-6581-4c85-b83d-3330f3a6f563}, !- Handle
  sunNECB-A-Fanrule 4,                    !- Name
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f024e80b-bae2-412e-a663-9e719c9abdd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a813a06d-9125-464c-9432-b1a7c9b6fae9}, !- Handle
  satNECB-A-Fanrule 4,                    !- Name
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4fe499c-7b8a-4e12-9b4f-720186504b0d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {421ac897-6852-4ae5-9a1d-bae87ba20e5f}, !- Handle
  wkdNECB-A-Fan rule 4,                   !- Name
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca533312-445c-4e68-8067-9de28bc60343}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f024e80b-bae2-412e-a663-9e719c9abdd6}, ! Handle
  sunNECB-A-Fan 5,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {a4fe499c-7b8a-4e12-9b4f-720186504b0d}, ! Handle
  satNECB-A-Fan 5,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ca533312-445c-4e68-8067-9de28bc60343}, ! Handle
  wkdNECB-A-Fan 5,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, ! Handle
  NECB-A-Fan 4,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {a9bf4edb-1ae6-4c44-9164-14388904b4d6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a9bf4edb-1ae6-4c44-9164-14388904b4d6}, ! Handle
  Schedule Day 76,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8c512ab8-eae7-40a0-85d5-9cb4c7620a89}, !- Handle
  sunNECB-A-Fanrule 5,                    !- Name
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab9e74f1-36a3-414b-9b06-f9563b6333df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d4e1b45e-a0d4-43db-a5b5-029e3ebbe5e1}, !- Handle
  satNECB-A-Fanrule 5,                    !- Name
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86fdce77-bc3c-44a5-be32-807807738f43}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6de8d165-ee45-4a55-9176-b1a8a67a231a}, !- Handle
  wkdNECB-A-Fan rule 5,                   !- Name
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ad2864e-8b17-41a2-b309-3499216ccbe3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab9e74f1-36a3-414b-9b06-f9563b6333df}, ! Handle
  sunNECB-A-Fan 6,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {86fdce77-bc3c-44a5-be32-807807738f43}, ! Handle
  satNECB-A-Fan 6,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {3ad2864e-8b17-41a2-b309-3499216ccbe3}, ! Handle
  wkdNECB-A-Fan 6,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {6f941589-7a64-4697-bb26-352c8f84027a}, ! Handle
  NECB-A-Fan 5,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {4528374a-f929-499a-8c5e-2ac19113b89e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {4528374a-f929-499a-8c5e-2ac19113b89e}, ! Handle
  Schedule Day 77,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2a92c0cf-8886-43cb-8406-a556910c2558}, !- Handle
  sunNECB-A-Fanrule 6,                    !- Name
  {6f941589-7a64-4697-bb26-352c8f84027a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a156d50a-0657-487d-bf91-d8c07e0c0c00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {0f92a362-f2a6-410b-b827-6419a952481e}, !- Handle
  satNECB-A-Fanrule 6,                    !- Name
  {6f941589-7a64-4697-bb26-352c8f84027a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36a4494b-acef-46a3-821d-3c9868b4cef0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {13833472-2110-48a4-8508-aa3c429e6dba}, !- Handle
  wkdNECB-A-Fan rule 6,                   !- Name
  {6f941589-7a64-4697-bb26-352c8f84027a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eb6c3571-25c3-4b19-ad07-691adb7d0942}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a156d50a-0657-487d-bf91-d8c07e0c0c00}, ! Handle
  sunNECB-A-Fan 7,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {36a4494b-acef-46a3-821d-3c9868b4cef0}, ! Handle
  satNECB-A-Fan 7,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {eb6c3571-25c3-4b19-ad07-691adb7d0942}, ! Handle
  wkdNECB-A-Fan 7,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, ! Handle
  NECB-A-Fan 6,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {282c4913-0537-4efa-ad1c-01c8121e3522}; ! Default Day Schedule Name

OS:Schedule:Day,
  {282c4913-0537-4efa-ad1c-01c8121e3522}, ! Handle
  Schedule Day 78,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {90874d99-2051-4681-9844-3f24aa5dd67e}, !- Handle
  sunNECB-A-Fanrule 7,                    !- Name
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fd050c1-bc59-4d49-91c7-e605474a3ec1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d0665836-ebb2-4ed7-b48e-e08f1bfda0e7}, !- Handle
  satNECB-A-Fanrule 7,                    !- Name
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3630a65f-fa0d-4273-826b-cff318f38cab}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {52a2478b-622e-4368-8c9a-0c5696cae3a0}, !- Handle
  wkdNECB-A-Fan rule 7,                   !- Name
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e37129a0-2f68-4e85-bf34-05ab71d69d0d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fd050c1-bc59-4d49-91c7-e605474a3ec1}, ! Handle
  sunNECB-A-Fan 8,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {3630a65f-fa0d-4273-826b-cff318f38cab}, ! Handle
  satNECB-A-Fan 8,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {e37129a0-2f68-4e85-bf34-05ab71d69d0d}, ! Handle
  wkdNECB-A-Fan 8,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {7d532e26-962a-45d8-8112-7f957a841b11}, ! Handle
  NECB-A-Fan 7,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {f63814bf-64d3-4113-9364-64b8f1056ee6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f63814bf-64d3-4113-9364-64b8f1056ee6}, ! Handle
  Schedule Day 79,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1b87c168-9c5d-43e6-8934-78be0e687bf8}, !- Handle
  sunNECB-A-Fanrule 8,                    !- Name
  {7d532e26-962a-45d8-8112-7f957a841b11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74d43f2f-e5cf-4d30-ae5a-3001d014588d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d6f76744-d80a-46a1-bb47-bf2172dc0763}, !- Handle
  satNECB-A-Fanrule 8,                    !- Name
  {7d532e26-962a-45d8-8112-7f957a841b11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b52ea6c4-4e30-44a6-a2ee-4f8e6c432d02}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {29af2537-e34e-48c8-8551-5bb08e4106e2}, !- Handle
  wkdNECB-A-Fan rule 8,                   !- Name
  {7d532e26-962a-45d8-8112-7f957a841b11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10d9158d-173f-402c-82ca-688baf371c56}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74d43f2f-e5cf-4d30-ae5a-3001d014588d}, ! Handle
  sunNECB-A-Fan 9,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {b52ea6c4-4e30-44a6-a2ee-4f8e6c432d02}, ! Handle
  satNECB-A-Fan 9,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {10d9158d-173f-402c-82ca-688baf371c56}, ! Handle
  wkdNECB-A-Fan 9,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {71697425-48bb-45e4-9856-b74a938b4c88}, ! Handle
  NECB-A-Fan 8,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {88974f9d-c142-4322-a329-ec44dfb6a590}; ! Default Day Schedule Name

OS:Schedule:Day,
  {88974f9d-c142-4322-a329-ec44dfb6a590}, ! Handle
  Schedule Day 80,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b8508ec0-3daa-4a0d-bd91-ff6bfd585e1a}, !- Handle
  sunNECB-A-Fanrule 9,                    !- Name
  {71697425-48bb-45e4-9856-b74a938b4c88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85e20f08-0757-42f7-a336-725d0f08f7ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {338d3627-9228-4325-9813-415f269b7bda}, !- Handle
  satNECB-A-Fanrule 9,                    !- Name
  {71697425-48bb-45e4-9856-b74a938b4c88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03705a52-b0d6-43a5-b3c2-47d31e9b8131}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a32ae252-d15e-4ec6-929d-9feb42fbd6f4}, !- Handle
  wkdNECB-A-Fan rule 9,                   !- Name
  {71697425-48bb-45e4-9856-b74a938b4c88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {636f7c15-341d-40a1-97c5-7d4698c892c3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85e20f08-0757-42f7-a336-725d0f08f7ec}, ! Handle
  sunNECB-A-Fan 10,                       ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {03705a52-b0d6-43a5-b3c2-47d31e9b8131}, ! Handle
  satNECB-A-Fan 10,                       ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {636f7c15-341d-40a1-97c5-7d4698c892c3}, ! Handle
  wkdNECB-A-Fan 10,                       ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:SpaceType,
  {76488f28-e869-481a-8070-c8dcc9a613f1}, !- Handle
  MNECB-Washroom,                         !- Name
  {72068800-524f-471e-b4dd-3aeca566972a}, !- Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, !- Default Schedule Set Name
  {3b510a55-0ec0-4529-a855-7c23c1d39a13}, !- Group Rendering Name
  {71fb4b75-c1ab-4fdb-9407-e55cb5dd500b}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {3b510a55-0ec0-4529-a855-7c23c1d39a13}, !- Handle
  Rendering Color 260,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:People,
  {478e6f7f-7b6d-4875-a2a7-beeeb0d73d12}, ! Handle
  NECB-Washroom-sched-*-people,           ! Name
  {20e41848-5562-467d-8e32-6118889d9d90}, ! People Definition Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}, ! Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}; !- Activity Level Schedule Name

OS:People:Definition,
  {20e41848-5562-467d-8e32-6118889d9d90}, ! Handle
  MNECB-Washroom-sched-*-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {2bbe076c-c360-4e40-94cf-a77c1f22f0bf}, ! Handle
  NECB-Washroom-sched-*-lights,           ! Name
  {e2f6edcb-3941-452c-b8b2-6c3c8b7dcc6f}, ! Lights Definition Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}; ! Space or SpaceType Name

OS:ElectricEquipment,
  {f8d01237-6fe9-485a-9455-a003872254c7}, ! Handle
  NECB-Washroom-sched-*-elec,             ! Name
  {670921b6-6edc-433d-b2fe-4f132ff5b242}, ! Electric Equipment Definition Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}; ! Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b807e246-780a-4e10-9295-4a61a5469aec}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {7de6550f-2c98-4567-80a5-4c8915763320}, !- Handle
  Office Classroom occupancy schedule,    !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  {93fe4b8c-a795-49b9-b228-977293dc9050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93fe4b8c-a795-49b9-b228-977293dc9050}, !- Handle
  Schedule Day 9,                         !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50c1ec9e-685d-452a-a3d2-80e727c5e455}, !- Handle
  Schedule Rule 1,                        !- Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5731dd37-86f7-475d-a0ad-0dde5bde0b4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {5731dd37-86f7-475d-a0ad-0dde5bde0b4d}, !- Handle
  Schedule Day 10,                        !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5ba757c-0cf9-470c-86f8-76f5759bf002}, !- Handle
  Schedule Rule 2,                        !- Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c46549dd-e271-4fc9-b5c1-6e02458fc09a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c46549dd-e271-4fc9-b5c1-6e02458fc09a}, !- Handle
  Schedule Day 11,                        !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Material,
  {748217be-6908-4177-92b2-eaff638f863b}, !- Handle
  50mm extruded polystyrene roof insulation, !- Name
  MediumRough,                            !- Roughness
  0.17248,                                !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {56caf3ea-1c49-419b-b1bc-1b9b660463f1}, !- Handle
  50mm lightweight concrete 1,            !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {a6a1db13-f7b5-43db-9f84-db63135537d6}, !- Handle
  Vintage 1 Exterior Window,              !- Name
  {96df1025-4514-4ff5-9e31-ed8999d81e4d}, !- Surface Rendering Name
  {242419f8-6c69-45da-b332-d120b4ef4784}; !- Layer 1

OS:Rendering:Color,
  {96df1025-4514-4ff5-9e31-ed8999d81e4d}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {095c6f2d-debc-4831-ad82-82d9e9566bea}, !- Handle
  Rendering Color 142,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11caef6d-2d8f-4144-a95a-f149f2cb8d9a}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:WaterHeater:Mixed,
  {23791e7d-1195-4751-8857-3cfffed36a8d}, !- Handle
  OS:WaterHeater:Mixed,                   !- Name
  0.3785,                                 !- Tank Volume {m3}
  {d87e7740-bbb2-4b96-b4c8-6bc422dd7830}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {64b15998-5a7c-4b10-a51b-956829b00160}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {51cb1089-7839-40e8-a0ef-704645bb5c90}, !- Use Side Inlet Node Name
  {7c4fd4a9-776d-4cf4-9f86-b79e695bbfb6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Node,
  {a5b5fff4-d53b-4aa3-b949-acce8be3cd1a}, !- Handle
  Node 142,                               !- Name
  {7c4fd4a9-776d-4cf4-9f86-b79e695bbfb6}, !- Inlet Port
  {96c56e40-fc99-4562-b793-34cac5bef3d6}; !- Outlet Port

OS:Connection,
  {51cb1089-7839-40e8-a0ef-704645bb5c90}, !- Handle
  Connection 167,                         !- Name
  {da117911-d2f9-47b1-99d2-efc36c901cff}, !- Source Object
  3,                                      !- Outlet Port
  {23791e7d-1195-4751-8857-3cfffed36a8d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7c4fd4a9-776d-4cf4-9f86-b79e695bbfb6}, !- Handle
  Connection 278,                         !- Name
  {23791e7d-1195-4751-8857-3cfffed36a8d}, !- Source Object
  32,                                     !- Outlet Port
  {a5b5fff4-d53b-4aa3-b949-acce8be3cd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c56e40-fc99-4562-b793-34cac5bef3d6}, !- Handle
  Connection 180,                         !- Name
  {a5b5fff4-d53b-4aa3-b949-acce8be3cd1a}, !- Source Object
  3,                                      !- Outlet Port
  {59289c2f-d597-44ec-a501-5d024041ae37}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e98c3e92-f19b-406b-95ab-4a640726b08a}, !- Handle
  OS:Pump:VariableSpeed 2,                !- Name
  {16d17334-1ad7-4b7b-b372-d2835dd1a21b}, !- Inlet Node Name
  {6b1a6140-9cc7-44c4-b1d9-f3c831d2017d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {7fd491c7-0f7a-42e7-aa82-45997d8e7ee9}, !- Handle
  Node 82,                                !- Name
  {6b1a6140-9cc7-44c4-b1d9-f3c831d2017d}, !- Inlet Port
  {088dd2e7-baa2-4c69-b1d7-8c5df15a0042}; !- Outlet Port

OS:Connection,
  {6b1a6140-9cc7-44c4-b1d9-f3c831d2017d}, !- Handle
  Connection 183,                         !- Name
  {e98c3e92-f19b-406b-95ab-4a640726b08a}, !- Source Object
  3,                                      !- Outlet Port
  {7fd491c7-0f7a-42e7-aa82-45997d8e7ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088dd2e7-baa2-4c69-b1d7-8c5df15a0042}, !- Handle
  Connection 279,                         !- Name
  {7fd491c7-0f7a-42e7-aa82-45997d8e7ee9}, !- Source Object
  3,                                      !- Outlet Port
  {20079e28-c01b-4665-a5b0-0f34e43ae1cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16d17334-1ad7-4b7b-b372-d2835dd1a21b}, !- Handle
  Connection 64,                          !- Name
  {96a813fa-0b7d-4654-8cb4-daf6adcae857}, !- Source Object
  3,                                      !- Outlet Port
  {e98c3e92-f19b-406b-95ab-4a640726b08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  Training Building_2005-2014,            !- Name
  ,                                       !- Building Sector Type
  60,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2c2c37e9-663f-4a6a-8877-20e789ecd3ab}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:LifeCycleCost:Parameters,
  {906307cb-452e-44a6-828b-bf45590b02ce}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:ClimateZones,
  {d52323e3-dabe-4e51-88ac-cef0861ab411}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:StandardsInformation:Construction,
  {d244404a-20d7-4417-aef0-931a9c816eb4}, !- Handle
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}; !- Construction Name

OS:SizingPeriod:DesignDay,
  {b7bfb350-2fe3-4d4f-8af5-e325f51c50f6}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DB=>MWB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {13cf26a5-1289-4a65-b44a-e88e45bba963}, !- Handle
  Edmonton Stony Plain Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -32.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -37.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {266e9977-acd6-4161-97de-906763fa04f4}, !- Handle
  Edmonton Stony Plain Ann Htg 99.6% Condns DB, !- Name
  -32.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9144c8d6-51cc-4f22-b603-120cae041b50}, !- Handle
  Edmonton Stony Plain Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cdb9ca8e-65cc-4672-8f07-5bcce577a5e0}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DP=>MDB, !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {25e51431-d166-42b3-95a8-7732e1f25139}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns Enth=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  57100,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {19bc499c-59e6-4517-80d0-5870d903199e}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns WB=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:Material,
  {eca7e510-ddf5-4585-ab04-cee28ad272db}, !- Handle
  Vintage 2 Door mtl R4,                  !- Name
  MediumRough,                            !- Roughness
  0.03169,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265.1,                                  !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Material,
  {2a49c93c-4c96-45ca-a999-b2cafa92e3f7}, !- Handle
  Vintage 2 Roof mtl R18,                 !- Name
  MediumRough,                            !- Roughness
  0.14265,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Material,
  {725be17d-bdfc-4337-abea-75ba19c909ed}, !- Handle
  Vintage 2 Wall mtl R20,                 !- Name
  MediumRough,                            !- Roughness
  0.1584,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Construction,
  {e64f4b00-e98a-4ff0-bcc4-54e6b00f8323}, !- Handle
  Vintage 2 Door R4,                      !- Name
  ,                                       !- Surface Rendering Name
  {eca7e510-ddf5-4585-ab04-cee28ad272db}; !- Layer 1

OS:StandardsInformation:Construction,
  {d28d2325-f30d-4806-a693-fa6a904a5ce8}, !- Handle
  {e64f4b00-e98a-4ff0-bcc4-54e6b00f8323}; !- Construction Name

OS:Construction,
  {48b19602-a614-4748-96c2-edab8971d939}, !- Handle
  Vintage 2 Roof R18,                     !- Name
  ,                                       !- Surface Rendering Name
  {2a49c93c-4c96-45ca-a999-b2cafa92e3f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3eeaf25-646d-4899-b2e5-4b60e94122bf}, !- Handle
  {48b19602-a614-4748-96c2-edab8971d939}; !- Construction Name

OS:Construction,
  {ff926096-4cb5-4a52-ba6b-038370a9a313}, !- Handle
  Vintage 2 Wall R20,                     !- Name
  ,                                       !- Surface Rendering Name
  {725be17d-bdfc-4337-abea-75ba19c909ed}; !- Layer 1

OS:StandardsInformation:Construction,
  {f13e3cbd-dd21-4622-acaa-ba935427ede6}, !- Handle
  {ff926096-4cb5-4a52-ba6b-038370a9a313}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b9415f5e-9f4c-48a1-9b6f-480bf914b02e}, !- Handle
  V2-Fenestration,                        !- Name
  3.15,                                   !- U-Factor {W/m2-K}
  0.5;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {d52e0698-4033-4f58-8b56-7aa4874dbf43}, !- Handle
  V2-Window-USI3.17,                      !- Name
  ,                                       !- Surface Rendering Name
  {b9415f5e-9f4c-48a1-9b6f-480bf914b02e}; !- Layer 1

OS:StandardsInformation:Construction,
  {8776b706-fe33-4770-a6b4-46370e4349d0}, !- Handle
  {d52e0698-4033-4f58-8b56-7aa4874dbf43}; !- Construction Name

OS:Material,
  {d248ef8f-54fc-42cd-a61e-1d39b31940c3}, !- Handle
  Vintage 2 Foundation Wall mtl R10,      !- Name
  MediumRough,                            !- Roughness
  0.0792,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Construction,
  {af0de5a1-0f6a-4c70-844d-9d0b08592183}, !- Handle
  Vintage 2 Foundation Wall R10,          !- Name
  ,                                       !- Surface Rendering Name
  {d248ef8f-54fc-42cd-a61e-1d39b31940c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {7fec7ab8-1304-4085-bc9d-91d9de46b308}, !- Handle
  {af0de5a1-0f6a-4c70-844d-9d0b08592183}; !- Construction Name

OS:Node,
  {1be93f43-1447-4005-be48-bfa14fd14681}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 29 Inlet Node, !- Name
  {8ef8bb23-e708-4492-9c8b-9147a0984561}, !- Inlet Port
  {7e7fabc3-3ba5-4394-a4f9-60f24af7c9b1}; !- Outlet Port

OS:Connection,
  {7e7fabc3-3ba5-4394-a4f9-60f24af7c9b1}, !- Handle
  {49e46ad1-a4d2-4a64-a8c7-51fe4602d092}, !- Name
  {1be93f43-1447-4005-be48-bfa14fd14681}, !- Source Object
  3,                                      !- Outlet Port
  {7496278b-6952-4330-a567-70c7f07be1de}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7496278b-6952-4330-a567-70c7f07be1de}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 29, !- Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Availability Schedule Name
  {7e7fabc3-3ba5-4394-a4f9-60f24af7c9b1}, !- Air Inlet Node Name
  {b349bea9-ea43-4b76-9348-384fc0ba2255}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3a916d5-94a1-4111-a199-ef44adb79441}, !- Handle
  Node 57,                                !- Name
  {b349bea9-ea43-4b76-9348-384fc0ba2255}, !- Inlet Port
  {da31fa15-f66d-4a26-8b5d-222712819859}; !- Outlet Port

OS:Node,
  {436d2f39-b8ac-42e3-ab10-6802258bc73d}, !- Handle
  Node 143,                               !- Name
  {a3407f03-b9de-4182-bedd-9ac2f68b6fab}, !- Inlet Port
  {3fcc3dac-99c6-4f9d-bfc1-3b26a9b037fb}; !- Outlet Port

OS:Connection,
  {da31fa15-f66d-4a26-8b5d-222712819859}, !- Handle
  Connection 75,                          !- Name
  {a3a916d5-94a1-4111-a199-ef44adb79441}, !- Source Object
  3,                                      !- Outlet Port
  {48ec1234-adc7-4963-873e-f7e5ebf24f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3407f03-b9de-4182-bedd-9ac2f68b6fab}, !- Handle
  Connection 282,                         !- Name
  {cec7779b-28aa-42f1-83e3-b1a6b29a4263}, !- Source Object
  3,                                      !- Outlet Port
  {436d2f39-b8ac-42e3-ab10-6802258bc73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcc3dac-99c6-4f9d-bfc1-3b26a9b037fb}, !- Handle
  Connection 283,                         !- Name
  {436d2f39-b8ac-42e3-ab10-6802258bc73d}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b349bea9-ea43-4b76-9348-384fc0ba2255}, !- Handle
  Connection 286,                         !- Name
  {7496278b-6952-4330-a567-70c7f07be1de}, !- Source Object
  4,                                      !- Outlet Port
  {a3a916d5-94a1-4111-a199-ef44adb79441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1674f9f-80bc-4c8a-9a4f-be4aebdb679b}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 30 Inlet Node, !- Name
  {8d0f6085-a8db-4921-890e-ef59a89729f5}, !- Inlet Port
  {c15e6234-f9bc-459f-945e-8a3bb3786b21}; !- Outlet Port

OS:Connection,
  {c15e6234-f9bc-459f-945e-8a3bb3786b21}, !- Handle
  {ec085bad-36e0-466e-b38e-850a504b0fd8}, !- Name
  {e1674f9f-80bc-4c8a-9a4f-be4aebdb679b}, !- Source Object
  3,                                      !- Outlet Port
  {99796eff-c031-4658-b2ab-48dc556227ae}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99796eff-c031-4658-b2ab-48dc556227ae}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 30, !- Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Availability Schedule Name
  {c15e6234-f9bc-459f-945e-8a3bb3786b21}, !- Air Inlet Node Name
  {14aee197-ad6b-4104-80da-ccbc669eb4bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca3c6837-eb9c-4a27-bf4d-f4bf45592e31}, !- Handle
  Node 144,                               !- Name
  {14aee197-ad6b-4104-80da-ccbc669eb4bf}, !- Inlet Port
  {c2729e02-5ac1-4414-ad6f-71ab6328736b}; !- Outlet Port

OS:Node,
  {69d3e3c8-82fe-480c-9783-bbf6b2bffdea}, !- Handle
  Node 145,                               !- Name
  {e1fbfe50-d905-4817-9b96-e15488fc0f31}, !- Inlet Port
  {c6d1ff4b-5d8f-4256-a153-92ef19eeb1de}; !- Outlet Port

OS:Connection,
  {c2729e02-5ac1-4414-ad6f-71ab6328736b}, !- Handle
  Connection 290,                         !- Name
  {ca3c6837-eb9c-4a27-bf4d-f4bf45592e31}, !- Source Object
  3,                                      !- Outlet Port
  {2024482a-773d-4463-9ac2-c2938d6fdf63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1fbfe50-d905-4817-9b96-e15488fc0f31}, !- Handle
  Connection 291,                         !- Name
  {153bc6dd-8cc2-4ba4-8f3d-ad5b159cb5a7}, !- Source Object
  3,                                      !- Outlet Port
  {69d3e3c8-82fe-480c-9783-bbf6b2bffdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d1ff4b-5d8f-4256-a153-92ef19eeb1de}, !- Handle
  Connection 292,                         !- Name
  {69d3e3c8-82fe-480c-9783-bbf6b2bffdea}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {14aee197-ad6b-4104-80da-ccbc669eb4bf}, !- Handle
  Connection 293,                         !- Name
  {99796eff-c031-4658-b2ab-48dc556227ae}, !- Source Object
  4,                                      !- Outlet Port
  {ca3c6837-eb9c-4a27-bf4d-f4bf45592e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0791f128-9734-4826-a85a-387f3f5dd250}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 31 Inlet Node, !- Name
  {b8b3e580-613e-473e-bb9d-300f1a02e9f6}, !- Inlet Port
  {215136f0-71b7-4185-85ce-12940eb0eee5}; !- Outlet Port

OS:Connection,
  {215136f0-71b7-4185-85ce-12940eb0eee5}, !- Handle
  {1ea68ca0-e265-4db7-a296-674d467ac288}, !- Name
  {0791f128-9734-4826-a85a-387f3f5dd250}, !- Source Object
  3,                                      !- Outlet Port
  {0353c9ce-ff8a-480c-a3a1-1f49750820ea}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0353c9ce-ff8a-480c-a3a1-1f49750820ea}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 31, !- Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Availability Schedule Name
  {215136f0-71b7-4185-85ce-12940eb0eee5}, !- Air Inlet Node Name
  {ceb4a51d-2d12-4f11-a30a-8e7382d6f5cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad7d632f-62e0-4741-b776-90ed89adb9bc}, !- Handle
  Node 146,                               !- Name
  {ceb4a51d-2d12-4f11-a30a-8e7382d6f5cb}, !- Inlet Port
  {8793cec5-ebe0-4c38-9ad4-29bdc265f5e2}; !- Outlet Port

OS:Node,
  {5e613afd-5f54-4aa3-942b-2f990d5b03d2}, !- Handle
  Node 148,                               !- Name
  {190eab39-a334-40c7-9cbe-fa3e7ad8ba20}, !- Inlet Port
  {3efe2754-e0a8-47a2-9930-fb75ecb21ea7}; !- Outlet Port

OS:Connection,
  {8793cec5-ebe0-4c38-9ad4-29bdc265f5e2}, !- Handle
  Connection 295,                         !- Name
  {ad7d632f-62e0-4741-b776-90ed89adb9bc}, !- Source Object
  3,                                      !- Outlet Port
  {2f47f4a6-b8d2-4b96-bf35-63aa2a7f5d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {190eab39-a334-40c7-9cbe-fa3e7ad8ba20}, !- Handle
  Connection 298,                         !- Name
  {106553d5-fcf3-4f66-a296-cecc0bd14ab4}, !- Source Object
  3,                                      !- Outlet Port
  {5e613afd-5f54-4aa3-942b-2f990d5b03d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efe2754-e0a8-47a2-9930-fb75ecb21ea7}, !- Handle
  Connection 299,                         !- Name
  {5e613afd-5f54-4aa3-942b-2f990d5b03d2}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {ceb4a51d-2d12-4f11-a30a-8e7382d6f5cb}, !- Handle
  Connection 302,                         !- Name
  {0353c9ce-ff8a-480c-a3a1-1f49750820ea}, !- Source Object
  4,                                      !- Outlet Port
  {ad7d632f-62e0-4741-b776-90ed89adb9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deeed09b-5ac6-459b-8720-3aa7f3a0d8ab}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 32 Inlet Node, !- Name
  {523f2f9d-67a0-4078-acaf-8e03765d43c3}, !- Inlet Port
  {adfc1688-2d7c-4325-a903-f5a6ac599336}; !- Outlet Port

OS:Connection,
  {adfc1688-2d7c-4325-a903-f5a6ac599336}, !- Handle
  {6b9eea2d-265f-49f7-b8da-98a11f5d91c3}, !- Name
  {deeed09b-5ac6-459b-8720-3aa7f3a0d8ab}, !- Source Object
  3,                                      !- Outlet Port
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 32, !- Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Availability Schedule Name
  {adfc1688-2d7c-4325-a903-f5a6ac599336}, !- Air Inlet Node Name
  {e4ddedc6-cd7f-4951-96c5-d179acb07eaf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2b56f31-caab-4b41-9521-51d6d80345dc}, !- Handle
  Node 151,                               !- Name
  {e4ddedc6-cd7f-4951-96c5-d179acb07eaf}, !- Inlet Port
  {0c1bc110-0522-4bd9-abd4-c804e0276363}; !- Outlet Port

OS:Node,
  {3a627a1f-398e-4fd9-9792-f079f7f940c9}, !- Handle
  Node 152,                               !- Name
  {7ff72d7b-fb50-4ab1-9428-cf0f0acf10a1}, !- Inlet Port
  {07b8912d-af24-4ea4-a19b-886c1b0e864f}; !- Outlet Port

OS:Connection,
  {0c1bc110-0522-4bd9-abd4-c804e0276363}, !- Handle
  Connection 304,                         !- Name
  {c2b56f31-caab-4b41-9521-51d6d80345dc}, !- Source Object
  3,                                      !- Outlet Port
  {66de4a60-adf9-4e8d-bc63-784390208339}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ff72d7b-fb50-4ab1-9428-cf0f0acf10a1}, !- Handle
  Connection 305,                         !- Name
  {dea9606c-302f-48ee-993d-28144e558f07}, !- Source Object
  3,                                      !- Outlet Port
  {3a627a1f-398e-4fd9-9792-f079f7f940c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b8912d-af24-4ea4-a19b-886c1b0e864f}, !- Handle
  Connection 308,                         !- Name
  {3a627a1f-398e-4fd9-9792-f079f7f940c9}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {e4ddedc6-cd7f-4951-96c5-d179acb07eaf}, !- Handle
  Connection 309,                         !- Name
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, !- Source Object
  4,                                      !- Outlet Port
  {c2b56f31-caab-4b41-9521-51d6d80345dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2681bd51-55fe-4994-ad27-2b8a46600deb}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {16206fd8-ef3e-4067-bd77-a2600fec5774}, !- Heating Setpoint Temperature Schedule Name
  {57bec869-d157-471b-b6fe-e44b866a93b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1a2a83c-8ce6-454e-90f9-e81feafb5a34}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {16206fd8-ef3e-4067-bd77-a2600fec5774}, !- Heating Setpoint Temperature Schedule Name
  {57bec869-d157-471b-b6fe-e44b866a93b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97305390-b281-4c45-aa1e-cdc11265605b}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {16206fd8-ef3e-4067-bd77-a2600fec5774}, !- Heating Setpoint Temperature Schedule Name
  {57bec869-d157-471b-b6fe-e44b866a93b2}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {2c2c37e9-663f-4a6a-8877-20e789ecd3ab}, ! Handle
  -modified,                              ! Name
  {4616210f-4953-479a-8fad-960d2838fa8d}, ! Default Exterior Surface Constructions Name
  {7b61d0bc-3853-4d31-8373-65186bc878c5}, ! Default Interior Surface Constructions Name
  {1c307b22-c029-419f-8374-63c131bb2799}, ! Default Ground Contact Surface Constructions Name
  {67392ed5-36bf-4c9f-8e30-ddc83eed665f}, ! Default Exterior SubSurface Constructions Name
  {c303ace3-222a-4c91-a578-9ddf896eeed2}, ! Default Interior SubSurface Constructions Name
  {b823a257-780f-4555-a887-40683e3a9161}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ,                                       ! Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9252c05f-d478-4f97-aab9-48e6785ef63a}, ! Handle
  ASHRAE_90.1-2004_ClimateZone 5-6 (s_scho)_Exterior_DefSurfCons 6, ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {6de22f95-c6d8-4fe0-9992-023850208560}, ! Wall Construction Name
  {ac1638c9-cc55-42a0-ad68-e5d46e845b43}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7b61d0bc-3853-4d31-8373-65186bc878c5}, ! Handle
  000_Interior_DefSurfCons 12,            ! Name
  {93349841-d95e-46e4-93eb-90902241d529}, ! Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88144ca8-bab9-437e-baf5-bcb84b669e3e}, ! Handle
  000_Ground_DefSurfCons 12,              ! Name
  {611f0691-9f87-435f-875c-250a53810b7f}, ! Floor Construction Name
  {033e0e4f-3ff3-4430-a995-f5c2d94218ab}, ! Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d44b52e2-e332-4eb6-b8d1-f1b06278a31d}, ! Handle
  ASHRAE_90.1-2004_ClimateZone 5-6 (s_scho)_Exterior_DefSubCons 6, ! Name
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}, ! Fixed Window Construction Name
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}, ! Operable Window Construction Name
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Door Construction Name
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}, ! Glass Door Construction Name
  {79f4da62-5d42-445d-9e21-df5d721bc50d}, ! Overhead Door Construction Name
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}, ! Skylight Construction Name
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}, ! Tubular Daylight Dome Construction Name
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c303ace3-222a-4c91-a578-9ddf896eeed2}, ! Handle
  000_Interior_DefSubCons 12,             ! Name
  {1ce4c75a-6597-403a-b2a6-0a5bcce06f36}, ! Fixed Window Construction Name
  {1ce4c75a-6597-403a-b2a6-0a5bcce06f36}, ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {89d01f82-5a20-48a0-b753-92bef16e50bc}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {89d01f82-5a20-48a0-b753-92bef16e50bc}, ! Skylight Construction Name
  {1ce4c75a-6597-403a-b2a6-0a5bcce06f36}, ! Tubular Daylight Dome Construction Name
  {1ce4c75a-6597-403a-b2a6-0a5bcce06f36}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6de22f95-c6d8-4fe0-9992-023850208560}, !- Handle
  Vintage 1 Concrete Wall RSI 2.11,       !- Name
  {1df2bac2-a67c-407f-ad91-38b66fcd9dd8}, !- Surface Rendering Name
  {a3afc123-dbc0-48e9-a427-ce5ee45e362a}, !- Layer 1
  {8fc4680a-1c23-4c96-8d4f-07ae12e6ea4e}, !- Layer 2
  {98bc3179-5ba2-40e6-920f-813032903ece}, !- Layer 3
  {6f290e15-e4d8-4b97-abc5-aa44de4424cc}, !- Layer 4
  {29d7f267-ab87-4d62-8306-440e6f53637e}; !- Layer 5

OS:Construction,
  {ac1638c9-cc55-42a0-ad68-e5d46e845b43}, !- Handle
  Vintage 1 Ref Deck Roof RSI 3.52,       !- Name
  {fb1f95f2-5cf1-4e96-8aa7-5f8e3965f3da}, !- Surface Rendering Name
  {4e3dd719-7807-4265-9120-645a1bb4f2b7}, !- Layer 1
  {897cf284-6580-4e4d-a686-3ed2e7c44ea4}, !- Layer 2
  {15ecbde0-b0bb-49b7-9e08-82e0ff8c453a}, !- Layer 3
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, !- Layer 4
  {a7a9de4b-b097-4d79-85fc-5cc89f6c797b}; !- Layer 5

OS:Construction,
  {611f0691-9f87-435f-875c-250a53810b7f}, !- Handle
  MNECB Ref Underground Floor 6.136,      !- Name
  {7d6c4d94-67bb-4cbb-978c-dd78cc1ccba1}, !- Surface Rendering Name
  {dcad774c-7300-4b72-8b37-462cd8654f5d}, !- Layer 1
  {c3fe04a7-1421-4e1b-83a0-29c76c298c0d}; !- Layer 2

OS:Construction,
  {033e0e4f-3ff3-4430-a995-f5c2d94218ab}, !- Handle
  MNECB Ref Underground Wall 9.659,       !- Name
  {c62a165e-5e59-40c2-8a81-f96c120b2fa6}, !- Surface Rendering Name
  {23ce3231-ede1-4ff2-826e-cda6b68bbd66}, !- Layer 1
  {c3fe04a7-1421-4e1b-83a0-29c76c298c0d}; !- Layer 2

OS:Construction,
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}, ! Handle
  Vintage 1 U=2.8,                        ! Name
  {bd6fd539-5960-4972-a161-c4c1626754d1}, ! Surface Rendering Name
  {d351c08f-b310-434b-80e6-244a9b627ccf}; ! Layer 1

OS:Construction,
  {79f4da62-5d42-445d-9e21-df5d721bc50d}, ! Handle
  000_Exterior Door 1,                    ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Layer 1
  {fe097386-a229-4196-90e2-4a422c321f26}; ! Layer 2

OS:Construction,
  {1ce4c75a-6597-403a-b2a6-0a5bcce06f36}, ! Handle
  000_Interior Window 1,                  ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {6d86b834-0025-46ea-bdfe-d3c3fe0d54c9}; ! Layer 1

OS:Construction,
  {89d01f82-5a20-48a0-b753-92bef16e50bc}, ! Handle
  000_Exterior Window 1,                  ! Name
  {10b50ffc-a29a-42a3-84f9-5d6493b49b62}, ! Surface Rendering Name
  {6d86b834-0025-46ea-bdfe-d3c3fe0d54c9}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {6d86b834-0025-46ea-bdfe-d3c3fe0d54c9}; ! Layer 3

OS:Material:AirGap,
  {8fc4680a-1c23-4c96-8d4f-07ae12e6ea4e}, ! Handle
  MNECB Ref Airspace 25mm,                ! Name
  0.1717;                                 ! Thermal Resistance

OS:Material,
  {98bc3179-5ba2-40e6-920f-813032903ece}, !- Handle
  000 G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {6f290e15-e4d8-4b97-abc5-aa44de4424cc}, !- Handle
  Mass NonRes Wall Insulation-2.89,       !- Name
  MediumRough,                            !- Roughness
  0.120860609077674,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {fb1f95f2-5cf1-4e96-8aa7-5f8e3965f3da}, !- Handle
  Rendering Color 261,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Material,
  {a7a9de4b-b097-4d79-85fc-5cc89f6c797b}, !- Handle
  000 G05 25mm wood 1,                    !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Rendering:Color,
  {7d6c4d94-67bb-4cbb-978c-dd78cc1ccba1}, !- Handle
  Rendering Color 262,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c62a165e-5e59-40c2-8a81-f96c120b2fa6}, !- Handle
  Rendering Color 263,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {23ce3231-ede1-4ff2-826e-cda6b68bbd66}, !- Handle
  MNECB Ref Polystyrene 44mm,             !- Name
  MediumRough,                            !- Roughness
  0.04398,                                !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Rendering:Color,
  {bd6fd539-5960-4972-a161-c4c1626754d1}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 4-6_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {d351c08f-b310-434b-80e6-244a9b627ccf}, !- Handle
  Vintage 1 Window,                       !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.5,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:WindowMaterial:Glazing,
  {6d86b834-0025-46ea-bdfe-d3c3fe0d54c9}, ! Handle
  000_Clear 3mm 2,                        ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:Rendering:Color,
  {10b50ffc-a29a-42a3-84f9-5d6493b49b62}, ! Handle
  000_Exterior Window_Color 1,            ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {4616210f-4953-479a-8fad-960d2838fa8d}, !- Handle
  -modified,                              !- Name
  {ab883a47-c45e-48b4-8a31-2402a48dffef}, !- Floor Construction Name
  {5def0411-6599-49e7-bb48-76f7ed658676}, !- Wall Construction Name
  {c14b87d2-fadb-421d-b7d3-66b853b73b21}; !- Roof Ceiling Construction Name

OS:Construction,
  {ab883a47-c45e-48b4-8a31-2402a48dffef}, ! Handle
  Customized construction 000_ExtSlabCarpet_4in_ClimateZone 1-8 to conductance of 0.21838829438742086, ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {61e8f946-16a8-4338-90c9-f63bc738d060}, ! Layer 1
  {2497ac8d-5890-4ec3-9294-0df0e39e6b30}; ! Layer 2

OS:Material,
  {61e8f946-16a8-4338-90c9-f63bc738d060}, !- Handle
  MAT-CC05 4 HW CONCRETE 1,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {2497ac8d-5890-4ec3-9294-0df0e39e6b30}, ! Handle
  CP02 CARPET PAD 1,                      ! Name
  VeryRough,                              ! Roughness
  4.50150190694127,                       ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {151d5d4a-0ca9-4792-813e-317e40f71f4f}, !- Handle
  {ab883a47-c45e-48b4-8a31-2402a48dffef}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5def0411-6599-49e7-bb48-76f7ed658676}, !- Handle
  Customized construction Vintage 1 Concrete Wall RSI 2.11 to conductance of 0.18925056775170326, !- Name
  {1df2bac2-a67c-407f-ad91-38b66fcd9dd8}, !- Surface Rendering Name
  {e707ccfd-a9f8-4295-84f7-6c9973e39642}, !- Layer 1
  {744fd1e7-c6ed-4603-a07e-e61cbb54c5a0}, !- Layer 2
  {49217562-7a9e-4a05-8b5c-083ba7fd45eb}, !- Layer 3
  {c537fb2f-abfb-4eb8-8d15-6da2ec393e40}, !- Layer 4
  {a93c1b56-aa92-428e-9055-f345111ff2d8}; !- Layer 5

OS:Material,
  {e707ccfd-a9f8-4295-84f7-6c9973e39642}, !- Handle
  MNECB Ref Brick 100mm 1,                !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2082.332,                               !- Density {kg/m3}
  795.312;                                !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {744fd1e7-c6ed-4603-a07e-e61cbb54c5a0}, ! Handle
  MNECB Ref Airspace 25mm 1,              ! Name
  0.1717;                                 ! Thermal Resistance

OS:Material,
  {49217562-7a9e-4a05-8b5c-083ba7fd45eb}, !- Handle
  000 G05 25mm wood 2,                    !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {c537fb2f-abfb-4eb8-8d15-6da2ec393e40}, !- Handle
  Mass NonRes Wall Insulation-2.89 1,     !- Name
  MediumRough,                            !- Roughness
  0.232589210106789,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {a93c1b56-aa92-428e-9055-f345111ff2d8}, !- Handle
  000_G01a 19mm gypsum board 1,           !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Construction,
  {1a3b6a7b-2a34-4310-b928-38f093d97d8f}, !- Handle
  {5def0411-6599-49e7-bb48-76f7ed658676}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  3,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c14b87d2-fadb-421d-b7d3-66b853b73b21}, !- Handle
  Customized construction Vintage 1 Ref Deck Roof RSI 3.52 to conductance of 0.21838829438742086, !- Name
  {fb1f95f2-5cf1-4e96-8aa7-5f8e3965f3da}, !- Surface Rendering Name
  {772e36e6-8073-4de3-92ae-5a9516b89900}, !- Layer 1
  {c6f80eae-606a-4a76-9f18-13bb7dcab618}, !- Layer 2
  {11f3666c-d3f3-4536-9590-d08223027469}, !- Layer 3
  {27899064-871d-4a8e-a3a6-81fea8755791}, !- Layer 4
  {139800e6-3069-44af-a5c1-fe6339e7528f}; !- Layer 5

OS:Material,
  {772e36e6-8073-4de3-92ae-5a9516b89900}, !- Handle
  MNECB Ref Gravel 50mm 1,                !- Name
  VeryRough,                              !- Roughness
  0.0508,                                 !- Thickness {m}
  1.80282,                                !- Conductivity {W/m-K}
  1601.794,                               !- Density {kg/m3}
  837.17,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {c6f80eae-606a-4a76-9f18-13bb7dcab618}, !- Handle
  MNECB Built-up Roof 9.5mm 1,            !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1634,                                 !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1465.048,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {11f3666c-d3f3-4536-9590-d08223027469}, !- Handle
  MNECB Ref Polystyrene 46mm 1,           !- Name
  MediumRough,                            !- Roughness
  0.12472811052561,                       !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Material,
  {27899064-871d-4a8e-a3a6-81fea8755791}, !- Handle
  000_F08 Metal surface 1,                !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {139800e6-3069-44af-a5c1-fe6339e7528f}, !- Handle
  000 G05 25mm wood 3,                    !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Construction,
  {58724282-5cc8-4be3-bf3c-121474cbdaa8}, !- Handle
  {c14b87d2-fadb-421d-b7d3-66b853b73b21}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {1c307b22-c029-419f-8374-63c131bb2799}, !- Handle
  -modified 1,                            !- Name
  {b0ec3640-4b10-447c-8c71-693897caaad0}, !- Floor Construction Name
  {463e3d60-2435-4912-a1ad-03cdccbfb848}, !- Wall Construction Name
  {90825a5c-4584-4a96-90ce-12c0d0d6c25c}; !- Roof Ceiling Construction Name

OS:Construction,
  {b0ec3640-4b10-447c-8c71-693897caaad0}, !- Handle
  Customized construction MNECB Ref Underground Floor 6.136 to conductance of 0.5678591709256104, !- Name
  {7d6c4d94-67bb-4cbb-978c-dd78cc1ccba1}, !- Surface Rendering Name
  {95f61878-aa89-4dba-9b3b-a5cd83a1a427}, !- Layer 1
  {79c38fd2-c295-452c-b54c-a4171ac18243}; !- Layer 2

OS:Material,
  {95f61878-aa89-4dba-9b3b-a5cd83a1a427}, !- Handle
  MNECB Ref Polystyrene 25mm 1,           !- Name
  MediumRough,                            !- Roughness
  0.0491789749819727,                     !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Material,
  {79c38fd2-c295-452c-b54c-a4171ac18243}, !- Handle
  MNECB Ref concrete 100mm 2,             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.80282,                                !- Conductivity {W/m-K}
  2242.512,                               !- Density {kg/m3}
  837.17;                                 !- Specific Heat {J/kg-K}

OS:StandardsInformation:Construction,
  {469e72fd-ad61-43cf-b9e0-f1565eff73b0}, !- Handle
  {b0ec3640-4b10-447c-8c71-693897caaad0}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {463e3d60-2435-4912-a1ad-03cdccbfb848}, !- Handle
  Customized construction MNECB Ref Underground Wall 9.659 to conductance of 0.5678591709256104, !- Name
  {c62a165e-5e59-40c2-8a81-f96c120b2fa6}, !- Surface Rendering Name
  {206aeb17-7092-4e06-ab6c-c3619450c7f4}, !- Layer 1
  {29f0aca0-82a3-4cf1-8dfc-26e3f80c2e60}; !- Layer 2

OS:Material,
  {206aeb17-7092-4e06-ab6c-c3619450c7f4}, !- Handle
  MNECB Ref Polystyrene 44mm 1,           !- Name
  MediumRough,                            !- Roughness
  0.0491789749819727,                     !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Material,
  {29f0aca0-82a3-4cf1-8dfc-26e3f80c2e60}, !- Handle
  MNECB Ref concrete 100mm 3,             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.80282,                                !- Conductivity {W/m-K}
  2242.512,                               !- Density {kg/m3}
  837.17;                                 !- Specific Heat {J/kg-K}

OS:StandardsInformation:Construction,
  {7f7b3e46-d257-42a5-9c32-6fa8cb2605db}, !- Handle
  {463e3d60-2435-4912-a1ad-03cdccbfb848}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {90825a5c-4584-4a96-90ce-12c0d0d6c25c}, ! Handle
  Customized construction 000_ExtSlabCarpet_4in_ClimateZone 1-8 to conductance of 0.5678591709256104, ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {6acd63a7-3130-4727-a4f3-732659a1b593}, ! Layer 1
  {86c5a18a-a1a8-4640-8ac7-86817472a15f}; ! Layer 2

OS:Material,
  {6acd63a7-3130-4727-a4f3-732659a1b593}, !- Handle
  MAT-CC05 4 HW CONCRETE 2,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {86c5a18a-a1a8-4640-8ac7-86817472a15f}, ! Handle
  CP02 CARPET PAD 2,                      ! Name
  VeryRough,                              ! Roughness
  1.68350190694127,                       ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {6515b88c-0054-4869-9fb7-59f6cc377c2a}, !- Handle
  {90825a5c-4584-4a96-90ce-12c0d0d6c25c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:DefaultSubSurfaceConstructions,
  {67392ed5-36bf-4c9f-8e30-ddc83eed665f}, !- Handle
  -modified,                              !- Name
  {582e924b-d4ae-4511-9587-06ff9eff0ffe}, !- Fixed Window Construction Name
  {582e924b-d4ae-4511-9587-06ff9eff0ffe}, !- Operable Window Construction Name
  {45bfcda6-bae3-4c50-b21f-d514a8216805}, !- Door Construction Name
  {582e924b-d4ae-4511-9587-06ff9eff0ffe}, !- Glass Door Construction Name
  {f93442f1-ada5-4797-a3d3-5786b7b2084a}, !- Overhead Door Construction Name
  {f5fbc594-5f02-465a-80ea-8c4e22d9b420}, !- Skylight Construction Name
  {f5fbc594-5f02-465a-80ea-8c4e22d9b420}, !- Tubular Daylight Dome Construction Name
  {f5fbc594-5f02-465a-80ea-8c4e22d9b420}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {86590783-4906-4f67-ae06-8a9281d37d2d}, !- Handle
  Customized Fenestration:: cond=0.315 tvis=0.210 tsol=0.500, !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.1,                                    !- Thickness {m}
  0.5,                                    !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.21,                                   !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.315457413249211,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {582e924b-d4ae-4511-9587-06ff9eff0ffe}, !- Handle
  Customized Fenestration: cond=0.315 tvis=0.210 tsol=0.500, !- Name
  ,                                       !- Surface Rendering Name
  {86590783-4906-4f67-ae06-8a9281d37d2d}; !- Layer 1

OS:Construction,
  {45bfcda6-bae3-4c50-b21f-d514a8216805}, ! Handle
  Customized construction 000_Exterior Door to conductance of 1.4204545454545456, ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {84c0d97b-096b-4381-8860-3ee88f78c3ee}, ! Layer 1
  {b4538335-73f3-4b3d-8996-304aa88b410d}; ! Layer 2

OS:StandardsInformation:Construction,
  {f85d6acc-b9e5-4322-b54c-438042f1d498}, !- Handle
  {45bfcda6-bae3-4c50-b21f-d514a8216805}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {84c0d97b-096b-4381-8860-3ee88f78c3ee}, !- Handle
  000_F08 Metal surface 2,                !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {b4538335-73f3-4b3d-8996-304aa88b410d}, !- Handle
  000_I01 25mm insulation board 1,        !- Name
  MediumRough,                            !- Roughness
  0.0211194699646643,                     !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {f93442f1-ada5-4797-a3d3-5786b7b2084a}, ! Handle
  Customized construction 000_Exterior Door 1 to conductance of 0.5678591709256104, ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {f725fd07-5ef1-44f5-93ab-f517af4c6bba}, ! Layer 1
  {f06ab310-62a1-4029-ab36-1ab7bc9dd1b9}; ! Layer 2

OS:Material,
  {f725fd07-5ef1-44f5-93ab-f517af4c6bba}, !- Handle
  000_F08 Metal surface 3,                !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {f06ab310-62a1-4029-ab36-1ab7bc9dd1b9}, !- Handle
  000_I01 25mm insulation board 2,        !- Name
  MediumRough,                            !- Roughness
  0.0528294699646643,                     !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Construction,
  {24498efc-e629-40f3-b308-716443033a17}, !- Handle
  {f93442f1-ada5-4797-a3d3-5786b7b2084a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:WindowMaterial:Glazing,
  {0e826bd9-012b-4424-95a8-15ece043cef3}, !- Handle
  Customized Fenestration:: cond=0.280 tvis=0.210 tsol=0.500, !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.1,                                    !- Thickness {m}
  0.5,                                    !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.21,                                   !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.28,                                   !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f5fbc594-5f02-465a-80ea-8c4e22d9b420}, !- Handle
  Customized Fenestration: cond=0.280 tvis=0.210 tsol=0.500, !- Name
  ,                                       !- Surface Rendering Name
  {0e826bd9-012b-4424-95a8-15ece043cef3}; !- Layer 1

OS:Schedule:Ruleset,
  {16206fd8-ef3e-4067-bd77-a2600fec5774}, !- Handle
  heating_always_21C,                     !- Name
  {5d9aba5b-8acb-4754-96c1-1d966867045f}, !- Schedule Type Limits Name
  {7bdc481a-55ac-47e3-b2b6-24b77d8f1cbd}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {5d9aba5b-8acb-4754-96c1-1d966867045f}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7bdc481a-55ac-47e3-b2b6-24b77d8f1cbd}, !- Handle
  Schedule Day 81,                        !- Name
  {5d9aba5b-8acb-4754-96c1-1d966867045f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {57bec869-d157-471b-b6fe-e44b866a93b2}, !- Handle
  cooling_always_24C,                     !- Name
  {04a9a3b1-1e79-4e36-b2ec-bb082df43c17}, !- Schedule Type Limits Name
  {6865dccc-4868-454d-92ed-9891689cbd5b}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {04a9a3b1-1e79-4e36-b2ec-bb082df43c17}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6865dccc-4868-454d-92ed-9891689cbd5b}, !- Handle
  Schedule Day 82,                        !- Name
  {04a9a3b1-1e79-4e36-b2ec-bb082df43c17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d87e7740-bbb2-4b96-b4c8-6bc422dd7830}, !- Handle
  shw_60C,                                !- Name
  {8b1732ee-15fe-42e1-a544-588f9d0a0400}, !- Schedule Type Limits Name
  {998eddd6-2121-4939-b195-ef948becd67f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {998eddd6-2121-4939-b195-ef948becd67f}, !- Handle
  Schedule Day 12,                        !- Name
  {8b1732ee-15fe-42e1-a544-588f9d0a0400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.5;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b438f5e9-a522-4dd3-a87a-7c1c1fc2cb13}, !- Handle
  TEMPERATURE 90,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6485b2c7-e231-4f29-a9b9-0eec58fdebf8}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Day,
  {1590c4b1-886d-4b19-9626-88c89a7d7e05}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4a271480-f98c-4743-8346-bb71ef5ae165}, !- Handle
  Schedule Rule 3,                        !- Name
  {d87e7740-bbb2-4b96-b4c8-6bc422dd7830}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e840c20-03ef-424d-a87b-9394a567d07c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e840c20-03ef-424d-a87b-9394a567d07c}, !- Handle
  Schedule Day 83,                        !- Name
  {8b1732ee-15fe-42e1-a544-588f9d0a0400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8b1732ee-15fe-42e1-a544-588f9d0a0400}, !- Handle
  Temperature 91,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Output:Variable,
  {6f05f416-d6a1-4c48-8d38-42e52e86e1c6}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d069292-fb50-45b5-a180-df30be5bb5a9}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d6327a1d-5138-4daf-ab79-343fdbf4747f}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Facility Total HVAC Electric Demand Power, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7e13cadf-6103-4051-aad3-1a9df63a2ae0}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2ce7b249-c05f-46bc-b19a-d9e575f3b809}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ad0f65a2-c628-4c60-97f1-5f4846bcc220}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a9f267b-b865-42c0-b09e-fdc79eb6e8be}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {045ed033-a4e7-4a7e-8831-90226f7c68a9}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ca314d4a-ac03-4491-88d4-33d9919f11c8}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fb830d74-1082-433c-af59-101b3df4a2f5}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {018a8d79-7a78-4afd-bf0f-8e4e2b13044c}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dd770085-e5cc-47df-8862-86f7dede2764}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1466315a-9711-46de-9c89-29f596298f78}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Baseboard Air Inlet Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6e2b1468-bb04-426a-b9a8-f93ecb4acd66}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Baseboard Air Outlet Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {97a502bc-39df-4262-9c45-a34459f6b2da}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Baseboard Water Inlet Temperature,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f1c6e73-4eac-4913-acdd-6b4c41e6a2b0}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Baseboard Water Outlet Temperature,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3791e3e9-1bcd-4837-bc70-2b7ef6b9c513}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f13114cf-3bb2-4b0f-99b5-ca4f323d14f4}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae1b3ac8-0c9b-4eab-8628-3ce0567e8fdd}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ed117b1a-965b-45d4-b00a-a80a07548b2d}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {50e30e83-7c23-4fef-a533-f02834f0e922}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  People Radiant Heating Rate,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {67f3912d-7080-4894-8ca7-4420f87be2bc}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  People Sensible Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {089a7ec3-a08d-4625-9390-b88706aadfe6}, !- Handle
  Output Variable 24,                     !- Name
  *,                                      !- Key Value
  People Latent Gain Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eb93ce5b-194c-4f17-9503-fdbdd7266d7c}, !- Handle
  Output Variable 25,                     !- Name
  *,                                      !- Key Value
  People Total Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {31f61261-1acc-4650-a867-ffc851c7ac92}, !- Handle
  Output Variable 26,                     !- Name
  *,                                      !- Key Value
  Lights Total Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7672fd99-1a40-48ed-9200-df7250ee8647}, !- Handle
  Output Variable 27,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Total Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e14d4459-4cde-4113-a25a-693afc6a473a}, !- Handle
  Output Variable 28,                     !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3bc24039-c6b6-408a-83ab-ce646ff4d15c}, !- Handle
  Output Variable 29,                     !- Name
  *,                                      !- Key Value
  District Heating Hot Water Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {330ec53f-3ac2-41da-ada8-ade00bbc8e88}, !- Handle
  Output Variable 30,                     !- Name
  *,                                      !- Key Value
  District Heating Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3ee26578-cd0f-468b-872a-9aacd21e8d9a}, !- Handle
  Output Variable 31,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {88d7d3d8-3e26-4cd8-a6d5-6de404748abd}, !- Handle
  Output Variable 32,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b3286698-882c-41f0-b3dc-594b3b850e2a}, !- Handle
  Output Variable 33,                     !- Name
  *,                                      !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Connection,
  {95f727ea-fd9d-4683-86c6-44ad65c75192}, !- Handle
  Connection 48,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  3,                                      !- Outlet Port
  {45bedd59-333a-4225-9f96-1bb2c5a59046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21cc890-6107-4d14-9b9e-b589dbcccb2d}, !- Handle
  Connection 80,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  4,                                      !- Outlet Port
  {1ba2fee5-3aff-4f8f-bd52-3b484d85e4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390270bb-7696-4e96-a10b-acbfc1ce5a5f}, !- Handle
  Connection 84,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  5,                                      !- Outlet Port
  {257cf3c0-fbde-4650-8e74-e6df241cfbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b7b2f3-2f05-4004-a931-59ce2c2b035e}, !- Handle
  Connection 88,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  6,                                      !- Outlet Port
  {58cf0e1a-1a9f-4461-ae41-03c820b472fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefabe16-a481-4b58-8f82-c29ae173b9c3}, !- Handle
  Connection 92,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  7,                                      !- Outlet Port
  {62dbabd6-20bf-4edd-bcee-76e7415e6c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8d8b3e-e0a9-4856-a557-2a49730600c4}, !- Handle
  Connection 96,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  8,                                      !- Outlet Port
  {fdb260bc-a4ca-49bb-be46-d1edae469494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b706ee9-4daf-4caf-ba2b-f86338913c21}, !- Handle
  Connection 97,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  9,                                      !- Outlet Port
  {37301c79-4509-4c92-a8ab-8aa56ffddf65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e060ad8-5831-4b39-966b-7d42bd48d422}, !- Handle
  Connection 98,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  10,                                     !- Outlet Port
  {de189efe-5ca0-4f91-9c03-433a0d7e3e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3d1e63-771b-4e0b-b52c-e787e364c321}, !- Handle
  Connection 100,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  11,                                     !- Outlet Port
  {633763a7-13a2-442f-909d-10eae10291e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67284970-7fac-40ff-bd52-a9691f897a4f}, !- Handle
  Connection 104,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  12,                                     !- Outlet Port
  {787d030b-36c1-4b1a-bf97-f4c4dfdea4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce1f029-02fb-41a4-9bca-e60794a8bcc9}, !- Handle
  Connection 108,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  13,                                     !- Outlet Port
  {7d5d3768-faf8-4e0f-b703-ab0ce9d5e6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f74a55-d83e-47a5-a0cc-e1aa5a0e48a4}, !- Handle
  Connection 109,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  14,                                     !- Outlet Port
  {7114dda6-9d74-40ec-a814-fb96db18a50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d31366-a18d-4424-9c0a-847d3efbc3b0}, !- Handle
  Connection 110,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  15,                                     !- Outlet Port
  {6fbc007a-84ea-4233-82a3-a3b21007c36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c45c257-c0a4-4aff-8a5f-29e5949a5696}, !- Handle
  Connection 112,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  16,                                     !- Outlet Port
  {433b8a55-17a5-455f-a95b-058c50d6a88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8623391d-7c92-4e3e-91c8-faba98b51853}, !- Handle
  Connection 116,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  17,                                     !- Outlet Port
  {5e2ee638-9eb3-4ba6-bfb6-6170ad097c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d6d3c7-d993-4ef9-9927-6201a07c69c5}, !- Handle
  Connection 105,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  18,                                     !- Outlet Port
  {30a1b5ff-f215-41da-b796-dd55d69d0003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59084052-d5d1-4c53-9813-27846aa2ab46}, !- Handle
  Connection 106,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  19,                                     !- Outlet Port
  {46f18b30-b883-412d-98df-4b11e872b5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d392b368-cf44-4577-92d3-7b290163ae3b}, !- Handle
  Connection 120,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  20,                                     !- Outlet Port
  {276c0079-f701-456d-9bd7-a426e3e8cd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea1629b-e6f6-497e-9784-9f46df68ff62}, !- Handle
  Connection 124,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  21,                                     !- Outlet Port
  {738ab1e5-d638-442c-a0aa-ff6d3073de6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56538cbc-fe14-400a-8792-0d3808f08dba}, !- Handle
  Connection 128,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  22,                                     !- Outlet Port
  {f85138dc-a4b9-4e8f-be30-93fe3e8addc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab873023-bcbd-4b04-a976-a77d9c05a445}, !- Handle
  Connection 129,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  23,                                     !- Outlet Port
  {904f2ead-3696-4332-a66b-8797eb8ebb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846c9b00-a3e9-4006-b871-6e6e0ec174f5}, !- Handle
  Connection 130,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  24,                                     !- Outlet Port
  {8b6a41db-08ad-401f-b7b9-7fa94047c5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f911eda-17f2-408c-a7fd-892991fe893a}, !- Handle
  Connection 132,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  25,                                     !- Outlet Port
  {e3c67b72-73d8-4681-9ff7-e16a41b65d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcce11b9-baaf-489a-8283-302eee55bd61}, !- Handle
  Connection 136,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  26,                                     !- Outlet Port
  {8e2e6a54-332d-4a2b-a3c6-1517c857f834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74d7830-ff7f-4b1b-9a56-0df9d34fed9d}, !- Handle
  Connection 140,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  27,                                     !- Outlet Port
  {165944b1-34ec-4a4c-9fe1-8f816e54bacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84eb83d-9cd7-4108-94ef-f9867250f940}, !- Handle
  Connection 144,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  28,                                     !- Outlet Port
  {32a783b1-b24b-45cb-94c2-f657f7efbe75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bb968c-5b1b-451d-b2d4-2feea0dd3580}, !- Handle
  Connection 148,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  29,                                     !- Outlet Port
  {70ba0f9b-1a9c-4f2b-af25-5955c0861b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c283669-ec25-4bc0-b847-05d7e208dc1b}, !- Handle
  Connection 121,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  30,                                     !- Outlet Port
  {eac5c3bc-118a-413d-bc8b-ed533e438751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef8bb23-e708-4492-9c8b-9147a0984561}, !- Handle
  Connection 70,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  31,                                     !- Outlet Port
  {1be93f43-1447-4005-be48-bfa14fd14681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0f6085-a8db-4921-890e-ef59a89729f5}, !- Handle
  Connection 287,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  32,                                     !- Outlet Port
  {e1674f9f-80bc-4c8a-9a4f-be4aebdb679b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b3e580-613e-473e-bb9d-300f1a02e9f6}, !- Handle
  Connection 294,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  33,                                     !- Outlet Port
  {0791f128-9734-4826-a85a-387f3f5dd250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523f2f9d-67a0-4078-acaf-8e03765d43c3}, !- Handle
  Connection 303,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  34,                                     !- Outlet Port
  {deeed09b-5ac6-459b-8720-3aa7f3a0d8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Construction,
  {530d428c-bd0d-446a-b9e2-10ac12515b3d}, !- Handle
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; !- Construction Name

OS:StandardsInformation:Construction,
  {0b9fbdb4-12f6-49ca-bb57-757129728055}, !- Handle
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}; !- Construction Name

OS:StandardsInformation:Construction,
  {9d67c705-5b08-48c1-a89f-290d4c454544}, !- Handle
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; !- Construction Name

OS:StandardsInformation:Construction,
  {764bab93-21ab-4142-b9db-82f3d9cf1f33}, !- Handle
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}; !- Construction Name

OS:StandardsInformation:Construction,
  {9193411f-d302-4e5e-be87-c991ceed81aa}, !- Handle
  {93349841-d95e-46e4-93eb-90902241d529}; !- Construction Name

OS:StandardsInformation:Construction,
  {824053ff-040f-4a8e-a47f-96cb5cfb3b84}, !- Handle
  {b823a257-780f-4555-a887-40683e3a9161}; !- Construction Name

OS:StandardsInformation:Construction,
  {b8ad3980-9244-4e5a-8767-593825405a13}, !- Handle
  {3926bc23-cb28-4481-bed7-a8959aa9784e}; !- Construction Name

OS:StandardsInformation:Construction,
  {89e1abb9-fc86-4fb9-b766-404315df1e60}, !- Handle
  {3506a07b-6579-4526-86ca-84b833269727}; !- Construction Name

OS:StandardsInformation:Construction,
  {f4ff1ac3-be13-423e-a1f3-10dba02ae661}, !- Handle
  {a8ec8d46-f820-4692-b7d1-8346031294e7}; !- Construction Name

OS:StandardsInformation:Construction,
  {ec949578-5ac4-4fd3-b97c-b4259fc63980}, !- Handle
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}; !- Construction Name

OS:StandardsInformation:Construction,
  {876dd107-7f9b-4e53-bfd9-86de95ee8fdc}, !- Handle
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}; !- Construction Name

OS:StandardsInformation:Material,
  {b5009f2c-7711-45ef-b5ad-ae27e449ae86}, !- Handle
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}; !- Material Name

OS:StandardsInformation:Material,
  {61dc8898-9b56-47a3-b881-055e727ec7bf}, !- Handle
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; !- Material Name

OS:StandardsInformation:Material,
  {8df4e7c5-aa0c-4d9b-8887-d48464f3335d}, !- Handle
  {29d7f267-ab87-4d62-8306-440e6f53637e}; !- Material Name

OS:StandardsInformation:Material,
  {8233a564-27f7-4d52-91da-41d806805e8a}, !- Handle
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; !- Material Name

OS:StandardsInformation:Material,
  {877d9dd1-05d1-450d-abe9-2720c9fc4b9e}, !- Handle
  {fe097386-a229-4196-90e2-4a422c321f26}; !- Material Name

OS:StandardsInformation:Material,
  {d6f6762f-7a21-448f-a289-2994761b4db2}, !- Handle
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; !- Material Name

OS:StandardsInformation:Material,
  {e09ac259-8cff-42da-ae51-11f190012daa}, !- Handle
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; !- Material Name

OS:StandardsInformation:Material,
  {24adf543-34cc-4273-9aae-055cca21a7ac}, !- Handle
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}; !- Material Name

OS:StandardsInformation:Material,
  {49211625-bce0-4a4a-9363-557b4037b19a}, !- Handle
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; !- Material Name

OS:StandardsInformation:Material,
  {6082ab6c-42c4-4eff-8782-780619f72209}, !- Handle
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}; !- Material Name

OS:StandardsInformation:Material,
  {95e8ac68-47c3-47a1-89c2-9a653012f2dc}, !- Handle
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}; !- Material Name

OS:StandardsInformation:Material,
  {6d92cabb-d797-4c61-9d94-85a2b7126444}, !- Handle
  {23728136-9ebb-48c4-8d6a-634b96902763}; !- Material Name

OS:StandardsInformation:Material,
  {4cf1ef11-0a5a-4a5b-98ca-3784a2ef60b8}, !- Handle
  {b5810d0b-c582-4615-81dc-b681455a0b89}; !- Material Name

OS:StandardsInformation:Material,
  {7be5ef68-d51f-4139-8c7a-3c89589e9a50}, !- Handle
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}; !- Material Name

OS:StandardsInformation:Material,
  {740924d0-a5c1-4c64-95be-30a17b8be7e9}, !- Handle
  {1fe29fd1-e434-43da-9987-3e0281921913}; !- Material Name

OS:StandardsInformation:Material,
  {d87031e4-7410-42b9-bbe8-e1e3ff31b1f1}, !- Handle
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; !- Material Name

OS:StandardsInformation:Material,
  {7248c764-1b34-44cf-bc5e-8c856fd3107b}, !- Handle
  {ef054e0e-b819-4df7-af1e-4bced2204c22}; !- Material Name

OS:StandardsInformation:Material,
  {65e01360-42d6-4a01-87c8-19f7bb7fe15d}, !- Handle
  {e206938a-22d6-40d6-a854-d669000ee30e}; !- Material Name

OS:StandardsInformation:Material,
  {4e668d0b-3720-43f7-904d-679b2466568e}, !- Handle
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; !- Material Name

OS:StandardsInformation:Material,
  {06f5d7a4-1dad-4b3c-b0e7-8638d54ab24e}, !- Handle
  {21af3466-d55f-4752-adcd-d84768abc6a2}; !- Material Name

OS:StandardsInformation:Material,
  {b0b83963-fdf2-4f14-824d-6d0922cb8c62}, !- Handle
  {e1180bff-c0a9-44a5-8c0c-0549ca0dd143}; !- Material Name

OS:StandardsInformation:Material,
  {2ed43fef-37ea-4bb6-b969-38bd148b3f91}, !- Handle
  {a3afc123-dbc0-48e9-a427-ce5ee45e362a}; !- Material Name

OS:StandardsInformation:Material,
  {dfa37ebf-08ce-4a11-9042-6dd3e7eb24df}, !- Handle
  {27ac3538-4155-4269-9ae5-e37de6362192}; !- Material Name

OS:StandardsInformation:Material,
  {0dfd5b1b-d155-40f9-a5f7-e95fb4626d2d}, !- Handle
  {4e3dd719-7807-4265-9120-645a1bb4f2b7}; !- Material Name

OS:StandardsInformation:Material,
  {c8f3eaf5-6dd4-46b7-922c-f392ddbb5742}, !- Handle
  {897cf284-6580-4e4d-a686-3ed2e7c44ea4}; !- Material Name

OS:StandardsInformation:Material,
  {36a4232d-d3be-4f6b-89b8-f243c4ac8984}, !- Handle
  {fa9c5677-4fab-45fe-805d-1585b5a5bcc2}; !- Material Name

OS:StandardsInformation:Material,
  {72cf6b05-49eb-42fc-aaa8-bdea2b82a5d8}, !- Handle
  {aad95166-c511-4db9-bc3a-f023afd04bc9}; !- Material Name

OS:StandardsInformation:Material,
  {7e24cd7a-04ce-4ba2-94fe-7ec9c17a9345}, !- Handle
  {dcad774c-7300-4b72-8b37-462cd8654f5d}; !- Material Name

OS:StandardsInformation:Material,
  {585decf5-60af-4054-8770-1e494cb4d2aa}, !- Handle
  {c3fe04a7-1421-4e1b-83a0-29c76c298c0d}; !- Material Name

OS:StandardsInformation:Material,
  {cb26e5db-2381-4fea-af9c-65e9e95325a5}, !- Handle
  {242419f8-6c69-45da-b332-d120b4ef4784}; !- Material Name

OS:StandardsInformation:Material,
  {f391c569-8906-46a8-bc61-07d2440827ba}, !- Handle
  {9db3a39c-947f-40e3-964e-b7bee8bb3b7c}; !- Material Name

OS:StandardsInformation:Construction,
  {35f0420f-21c4-42ec-86cd-ee5c368d66a9}, !- Handle
  {79f4da62-5d42-445d-9e21-df5d721bc50d}; !- Construction Name

OS:StandardsInformation:Construction,
  {55e90d93-521c-44a4-aa6a-f042843bd3a1}, !- Handle
  {1303f74c-0ef9-4b87-8673-a7ebb4bf0158}; !- Construction Name

OS:StandardsInformation:Material,
  {fff8db1a-a78d-47b3-b366-180a2b618226}, !- Handle
  {15c4db99-50e3-47d0-9ece-bdcea35dd809}; !- Material Name

OS:StandardsInformation:Material,
  {87786e4f-8eec-407d-8741-46a8ae8b83a9}, !- Handle
  {15ecbde0-b0bb-49b7-9e08-82e0ff8c453a}; !- Material Name

OS:StandardsInformation:Material,
  {3ae342f8-ee75-4b67-8fcc-2d4458ec49bd}, !- Handle
  {6fee5382-ecf5-41e2-a828-2521a90a029c}; !- Material Name

OS:StandardsInformation:Material,
  {52193ebf-73e6-4592-87d0-c0916a50abbd}, !- Handle
  {84c0d97b-096b-4381-8860-3ee88f78c3ee}; !- Material Name

OS:StandardsInformation:Construction,
  {58032d19-84c1-4535-9459-9a61a23b5075}, !- Handle
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}; !- Construction Name

OS:StandardsInformation:Material,
  {a34d8ee5-cbd0-4870-83c9-0ff085e4880e}, !- Handle
  {678577a6-8033-42c6-98b9-a0bc246cb82c}; !- Material Name

OS:StandardsInformation:Material,
  {b8146c12-7f9f-41ef-92c2-6c795fc0fb0d}, !- Handle
  {ce90f0eb-4c4d-4f0d-85fe-4e66939febcc}; !- Material Name

OS:StandardsInformation:Material,
  {797a6cff-e7c9-4635-9ef7-1fa217198517}, !- Handle
  {e9223dcb-8868-46c4-adb0-82f4d75e3572}; !- Material Name

OS:StandardsInformation:Construction,
  {17ac25df-e06b-4d69-87eb-658304780025}, !- Handle
  {c8c32739-f0da-4732-8a36-58fb178f97a6}; !- Construction Name

OS:StandardsInformation:Material,
  {2c0925e2-87d3-46e8-8dd3-ffe744e5ad5b}, !- Handle
  {6c5c7839-ca45-4fdc-8139-a8e2531d9a83}; !- Material Name

OS:StandardsInformation:Material,
  {62470397-2bcc-42e9-8d47-25309f361825}, !- Handle
  {4e6d7f0c-2674-4999-ab54-1ee47ca0f399}; !- Material Name

OS:StandardsInformation:Construction,
  {9ce6681c-ad43-4e13-a16e-f3e734649ec8}, !- Handle
  {21b85378-d3a2-4bf7-9601-9c1ab01eee01}; !- Construction Name

OS:StandardsInformation:Construction,
  {5148c657-53c8-44bb-8ef1-76ea5afc92c9}, !- Handle
  {2f8bc2b3-e7a7-4411-856d-22aaff48fd58}; !- Construction Name

OS:StandardsInformation:Construction,
  {1625e903-e60b-44ee-a4a8-85e579c16249}, !- Handle
  {ee5f954a-020b-489e-83bd-670e1b12a9a0}; !- Construction Name

OS:StandardsInformation:Construction,
  {6869bafa-8390-482f-b20f-849b21aca28a}, !- Handle
  {c66a7bea-07e1-4e27-a824-36d93a92dfe6}; !- Construction Name

OS:StandardsInformation:Material,
  {e40c61ab-1feb-4aea-9b1f-115eab2e75ee}, !- Handle
  {139800e6-3069-44af-a5c1-fe6339e7528f}; !- Material Name

OS:StandardsInformation:Material,
  {d06940d5-22c4-49e7-8a66-d88275d4c477}, !- Handle
  {748217be-6908-4177-92b2-eaff638f863b}; !- Material Name

OS:StandardsInformation:Material,
  {a646320d-c8e0-4380-b25e-f2520d957338}, !- Handle
  {56caf3ea-1c49-419b-b1bc-1b9b660463f1}; !- Material Name

OS:StandardsInformation:Construction,
  {ebd97768-5d23-4676-824e-5c32e986f3ce}, !- Handle
  {a6a1db13-f7b5-43db-9f84-db63135537d6}; !- Construction Name

OS:StandardsInformation:Material,
  {dd99ac8f-b0a5-4fc0-bed3-a7f24f75d68c}, !- Handle
  {eca7e510-ddf5-4585-ab04-cee28ad272db}; !- Material Name

OS:StandardsInformation:Material,
  {46d112d3-0c13-4d0f-b7f4-0bc1eecf1095}, !- Handle
  {2a49c93c-4c96-45ca-a999-b2cafa92e3f7}; !- Material Name

OS:StandardsInformation:Material,
  {784a2493-fdfd-46b7-bf0c-38fcef5464e0}, !- Handle
  {725be17d-bdfc-4337-abea-75ba19c909ed}; !- Material Name

OS:StandardsInformation:Material,
  {9cecd450-5a3e-49f4-97d4-dc88d2262264}, !- Handle
  {b9415f5e-9f4c-48a1-9b6f-480bf914b02e}; !- Material Name

OS:StandardsInformation:Material,
  {21e6d5a1-5bcc-441d-b517-ad2af372d81d}, !- Handle
  {d248ef8f-54fc-42cd-a61e-1d39b31940c3}; !- Material Name

OS:StandardsInformation:Construction,
  {cba268b6-c5c6-42ee-ba67-3fa148fb6b97}, !- Handle
  {6de22f95-c6d8-4fe0-9992-023850208560}; !- Construction Name

OS:StandardsInformation:Construction,
  {9c9885fa-11cc-4b20-a848-ce7111e83d7d}, !- Handle
  {ac1638c9-cc55-42a0-ad68-e5d46e845b43}; !- Construction Name

OS:StandardsInformation:Construction,
  {ece09c75-77eb-44b8-8c32-1131934684b9}, !- Handle
  {611f0691-9f87-435f-875c-250a53810b7f}; !- Construction Name

OS:StandardsInformation:Construction,
  {71b14d1d-0928-487e-9773-9939b45835b3}, !- Handle
  {033e0e4f-3ff3-4430-a995-f5c2d94218ab}; !- Construction Name

OS:StandardsInformation:Construction,
  {de3d92c2-9499-4a2a-83ea-7be5d6736ebb}, !- Handle
  {ee9a0b4e-4f99-4d1c-b6db-4eb3f0477db2}; !- Construction Name

OS:StandardsInformation:Construction,
  {3de7f21f-ea41-4241-b005-6b3973571139}, !- Handle
  {1ce4c75a-6597-403a-b2a6-0a5bcce06f36}; !- Construction Name

OS:StandardsInformation:Construction,
  {3de1079b-aa21-40e4-b75d-c6abd08b8d3e}, !- Handle
  {89d01f82-5a20-48a0-b753-92bef16e50bc}; !- Construction Name

OS:StandardsInformation:Material,
  {788d2070-0743-47b6-8bc4-d6909f094244}, !- Handle
  {8fc4680a-1c23-4c96-8d4f-07ae12e6ea4e}; !- Material Name

OS:StandardsInformation:Material,
  {167b5bea-1aca-4f27-b222-af5ef15e9fb9}, !- Handle
  {98bc3179-5ba2-40e6-920f-813032903ece}; !- Material Name

OS:StandardsInformation:Material,
  {61685d38-b8ec-4bfa-b216-c00929441e85}, !- Handle
  {6f290e15-e4d8-4b97-abc5-aa44de4424cc}; !- Material Name

OS:StandardsInformation:Material,
  {d8fd3bef-776e-4b5a-aa23-25d2c2bade5c}, !- Handle
  {a7a9de4b-b097-4d79-85fc-5cc89f6c797b}; !- Material Name

OS:StandardsInformation:Material,
  {2dafc3b3-da03-407a-8a8e-5a9f887f8bf0}, !- Handle
  {23ce3231-ede1-4ff2-826e-cda6b68bbd66}; !- Material Name

OS:StandardsInformation:Material,
  {c9d1c701-f2f2-410e-962f-16d42ec231b1}, !- Handle
  {d351c08f-b310-434b-80e6-244a9b627ccf}; !- Material Name

OS:StandardsInformation:Material,
  {4cd993eb-3464-4a7f-8e4a-c71ef8e8320a}, !- Handle
  {6d86b834-0025-46ea-bdfe-d3c3fe0d54c9}; !- Material Name

OS:StandardsInformation:Material,
  {425c3ba5-1a2d-4c65-8755-ba594e729600}, !- Handle
  {61e8f946-16a8-4338-90c9-f63bc738d060}; !- Material Name

OS:StandardsInformation:Material,
  {315490c6-1e60-4a01-8196-7c5f3fef188b}, !- Handle
  {2497ac8d-5890-4ec3-9294-0df0e39e6b30}; !- Material Name

OS:StandardsInformation:Material,
  {1f9198f8-3cfd-47a6-8540-0698f3b9a0b3}, !- Handle
  {e707ccfd-a9f8-4295-84f7-6c9973e39642}; !- Material Name

OS:StandardsInformation:Material,
  {1f3c88e2-80a7-434d-9f4f-787ad4c1084b}, !- Handle
  {744fd1e7-c6ed-4603-a07e-e61cbb54c5a0}; !- Material Name

OS:StandardsInformation:Material,
  {35659f4a-6562-4a4c-adbc-3221bfac2a86}, !- Handle
  {49217562-7a9e-4a05-8b5c-083ba7fd45eb}; !- Material Name

OS:StandardsInformation:Material,
  {1a447de1-f26e-4b64-b378-39b90f880124}, !- Handle
  {c537fb2f-abfb-4eb8-8d15-6da2ec393e40}; !- Material Name

OS:StandardsInformation:Material,
  {f1bb5413-2663-447a-ba09-98172aeceb01}, !- Handle
  {a93c1b56-aa92-428e-9055-f345111ff2d8}; !- Material Name

OS:StandardsInformation:Material,
  {416df8c5-c5fc-421a-925c-1ff8366c7ebb}, !- Handle
  {772e36e6-8073-4de3-92ae-5a9516b89900}; !- Material Name

OS:StandardsInformation:Material,
  {c01dcebf-1a8a-43d0-911f-581f403d6d45}, !- Handle
  {c6f80eae-606a-4a76-9f18-13bb7dcab618}; !- Material Name

OS:StandardsInformation:Material,
  {76d99d76-010a-4583-a5e7-599758fe92c9}, !- Handle
  {11f3666c-d3f3-4536-9590-d08223027469}; !- Material Name

OS:StandardsInformation:Material,
  {bba373bf-ee01-428f-bb3a-820420fd1e05}, !- Handle
  {27899064-871d-4a8e-a3a6-81fea8755791}; !- Material Name

OS:StandardsInformation:Material,
  {3b95e742-f35f-42bc-952e-a613a9fcdbe6}, !- Handle
  {95f61878-aa89-4dba-9b3b-a5cd83a1a427}; !- Material Name

OS:StandardsInformation:Material,
  {135f674f-a419-4257-b667-608241ee501c}, !- Handle
  {79c38fd2-c295-452c-b54c-a4171ac18243}; !- Material Name

OS:StandardsInformation:Material,
  {9f2ed6e5-84b9-451c-a464-67c80e22b2fd}, !- Handle
  {206aeb17-7092-4e06-ab6c-c3619450c7f4}; !- Material Name

OS:StandardsInformation:Material,
  {e8830957-a757-4c08-a0e6-3baf1870267d}, !- Handle
  {29f0aca0-82a3-4cf1-8dfc-26e3f80c2e60}; !- Material Name

OS:StandardsInformation:Material,
  {689b3bb8-383e-4fea-a83b-63aa486663c9}, !- Handle
  {6acd63a7-3130-4727-a4f3-732659a1b593}; !- Material Name

OS:StandardsInformation:Material,
  {0436f464-598f-4575-a360-f581337442f9}, !- Handle
  {86c5a18a-a1a8-4640-8ac7-86817472a15f}; !- Material Name

OS:StandardsInformation:Material,
  {d544a6e4-518e-4eb8-ab1c-717d2f8cf2a8}, !- Handle
  {86590783-4906-4f67-ae06-8a9281d37d2d}; !- Material Name

OS:StandardsInformation:Construction,
  {a135fa4c-c89e-4cbd-892c-63ecd986348b}, !- Handle
  {582e924b-d4ae-4511-9587-06ff9eff0ffe}; !- Construction Name

OS:StandardsInformation:Material,
  {3a041301-39ed-4b49-9534-ec74a8108204}, !- Handle
  {b4538335-73f3-4b3d-8996-304aa88b410d}; !- Material Name

OS:StandardsInformation:Material,
  {5111e31d-4242-4cd5-a18e-c7c79714121e}, !- Handle
  {f725fd07-5ef1-44f5-93ab-f517af4c6bba}; !- Material Name

OS:StandardsInformation:Material,
  {808b4b65-f1c4-4513-802e-d608a22831bd}, !- Handle
  {f06ab310-62a1-4029-ab36-1ab7bc9dd1b9}; !- Material Name

OS:StandardsInformation:Material,
  {31fd925a-7bbe-4a49-8fb4-305d6ec62fe3}, !- Handle
  {0e826bd9-012b-4424-95a8-15ece043cef3}; !- Material Name

OS:StandardsInformation:Construction,
  {4251dda4-7f0a-4fb9-aa4b-eafd79511ba4}, !- Handle
  {f5fbc594-5f02-465a-80ea-8c4e22d9b420}; !- Construction Name

OS:WeatherFile,
  {8b5f56e9-8bec-45ae-a274-3f6aef6082a1}, !- Handle
  Edmonton Intl AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC,                                   !- Data Source
  711230,                                 !- WMO Number
  53.32,                                  !- Latitude {deg}
  -113.58,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723,                                    !- Elevation {m}
  CAN_AB_Edmonton.Intl.AP.711230_CWEC.epw, !- Url
  F7E69D13;                               !- Checksum

