
OS:Version,
  {02e1eeca-8fb4-4a05-bbbf-be76e687e6e8}, !- Handle
  1.4.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Handle
  Always On Discrete,                     !- Name
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Construction,
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Handle
  000 Exterior Door,                      ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Layer 1
  {fe097386-a229-4196-90e2-4a422c321f26}; ! Layer 2

OS:Construction,
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, ! Handle
  Air Wall,                               ! Name
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Surface Rendering Name
  {1fe29fd1-e434-43da-9987-3e0281921913}; ! Layer 1

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material,
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {fe097386-a229-4196-90e2-4a422c321f26}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {1fe29fd1-e434-43da-9987-3e0281921913}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air Wall Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  Yes,                                    ! Do Zone Sizing Calculation
  Yes,                                    ! Do System Sizing Calculation
  Yes,                                    ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office Thermostat,               ! Name
  {4a7591f8-d470-4e69-853b-2f54f244cb96}, ! Heating Setpoint Temperature Schedule Name
  {ac893720-705b-4833-b7a0-7ffba43ea4aa}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {21af3466-d55f-4752-adcd-d84768abc6a2}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice Outdoor Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Handle
  Medium Office Clothing,                 ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Default Day Schedule Name
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Summer Design Day Schedule Name
  {8c3228ca-0962-4ece-b716-86104f378195}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Handle
  Medium Office Clothing Default Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c3228ca-0962-4ece-b716-86104f378195}, ! Handle
  Medium Office Clothing Winter Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93134e4d-2171-49ee-a0f5-e1c7d470aec2}, ! Handle
  Medium Office Clothing Rule 2,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Handle
  Medium Office Clothing Rule 2 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Handle
  Medium Office Clothing Summer Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a0723843-08d2-478a-93c5-b1b5550fb05e}, ! Handle
  Medium Office Clothing Rule 1,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Handle
  Medium Office Clothing Rule 1 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Default Day Schedule Name
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Summer Design Day Schedule Name
  {461db9be-1777-4016-9e98-530238f7be1c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e79cc5fd-8782-4ecc-90bb-db81ea2fa926}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {461db9be-1777-4016-9e98-530238f7be1c}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {daf8f977-913a-4687-ab19-482eafeec91b}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Handle
  Medium Office Bldg Light,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Default Day Schedule Name
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Summer Design Day Schedule Name
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Handle
  Medium Office Bldg Light Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8f6b04a2-d4d0-4f72-a79f-f41dcad31249}, ! Handle
  Medium Office Bldg Light Rule 2,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Handle
  Medium Office Bldg Light Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Handle
  Medium Office Bldg Light Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}, ! Handle
  Medium Office Bldg Light Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {32b9ab4a-cfa2-488a-93a6-2f830390ece9}, ! Handle
  Medium Office Bldg Light Rule 1,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Handle
  Medium Office Bldg Light Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Handle
  Medium Office BLDG ELEVATORS,           ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Default Day Schedule Name
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Summer Design Day Schedule Name
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Handle
  Medium Office BLDG ELEVATORS Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Handle
  Medium Office BLDG ELEVATORS Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Rule,
  {71130ec1-583b-4d50-a408-108e32919e83}, ! Handle
  Medium Office BLDG ELEVATORS Rule 2,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Handle
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Day,
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}, ! Handle
  Medium Office BLDG ELEVATORS Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Rule,
  {ea3461f3-388f-4416-8323-58699d9187d1}, ! Handle
  Medium Office BLDG ELEVATORS Rule 1,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Handle
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Default Day Schedule Name
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Summer Design Day Schedule Name
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {48fd2d38-2797-4e0c-afd1-41ae9cfc8fe2}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3a9b7835-c19c-458a-abf6-6a20846f82dd}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Default Day Schedule Name
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Summer Design Day Schedule Name
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8481dbc7-23e8-4523-8f37-e3274d623060}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {736fb37e-1e77-4b84-bde3-cf40466a5e11}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Handle
  Medium Office Bldg Swh,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Default Day Schedule Name
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Summer Design Day Schedule Name
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Handle
  Medium Office Bldg Swh Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Handle
  Medium Office Bldg Swh Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.19,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.38,                                   ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.39000000000000001,                    ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.46999999999999997,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.56999999999999995,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.54000000000000004,                    ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.34000000000000002,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.33000000000000002,                    ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.44,                                   ! Value Until Time 13
  18,                                     ! Hour 14
  0,                                      ! Minute 14
  0.26000000000000001,                    ! Value Until Time 14
  19,                                     ! Hour 15
  0,                                      ! Minute 15
  0.20999999999999999,                    ! Value Until Time 15
  20,                                     ! Hour 16
  0,                                      ! Minute 16
  0.14999999999999999,                    ! Value Until Time 16
  21,                                     ! Hour 17
  0,                                      ! Minute 17
  0.17000000000000001,                    ! Value Until Time 17
  22,                                     ! Hour 18
  0,                                      ! Minute 18
  0.080000000000000002,                   ! Value Until Time 18
  24,                                     ! Hour 19
  0,                                      ! Minute 19
  0.050000000000000003;                   ! Value Until Time 19

OS:Schedule:Rule,
  {e01836d9-b1ae-4b9c-8de8-957faa83a00d}, ! Handle
  Medium Office Bldg Swh Rule 2,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Handle
  Medium Office Bldg Swh Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Day,
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}, ! Handle
  Medium Office Bldg Swh Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Rule,
  {12b858df-8060-403f-95a0-b0983a3954b8}, ! Handle
  Medium Office Bldg Swh Rule 1,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Handle
  Medium Office Bldg Swh Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.040000000000000001,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.070000000000000007,                   ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.040000000000000001,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.059999999999999998,                   ! Value Until Time 4
  14,                                     ! Hour 5
  0,                                      ! Minute 5
  0.089999999999999997,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.059999999999999998,                   ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.040000000000000001,                   ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.070000000000000007,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.040000000000000001;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Default Day Schedule Name
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Summer Design Day Schedule Name
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {801d3700-1a84-4423-8bbe-2a23e1cf9afa}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c908ee67-ea6e-49ed-bd0d-4bec5059ff37}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Default Day Schedule Name
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Summer Design Day Schedule Name
  {c99f7715-c3fc-47a2-8872-620ab7614cde}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {62c70222-4115-4e04-8c79-6c384c3ff658}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6ee12714-127e-412b-b303-0353260df287}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6ee12714-127e-412b-b303-0353260df287}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {c99f7715-c3fc-47a2-8872-620ab7614cde}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5c260c4a-e2ea-43e8-88f9-c3bdd1fe7b16}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always On,                              ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Handle
  Always On Default Schedule,             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, ! Handle
  Always On Winter Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Handle
  Always On Summer Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {809b5ab2-87e8-4866-bec9-d980e49142d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  Vehicle Garage_1980-2004,               !- Name
  ,                                       !- Building Sector Type
  -20,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f1be9db4-aebb-4794-a545-c5a0eb504147}, !- Default Construction Set Name
  {27a5418e-3cbc-4201-85b0-7155a184e248}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:BuildingStory,
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1fa1baa6-2d41-4224-b500-e060a072e5c8}; !- Group Rendering Name

OS:Space,
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Handle
  Space 101,                              !- Name
  {95d753c1-49cb-44da-a3d5-0d1e7ec631fc}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.12517235796,                         !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {a634f6be-8574-46cd-a98e-b880f09757b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4adb1cb5-56c3-48fe-a7ca-901697965104}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37038990750858, 4.58265251038826, 0,  !- X,Y,Z Vertex 1 {m}
  3.37038990750858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.58265251038826, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d975fdb0-762c-44c3-bc5c-9dcba4d45088}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0cdb61-ae8c-4e1d-b8d5-ff0bdbb65cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.58265251038826, 3.6,               !- X,Y,Z Vertex 1 {m}
  0, 4.58265251038826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7d0f5c-e881-4b48-8451-6efcd129606e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {186c6c09-db10-4876-9d58-438d23c2ea11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37038990750858, 4.58265251038826, 3.6, !- X,Y,Z Vertex 1 {m}
  3.37038990750858, 4.58265251038826, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.58265251038826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.58265251038826, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ba3b00-6f27-4675-bc0c-1a84f00370b2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a5a95d-9678-414e-a887-8bdcea338398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37038990750858, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  3.37038990750858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.37038990750858, 4.58265251038826, 0,  !- X,Y,Z Vertex 3 {m}
  3.37038990750858, 4.58265251038826, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c995a98a-6082-472a-ad38-940614abbbac}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.37038990750858, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.37038990750858, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ead7ce8-39ed-4b76-9751-e82716679068}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {900cff75-e64f-401a-9a2f-8007129fb650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f2fc36-6215-460e-83be-1e16bcbd2dfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37038990750858, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  3.37038990750858, 4.58265251038826, 3.6, !- X,Y,Z Vertex 2 {m}
  0, 4.58265251038826, 3.6,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Handle
  Space 102,                              !- Name
  {95d753c1-49cb-44da-a3d5-0d1e7ec631fc}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  9.16530502077651,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {33e7f277-d6b4-495a-b65c-622f7d232c4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {440ffe57-f3d3-45af-95e6-406eddbfa9ce}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.58265251038826, 0,                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -4.58265251038826, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c774a0-7deb-43cc-a478-d3fed9dfe105}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40cf38b-b832-4779-a1d4-b8c9c5311c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.58265251038826, 3.6,              !- X,Y,Z Vertex 1 {m}
  0, -4.58265251038826, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186c6c09-db10-4876-9d58-438d23c2ea11}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7d0f5c-e881-4b48-8451-6efcd129606e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, -4.58265251038826, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, -4.58265251038826, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.58265251038826, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.58265251038826, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86abf070-a1ff-4446-a56c-ef93a0720933}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e832207-a1c0-4136-8c99-5db2b57b10fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -4.58265251038826, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -4.58265251038826, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd13b260-28ef-4e74-8118-5513ebc72f8d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6450dd17-f1d6-4eb3-802a-2ebe38161c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8a570f-7c85-4cc7-9f0d-dab27ed7414f}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63a5670c-3d7f-4237-898b-255d009e4f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5575fe04-2152-48bb-9441-7db9383028c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.58265251038826, 3.6,              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -4.58265251038826, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Handle
  Space 103,                              !- Name
  {95d753c1-49cb-44da-a3d5-0d1e7ec631fc}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  12.9697468381015,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {33e7f277-d6b4-495a-b65c-622f7d232c4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1529db72-c924-47b0-8b4a-15c6986550a7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.804441817325, 0,                  !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -3.804441817325, 0,  !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c719d65-3877-4b59-8e27-72a8b65e28a4}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0aa9ffc-e9da-4de3-9852-e07a654e9bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.804441817325, 3.6,                !- X,Y,Z Vertex 1 {m}
  0, -3.804441817325, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6450dd17-f1d6-4eb3-802a-2ebe38161c76}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd13b260-28ef-4e74-8118-5513ebc72f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, -3.804441817325, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, -3.804441817325, 0,  !- X,Y,Z Vertex 2 {m}
  0, -3.804441817325, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -3.804441817325, 3.6;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1333c9e-9869-4919-8823-41329fa03554}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf7cc18-682c-449e-b4ff-0a9b2750e28d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -3.804441817325, 0,  !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -3.804441817325, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2254d2-55ca-41fb-b5cc-c3d4941658fc}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da9141cb-9abf-4795-87ca-30dcaca88ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbfc91c-0dbe-458d-8a28-57a618be8045}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b76fbc20-1467-44b1-bc5d-000aef532978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b8d0f9-6235-4045-92cf-ff5e17c9e83a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.804441817325, 3.6,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -3.804441817325, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Handle
  Space 104,                              !- Name
  {d59843ed-6b66-408d-98e5-a9e52ee93345}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  14.988087846301,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {989e33e4-9bf2-4d0f-aaa6-09bb0d364105}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1482166-53c1-4126-971c-9b49d6781b89}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 3.3765, 0,           !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -2.01834100819948, 0,                !- X,Y,Z Vertex 4 {m}
  -6.81398990750858, -2.01834100819948, 0, !- X,Y,Z Vertex 5 {m}
  -6.81398990750858, 3.3765, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eac62baf-d33a-4aa8-88e7-fb59e37cd6c0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9022cf16-47e6-41b6-bbba-b2c6af6168d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.01834100819948, 3.6,              !- X,Y,Z Vertex 1 {m}
  0, -2.01834100819948, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9141cb-9abf-4795-87ca-30dcaca88ca0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2254d2-55ca-41fb-b5cc-c3d4941658fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, -2.01834100819948, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, -2.01834100819948, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.01834100819948, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.01834100819948, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53486b69-e04b-4e84-8e56-55dbca754d6d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29a6fad-cbef-4e3f-a72b-ec6afb7440fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, 3.3765, 3.6,         !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 3.3765, 0,           !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -2.01834100819948, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -2.01834100819948, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356111b3-e734-47ca-9364-6137fed23b76}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4134419-4fe9-457c-b77a-53ec463229bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 3.3765, 3.6,         !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 3.3765, 0,           !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 3.3765, 0,           !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 3.3765, 3.6;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc49537-d34b-423f-9312-a91708952a8c}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c4486d-f07d-4a12-8875-87c37a85784e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 1.97947996335728, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 3.3765, 0,           !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 3.3765, 3.6;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b38c7f-a832-41e7-8016-9cd0c8bed270}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c0647b3-a6f6-4248-a953-9515bd0b6e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 1.97947996335728, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2c500e-9940-48d6-ac8a-38704a3371dc}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83fd6f49-7100-4c62-b7e0-dfc88bced775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.41331993949366, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -1.41331993949366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33434d84-f312-4110-9b89-19319b5f9637}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28575f08-ffdf-4cd7-8d6a-c3410d4f6d86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.41331993949366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.41331993949366, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3959892a-c0ea-4edc-8b26-00fb63cda717}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce03d6c3-859e-464c-9130-db1f0d7b494c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8280199394937, -2.01834100819948, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 3.3765, 3.6,         !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 3.3765, 3.6,         !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -2.01834100819948, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Handle
  Space 105,                              !- Name
  {796e8ce9-7443-4289-9906-5c1aae434e3b}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  14.988087846301,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {989e33e4-9bf2-4d0f-aaa6-09bb0d364105}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5b6e2717-29a3-486e-a64a-d03db52615d3}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3765, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.41331993949366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.41331993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 4 {m}
  -4.82801993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 5 {m}
  -4.82801993949366, 3.3765, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {28575f08-ffdf-4cd7-8d6a-c3410d4f6d86}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33434d84-f312-4110-9b89-19319b5f9637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.41331993949366, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -1.41331993949366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1169eb-8bbd-4f0e-8ab0-587a51184ba3}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b3c2ea-8dce-4667-9317-b9ddfb458fb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.41331993949366, 1.97947996335728, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.41331993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 2 {m}
  -1.41331993949366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.41331993949366, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2918e56-c65c-4ac1-b431-abaf79dff53e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5076e28-2597-427e-aa1e-8226308d2f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 1.97947996335728, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 2 {m}
  -1.41331993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 3 {m}
  -1.41331993949366, 1.97947996335728, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c4486d-f07d-4a12-8875-87c37a85784e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc49537-d34b-423f-9312-a91708952a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 3.3765, 3.6,         !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 3.3765, 0,           !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 1.97947996335728, 0, !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 1.97947996335728, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa52a7b-6bf1-4b43-a635-8276d0497ca7}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21087ba1-44b9-4930-826a-129185dfe6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3765, 3.6,                         !- X,Y,Z Vertex 1 {m}
  0, 3.3765, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 3.3765, 0,           !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 3.3765, 3.6;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f591dbb-0e14-4091-8c7b-de4062694499}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cfdcca9-f3e2-4324-b16e-d82ac3b4e433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.3765, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3765, 3.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2febec-3072-45bd-9a81-b151948dab09}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3d14ad-c90d-42a2-acfd-0f2e9b83373f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.3038589918005, 3.6,                !- X,Y,Z Vertex 1 {m}
  0, 3.3765, 3.6,                         !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 3.3765, 3.6,         !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 1.97947996335728, 3.6, !- X,Y,Z Vertex 4 {m}
  -1.41331993949366, 1.97947996335728, 3.6, !- X,Y,Z Vertex 5 {m}
  -1.41331993949366, 0.3038589918005, 3.6; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Handle
  Space 106,                              !- Name
  {c6aedc55-ab23-4b32-b1e9-a8aebcd9bb7c}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1111423259749,                       !- X Origin {m}
  14.988087846301,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {989e33e4-9bf2-4d0f-aaa6-09bb0d364105}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1917ddf6-096e-4200-9f23-64805e782937}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4147, 1.97947996335728, 0,            !- X,Y,Z Vertex 1 {m}
  3.4147, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.97947996335728, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0647b3-a6f6-4248-a953-9515bd0b6e82}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b38c7f-a832-41e7-8016-9cd0c8bed270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.97947996335728, 3.6,               !- X,Y,Z Vertex 1 {m}
  0, 1.97947996335728, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5076e28-2597-427e-aa1e-8226308d2f5e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2918e56-c65c-4ac1-b431-abaf79dff53e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4147, 1.97947996335728, 3.6,          !- X,Y,Z Vertex 1 {m}
  3.4147, 1.97947996335728, 0,            !- X,Y,Z Vertex 2 {m}
  0, 1.97947996335728, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.97947996335728, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b3c2ea-8dce-4667-9317-b9ddfb458fb4}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1169eb-8bbd-4f0e-8ab0-587a51184ba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4147, 0, 3.6,                         !- X,Y,Z Vertex 1 {m}
  3.4147, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.4147, 1.97947996335728, 0,            !- X,Y,Z Vertex 3 {m}
  3.4147, 1.97947996335728, 3.6;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83fd6f49-7100-4c62-b7e0-dfc88bced775}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f2c500e-9940-48d6-ac8a-38704a3371dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.4147, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.4147, 0, 3.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3fc6fa-2ec8-46b9-9e0f-a2f095f8a82a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed50367c-dd0a-4b7b-9ea6-6813ec21f1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ae233a-dce9-479d-a211-82deb3c46a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4147, 0, 3.6,                         !- X,Y,Z Vertex 1 {m}
  3.4147, 1.97947996335728, 3.6,          !- X,Y,Z Vertex 2 {m}
  0, 1.97947996335728, 3.6,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Handle
  Space 107,                              !- Name
  {c6aedc55-ab23-4b32-b1e9-a8aebcd9bb7c}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  23.5722354742304,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {c4ffebb7-f222-4341-934e-53bf5d4685d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a8a6278-66f2-4e99-8361-dfada1141b09}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.20764762792941, 0,                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -5.20764762792941, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076d9382-42e6-481b-aef7-d57bd26ccb4f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574af6bb-2cf8-46a7-a794-666add6b71d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.20764762792941, 3.6,              !- X,Y,Z Vertex 1 {m}
  0, -5.20764762792941, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21087ba1-44b9-4930-826a-129185dfe6ed}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa52a7b-6bf1-4b43-a635-8276d0497ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, -5.20764762792941, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, -5.20764762792941, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.20764762792941, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.20764762792941, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4134419-4fe9-457c-b77a-53ec463229bb}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356111b3-e734-47ca-9364-6137fed23b76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, -5.20764762792941, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, -5.20764762792941, 0, !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, -5.20764762792941, 0, !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, -5.20764762792941, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35726e6-2458-4805-8e00-084e7d0eccaa}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1f7aab-7981-4f1a-9997-d0a92533a06c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -5.20764762792941, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -5.20764762792941, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b38fa10c-3709-4f64-adf5-9e945d83d050}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6cd49a6-e1c0-4236-a2bb-a2f13f1dde8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d88483-64fe-42e1-8c6c-c41e98cd12b7}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c2c0be-5161-49ad-9638-9a7aac23e060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.20764762792941, 3.6,              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, -5.20764762792941, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Handle
  Space 108,                              !- Name
  {95d753c1-49cb-44da-a3d5-0d1e7ec631fc}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  32.16,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {3540744e-db43-4b53-8f23-42817b3fd11a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bdaed41f-be64-4c92-85f1-fe3bfb5d555a}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.5877645257696, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -8.5877645257696, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2cc6f8-1235-4777-b7bf-2835519eb11e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7900c51-e30e-4f13-ab7e-80561abed9ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5877645257696, 3.6,               !- X,Y,Z Vertex 1 {m}
  0, -8.5877645257696, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6cd49a6-e1c0-4236-a2bb-a2f13f1dde8e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b38fa10c-3709-4f64-adf5-9e945d83d050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, -8.5877645257696, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, -8.5877645257696, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.5877645257696, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -8.5877645257696, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322882f9-a0e3-4da2-aad7-3b87649fcf82}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d0bd07-5cad-4624-8792-1f37f9e32bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -8.5877645257696, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -8.5877645257696, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c405dd36-90e6-48e2-b60a-fa98fbac0d63}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92298f4-0830-494d-b292-c5e9908e078c}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c599390d-3d8b-4329-8a7f-88fe8953cc01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea3f33e-6f2b-4d03-b294-78eefc013507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5877645257696, 3.6,               !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -8.5877645257696, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Handle
  Space 109,                              !- Name
  {c6aedc55-ab23-4b32-b1e9-a8aebcd9bb7c}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.68775963481445,                       !- X Origin {m}
  32.16,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {f5874e83-cdc9-4cda-8204-ab3b6a258e51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be5aea90-8158-4816-9e98-256911d46e6d}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.70437584203165, -7.1901, 0,           !- X,Y,Z Vertex 2 {m}
  0, -7.1901, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a4172c-fd49-4c14-8ecc-f33e05792606}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  7.70437584203165, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931868ed-d77b-438e-8937-6e73419535ed}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b37258e0-0691-412f-9a9d-bcfe73e49e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, -7.1901, 3.6,         !- X,Y,Z Vertex 1 {m}
  7.70437584203165, -7.1901, 0,           !- X,Y,Z Vertex 2 {m}
  7.70437584203165, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.70437584203165, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f588bc-1ebf-4d88-9cbf-e9b042b79f82}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b96609-6766-40f5-8f7d-66b7f3b64597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.1901, 3.6,                        !- X,Y,Z Vertex 1 {m}
  0, -7.1901, 0,                          !- X,Y,Z Vertex 2 {m}
  7.70437584203165, -7.1901, 0,           !- X,Y,Z Vertex 3 {m}
  7.70437584203165, -7.1901, 3.6;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39655fd9-e6b0-4fb3-b6c5-44853e583150}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30eabc48-f982-4e3a-8d44-6ab29e976fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.1901, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.1901, 3.6;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b90cc4-c63d-4db0-b195-df81ab3b8a02}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f16ba0f-c5f4-42ae-8dd9-b385fef44773}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281fcbf2-96af-47a1-a7f2-5132829fff60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, -7.1901, 3.6,         !- X,Y,Z Vertex 1 {m}
  7.70437584203165, 0, 3.6,               !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 3 {m}
  0, -7.1901, 3.6;                        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1fa1baa6-2d41-4224-b500-e060a072e5c8}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:BuildingStory,
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7d57b4bd-6d65-4207-9c4e-5704e7dac050}; !- Group Rendering Name

OS:Space,
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Handle
  Space 111,                              !- Name
  {db579ad5-a781-45b1-9282-0cab4d4f539e}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32.16,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {82bf3268-8dde-4203-8c1f-d75d118a5be2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1105c13-2216-4126-8d05-69236400e23f}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.68775963481445, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.68775963481446, -32.16, 0,            !- X,Y,Z Vertex 2 {m}
  0, -32.16, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75acb921-46d9-486a-a3b1-8d2035500ade}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.68775963481445, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  7.68775963481445, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44c1a38-2a41-4bc3-ada4-a4d52e53c02c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24e2ed8e-24d9-4bb9-871f-6c825c863766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.68775963481445, -7.1901, 6.6,         !- X,Y,Z Vertex 1 {m}
  7.68775963481445, -7.1901, 3.6,         !- X,Y,Z Vertex 2 {m}
  7.68775963481445, 0, 3.6,               !- X,Y,Z Vertex 3 {m}
  7.68775963481445, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ea4934-7120-4dc0-adfd-11e7f4f5a770}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d86889-07c6-4234-acd2-debc1d10b662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.68775963481446, -32.16, 6.6,          !- X,Y,Z Vertex 1 {m}
  7.68775963481446, -32.16, 0,            !- X,Y,Z Vertex 2 {m}
  7.68775963481445, -7.1901, 0,           !- X,Y,Z Vertex 3 {m}
  7.68775963481445, -7.1901, 6.6;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67cb372-0aab-4c05-9e60-60789348baf9}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.16, 6.6,                         !- X,Y,Z Vertex 1 {m}
  0, -32.16, 0,                           !- X,Y,Z Vertex 2 {m}
  7.68775963481446, -32.16, 0,            !- X,Y,Z Vertex 3 {m}
  7.68775963481446, -32.16, 6.6;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a37c42-6f02-4a12-b868-bb1a97ba54f7}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -32.16, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -32.16, 6.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9853bf8b-62ce-46fa-8546-1d9a04cb5b2b}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545d3f5c-0146-4f5f-9e11-cdf3a16781f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.68775963481446, -32.16, 6.6,          !- X,Y,Z Vertex 1 {m}
  7.68775963481445, 0, 6.6,               !- X,Y,Z Vertex 2 {m}
  0, 0, 6.6,                              !- X,Y,Z Vertex 3 {m}
  0, -32.16, 6.6;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Handle
  Space 112,                              !- Name
  {cf9ab669-e5c6-41dd-b6f4-773e0e412de0}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3921354768461,                       !- X Origin {m}
  32.16,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {258efe95-8da9-4d5a-beb0-1a9b46cccd9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {776d095a-b869-4d6a-8f12-af4331972a1c}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, 8.87284257562944e-064, 2.98560237258233e-032, !- X,Y,Z Vertex 1 {m}
  12.733036881114, -32.16, 9.85611618820136e-031, !- X,Y,Z Vertex 2 {m}
  -7.70437584203161, -32.16, -1.39561047928288e-030, !- X,Y,Z Vertex 3 {m}
  -7.70437584203161, -7.1901, -2.13768515695531e-030, !- X,Y,Z Vertex 4 {m}
  1.44479021453644e-061, -7.1901, -1.24002603269836e-030, !- X,Y,Z Vertex 5 {m}
  1.69375603491726e-061, -4.32023803235361e-062, -1.45370695012024e-030; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {30bbb578-f9f5-4d07-9cfb-97d8dec5452a}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  12.733036881114, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783e7174-3480-4e73-b9d6-18e5a955a33f}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49789261-c273-4c8c-aca6-1da779ad18cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -8.5877645257696, 6.6, !- X,Y,Z Vertex 1 {m}
  12.7330368811139, -8.5877645257696, 3.6, !- X,Y,Z Vertex 2 {m}
  12.7330368811139, 0, 3.6,               !- X,Y,Z Vertex 3 {m}
  12.733036881114, 0, 6.6;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c2ae40-3ab0-4665-ac2c-d308afe23d11}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06bb7d7-050d-4cee-9d59-140e010a9ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -13.795412153699, 6.6, !- X,Y,Z Vertex 1 {m}
  12.7330368811139, -13.795412153699, 3.6, !- X,Y,Z Vertex 2 {m}
  12.7330368811139, -8.5877645257696, 3.6, !- X,Y,Z Vertex 3 {m}
  12.733036881114, -8.5877645257696, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29a6fad-cbef-4e3f-a72b-ec6afb7440fc}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53486b69-e04b-4e84-8e56-55dbca754d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7330368811139, -19.1902531618985, 3.6, !- X,Y,Z Vertex 1 {m}
  12.733036881114, -19.1902531618985, 0,  !- X,Y,Z Vertex 2 {m}
  12.733036881114, -13.795412153699, 0,   !- X,Y,Z Vertex 3 {m}
  12.7330368811139, -13.795412153699, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41ec155-438e-4eaa-b75e-96d5cfdb921a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e37e707a-fd32-47fe-97c4-a78fbfc4393b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -22.9946949792235, 6.6, !- X,Y,Z Vertex 1 {m}
  12.7330368811139, -22.9946949792235, 3.6, !- X,Y,Z Vertex 2 {m}
  12.7330368811139, -19.1902531618985, 3.6, !- X,Y,Z Vertex 3 {m}
  12.733036881114, -19.1902531618985, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac92a0a-f336-4875-bed2-73f8a420120a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882c9eed-7bc4-42eb-8256-b66a4757b651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -27.5773474896117, 6.6, !- X,Y,Z Vertex 1 {m}
  12.7330368811139, -27.5773474896117, 3.6, !- X,Y,Z Vertex 2 {m}
  12.7330368811139, -22.9946949792235, 3.6, !- X,Y,Z Vertex 3 {m}
  12.733036881114, -22.9946949792235, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b308a56-a9fc-4040-8ef4-c340aa5a4798}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e9f6b8-3554-42e6-98a9-fa1dcc927c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -32.16, 6.6,           !- X,Y,Z Vertex 1 {m}
  12.7330368811139, -32.16, 3.6,          !- X,Y,Z Vertex 2 {m}
  12.7330368811139, -27.5773474896117, 3.6, !- X,Y,Z Vertex 3 {m}
  12.733036881114, -27.5773474896117, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7bb7ea-97ce-4500-bc02-273a46b1cc5c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.70437584203161, -32.16, 6.6,         !- X,Y,Z Vertex 1 {m}
  -7.70437584203161, -32.16, 0,           !- X,Y,Z Vertex 2 {m}
  12.733036881114, -32.16, 0,             !- X,Y,Z Vertex 3 {m}
  12.733036881114, -32.16, 6.6;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d86889-07c6-4234-acd2-debc1d10b662}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ea4934-7120-4dc0-adfd-11e7f4f5a770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.70437584203161, -7.1901, 6.6,        !- X,Y,Z Vertex 1 {m}
  -7.70437584203161, -7.1901, -5.21156097651084e-030, !- X,Y,Z Vertex 2 {m}
  -7.70437584203161, -32.16, 0,           !- X,Y,Z Vertex 3 {m}
  -7.70437584203161, -32.16, 6.6;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37258e0-0691-412f-9a9d-bcfe73e49e9b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931868ed-d77b-438e-8937-6e73419535ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.16573425859679e-015, 1.44964909431325e-031, 3.6, !- X,Y,Z Vertex 1 {m}
  -7.21911419532264e-016, -1.44964909431325e-031, -2.89531165361715e-031, !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-016, -7.1901, 2.89531165361715e-031, !- X,Y,Z Vertex 3 {m}
  -7.21911419532263e-016, -7.1901, 3.6;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0a96c2-d019-4582-a69e-4af79e5f6014}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec255643-d1ed-4593-b290-530f1aada3fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -32.16, 6.6,           !- X,Y,Z Vertex 1 {m}
  12.733036881114, 0, 6.6,                !- X,Y,Z Vertex 2 {m}
  0, 0, 6.6,                              !- X,Y,Z Vertex 3 {m}
  0, -7.1901, 6.6,                        !- X,Y,Z Vertex 4 {m}
  -7.70437584203161, -7.1901, 6.6,        !- X,Y,Z Vertex 5 {m}
  -7.70437584203161, -32.16, 6.6;         !- X,Y,Z Vertex 6 {m}

OS:Space,
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Handle
  Space 113,                              !- Name
  {720bf93f-a53e-445d-a6a2-aeb1402297ff}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.95,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {168da6df-79e1-4dcc-ac53-908e946fcabd}, !- Building Story Name
  {2bfc3aa8-ea4c-47d0-a5fc-bca1731ad5f1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {29658fb3-f575-421a-8d11-61d33cc1388f}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.16, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 32.16, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d470c08-6419-4a9f-aeb5-a609078a17ac}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 0, 6.6,              !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4803ca72-b0f1-47d4-8a81-69ab00438557}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63adf95c-089c-42cc-86ab-9f53da2a193d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 4.58265251038826, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 4.58265251038826, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 0, 6.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40cf38b-b832-4779-a1d4-b8c9c5311c2a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14c774a0-7deb-43cc-a478-d3fed9dfe105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 9.16530502077651, 3.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 9.16530502077651, 0, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 4.58265251038826, 0, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 4.58265251038826, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5730c45-8140-42c1-a1c7-a02db411e54d}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a38d20e-bda7-4728-b322-a19fd868b900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 12.9697468381015, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 12.9697468381015, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 9.16530502077651, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 9.16530502077651, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9022cf16-47e6-41b6-bbba-b2c6af6168d1}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac62baf-d33a-4aa8-88e7-fb59e37cd6c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 14.988087846301, 3.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 14.988087846301, 0,  !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 12.9697468381015, 0, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 12.9697468381015, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8d7057-5ce4-4602-b96d-0d7b6fbe5223}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {456fe965-60e7-4209-a30c-1291af61a89d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 18.364587846301, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 18.364587846301, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 15.2919468381015, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 15.2919468381015, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574af6bb-2cf8-46a7-a794-666add6b71d8}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076d9382-42e6-481b-aef7-d57bd26ccb4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 23.5722354742304, 3.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 23.5722354742304, 0, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 18.364587846301, 0,  !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 18.364587846301, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e989dffb-4ff4-4313-bcf9-0001fe5eff5b}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7bd87c-aa30-41a3-a042-d92b467694ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 32.16, 6.6,          !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 32.16, 3.6,          !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 23.5722354742304, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 23.5722354742304, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f866bb96-96ba-4419-98af-f8f495db9185}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.16, 6.6,                          !- X,Y,Z Vertex 1 {m}
  0, 32.16, 0,                            !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 32.16, 0,            !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 32.16, 6.6;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da70568-64e4-4816-bb38-fc3ef88ccadf}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 32.16, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 32.16, 6.6;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609fb6e1-4db4-4525-b500-5270317ce784}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67ecd09-905e-4269-85f3-bf93f3178acc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.6,                              !- X,Y,Z Vertex 1 {m}
  0, 32.16, 6.6,                          !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 32.16, 6.6,          !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 0, 6.6;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7d57b4bd-6d65-4207-9c4e-5704e7dac050}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:BuildingStory,
  {79dade5b-f16a-474b-9a4b-9bd63d90e7b9}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8af4b233-ac12-4b9e-a785-f02ecd519474}; !- Group Rendering Name

OS:Rendering:Color,
  {8af4b233-ac12-4b9e-a785-f02ecd519474}, !- Handle
  Rendering Color 3,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Space,
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Handle
  Space 115,                              !- Name
  {cf9ab669-e5c6-41dd-b6f4-773e0e412de0}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.68775963481445,                       !- X Origin {m}
  32.16,                                  !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {258efe95-8da9-4d5a-beb0-1a9b46cccd9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47aeb1b9-a827-411a-9537-dafef67d5367}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  7.70437584203165, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1f3649-a287-436c-8a12-c16e55ec3753}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac263fb-f1f0-412a-afc6-82d0a5d0adec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, -7.1901, 3,           !- X,Y,Z Vertex 1 {m}
  7.70437584203165, -7.1901, 0,           !- X,Y,Z Vertex 2 {m}
  7.70437584203165, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.70437584203165, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e2ed8e-24d9-4bb9-871f-6c825c863766}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44c1a38-2a41-4bc3-ada4-a4d52e53c02c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.1901, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.1901, 3;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52eb4e5f-1aba-46c3-bf76-07e8e8466cb4}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512d769a-c6eb-4621-aa0b-437c341cae3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, -7.1901, 3,           !- X,Y,Z Vertex 1 {m}
  7.70437584203165, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -7.1901, 3;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {978768ba-34da-4842-8977-fc9ad5ba8cd2}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Handle
  Space 116,                              !- Name
  {9c9052a0-a289-4d3c-8f0e-047fde93db92}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  53.95,                                  !- X Origin {m}
  32.16,                                  !- Y Origin {m}
  6.6,                                    !- Z Origin {m}
  {79dade5b-f16a-474b-9a4b-9bd63d90e7b9}, !- Building Story Name
  {7e48fe7a-7cdd-4edc-9626-bc302a44956c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f67ecd09-905e-4269-85f3-bf93f3178acc}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {609fb6e1-4db4-4525-b500-5270317ce784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.71335196049926e-032, -1.41794647215391e-032, -5.41433564649195e-016, !- X,Y,Z Vertex 1 {m}
  1.71335196049926e-032, -32.16, 5.41433564649195e-016, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, -32.16, 9.02389274415326e-016, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, -2.42660294690425e-032, -1.80477854883064e-016; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {91ea90c2-c710-4755-87db-05f6968a8981}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {5e5e141d-3d90-4f52-a9dc-b2d1f5beb403}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.95, -16.08, 2.52,                   !- X,Y,Z Vertex 1 {m}
  -53.95, 0, 0.999999999999999,           !- X,Y,Z Vertex 2 {m}
  -53.95, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -53.95, -32.16, 0,                      !- X,Y,Z Vertex 4 {m}
  -53.95, -32.16, 0.999999999999999;      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {73ec5723-4403-4eb1-82c0-18dc70e0b407}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11228065605783e-048, -16.08, 2.52,    !- X,Y,Z Vertex 1 {m}
  6.85340784199705e-033, -32.16, 0.999999999999999, !- X,Y,Z Vertex 2 {m}
  6.85340784199705e-033, -32.16, 3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  -6.85340784199705e-033, -8.10255126945091e-033, -3.6095570976613e-016, !- X,Y,Z Vertex 4 {m}
  -6.85340784199705e-033, -2.92097009009619e-066, 0.999999999999999; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1dd4dc5b-f8f8-443a-96bd-21b0fe620ccd}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.16, 0.999999999999999,           !- X,Y,Z Vertex 1 {m}
  0, -16.08, 2.52,                        !- X,Y,Z Vertex 2 {m}
  -53.95, -16.08, 2.52,                   !- X,Y,Z Vertex 3 {m}
  -53.95, -32.16, 0.999999999999999;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0aa936-3232-4a44-a6b7-8e4c79f6c404}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.95, -32.16, 0.999999999999999,      !- X,Y,Z Vertex 1 {m}
  -53.95, -32.16, 0,                      !- X,Y,Z Vertex 2 {m}
  1.37068156839941e-032, -32.16, 3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  0, -32.16, 0.999999999999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128c8a24-1287-47da-aca1-3132e80be294}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.521115316823e-067, -2.02563781736273e-033, 0.999999999999999, !- X,Y,Z Vertex 1 {m}
  -1.37068156839941e-032, -6.07691345208818e-033, -3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  -53.95, -2.02563781736273e-033, 8.20641713426005e-066, !- X,Y,Z Vertex 3 {m}
  -53.95, 2.02563781736273e-033, 0.999999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d05e0e-89aa-44fc-9303-776af01e827e}, !- Handle
  Surface 121,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16.08, 2.52,                        !- X,Y,Z Vertex 1 {m}
  0, 6.79375326847044e-017, 0.999999999999999, !- X,Y,Z Vertex 2 {m}
  -53.95, 6.79375326847044e-017, 0.999999999999999, !- X,Y,Z Vertex 3 {m}
  -53.95, -16.08, 2.52;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Handle
  Space 117,                              !- Name
  {1daad3bf-e6c8-4d9a-87c9-b529e49a0bd3}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {e870cb37-de16-4b9b-8887-93a8795830f9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b8f2fc36-6215-460e-83be-1e16bcbd2dfd}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ead7ce8-39ed-4b76-9751-e82716679068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906453e-014, 4.58265251038826, -4.16924878120872e-030, !- X,Y,Z Vertex 1 {m}
  -5.66893687694418e-061, -8.4291965359006e-061, -1.38974959373624e-030, !- X,Y,Z Vertex 2 {m}
  -6.81398990750856, 8.42919653590059e-061, 1.38974959373624e-030, !- X,Y,Z Vertex 3 {m}
  -6.8139899075086, 4.58265251038826, -1.38974959373623e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a20101a-c56b-4aeb-9cc6-58d38c2f0292}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750856, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.81398990750856, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e9f6b8-3554-42e6-98a9-fa1dcc927c13}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b308a56-a9fc-4040-8ef4-c340aa5a4798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750854, 4.5826525103883, 3,  !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 4.58265251038826, -2.67526796794224e-028, !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, -3.18426297895114e-030, 2.67526796794224e-028, !- X,Y,Z Vertex 3 {m}
  -6.81398990750854, 3.18426297895114e-030, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40105a6e-cd66-4d57-96ee-c1b72874db3d}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeac535f-4ad6-4c91-af16-5f09786d25de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8280199394937, 12.9697468381015, 3,  !- X,Y,Z Vertex 1 {m}
  -4.8280199394937, 12.9697468381015, 0,  !- X,Y,Z Vertex 2 {m}
  -6.81398990750856, 12.9697468381015, 0, !- X,Y,Z Vertex 3 {m}
  -6.81398990750856, 12.9697468381015, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a38d20e-bda7-4728-b322-a19fd868b900}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5730c45-8140-42c1-a1c7-a02db411e54d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33146851719356e-015, 9.16530502077651, 3, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-015, 9.16530502077651, 4.16924878120872e-030, !- X,Y,Z Vertex 2 {m}
  -1.44382283906453e-015, 12.9697468381015, 1.38974959373624e-030, !- X,Y,Z Vertex 3 {m}
  1.44382283906453e-015, 12.9697468381015, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8ec98a-da84-4e5a-ab87-e9208d126390}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51a43e7-0043-4b2a-b0e3-ef37ed1ddd12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 12.9697468381015, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.81398990750856, 12.9697468381015, 3, !- X,Y,Z Vertex 3 {m}
  -6.81398990750856, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a990cb4e-621e-42c1-80e3-08df60049a1c}, !- Handle
  Rendering Color 6,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Handle
  Space 118,                              !- Name
  {d59843ed-6b66-408d-98e5-a9e52ee93345}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.1111423259749,                       !- X Origin {m}
  12.9697468381015,                       !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {dfeaa78a-9d05-4b8d-aab9-e1d3cc03b08a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce03d6c3-859e-464c-9130-db1f0d7b494c}, !- Handle
  Surface 114,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3959892a-c0ea-4edc-8b26-00fb63cda717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98596996801487, 5.3948410081995, 0,  !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 5.39484100819947, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.98596996801487, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeac535f-4ad6-4c91-af16-5f09786d25de}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40105a6e-cd66-4d57-96ee-c1b72874db3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98596996801487, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -1.98596996801487, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ffc904-4325-4f75-b52f-5bc3df2f7737}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a7b021-5db1-40ad-b66c-25d9d37a3de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98596996801483, 5.3948410081995, 3,  !- X,Y,Z Vertex 1 {m}
  -1.98596996801486, 5.3948410081995, -2.01535405929155e-028, !- X,Y,Z Vertex 2 {m}
  -1.98596996801488, 9.87400139321988e-029, 1.77562225437203e-028, !- X,Y,Z Vertex 3 {m}
  -1.98596996801486, -1.12071183723216e-028, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2b054f-94ea-4c9b-b59b-c679b848c130}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46dadcd1-8d75-4272-a78e-dfdefae2730a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 10.6024886361289, 3, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 10.6024886361289, 0, !- X,Y,Z Vertex 2 {m}
  -1.98596996801487, 10.6024886361289, 0, !- X,Y,Z Vertex 3 {m}
  -1.98596996801485, 10.6024886361289, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94f4867-4a79-4725-a68d-fabe3fb915cf}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b1c2f3-825b-40c7-8540-0a4221c62cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 5.39484100819947, 3, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 5.39484100819947, 0, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 10.6024886361289, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 10.6024886361289, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea1a0ec-68a5-4f3d-82c0-5313a06940ef}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca00745-5eb2-470a-a06f-ac64d1d7360e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05179566004364e-029, 3.99782097155676, 3, !- X,Y,Z Vertex 1 {m}
  -2.05179566004364e-029, 3.99782097155676, 0, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 5.39484100819947, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 5.39484100819947, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345bfc46-9d3a-4c4d-868a-ef40d543ed05}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337a83bf-ab36-43e8-9a2f-009ca2163de4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.05179566004364e-029, 3.99782097155676, 0, !- X,Y,Z Vertex 3 {m}
  -2.05179566004364e-029, 3.99782097155676, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801ecb19-15a9-4c83-afb6-7459153eacb4}, !- Handle
  Surface 127,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e00d239-7b29-43b6-a836-e523294716cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 10.6024886361289, 3, !- X,Y,Z Vertex 2 {m}
  -1.98596996801485, 10.6024886361289, 3, !- X,Y,Z Vertex 3 {m}
  -1.98596996801487, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Handle
  Space 119,                              !- Name
  {c6aedc55-ab23-4b32-b1e9-a8aebcd9bb7c}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  12.9697468381015,                       !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {dfeaa78a-9d05-4b8d-aab9-e1d3cc03b08a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {347974d5-b382-4c08-98ef-8b9788b5041b}, !- Handle
  Surface 128,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5c0774-8f0d-415a-8106-d7fa6947be35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00050734435387e-062, 2.0183410081995, 3.47437398434057e-031, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-015, 2.06568105402958e-030, 1.04231219530217e-030, !- X,Y,Z Vertex 2 {m}
  -4.8280199394937, 1.1961580856776e-061, 3.47437398434057e-031, !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, 2.0183410081995, -3.47437398434056e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7d057c-2acf-43c0-bd40-741b17f44830}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51c5313-258e-4d79-9384-58f42c0bbb5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8280199394937, -1.03284052701479e-030, 3, !- X,Y,Z Vertex 1 {m}
  -4.8280199394937, 1.03284052701479e-030, 7.11173036162793e-061, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, 1.03284052701479e-030, 1.38974959373623e-030, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -1.03284052701479e-030, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337a83bf-ab36-43e8-9a2f-009ca2163de4}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345bfc46-9d3a-4c4d-868a-ef40d543ed05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8280199394937, 3.99782097155676, 3,  !- X,Y,Z Vertex 1 {m}
  -4.8280199394937, 3.99782097155676, 0,  !- X,Y,Z Vertex 2 {m}
  -4.8280199394937, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e94ea4-5f56-4ee9-be2a-2951e6824589}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2bb599a-1e08-43a3-b259-59abfc042f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4133199394937, 3.99782097155676, 3,  !- X,Y,Z Vertex 1 {m}
  -1.4133199394937, 3.99782097155676, 0,  !- X,Y,Z Vertex 2 {m}
  -4.8280199394937, 3.99782097155676, 0,  !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, 3.99782097155676, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50503af-b8c1-4776-abc2-468e97b7b738}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a56a29-3051-4c6e-a64c-7e9fc95ca01a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4133199394937, 2.3222, 3,            !- X,Y,Z Vertex 1 {m}
  -1.4133199394937, 2.3222, 0,            !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, 3.99782097155676, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, 3.99782097155676, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc6dda1-620d-4d2a-8a53-b433801ab9d8}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6035584-3a6f-4bfc-bc38-1d43b2ed2009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.3222, 3,                           !- X,Y,Z Vertex 1 {m}
  0, 2.3222, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, 2.3222, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, 2.3222, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404c738d-0a10-4287-8535-1141f32447ee}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0253c3-5be5-4d68-a128-8e36c04f33f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.24860138789518e-015, 2.0183410081995, 3, !- X,Y,Z Vertex 1 {m}
  -1.08286712929839e-015, 2.0183410081995, -7.8173414647663e-031, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 2.3222, 7.81734146476628e-031, !- X,Y,Z Vertex 3 {m}
  -1.0828671292984e-015, 2.3222, 3;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29d986c-6f7b-4aff-999a-02e7c8843856}, !- Handle
  Surface 135,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a450b6-dc2d-4def-a9a9-469e1128744b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -2.06568105402958e-030, 3, !- X,Y,Z Vertex 1 {m}
  0, 2.3222, 3,                           !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, 2.3222, 3,            !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, 3.99782097155676, 3,  !- X,Y,Z Vertex 4 {m}
  -4.8280199394937, 3.99782097155676, 3,  !- X,Y,Z Vertex 5 {m}
  -4.8280199394937, 0, 3;                 !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Handle
  Space 120,                              !- Name
  {796e8ce9-7443-4289-9906-5c1aae434e3b}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  18.364587846301,                        !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {dfeaa78a-9d05-4b8d-aab9-e1d3cc03b08a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e3d14ad-c90d-42a2-acfd-0f2e9b83373f}, !- Handle
  Surface 136,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d2febec-3072-45bd-9a81-b151948dab09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.07264100819948, 0,                !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, -3.07264100819948, 0, !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, -1.39702003664272, 0, !- X,Y,Z Vertex 4 {m}
  -4.8280199394937, -1.39702003664272, 0, !- X,Y,Z Vertex 5 {m}
  -4.82801993949366, -1.15505827125162e-014, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {456fe965-60e7-4209-a30c-1291af61a89d}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8d7057-5ce4-4602-b96d-0d7b6fbe5223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.07264100819948, 3,                !- X,Y,Z Vertex 1 {m}
  0, -3.07264100819948, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6035584-3a6f-4bfc-bc38-1d43b2ed2009}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc6dda1-620d-4d2a-8a53-b433801ab9d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4133199394937, -3.07264100819948, 3, !- X,Y,Z Vertex 1 {m}
  -1.4133199394937, -3.07264100819948, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.07264100819948, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.07264100819948, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a56a29-3051-4c6e-a64c-7e9fc95ca01a}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b50503af-b8c1-4776-abc2-468e97b7b738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4133199394937, -1.39702003664272, 3, !- X,Y,Z Vertex 1 {m}
  -1.4133199394937, -1.39702003664272, 0, !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, -3.07264100819948, 0, !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, -3.07264100819948, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2bb599a-1e08-43a3-b259-59abfc042f66}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e94ea4-5f56-4ee9-be2a-2951e6824589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8280199394937, -1.39702003664272, 3, !- X,Y,Z Vertex 1 {m}
  -4.8280199394937, -1.39702003664272, 0, !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, -1.39702003664272, 0, !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, -1.39702003664272, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca00745-5eb2-470a-a06f-ac64d1d7360e}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea1a0ec-68a5-4f3d-82c0-5313a06940ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, -1.15505827125162e-014, 3, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -4.8280199394937, -1.39702003664272, 0, !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, -1.39702003664272, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8581ff2-26fa-4187-8f16-104216c64784}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24e0366-90dd-4578-a04b-c37ffb63fa63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, -1.15505827125162e-014, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7bfbd6-3e40-4198-ba9c-2768dccd5bd5}, !- Handle
  Surface 143,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9981f9d2-76dc-4de6-b997-5a764b5244c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a0b0e25-d0e1-4b0e-a672-329299a83b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.07264100819948, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, -1.15505827125162e-014, 3, !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, -1.39702003664272, 3, !- X,Y,Z Vertex 4 {m}
  -1.4133199394937, -1.39702003664272, 3, !- X,Y,Z Vertex 5 {m}
  -1.4133199394937, -3.07264100819948, 3; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Handle
  Space 121,                              !- Name
  {f32c28e2-205a-4f7c-af6e-a38541c683ec}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9391622654686,                       !- X Origin {m}
  23.5722354742304,                       !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {53d968a0-d989-412c-bd3b-0619f8854f2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5c2c0be-5161-49ad-9638-9a7aac23e060}, !- Handle
  Surface 144,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d88483-64fe-42e1-8c6c-c41e98cd12b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.2076476279294, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, -5.20764762792941, 0, !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1d315a-e257-4485-8d0c-5a64d8b9d9d8}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c17479c-e5b5-4d27-8bec-f75ba5f8e143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2076476279294, 3,                 !- X,Y,Z Vertex 1 {m}
  0, -5.2076476279294, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24e0366-90dd-4578-a04b-c37ffb63fa63}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8581ff2-26fa-4187-8f16-104216c64784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, -5.20764762792941, 3, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, -5.20764762792941, 0, !- X,Y,Z Vertex 2 {m}
  -8.095804866939e-030, -5.2076476279294, 0, !- X,Y,Z Vertex 3 {m}
  -8.095804866939e-030, -5.2076476279294, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b1c2f3-825b-40c7-8540-0a4221c62cc3}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f94f4867-4a79-4725-a68d-fabe3fb915cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, -5.20764762792941, 0, !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, -5.20764762792941, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5049b4-eed3-435b-9a11-1b710f322c65}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07f2223-cf88-4074-9bed-e545d2834dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6a0ebc-1115-4e6c-abeb-ed95fcb65580}, !- Handle
  Surface 149,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c05c607-64f7-4b99-b85a-7a4ba9f522dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a717ba-7825-4c49-b6bc-c2045a87cae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, -5.20764762792941, 3, !- X,Y,Z Vertex 1 {m}
  0, -5.2076476279294, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  -4.82801993949366, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Handle
  Space 122,                              !- Name
  {f32c28e2-205a-4f7c-af6e-a38541c683ec}, !- Space Type Name
  {c85f698e-b4e3-4640-9d14-3c01bb9df7c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.12517235796,                         !- X Origin {m}
  23.5722354742304,                       !- Y Origin {m}
  3.6,                                    !- Z Origin {m}
  {64ac82aa-3177-496a-9121-1e4ad89220d3}, !- Building Story Name
  {eb8fe9aa-aa71-44f0-bf90-a7262b533c32}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8ea3f33e-6f2b-4d03-b294-78eefc013507}, !- Handle
  Surface 150,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c92298f4-0830-494d-b292-c5e9908e078c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81398990750858, 8.5877645257696, 0,   !- X,Y,Z Vertex 1 {m}
  6.81398990750858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.5877645257696, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49789261-c273-4c8c-aca6-1da779ad18cd}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783e7174-3480-4e73-b9d6-18e5a955a33f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5877645257696, 3,                  !- X,Y,Z Vertex 1 {m}
  0, 8.5877645257696, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c45e0f0-4a27-4231-a340-5148c0849d94}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81398990750858, 8.5877645257696, 3,   !- X,Y,Z Vertex 1 {m}
  6.81398990750858, 8.5877645257696, 0,   !- X,Y,Z Vertex 2 {m}
  0, 8.5877645257696, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.5877645257696, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7bd87c-aa30-41a3-a042-d92b467694ae}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e989dffb-4ff4-4313-bcf9-0001fe5eff5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81398990750858, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.81398990750858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.81398990750858, 8.5877645257696, 0,   !- X,Y,Z Vertex 3 {m}
  6.81398990750858, 8.5877645257696, 3;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07f2223-cf88-4074-9bed-e545d2834dba}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5049b4-eed3-435b-9a11-1b710f322c65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98596996801492, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  1.98596996801492, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.81398990750858, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.81398990750858, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46dadcd1-8d75-4272-a78e-dfdefae2730a}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c2b054f-94ea-4c9b-b59b-c679b848c130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.98596996801492, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.98596996801492, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c7a92c2-963a-4457-a16a-7dad8ffd472b}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8e47276-0959-4f5b-b46c-e58489d931ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1622e755-5865-4dc8-81f0-ee8c4faa67dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81398990750858, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.81398990750858, 8.5877645257696, 3,   !- X,Y,Z Vertex 2 {m}
  0, 8.5877645257696, 3,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9d061f67-c562-40f3-b892-c60363e18dd9}, !- Handle
  Rendering Color 7,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {6e00d239-7b29-43b6-a836-e523294716cf}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {801ecb19-15a9-4c83-afb6-7459153eacb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.8388576740251, -8.5877645257696, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  -23.8388576740251, -19.1902531618985, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -25.82482764204, -19.1902531618985, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -25.82482764204, -8.5877645257696, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512d769a-c6eb-4621-aa0b-437c341cae3b}, !- Handle
  Surface 158,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52eb4e5f-1aba-46c3-bf76-07e8e8466cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.5578645231539, 2.88169176621298e-033, 1.06374280943953e-015, !- X,Y,Z Vertex 1 {m}
  -38.5578645231539, -7.1901, 1.02754582077332e-015, !- X,Y,Z Vertex 2 {m}
  -46.2622403651855, -7.1901, 1.05606061210701e-015, !- X,Y,Z Vertex 3 {m}
  -46.2622403651855, 8.05527699099235e-033, 1.09225760077323e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51a43e7-0043-4b2a-b0e3-ef37ed1ddd12}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8ec98a-da84-4e5a-ab87-e9208d126390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, -19.1902531618985, 1.52727429298091e-015, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, -32.16, 9.99415675381994e-016, !- X,Y,Z Vertex 2 {m}
  -25.82482764204, -32.16, 8.32512767549214e-016, !- X,Y,Z Vertex 3 {m}
  -25.82482764204, -19.1902531618985, 1.36037138514813e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545d3f5c-0146-4f5f-9e11-cdf3a16781f5}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9853bf8b-62ce-46fa-8546-1d9a04cb5b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2622403651855, 8.2712676862627e-033, 1.03078104687387e-015, !- X,Y,Z Vertex 1 {m}
  -46.2622403651855, -32.16, 9.26608882024836e-016, !- X,Y,Z Vertex 2 {m}
  -53.95, -32.16, -5.20860824245173e-017, !- X,Y,Z Vertex 3 {m}
  -53.95, -1.68716416811794e-034, 5.20860824245173e-017; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a450b6-dc2d-4def-a9a9-469e1128744b}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29d986c-6f7b-4aff-999a-02e7c8843856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4241576740251, -15.1924321903417, 1.36153060997509e-015, !- X,Y,Z Vertex 1 {m}
  -20.4241576740251, -16.8680531618985, 1.39557897107037e-015, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, -16.8680531618985, 1.32786421029379e-015, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, -19.1902531618985, 1.37505095805931e-015, !- X,Y,Z Vertex 4 {m}
  -23.8388576740251, -19.1902531618985, 1.60637028363571e-015, !- X,Y,Z Vertex 5 {m}
  -23.8388576740251, -15.1924321903417, 1.52513517477492e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ec255643-d1ed-4593-b290-530f1aada3fb}, !- Handle
  Surface 162,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0a96c2-d019-4582-a69e-4af79e5f6014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8248276420399, 3.01584957958974e-032, 6.21015538656405e-016, !- X,Y,Z Vertex 1 {m}
  -25.82482764204, -32.16, 5.98206096795214e-016, !- X,Y,Z Vertex 2 {m}
  -46.2622403651855, -32.16, 1.05137334256958e-015, !- X,Y,Z Vertex 3 {m}
  -46.2622403651855, -7.1901, 1.06908321453257e-015, !- X,Y,Z Vertex 4 {m}
  -38.5578645231539, -7.1901, 8.98250887170996e-016, !- X,Y,Z Vertex 5 {m}
  -38.5578645231539, 2.95483575421978e-033, 9.03350457069198e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {48a717ba-7825-4c49-b6bc-c2045a87cae2}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6a0ebc-1115-4e6c-abeb-ed95fcb65580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, -8.5877645257696, 3.91392278560992e-016, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, -13.795412153699, 2.46617836966892e-016, !- X,Y,Z Vertex 2 {m}
  -23.8388576740251, -13.795412153699, 1.26861182867555e-015, !- X,Y,Z Vertex 3 {m}
  -23.8388576740251, -8.5877645257696, 1.41338627026965e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0b0e25-d0e1-4b0e-a672-329299a83b4c}, !- Handle
  Surface 164,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e7bfbd6-3e40-4198-ba9c-2768dccd5bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, -13.795412153699, 2.77054405761759e-016, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, -16.8680531618985, 1.33291412934387e-015, !- X,Y,Z Vertex 2 {m}
  -20.4241576740251, -16.8680531618985, 1.61426575680462e-015, !- X,Y,Z Vertex 3 {m}
  -20.4241576740251, -15.1924321903417, 1.03846770843675e-015, !- X,Y,Z Vertex 4 {m}
  -23.8388576740251, -15.1924321903417, 1.71823693509492e-015, !- X,Y,Z Vertex 5 {m}
  -23.8388576740251, -13.795412153699, 1.23817525988068e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1622e755-5865-4dc8-81f0-ee8c4faa67dd}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c8577e3-afb2-4c4f-816a-8836b22e0143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c7a92c2-963a-4457-a16a-7dad8ffd472b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, -3.98251125839839e-032, -4.51194637207659e-016, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, -8.5877645257696, 4.51194637207654e-016, !- X,Y,Z Vertex 2 {m}
  -25.82482764204, -8.5877645257696, 1.35358391162299e-015, !- X,Y,Z Vertex 3 {m}
  -25.8248276420399, 3.98251125839844e-032, 4.51194637207664e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc87fb88-8eff-492e-9136-dcbf8ed74ee1}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2554bb98-207a-4b13-bc61-8e3d88304cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80477854883065e-015, -2.45299625166013e-030, 3, !- X,Y,Z Vertex 1 {m}
  1.80477854883065e-015, 2.45299625166013e-030, 1.8240463417788e-030, !- X,Y,Z Vertex 2 {m}
  -3.60955709766137e-016, 2.0183410081995, -4.34296748042578e-031, !- X,Y,Z Vertex 3 {m}
  -3.97051280742744e-015, 2.0183410081995, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87545b4-5ddf-4a0c-b722-4708f73df9bf}, !- Handle
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413b10b7-fe76-491a-9fa1-1a9afd0b3af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.3222, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 2.0183410081995, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.4133199394937, 2.0183410081995, 0,   !- X,Y,Z Vertex 3 {m}
  -1.4133199394937, 2.3222, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ae233a-dce9-479d-a211-82deb3c46a53}, !- Handle
  Surface 168,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de12152f-6daa-4d76-ab01-698f6dd7a4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad3fc6fa-2ec8-46b9-9e0f-a2f095f8a82a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4133199394937, 3.99782097155676, 0,  !- X,Y,Z Vertex 1 {m}
  -1.4133199394937, 2.0183410081995, 0,   !- X,Y,Z Vertex 2 {m}
  -4.8280199394937, 2.0183410081995, 0,   !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, 3.99782097155676, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30eabc48-f982-4e3a-8d44-6ab29e976fea}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bcbde1b-c0db-43b0-ac02-17a0c842c2ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39655fd9-e6b0-4fb3-b6c5-44853e583150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.68775963481445, -7.1901, 3.6,         !- X,Y,Z Vertex 1 {m}
  7.68775963481445, -7.1901, 0,           !- X,Y,Z Vertex 2 {m}
  7.68775963481445, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.68775963481445, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06bb7d7-050d-4cee-9d59-140e010a9ac8}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c2ae40-3ab0-4665-ac2c-d308afe23d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98596996801484, 10.6024886361289, 3, !- X,Y,Z Vertex 1 {m}
  -1.98596996801488, 10.6024886361289, -4.94229699272446e-029, !- X,Y,Z Vertex 2 {m}
  -1.98596996801486, 5.3948410081995, 1.16608676849432e-029, !- X,Y,Z Vertex 3 {m}
  -1.98596996801483, 5.3948410081995, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830a1dae-0677-480f-9ba4-594db15ad8cc}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4db8f1b-5154-4f34-b5e0-2400754b8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5adb8fbe-e769-4224-923b-ef967a75a09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 10.6024886361289, 0, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 5.39484100819947, 0, !- X,Y,Z Vertex 2 {m}
  -1.98596996801487, 5.3948410081995, 0,  !- X,Y,Z Vertex 3 {m}
  -1.98596996801487, 10.6024886361289, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adb8fbe-e769-4224-923b-ef967a75a09d}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5f55b68-9562-454f-bd0b-5f30ecfe966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830a1dae-0677-480f-9ba4-594db15ad8cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82801993949366, -5.20764762792941, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.82801993949366, 0, 3.6,              !- X,Y,Z Vertex 2 {m}
  -6.81398990750858, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -6.81398990750858, -5.20764762792941, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281fcbf2-96af-47a1-a7f2-5132829fff60}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5b90cc4-c63d-4db0-b195-df81ab3b8a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.70437584203165, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.70437584203165, -7.1901, 0,           !- X,Y,Z Vertex 2 {m}
  0, -7.1901, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6f8c6c-1a11-441f-8ff9-743e3def5725}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Construction Name
  {269e044a-da81-47a4-8704-cf8ef1833e1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56eaf6a4-1219-43bd-b555-244adc9d5bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.1901, 3,                          !- X,Y,Z Vertex 1 {m}
  0, -7.1901, 0,                          !- X,Y,Z Vertex 2 {m}
  7.70437584203165, -7.1901, 0,           !- X,Y,Z Vertex 3 {m}
  7.70437584203165, -7.1901, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413b10b7-fe76-491a-9fa1-1a9afd0b3af4}, !- Handle
  Surface 175,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36fbbbd7-3534-45bb-b6d0-9bf0a868714d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87545b4-5ddf-4a0c-b722-4708f73df9bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0.3038589918005, 3.6,                !- X,Y,Z Vertex 2 {m}
  -1.41331993949366, 0.3038589918005, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.41331993949366, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5c0774-8f0d-415a-8106-d7fa6947be35}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ef2b8e0-5476-49c4-8bb9-0346fcb04847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347974d5-b382-4c08-98ef-8b9788b5041b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.01834100819948, 3.6,              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  -4.82801993949366, 0, 3.6,              !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, -2.01834100819948, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2554bb98-207a-4b13-bc61-8e3d88304cb6}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc87fb88-8eff-492e-9136-dcbf8ed74ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 14.988087846301, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 14.988087846301, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 12.9697468381015, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 12.9697468381015, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e62b402-3f93-4b39-85cd-58fb09d69f69}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f2a214-c8dd-40af-b8f4-e4654afe662e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 9.16530502077651, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 9.16530502077651, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 4.58265251038826, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 4.58265251038826, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0253c3-5be5-4d68-a128-8e36c04f33f7}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404c738d-0a10-4287-8535-1141f32447ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 15.2919468381015, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 15.2919468381015, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 14.988087846301, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 14.988087846301, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a5a95d-9678-414e-a887-8bdcea338398}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36ba3b00-6f27-4675-bc0c-1a84f00370b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 4.58265251038826, 3.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 4.58265251038826, 0, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 0, 3.6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0aa9ffc-e9da-4de3-9852-e07a654e9bad}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c719d65-3877-4b59-8e27-72a8b65e28a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 12.9697468381015, 3.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 12.9697468381015, 0, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 9.16530502077651, 0, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 9.16530502077651, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c17479c-e5b5-4d27-8bec-f75ba5f8e143}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1d315a-e257-4485-8d0c-5a64d8b9d9d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 23.5722354742304, 6.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 23.5722354742304, 3.6, !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 18.364587846301, 3.6, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 18.364587846301, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cfdcca9-f3e2-4324-b16e-d82ac3b4e433}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f591dbb-0e14-4091-8c7b-de4062694499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 18.364587846301, 3.6, !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 18.364587846301, 0,  !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 14.988087846301, 0,  !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 14.988087846301, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7900c51-e30e-4f13-ab7e-80561abed9ba}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450fd3e9-2621-4e5e-9ede-6d0acbe735c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2cc6f8-1235-4777-b7bf-2835519eb11e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.0108377345314, 32.16, 3.6,          !- X,Y,Z Vertex 1 {m}
  -19.0108377345314, 32.16, 0,            !- X,Y,Z Vertex 2 {m}
  -19.0108377345314, 23.5722354742304, 0, !- X,Y,Z Vertex 3 {m}
  -19.0108377345314, 23.5722354742304, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf7cc18-682c-449e-b4ff-0a9b2750e28d}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1333c9e-9869-4919-8823-41329fa03554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7330368811139, -22.9946949792235, 3.6, !- X,Y,Z Vertex 1 {m}
  12.733036881114, -22.9946949792235, 0,  !- X,Y,Z Vertex 2 {m}
  12.733036881114, -19.1902531618985, 0,  !- X,Y,Z Vertex 3 {m}
  12.7330368811139, -19.1902531618985, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e832207-a1c0-4136-8c99-5db2b57b10fb}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86abf070-a1ff-4446-a56c-ef93a0720933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7330368811139, -27.5773474896117, 3.6, !- X,Y,Z Vertex 1 {m}
  12.733036881114, -27.5773474896117, 0,  !- X,Y,Z Vertex 2 {m}
  12.733036881114, -22.9946949792235, 0,  !- X,Y,Z Vertex 3 {m}
  12.7330368811139, -22.9946949792235, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56eaf6a4-1219-43bd-b555-244adc9d5bf0}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6f8c6c-1a11-441f-8ff9-743e3def5725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.87038013205019e-030, -7.1901, 6.6,   !- X,Y,Z Vertex 1 {m}
  2.43519006602509e-030, -7.1901, 3.6,    !- X,Y,Z Vertex 2 {m}
  -7.70437584203161, -7.19010000000001, 3.6, !- X,Y,Z Vertex 3 {m}
  -7.70437584203161, -7.1901, 6.6;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d0bd07-5cad-4624-8792-1f37f9e32bcc}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {322882f9-a0e3-4da2-aad7-3b87649fcf82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7330368811139, -8.5877645257696, 3.6, !- X,Y,Z Vertex 1 {m}
  12.733036881114, -8.5877645257696, 0,   !- X,Y,Z Vertex 2 {m}
  12.733036881114, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  12.7330368811139, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1f7aab-7981-4f1a-9997-d0a92533a06c}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b35726e6-2458-4805-8e00-084e7d0eccaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7330368811139, -13.795412153699, 3.6, !- X,Y,Z Vertex 1 {m}
  12.733036881114, -13.795412153699, 0,   !- X,Y,Z Vertex 2 {m}
  12.733036881114, -8.5877645257696, 0,   !- X,Y,Z Vertex 3 {m}
  12.7330368811139, -8.5877645257696, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a7b021-5db1-40ad-b66c-25d9d37a3de6}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ffc904-4325-4f75-b52f-5bc3df2f7737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.733036881114, -19.1902531618985, 6.6, !- X,Y,Z Vertex 1 {m}
  12.7330368811139, -19.1902531618985, 3.6, !- X,Y,Z Vertex 2 {m}
  12.7330368811139, -13.795412153699, 3.6, !- X,Y,Z Vertex 3 {m}
  12.733036881114, -13.795412153699, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b96609-6766-40f5-8f7d-66b7f3b64597}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f588bc-1ebf-4d88-9cbf-e9b042b79f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.1901, 3.6,                        !- X,Y,Z Vertex 1 {m}
  -9.74076026410036e-030, -7.1901, 2.08462439060435e-029, !- X,Y,Z Vertex 2 {m}
  -7.70437584203161, -7.1901, -5.21156097651084e-030, !- X,Y,Z Vertex 3 {m}
  -7.70437584203161, -7.19010000000001, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0cdb61-ae8c-4e1d-b8d5-ff0bdbb65cf5}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d975fdb0-762c-44c3-bc5c-9dcba4d45088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7330368811139, -32.16, 3.6,          !- X,Y,Z Vertex 1 {m}
  12.733036881114, -32.16, 0,             !- X,Y,Z Vertex 2 {m}
  12.733036881114, -27.5773474896117, 0,  !- X,Y,Z Vertex 3 {m}
  12.7330368811139, -27.5773474896117, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac263fb-f1f0-412a-afc6-82d0a5d0adec}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98311434-eb7f-4c13-be0c-144ff47e225f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1f3649-a287-436c-8a12-c16e55ec3753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532264e-016, -1.44964909431325e-031, 6.6, !- X,Y,Z Vertex 1 {m}
  -2.16573425859679e-015, 1.44964909431325e-031, 3.6, !- X,Y,Z Vertex 2 {m}
  -7.21911419532264e-016, -7.1901, 3.6,   !- X,Y,Z Vertex 3 {m}
  7.21911419532263e-016, -7.1901, 6.6;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f2a214-c8dd-40af-b8f4-e4654afe662e}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e62b402-3f93-4b39-85cd-58fb09d69f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438716e-015, 4.58265251038826, 3, !- X,Y,Z Vertex 1 {m}
  -1.44382283906453e-014, 4.58265251038826, -5.558998374945e-030, !- X,Y,Z Vertex 2 {m}
  -8.66293703438715e-015, 9.16530502077651, 5.55899837494501e-030, !- X,Y,Z Vertex 3 {m}
  -2.88764567812903e-015, 9.16530502077651, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51c5313-258e-4d79-9384-58f42c0bbb5a}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7d057c-2acf-43c0-bd40-741b17f44830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.9697468381015, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 12.9697468381015, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.8280199394937, 12.9697468381015, 0,  !- X,Y,Z Vertex 3 {m}
  -4.8280199394937, 12.9697468381015, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882c9eed-7bc4-42eb-8256-b66a4757b651}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac92a0a-f336-4875-bed2-73f8a420120a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.8139899075085, 9.1653050207765, 3,   !- X,Y,Z Vertex 1 {m}
  -6.81398990750859, 9.16530502077651, -1.48008331732908e-028, !- X,Y,Z Vertex 2 {m}
  -6.8139899075086, 4.58265251038826, 2.03250878083924e-028, !- X,Y,Z Vertex 3 {m}
  -6.81398990750852, 4.5826525103883, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b8d0f9-6235-4045-92cf-ff5e17c9e83a}, !- Handle
  Surface 197,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbfc91c-0dbe-458d-8a28-57a618be8045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17361165694935e-057, 12.9697468381015, -6.32336065149983e-029, !- X,Y,Z Vertex 1 {m}
  -8.66293703438715e-015, 9.16530502077651, 6.87926048899428e-029, !- X,Y,Z Vertex 2 {m}
  -6.81398990750859, 9.16530502077651, 1.9525981791994e-028, !- X,Y,Z Vertex 3 {m}
  -6.81398990750856, 12.9697468381015, 6.32336065149985e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5575fe04-2152-48bb-9441-7db9383028c2}, !- Handle
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a8a570f-7c85-4cc7-9f0d-dab27ed7414f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438715e-015, 9.16530502077651, 6.74028552962071e-029, !- X,Y,Z Vertex 1 {m}
  -1.44382283906453e-014, 4.58265251038826, -6.7402855296207e-029, !- X,Y,Z Vertex 2 {m}
  -6.8139899075086, 4.58265251038826, 6.1843856921262e-029, !- X,Y,Z Vertex 3 {m}
  -6.81398990750859, 9.16530502077651, 1.96649567513676e-028; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37e707a-fd32-47fe-97c4-a78fbfc4393b}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41ec155-438e-4eaa-b75e-96d5cfdb921a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81398990750854, 12.9697468381015, 3, !- X,Y,Z Vertex 1 {m}
  -6.81398990750858, 12.9697468381015, 4.09281255355319e-028, !- X,Y,Z Vertex 2 {m}
  -6.81398990750857, 9.16530502077651, -2.58493424434938e-028, !- X,Y,Z Vertex 3 {m}
  -6.81398990750852, 9.1653050207765, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63adf95c-089c-42cc-86ab-9f53da2a193d}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d30a9a-6ef1-434b-a97a-c2eb273ebb75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4803ca72-b0f1-47d4-8a81-69ab00438557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906455e-015, 3.63915769023085e-030, 3, !- X,Y,Z Vertex 1 {m}
  -1.44382283906454e-015, -3.63915769023084e-030, 1.38974959373625e-030, !- X,Y,Z Vertex 2 {m}
  -1.29944055515808e-014, 4.58265251038826, -6.9487479686812e-030, !- X,Y,Z Vertex 3 {m}
  -1.01067598734517e-014, 4.58265251038826, 3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2751c422-6df7-4f9c-bfa0-1a6a5d2ba957}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e67cb372-0aab-4c05-9e60-60789348baf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.359, -32.16, 4.88,                    !- X,Y,Z Vertex 1 {m}
  1.359, -32.16, 0,                       !- X,Y,Z Vertex 2 {m}
  6.337, -32.16, 0,                       !- X,Y,Z Vertex 3 {m}
  6.337, -32.16, 4.88;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {362d7b4c-c759-4c6c-8610-311404dc0863}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0a7bb7ea-97ce-4500-bc02-273a46b1cc5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1951354768461, -32.16, 4.88,         !- X,Y,Z Vertex 1 {m}
  -6.1951354768461, -32.16, 0,            !- X,Y,Z Vertex 2 {m}
  -1.2171354768461, -32.16, 0,            !- X,Y,Z Vertex 3 {m}
  -1.2171354768461, -32.16, 4.88;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc7cf9f-41ae-41e6-bc6c-eade8b941b12}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0a7bb7ea-97ce-4500-bc02-273a46b1cc5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.667864523153897, -32.16, 4.88,        !- X,Y,Z Vertex 1 {m}
  0.667864523153897, -32.16, 0,           !- X,Y,Z Vertex 2 {m}
  5.6458645231539, -32.16, 0,             !- X,Y,Z Vertex 3 {m}
  5.6458645231539, -32.16, 4.88;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d35863ee-ec0b-4208-af11-22f65c2eb1a5}, !- Handle
  Sub Surface 4,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0a7bb7ea-97ce-4500-bc02-273a46b1cc5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0458645231539, -32.16, 4.88,          !- X,Y,Z Vertex 1 {m}
  7.0458645231539, -32.16, 0,             !- X,Y,Z Vertex 2 {m}
  11.4058645231539, -32.16, 0,            !- X,Y,Z Vertex 3 {m}
  11.4058645231539, -32.16, 4.88;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49b8e90c-636a-41f6-963c-5129c10c92cf}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d470c08-6419-4a9f-aeb5-a609078a17ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.741, 0, 4.88,                       !- X,Y,Z Vertex 1 {m}
  -11.741, 0, 2.64333884867149e-034,      !- X,Y,Z Vertex 2 {m}
  -7.373, 0, -2.64333884867149e-034,      !- X,Y,Z Vertex 3 {m}
  -7.373, 0, 4.88;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f1cfcb1-e452-4e72-80de-bb13bcab8838}, !- Handle
  Sub Surface 6,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d470c08-6419-4a9f-aeb5-a609078a17ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.636, 0, 2.15000000000001,           !- X,Y,Z Vertex 1 {m}
  -18.636, 0, 1.17698402972943e-034,      !- X,Y,Z Vertex 2 {m}
  -17.536, 0, -1.17698402972944e-034,     !- X,Y,Z Vertex 3 {m}
  -17.536, 0, 2.15000000000001;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39370b09-46fb-49da-bf2f-946373b2f7d2}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c995a98a-6082-472a-ad38-940614abbbac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03709864204, 0, 2.10000000000001,     !- X,Y,Z Vertex 1 {m}
  1.03709864204, 0, 1,                    !- X,Y,Z Vertex 2 {m}
  2.13709864204, 0, 1,                    !- X,Y,Z Vertex 3 {m}
  2.13709864204, 0, 2.10000000000001;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4197ea74-475c-482a-a08b-a54491246c25}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a20101a-c56b-4aeb-9cc6-58d38c2f0292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.7768912654686, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  -5.7768912654686, 0, 1.00000000000001,  !- X,Y,Z Vertex 2 {m}
  -4.6768912654686, 0, 1.00000000000001,  !- X,Y,Z Vertex 3 {m}
  -4.6768912654686, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d98e421-9319-4da9-8726-f6111e4286d3}, !- Handle
  Sub Surface 10,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0a20101a-c56b-4aeb-9cc6-58d38c2f0292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.3771622654686, 0, 2.15,              !- X,Y,Z Vertex 1 {m}
  -2.3771622654686, 0, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -1.27716226546861, 0, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -1.27716226546861, 0, 2.15;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a9c874e-ba0e-43e8-b4ee-5c5c7afaa814}, !- Handle
  Sub Surface 11,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e4a37c42-6f02-4a12-b868-bb1a97ba54f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -24.0438, 2.15,                      !- X,Y,Z Vertex 1 {m}
  0, -24.0438, 2.16573425859679e-015,     !- X,Y,Z Vertex 2 {m}
  0, -25.0582, 2.26681728943135e-015,     !- X,Y,Z Vertex 3 {m}
  0, -25.0582, 2.15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71328793-4dd6-4812-a694-28f222d53d88}, !- Handle
  Sub Surface 12,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e4a37c42-6f02-4a12-b868-bb1a97ba54f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.26180000000001, 2.15000000000001, !- X,Y,Z Vertex 1 {m}
  0, -7.26180000000001, 7.58006990508875e-015, !- X,Y,Z Vertex 2 {m}
  0, -8.2762, 7.62344909421845e-015,      !- X,Y,Z Vertex 3 {m}
  0, -8.2762, 2.15000000000001;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dddd5c4a-fa64-4205-9dc6-4a77c141f6ad}, !- Handle
  Sub Surface 13,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {75acb921-46d9-486a-a3b1-8d2035500ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.336, 0, 4.88000000000001,             !- X,Y,Z Vertex 1 {m}
  6.336, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.359, 0, -4.05916698798832e-031,       !- X,Y,Z Vertex 3 {m}
  1.359, 0, 4.88000000000001;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d52490ed-f06b-44d4-bedd-12299e0efead}, !- Handle
  Sub Surface 14,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a4172c-fd49-4c14-8ecc-f33e05792606}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74824036518555, 0, 2.15,              !- X,Y,Z Vertex 1 {m}
  2.74824036518555, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.848240365185549, 0, -3.50627101955364e-031, !- X,Y,Z Vertex 3 {m}
  0.848240365185549, 0, 2.15;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8db2ca79-98b9-407a-b460-fb5fdfb87411}, !- Handle
  Sub Surface 16,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {30bbb578-f9f5-4d07-9cfb-97d8dec5452a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6448645231539, 0, 4.88000000000001,   !- X,Y,Z Vertex 1 {m}
  5.6448645231539, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0.667864523153897, 0, -2.92664314349085e-031, !- X,Y,Z Vertex 3 {m}
  0.667864523153897, 0, 4.88000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce9517e3-dae1-476f-98fe-358d63aa4276}, !- Handle
  Sub Surface 17,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {30bbb578-f9f5-4d07-9cfb-97d8dec5452a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6178645231539, 0, 4.88000000000001,  !- X,Y,Z Vertex 1 {m}
  11.6178645231539, 0, 8.54354258444402e-031, !- X,Y,Z Vertex 2 {m}
  7.2508645231539, 0, -1.09630498549788e-030, !- X,Y,Z Vertex 3 {m}
  7.2508645231539, 0, 4.88000000000001;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1ae7b52-b216-42f9-8579-3369e5675a8b}, !- Handle
  Sub Surface 18,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f866bb96-96ba-4419-98af-f8f495db9185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.377, 32.16, 2.15,                   !- X,Y,Z Vertex 1 {m}
  -17.377, 32.16, 0,                      !- X,Y,Z Vertex 2 {m}
  -18.477, 32.16, -1.43112002307527e-031, !- X,Y,Z Vertex 3 {m}
  -18.477, 32.16, 2.15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f491550-e771-491f-ae18-0fb60774184e}, !- Handle
  Sub Surface 19,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f866bb96-96ba-4419-98af-f8f495db9185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.26, 32.16, 4.88000000000001,         !- X,Y,Z Vertex 1 {m}
  -7.26, 32.16, 0,                        !- X,Y,Z Vertex 2 {m}
  -11.628, 32.16, -9.03492255510943e-032, !- X,Y,Z Vertex 3 {m}
  -11.628, 32.16, 4.88000000000001;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48ecbe7b-5fb2-412a-a67d-678a198d25c0}, !- Handle
  Sub Surface 20,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1da70568-64e4-4816-bb38-fc3ef88ccadf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.3500000000001, 2.15000000000022,  !- X,Y,Z Vertex 1 {m}
  0, 13.3500000000001, 2.45449882640974e-014, !- X,Y,Z Vertex 2 {m}
  0, 15.25, 2.45449882640964e-014,        !- X,Y,Z Vertex 3 {m}
  0, 15.25, 2.15000000000022;             !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {9b79f4af-6db4-4a5c-b4b2-8a01ea719618}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RadianceParameters,
  {e287f4a9-0a7f-46c9-9289-c33bca4b712d}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {0fbe8035-224e-40f8-9210-403106844258}, !- Handle
  1.1,                                    !- Heating Sizing Factor
  1.25;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {5d1f0ed0-5ec4-4edc-8979-dbda838b34d6}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f54db935-219a-485e-abfa-a61cd3c8af3b}; !- Handle

OS:ConvergenceLimits,
  {5fb94f07-8790-4e52-9c69-1ffbe2d14f0e}; !- Handle

OS:ShadowCalculation,
  {41207c27-ebad-411d-8895-9924db55e9bf}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {7af53167-4272-4b34-80e1-988872ddc1de}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {dd338ffb-6d3a-4289-b62a-bc1e8bad31cc}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {243f6a57-2552-4958-8978-e300d5873971}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8739d57b-f0f4-40ab-80de-5748b8f085dd}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {05136cac-11b0-4bd0-9ea1-8dade5a960bf}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d2a12c5b-dfcd-49f5-9aee-6c5c55676869}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {12182022-5c93-47b6-b76a-664424fba418}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {06adb700-561d-403e-a745-5c519fdf2f72}, !- Handle
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}; !- Construction Name

OS:SpaceType,
  {1daad3bf-e6c8-4d9a-87c9-b529e49a0bd3}, !- Handle
  Assembly-Recreation/Lounge,             !- Name
  ,                                       !- Default Construction Set Name
  {27a5418e-3cbc-4201-85b0-7155a184e248}, !- Default Schedule Set Name
  {ed13f8e0-4fb3-45ad-994a-ccffcf0eeb40}, !- Group Rendering Name
  {4932c0d3-cf05-4939-a5ed-f8935878cbad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {ed13f8e0-4fb3-45ad-994a-ccffcf0eeb40}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4932c0d3-cf05-4939-a5ed-f8935878cbad}, !- Handle
  MNECB-Recreation/Lounge-B-oa,           !- Name
  ,                                       !- Outdoor Air Method
  0.03,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c899d5ca-3bb7-4da6-8e01-6c2084786b36}, ! Handle
  MNECB-B-Fan,                            ! Name
  {3aa850bd-41a4-4435-8705-5ed5e5f6ac81}, ! Schedule Type Limits Name
  {c2c94e56-6748-4a2c-a51a-b3d377acd2ec}; ! Default Day Schedule Name

OS:Schedule:Day,
  {c2c94e56-6748-4a2c-a51a-b3d377acd2ec}, ! Handle
  Schedule Day 12,                        ! Name
  {3aa850bd-41a4-4435-8705-5ed5e5f6ac81}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8f3afb21-e7bb-49da-8556-bf736c5d4f3d}, ! Handle
  sunMNECB-B-Fanrule,                     ! Name
  {c899d5ca-3bb7-4da6-8e01-6c2084786b36}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e74341bb-58cc-4c0e-b22d-555930795573}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {124f7e79-7067-44be-96d7-8203b6c32dda}, ! Handle
  satMNECB-B-Fanrule,                     ! Name
  {c899d5ca-3bb7-4da6-8e01-6c2084786b36}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e3a39ca8-2735-4f41-b7f0-d3227831b928}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cfe8933a-0cdd-4823-b3a6-d499f967904a}, ! Handle
  wkdMNECB-B-Fan rule,                    ! Name
  {c899d5ca-3bb7-4da6-8e01-6c2084786b36}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {31dcbd8f-83f1-42cd-a09a-8f11e2172827}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e74341bb-58cc-4c0e-b22d-555930795573}, ! Handle
  sunMNECB-B-Fan 1,                       ! Name
  {3aa850bd-41a4-4435-8705-5ed5e5f6ac81}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {e3a39ca8-2735-4f41-b7f0-d3227831b928}, ! Handle
  satMNECB-B-Fan 1,                       ! Name
  {3aa850bd-41a4-4435-8705-5ed5e5f6ac81}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {31dcbd8f-83f1-42cd-a09a-8f11e2172827}, ! Handle
  wkdMNECB-B-Fan 1,                       ! Name
  {3aa850bd-41a4-4435-8705-5ed5e5f6ac81}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {a3f9814a-5897-4b0c-87de-7fbaaa9659c8}, ! Handle
  MNECB-B-Occ,                            ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  {48c42317-38bb-4e24-9e92-1abd779173a1}; ! Default Day Schedule Name

OS:Schedule:Day,
  {48c42317-38bb-4e24-9e92-1abd779173a1}, ! Handle
  Schedule Day 9,                         ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {06473c56-01b5-4e05-a519-f98e50bfb2be}, ! Handle
  sunMNECB-B-Occrule,                     ! Name
  {a3f9814a-5897-4b0c-87de-7fbaaa9659c8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ada0b18f-ccc8-4c44-8538-e43a1e348e16}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {7e40ffd2-fb1d-4ed3-bb9c-7bc6ecfbfcfa}, ! Handle
  satMNECB-B-Occrule,                     ! Name
  {a3f9814a-5897-4b0c-87de-7fbaaa9659c8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {09caa5a6-ff65-419a-910a-77e1848cd5cc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {325e0a30-96c0-4297-9c16-4ee9d3766c78}, ! Handle
  wkdMNECB-B-Occ rule,                    ! Name
  {a3f9814a-5897-4b0c-87de-7fbaaa9659c8}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {9481550e-ff04-402e-992e-eef82def512b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ada0b18f-ccc8-4c44-8538-e43a1e348e16}, ! Handle
  sunMNECB-B-Occ 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.7,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.3,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.1;                                    ! Value Until Time 24

OS:Schedule:Day,
  {09caa5a6-ff65-419a-910a-77e1848cd5cc}, ! Handle
  satMNECB-B-Occ 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {9481550e-ff04-402e-992e-eef82def512b}, ! Handle
  wkdMNECB-B-Occ 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.4;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {eb017ceb-c4dd-4a37-b5a3-2d5845f7b98b}, ! Handle
  MNECB-B-Ltg,                            ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  {89d788a1-e188-4ec2-8c62-decda1a2167e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {89d788a1-e188-4ec2-8c62-decda1a2167e}, ! Handle
  Schedule Day 10,                        ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f10c4045-8557-4841-881c-eb5849dcc483}, ! Handle
  sunMNECB-B-Ltgrule,                     ! Name
  {eb017ceb-c4dd-4a37-b5a3-2d5845f7b98b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {68f8c79d-d160-489f-ad94-9f7929b1fa23}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {59274add-2aed-4056-b570-0d2f8cc4c147}, ! Handle
  satMNECB-B-Ltgrule,                     ! Name
  {eb017ceb-c4dd-4a37-b5a3-2d5845f7b98b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {06787a8b-22bc-445b-bb08-8e9e87b850b0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {1319362b-fe91-419c-8196-44078af4b855}, ! Handle
  wkdMNECB-B-Ltg rule,                    ! Name
  {eb017ceb-c4dd-4a37-b5a3-2d5845f7b98b}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {4c5b90ec-9c08-4bfe-b329-0e538c5494b4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {68f8c79d-d160-489f-ad94-9f7929b1fa23}, ! Handle
  sunMNECB-B-Ltg 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {06787a8b-22bc-445b-bb08-8e9e87b850b0}, ! Handle
  satMNECB-B-Ltg 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {4c5b90ec-9c08-4bfe-b329-0e538c5494b4}, ! Handle
  wkdMNECB-B-Ltg 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {b5bbf006-6a82-4a6a-8221-e4acdc281ce7}, ! Handle
  MNECB-B-Equ,                            ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  {857e119b-d6a6-4dac-9ac4-545bd7639e46}; ! Default Day Schedule Name

OS:Schedule:Day,
  {857e119b-d6a6-4dac-9ac4-545bd7639e46}, ! Handle
  Schedule Day 11,                        ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {64386dc0-25b8-42cf-9787-21e610936677}, ! Handle
  sunMNECB-B-Equrule,                     ! Name
  {b5bbf006-6a82-4a6a-8221-e4acdc281ce7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1d7e659e-40fc-4f1f-a2f8-b865cda99de8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {afe1009d-7a2e-4c78-b53f-00a2b77115cd}, ! Handle
  satMNECB-B-Equrule,                     ! Name
  {b5bbf006-6a82-4a6a-8221-e4acdc281ce7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9bbae227-5132-45b6-99b1-27ceb5b7eff2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {82cb6e9f-86f0-44d2-9d6a-3d2800f1c1fe}, ! Handle
  wkdMNECB-B-Equ rule,                    ! Name
  {b5bbf006-6a82-4a6a-8221-e4acdc281ce7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {87285dd0-50f3-4d9c-84c6-90fbfe4428d8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1d7e659e-40fc-4f1f-a2f8-b865cda99de8}, ! Handle
  sunMNECB-B-Equ 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {9bbae227-5132-45b6-99b1-27ceb5b7eff2}, ! Handle
  satMNECB-B-Equ 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {87285dd0-50f3-4d9c-84c6-90fbfe4428d8}, ! Handle
  wkdMNECB-B-Equ 1,                       ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {cd4a42e5-4b4d-4887-90af-cdbbd78c73b9}, ! Handle
  MNECB-B-HW,                             ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  {73835e2e-b2c8-45f0-ad85-3f0a4976dcc8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {73835e2e-b2c8-45f0-ad85-3f0a4976dcc8}, ! Handle
  Schedule Day 16,                        ! Name
  {055ad4d9-7928-4fea-820e-58b7937641fd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {526c73f1-0947-442f-8888-c48920735620}, ! Handle
  sunMNECB-B-HWrule,                      ! Name
  {cd4a42e5-4b4d-4887-90af-cdbbd78c73b9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {01aa146d-8169-4e30-8fea-9b4c2bd81b4c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0fdd6422-f006-4804-93d5-c65e9659d4b3}, ! Handle
