  Space Function Electrical/Mechanical-sch-A Elec Equip, !- Name
  {36e99a9b-5fa6-4480-b104-5c95c7c80ef5}, !- Electric Equipment Definition Name
  {a8e417dd-cf97-4f22-b744-51971659dc54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {408647ae-9ef7-4309-b740-0fa97dfdee21}, !- Handle
  Space Function Electrical/Mechanical-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b8cb3c48-d83a-458e-a702-7ae9e4a1793e}, !- Handle
  Space Function Electrical/Mechanical-sch-A Infiltration, !- Name
  {a8e417dd-cf97-4f22-b744-51971659dc54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {87b32a58-e935-4c50-9cdb-3c08848b87ff}, !- Handle
  Space Function Electrical/Mechanical-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b73f58a-3d90-44af-ae9c-434ab948133d}, !- Handle
  Space Function Electrical/Mechanical-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f8f9fa88-f436-4a5f-a956-ce75176752a7}, !- Handle
  Space Function Electrical/Mechanical-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {e00584f1-883e-4e8f-bfb4-115e757dd6b0}, !- Default Schedule Set Name
  {f6993c98-7509-4ad4-b297-12eb066e908f}, !- Group Rendering Name
  {95ee252e-69af-4015-b3d6-249abfa3d3c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-B;            !- Standards Space Type

OS:People:Definition,
  {25a04c8c-e925-46b4-85f3-068585c0cb16}, !- Handle
  Space Function Electrical/Mechanical-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f0f6aaf-e915-41f3-89c4-899feb87c5fa}, !- Handle
  Space Function Electrical/Mechanical-sch-B People, !- Name
  {25a04c8c-e925-46b4-85f3-068585c0cb16}, !- People Definition Name
  {f8f9fa88-f436-4a5f-a956-ce75176752a7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb8ac753-1474-46ff-bbaf-2b5cae25d59e}, !- Handle
  Space Function Electrical/Mechanical-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {68c8a6d7-27e1-4ceb-ad6d-94a57d5422a7}, !- Handle
  Space Function Electrical/Mechanical-sch-B Lights, !- Name
  {eb8ac753-1474-46ff-bbaf-2b5cae25d59e}, !- Lights Definition Name
  {f8f9fa88-f436-4a5f-a956-ce75176752a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {deca4141-e2a4-4bfd-acef-561317ac345b}, !- Handle
  Space Function Electrical/Mechanical-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1950720d-7ec4-43be-9788-cadb80671eaf}, !- Handle
  Space Function Electrical/Mechanical-sch-B Elec Equip, !- Name
  {deca4141-e2a4-4bfd-acef-561317ac345b}, !- Electric Equipment Definition Name
  {f8f9fa88-f436-4a5f-a956-ce75176752a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95ee252e-69af-4015-b3d6-249abfa3d3c8}, !- Handle
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3ea4959-e0eb-42e2-9f2d-85f1f494711e}, !- Handle
  Space Function Electrical/Mechanical-sch-B Infiltration, !- Name
  {f8f9fa88-f436-4a5f-a956-ce75176752a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e00584f1-883e-4e8f-bfb4-115e757dd6b0}, !- Handle
  Space Function Electrical/Mechanical-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b65cf61a-56eb-4948-bfb7-2ecc937da630}, !- Handle
  Space Function Electrical/Mechanical-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a3369ec8-aae9-4692-a663-d7adac67ab5e}, !- Handle
  Space Function Electrical/Mechanical-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {9c6af0c0-2dc5-4374-bf06-ff764a894717}, !- Default Schedule Set Name
  {19922c6e-1736-40b7-976c-198f1ac2b1de}, !- Group Rendering Name
  {1487c010-8d00-45e5-b311-aab4f73c0d32}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-C;            !- Standards Space Type

OS:People:Definition,
  {1de3c0e9-80fa-49c8-aff7-b37568ad93eb}, !- Handle
  Space Function Electrical/Mechanical-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b45c6e9-8ed6-4e8a-a6b4-176ba8f3c326}, !- Handle
  Space Function Electrical/Mechanical-sch-C People, !- Name
  {1de3c0e9-80fa-49c8-aff7-b37568ad93eb}, !- People Definition Name
  {a3369ec8-aae9-4692-a663-d7adac67ab5e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {09f7e0ce-1ca4-4b1f-8bb6-5b044c4e326f}, !- Handle
  Space Function Electrical/Mechanical-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3c02a134-44ba-4c76-86d5-4bf8de7a0916}, !- Handle
  Space Function Electrical/Mechanical-sch-C Lights, !- Name
  {09f7e0ce-1ca4-4b1f-8bb6-5b044c4e326f}, !- Lights Definition Name
  {a3369ec8-aae9-4692-a663-d7adac67ab5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {02849aeb-2b56-4b80-84d8-d00c808a095a}, !- Handle
  Space Function Electrical/Mechanical-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {893ede5e-5210-4f80-8e4b-9a8717620951}, !- Handle
  Space Function Electrical/Mechanical-sch-C Elec Equip, !- Name
  {02849aeb-2b56-4b80-84d8-d00c808a095a}, !- Electric Equipment Definition Name
  {a3369ec8-aae9-4692-a663-d7adac67ab5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1487c010-8d00-45e5-b311-aab4f73c0d32}, !- Handle
  Space Function Electrical/Mechanical-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {52a12a28-472b-4c0b-beeb-c512a09d5f3a}, !- Handle
  Space Function Electrical/Mechanical-sch-C Infiltration, !- Name
  {a3369ec8-aae9-4692-a663-d7adac67ab5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9c6af0c0-2dc5-4374-bf06-ff764a894717}, !- Handle
  Space Function Electrical/Mechanical-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ed20336-87d0-43de-b357-894dfaa64ee5}, !- Handle
  Space Function Electrical/Mechanical-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2891aba9-c9c9-407b-be60-9664c3f20b1a}, !- Handle
  Space Function Electrical/Mechanical-sch-D, !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {bc1c1d24-84d0-4f62-8170-e8be7a04ca72}, !- Default Schedule Set Name
  {d8f102de-53fe-4c48-8dff-c86966750bea}, !- Group Rendering Name
  {d41a8248-c514-4531-908a-5913b551664f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-D;            !- Standards Space Type

OS:People:Definition,
  {fd8af488-42a8-492a-81d9-4cbf6bf8e5d4}, !- Handle
  Space Function Electrical/Mechanical-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5bca1878-7653-4975-97f7-81d3e189c887}, !- Handle
  Space Function Electrical/Mechanical-sch-D People, !- Name
  {fd8af488-42a8-492a-81d9-4cbf6bf8e5d4}, !- People Definition Name
  {2891aba9-c9c9-407b-be60-9664c3f20b1a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7b3e8e5-d88f-4ea1-a7eb-bcc8994a09d3}, !- Handle
  Space Function Electrical/Mechanical-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {e4550b00-4376-4d36-b816-ef3b6e432238}, !- Handle
  Space Function Electrical/Mechanical-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2fdc9fc1-faed-48b7-bd2f-84c249db15f0}, !- Handle
  Space Function Electrical/Mechanical-sch-D Elec Equip, !- Name
  {e4550b00-4376-4d36-b816-ef3b6e432238}, !- Electric Equipment Definition Name
  {2891aba9-c9c9-407b-be60-9664c3f20b1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d41a8248-c514-4531-908a-5913b551664f}, !- Handle
  Space Function Electrical/Mechanical-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {77fe421d-69c3-472c-a9ec-50b0dd5b175d}, !- Handle
  Space Function Electrical/Mechanical-sch-D Infiltration, !- Name
  {2891aba9-c9c9-407b-be60-9664c3f20b1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bc1c1d24-84d0-4f62-8170-e8be7a04ca72}, !- Handle
  Space Function Electrical/Mechanical-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7e59bc3-0cf9-4354-99ec-0b4e356b365b}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9d89234f-a9e7-43b3-bd85-44624ea706ce}, !- Handle
  Space Function Electrical/Mechanical-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {45b22e50-4ab3-4b31-90ae-51fa9b124776}, !- Default Schedule Set Name
  {d351ae75-a78e-40ef-bbbd-36fb18319de6}, !- Group Rendering Name
  {93e652e4-5413-437a-ad5e-4558caba8afd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-E;            !- Standards Space Type

OS:People:Definition,
  {4e26a48f-dee2-4006-ac91-d3f8a3e1d2ce}, !- Handle
  Space Function Electrical/Mechanical-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71b04b9e-23d1-4f12-ba28-6e7e522c570d}, !- Handle
  Space Function Electrical/Mechanical-sch-E People, !- Name
  {4e26a48f-dee2-4006-ac91-d3f8a3e1d2ce}, !- People Definition Name
  {9d89234f-a9e7-43b3-bd85-44624ea706ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {25ccab80-4648-4e5f-a03e-637ae48de4aa}, !- Handle
  Space Function Electrical/Mechanical-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c7bea2a5-ff76-4e1e-a601-5ff0037cd8cb}, !- Handle
  Space Function Electrical/Mechanical-sch-E Lights, !- Name
  {25ccab80-4648-4e5f-a03e-637ae48de4aa}, !- Lights Definition Name
  {9d89234f-a9e7-43b3-bd85-44624ea706ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ab89e54e-4a8f-4603-a873-689d31f79ae0}, !- Handle
  Space Function Electrical/Mechanical-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {206c4bca-ce27-414e-a14f-e18ffb361996}, !- Handle
  Space Function Electrical/Mechanical-sch-E Elec Equip, !- Name
  {ab89e54e-4a8f-4603-a873-689d31f79ae0}, !- Electric Equipment Definition Name
  {9d89234f-a9e7-43b3-bd85-44624ea706ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {93e652e4-5413-437a-ad5e-4558caba8afd}, !- Handle
  Space Function Electrical/Mechanical-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {440e7a54-d27d-49bb-846c-09fa8fe63ec1}, !- Handle
  Space Function Electrical/Mechanical-sch-E Infiltration, !- Name
  {9d89234f-a9e7-43b3-bd85-44624ea706ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {45b22e50-4ab3-4b31-90ae-51fa9b124776}, !- Handle
  Space Function Electrical/Mechanical-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e25a13a-ea82-4517-9c45-1e599677ebd5}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35cc48cf-7544-44ee-a736-12c2a50ff1f1}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {7376b788-7d3e-4731-9345-10af22ae1aa5}, !- Default Schedule Set Name
  {34563861-90fc-44e1-9034-bb1869b49b36}, !- Group Rendering Name
  {4726c585-2f6b-43ed-8f88-51e4d9479b02}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-F;            !- Standards Space Type

OS:People:Definition,
  {26cc2bf3-4fbe-4a6c-9461-34a44fba27e9}, !- Handle
  Space Function Electrical/Mechanical-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb66cb53-6b34-4434-8958-605793ad1ccb}, !- Handle
  Space Function Electrical/Mechanical-sch-F People, !- Name
  {26cc2bf3-4fbe-4a6c-9461-34a44fba27e9}, !- People Definition Name
  {35cc48cf-7544-44ee-a736-12c2a50ff1f1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {42f8b6f0-a12b-4382-9d06-31ddec8363b9}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8ccd13cb-c10a-4947-b2ca-316368defb36}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights, !- Name
  {42f8b6f0-a12b-4382-9d06-31ddec8363b9}, !- Lights Definition Name
  {35cc48cf-7544-44ee-a736-12c2a50ff1f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5b74702b-6d49-42fd-a21a-e27fb3c31925}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ff8f384f-0dab-4c3c-8bf5-c8d12116e1ae}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip, !- Name
  {5b74702b-6d49-42fd-a21a-e27fb3c31925}, !- Electric Equipment Definition Name
  {35cc48cf-7544-44ee-a736-12c2a50ff1f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4726c585-2f6b-43ed-8f88-51e4d9479b02}, !- Handle
  Space Function Electrical/Mechanical-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4682c3ea-42dc-4982-bb50-23c9b5e91eed}, !- Handle
  Space Function Electrical/Mechanical-sch-F Infiltration, !- Name
  {35cc48cf-7544-44ee-a736-12c2a50ff1f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7376b788-7d3e-4731-9345-10af22ae1aa5}, !- Handle
  Space Function Electrical/Mechanical-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c8a4f3c-5efc-4fea-b74e-678a9e28e78f}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {779039b9-f7d3-4345-a558-681aceda5597}, !- Handle
  Space Function Electrical/Mechanical-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {77e1ff29-2a47-41ba-bfe4-00cb424c71f2}, !- Default Schedule Set Name
  {66836e4f-149b-41d5-9e9a-ce637b0e24dd}, !- Group Rendering Name
  {ea62b445-b894-4402-9785-ab19108e4724}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-G;            !- Standards Space Type

OS:People:Definition,
  {732ba331-9eb3-4eb7-bbb0-c241366ff03d}, !- Handle
  Space Function Electrical/Mechanical-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5edf4105-8da9-405c-ac78-572cfeb779a5}, !- Handle
  Space Function Electrical/Mechanical-sch-G People, !- Name
  {732ba331-9eb3-4eb7-bbb0-c241366ff03d}, !- People Definition Name
  {779039b9-f7d3-4345-a558-681aceda5597}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {561be3d4-b140-474f-b535-3936367567a2}, !- Handle
  Space Function Electrical/Mechanical-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3b8388cd-3d76-48b5-8896-ffc60e25c4bf}, !- Handle
  Space Function Electrical/Mechanical-sch-G Lights, !- Name
  {561be3d4-b140-474f-b535-3936367567a2}, !- Lights Definition Name
  {779039b9-f7d3-4345-a558-681aceda5597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0729b918-4410-4450-9601-f88539f159b0}, !- Handle
  Space Function Electrical/Mechanical-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9c6af7ef-6005-4678-8dc6-77c991808ca2}, !- Handle
  Space Function Electrical/Mechanical-sch-G Elec Equip, !- Name
  {0729b918-4410-4450-9601-f88539f159b0}, !- Electric Equipment Definition Name
  {779039b9-f7d3-4345-a558-681aceda5597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea62b445-b894-4402-9785-ab19108e4724}, !- Handle
  Space Function Electrical/Mechanical-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {19bc24d9-1b2d-4168-a2d8-20a5dc860c60}, !- Handle
  Space Function Electrical/Mechanical-sch-G Infiltration, !- Name
  {779039b9-f7d3-4345-a558-681aceda5597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {77e1ff29-2a47-41ba-bfe4-00cb424c71f2}, !- Handle
  Space Function Electrical/Mechanical-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f36dd7a2-2721-4b28-947d-ee5ea4f0caf8}, !- Handle
  Space Function Electrical/Mechanical-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {416eb4ac-4224-4597-a900-cf72aefae35d}, !- Handle
  Space Function Electrical/Mechanical-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {04e22476-c62f-48e7-a469-a510df47d877}, !- Default Schedule Set Name
  {01c4f269-8241-4b25-ad69-3b6b4b4440fe}, !- Group Rendering Name
  {cf2d7fdb-687a-4ee3-a2bf-ad9ced87dfe8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-H;            !- Standards Space Type

OS:People:Definition,
  {11d23e2b-402b-4318-b93a-d64c7d1eee43}, !- Handle
  Space Function Electrical/Mechanical-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a1e62b8-e7ac-4b0c-9e5d-4fa2ef6c227e}, !- Handle
  Space Function Electrical/Mechanical-sch-H People, !- Name
  {11d23e2b-402b-4318-b93a-d64c7d1eee43}, !- People Definition Name
  {416eb4ac-4224-4597-a900-cf72aefae35d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {138017cc-282a-4f36-aced-303765583fae}, !- Handle
  Space Function Electrical/Mechanical-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7c12afd6-7745-4015-a648-d429f4c57043}, !- Handle
  Space Function Electrical/Mechanical-sch-H Lights, !- Name
  {138017cc-282a-4f36-aced-303765583fae}, !- Lights Definition Name
  {416eb4ac-4224-4597-a900-cf72aefae35d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {52685fc4-db9c-4222-b0b0-8ec9edd518f9}, !- Handle
  Space Function Electrical/Mechanical-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {49ac6889-7014-4eca-8f92-3634f762e70e}, !- Handle
  Space Function Electrical/Mechanical-sch-H Elec Equip, !- Name
  {52685fc4-db9c-4222-b0b0-8ec9edd518f9}, !- Electric Equipment Definition Name
  {416eb4ac-4224-4597-a900-cf72aefae35d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cf2d7fdb-687a-4ee3-a2bf-ad9ced87dfe8}, !- Handle
  Space Function Electrical/Mechanical-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2098def6-47a1-4504-9409-fca4e83354fd}, !- Handle
  Space Function Electrical/Mechanical-sch-H Infiltration, !- Name
  {416eb4ac-4224-4597-a900-cf72aefae35d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {04e22476-c62f-48e7-a469-a510df47d877}, !- Handle
  Space Function Electrical/Mechanical-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad5df7a1-cb1e-4c3d-82b9-1ddee4ef4af7}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cda6e441-b994-4829-a820-eb81bced9b6a}, !- Handle
  Space Function Electrical/Mechanical-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {c95a3ba5-9d46-4c58-9f73-16a33ddcdac3}, !- Default Schedule Set Name
  {0c183cdb-0c58-4283-95e2-ac1ce56b90f2}, !- Group Rendering Name
  {1c3c8e09-a1d0-4dd9-8ad4-0d7bf1fd38d5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-I;            !- Standards Space Type

OS:People:Definition,
  {cb9ff796-3b3f-47ab-9028-e7c9a051aa8b}, !- Handle
  Space Function Electrical/Mechanical-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7726a3df-df82-4b75-a3a2-402dbf4f4c97}, !- Handle
  Space Function Electrical/Mechanical-sch-I People, !- Name
  {cb9ff796-3b3f-47ab-9028-e7c9a051aa8b}, !- People Definition Name
  {cda6e441-b994-4829-a820-eb81bced9b6a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2488873b-4620-4b8e-a5e1-4c013f226dbd}, !- Handle
  Space Function Electrical/Mechanical-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b5e1a830-a486-4714-ad87-d0057e43c535}, !- Handle
  Space Function Electrical/Mechanical-sch-I Lights, !- Name
  {2488873b-4620-4b8e-a5e1-4c013f226dbd}, !- Lights Definition Name
  {cda6e441-b994-4829-a820-eb81bced9b6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {90a94b6c-cecd-4da3-bb73-219560809656}, !- Handle
  Space Function Electrical/Mechanical-sch-I Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c2108d13-de34-414e-9a5c-117508e18452}, !- Handle
  Space Function Electrical/Mechanical-sch-I Elec Equip, !- Name
  {90a94b6c-cecd-4da3-bb73-219560809656}, !- Electric Equipment Definition Name
  {cda6e441-b994-4829-a820-eb81bced9b6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1c3c8e09-a1d0-4dd9-8ad4-0d7bf1fd38d5}, !- Handle
  Space Function Electrical/Mechanical-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {974c08a1-2c30-4584-805e-719a33119260}, !- Handle
  Space Function Electrical/Mechanical-sch-I Infiltration, !- Name
  {cda6e441-b994-4829-a820-eb81bced9b6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c95a3ba5-9d46-4c58-9f73-16a33ddcdac3}, !- Handle
  Space Function Electrical/Mechanical-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95204a0a-1f47-4d2e-91b4-2503cf21bb81}, !- Handle
  Space Function Electrical/Mechanical-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c68b97f0-2b83-4210-9aa4-b33f05379c36}, !- Handle
  Space Function Fire station - engine room, !- Name
  ,                                       !- Default Construction Set Name
  {077b3bd8-e81f-4e92-a26b-ede46851816d}, !- Default Schedule Set Name
  {674009e3-ce75-4832-9e9d-dfb4f9774168}, !- Group Rendering Name
  {a12fdf12-d9bd-472c-8e78-8987f6eaeab7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Fire station - engine room;             !- Standards Space Type

OS:People:Definition,
  {7ac479aa-46be-4a56-bd12-15cbf9202b69}, !- Handle
  Space Function Fire station - engine room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a26b415-b019-47ce-9911-b3e062f4f426}, !- Handle
  Space Function Fire station - engine room People, !- Name
  {7ac479aa-46be-4a56-bd12-15cbf9202b69}, !- People Definition Name
  {c68b97f0-2b83-4210-9aa4-b33f05379c36}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {74209f10-24f2-418d-9ab3-a04b12b281e7}, !- Handle
  Space Function Fire station - engine room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.99995006621958,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {af8f47ef-d409-4cdf-b648-77863d20d739}, !- Handle
  Space Function Fire station - engine room Lights, !- Name
  {74209f10-24f2-418d-9ab3-a04b12b281e7}, !- Lights Definition Name
  {c68b97f0-2b83-4210-9aa4-b33f05379c36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {957cda9d-a338-4f64-b2ea-91e80c46774e}, !- Handle
  Space Function Fire station - engine room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5943b966-f3b5-4196-93da-b624e3b038bc}, !- Handle
  Space Function Fire station - engine room Elec Equip, !- Name
  {957cda9d-a338-4f64-b2ea-91e80c46774e}, !- Electric Equipment Definition Name
  {c68b97f0-2b83-4210-9aa4-b33f05379c36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a12fdf12-d9bd-472c-8e78-8987f6eaeab7}, !- Handle
  Space Function Fire station - engine room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cc07dd89-f3f0-4754-a978-c4e65475658a}, !- Handle
  Space Function Fire station - engine room Infiltration, !- Name
  {c68b97f0-2b83-4210-9aa4-b33f05379c36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {077b3bd8-e81f-4e92-a26b-ede46851816d}, !- Handle
  Space Function Fire station - engine room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {998e0c44-a96a-420d-9820-0262779cac23}, !- Handle
  Space Function Fire station - engine room Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eaacf3ac-529b-4519-92c8-7e3d7f5cb6f6}, !- Handle
  Space Function Fire station - quarters, !- Name
  ,                                       !- Default Construction Set Name
  {8aa13fa8-3de5-4eec-a5a6-b20f8bece6b0}, !- Default Schedule Set Name
  {9e1843c4-c5a7-4289-99ae-4c9fc9967252}, !- Group Rendering Name
  {88d7790b-b8a6-47c1-b596-42086baec0a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Fire station - quarters;                !- Standards Space Type

OS:People:Definition,
  {c9e1707f-05c3-46e7-842d-d87f986104d1}, !- Handle
  Space Function Fire station - quarters People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4bb25540-9ac4-4685-aa70-f6f57d4ef061}, !- Handle
  Space Function Fire station - quarters People, !- Name
  {c9e1707f-05c3-46e7-842d-d87f986104d1}, !- People Definition Name
  {eaacf3ac-529b-4519-92c8-7e3d7f5cb6f6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6c2ed649-df00-4e78-af39-343244be3a39}, !- Handle
  Space Function Fire station - quarters Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.39997170167951,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8df23811-20cc-4635-b507-32ee47e7b335}, !- Handle
  Space Function Fire station - quarters Lights, !- Name
  {6c2ed649-df00-4e78-af39-343244be3a39}, !- Lights Definition Name
  {eaacf3ac-529b-4519-92c8-7e3d7f5cb6f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a433b3e6-ee8b-484c-aa2c-ad4daebbad18}, !- Handle
  Space Function Fire station - quarters Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0d15e6e1-0dc5-4a9d-8056-8f0a3e41184a}, !- Handle
  Space Function Fire station - quarters Elec Equip, !- Name
  {a433b3e6-ee8b-484c-aa2c-ad4daebbad18}, !- Electric Equipment Definition Name
  {eaacf3ac-529b-4519-92c8-7e3d7f5cb6f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88d7790b-b8a6-47c1-b596-42086baec0a5}, !- Handle
  Space Function Fire station - quarters Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008128,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d38633e4-1c92-4996-8757-2fbdcf2fa3b1}, !- Handle
  Space Function Fire station - quarters Infiltration, !- Name
  {eaacf3ac-529b-4519-92c8-7e3d7f5cb6f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8aa13fa8-3de5-4eec-a5a6-b20f8bece6b0}, !- Handle
  Space Function Fire station - quarters Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16aec7da-620d-4c84-9ba4-9769da267801}, !- Handle
  Space Function Fire station - quarters Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3cb8d180-6e2e-4161-869a-3e3e138781ac}, !- Handle
  Space Function Food preparation,        !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {4f82667f-f874-4e17-9129-1bf0911e16bf}, !- Default Schedule Set Name
  {1503fb4b-a59c-4a81-a4dc-f80a3dc3a8d6}, !- Group Rendering Name
  {0ecc7a94-fc2b-4d32-b181-3b05122b5ce4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation;                       !- Standards Space Type

OS:People:Definition,
  {855838d0-efc5-4121-9266-c87f35b94aed}, !- Handle
  Space Function Food preparation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e10549f-a145-4c9d-b03a-f78fb221e637}, !- Handle
  Space Function Food preparation People, !- Name
  {855838d0-efc5-4121-9266-c87f35b94aed}, !- People Definition Name
  {3cb8d180-6e2e-4161-869a-3e3e138781ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {28388d2d-209f-4740-9452-4eaf51eb6053}, !- Handle
  Space Function Food preparation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2880ce39-294a-410b-bd93-02c6b8dab5f7}, !- Handle
  Space Function Food preparation Lights, !- Name
  {28388d2d-209f-4740-9452-4eaf51eb6053}, !- Lights Definition Name
  {3cb8d180-6e2e-4161-869a-3e3e138781ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c0bd2710-2a98-4225-bb00-2df20aa9be0e}, !- Handle
  Space Function Food preparation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {30bcf13b-2692-4598-b807-e650df296495}, !- Handle
  Space Function Food preparation Elec Equip, !- Name
  {c0bd2710-2a98-4225-bb00-2df20aa9be0e}, !- Electric Equipment Definition Name
  {3cb8d180-6e2e-4161-869a-3e3e138781ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ecc7a94-fc2b-4d32-b181-3b05122b5ce4}, !- Handle
  Space Function Food preparation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {817dee04-a06a-40c3-8182-a4e823659076}, !- Handle
  Space Function Food preparation Infiltration, !- Name
  {3cb8d180-6e2e-4161-869a-3e3e138781ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4f82667f-f874-4e17-9129-1bf0911e16bf}, !- Handle
  Space Function Food preparation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72b87846-abdb-469b-8959-2e32f152c25c}, !- Handle
  Space Function Food preparation Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d15c0bff-b27d-4a86-a253-66be156f371d}, !- Handle
  Space Function Food preparation - vented, !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {f2fe6923-83d7-472c-ad72-7f5463119177}, !- Default Schedule Set Name
  {5382309b-202b-4241-9313-2d2772a1dc11}, !- Group Rendering Name
  {8e541261-baa3-4e41-9ee3-6938ca14b88f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation - vented;              !- Standards Space Type

OS:People:Definition,
  {1618f39f-ab8b-4bac-af8b-e146a31df4d6}, !- Handle
  Space Function Food preparation - vented People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {78d21739-52c4-490e-916a-749bd120b124}, !- Handle
  Space Function Food preparation - vented People, !- Name
  {1618f39f-ab8b-4bac-af8b-e146a31df4d6}, !- People Definition Name
  {d15c0bff-b27d-4a86-a253-66be156f371d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {54906420-d94b-4884-bf73-ca8755423c5c}, !- Handle
  Space Function Food preparation - vented Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {bd400a98-4e54-4386-8ad8-9bf17caabfc9}, !- Handle
  Space Function Food preparation - vented Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4bf6d4e2-6b88-4a72-8208-dfea33778305}, !- Handle
  Space Function Food preparation - vented Elec Equip, !- Name
  {bd400a98-4e54-4386-8ad8-9bf17caabfc9}, !- Electric Equipment Definition Name
  {d15c0bff-b27d-4a86-a253-66be156f371d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8e541261-baa3-4e41-9ee3-6938ca14b88f}, !- Handle
  Space Function Food preparation - vented Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {279573f0-4005-4a01-86cb-701496851bf7}, !- Handle
  Space Function Food preparation - vented Infiltration, !- Name
  {d15c0bff-b27d-4a86-a253-66be156f371d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f2fe6923-83d7-472c-ad72-7f5463119177}, !- Handle
  Space Function Food preparation - vented Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f137df0e-0325-4139-a279-fd8917eadfcd}, !- Handle
  Space Function Food preparation - vented Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1e2e401d-49d4-4b85-b8ed-c137cf810e57}, !- Handle
  Space Function Gym - audience,          !- Name
  ,                                       !- Default Construction Set Name
  {303693e2-aca4-4379-a0c7-a05296f91b34}, !- Default Schedule Set Name
  {5a94b9f4-30aa-46d4-bed8-901fd13c179c}, !- Group Rendering Name
  {f30e94de-5ec0-4942-a34d-d2f85b052637}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:People:Definition,
  {6f25de3d-83ae-4165-adcd-5875b161e599}, !- Handle
  Space Function Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b7b74e3e-e903-4683-957b-e777ffbf0887}, !- Handle
  Space Function Gym - audience People,   !- Name
  {6f25de3d-83ae-4165-adcd-5875b161e599}, !- People Definition Name
  {1e2e401d-49d4-4b85-b8ed-c137cf810e57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dfebfd97-a1e0-4454-b240-302a0139aa12}, !- Handle
  Space Function Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59996171277065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ef46dcbe-8f8f-49b6-a2b1-9c8ec7d963b6}, !- Handle
  Space Function Gym - audience Lights,   !- Name
  {dfebfd97-a1e0-4454-b240-302a0139aa12}, !- Lights Definition Name
  {1e2e401d-49d4-4b85-b8ed-c137cf810e57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f30e94de-5ec0-4942-a34d-d2f85b052637}, !- Handle
  Space Function Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {759760a2-f8a5-4f14-8e29-6b58b1177b2a}, !- Handle
  Space Function Gym - audience Infiltration, !- Name
  {1e2e401d-49d4-4b85-b8ed-c137cf810e57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {303693e2-aca4-4379-a0c7-a05296f91b34}, !- Handle
  Space Function Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d9c7dfd-f35b-4ff1-9eda-3dec171036a0}, !- Handle
  Space Function Gym - audience Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {663ba3b3-2ca7-46a0-8da3-27dd1e2305a1}, !- Handle
  Space Function Gym - fitness,           !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {575fdba5-9cf3-42e8-a221-e4ec29abb26f}, !- Default Schedule Set Name
  {a552e7fa-77af-4461-a5f5-d66450ac395e}, !- Group Rendering Name
  {c3bbe40f-89c2-4586-b719-60a5e6f54d55}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Gym - fitness;                          !- Standards Space Type

OS:People:Definition,
  {42d8e76f-0073-4bb9-b0e2-fa8fe31a9986}, !- Handle
  Space Function Gym - fitness People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {22bdfe6a-7295-49ae-ad10-ce3c70b85b82}, !- Handle
  Space Function Gym - fitness People,    !- Name
  {42d8e76f-0073-4bb9-b0e2-fa8fe31a9986}, !- People Definition Name
  {663ba3b3-2ca7-46a0-8da3-27dd1e2305a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dd4ad619-6b4d-4f44-a665-d3680d186505}, !- Handle
  Space Function Gym - fitness Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79991844185077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {86c9dc8c-0d25-4f02-be63-2070614cdba5}, !- Handle
  Space Function Gym - fitness Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ab0e3daf-48e1-4157-8bd7-cffa136a79d6}, !- Handle
  Space Function Gym - fitness Elec Equip, !- Name
  {86c9dc8c-0d25-4f02-be63-2070614cdba5}, !- Electric Equipment Definition Name
  {663ba3b3-2ca7-46a0-8da3-27dd1e2305a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3bbe40f-89c2-4586-b719-60a5e6f54d55}, !- Handle
  Space Function Gym - fitness Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0043688,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a2a92081-1947-4c91-a1b2-1a82cc2bffec}, !- Handle
  Space Function Gym - fitness Infiltration, !- Name
  {663ba3b3-2ca7-46a0-8da3-27dd1e2305a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {575fdba5-9cf3-42e8-a221-e4ec29abb26f}, !- Handle
  Space Function Gym - fitness Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9fc85bc-3099-4b04-be6c-25a9f48fca32}, !- Handle
  Space Function Gym - fitness Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {81fe0836-379f-4010-b304-63b3eff4c662}, !- Handle
  Space Function Gym - play,              !- Name
  ,                                       !- Default Construction Set Name
  {292f5cbc-70d4-4470-87a2-afb2fff7d6af}, !- Default Schedule Set Name
  {9c0a3bbb-14f4-4f61-ae78-ef4a66cd66c7}, !- Group Rendering Name
  {fa174db8-c86b-4386-831d-266afe1d89c3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Gym - play;                             !- Standards Space Type

OS:People:Definition,
  {9d53d24f-ebcd-4f51-af73-f1c5cc4afa7c}, !- Handle
  Space Function Gym - play People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {039e7cd5-6d36-4f6f-80aa-043bf3ca3ac1}, !- Handle
  Space Function Gym - play People,       !- Name
  {9d53d24f-ebcd-4f51-af73-f1c5cc4afa7c}, !- People Definition Name
  {81fe0836-379f-4010-b304-63b3eff4c662}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c46f7303-c259-4a03-ba8d-92c05dfa42fc}, !- Handle
  Space Function Gym - play Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3670845a-6cf1-47f9-86c9-de4490f12081}, !- Handle
  Space Function Gym - play Lights,       !- Name
  {c46f7303-c259-4a03-ba8d-92c05dfa42fc}, !- Lights Definition Name
  {81fe0836-379f-4010-b304-63b3eff4c662}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5ddc46fc-4f31-4b43-8e0c-d30297d22fbc}, !- Handle
  Space Function Gym - play Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {472401dc-5746-4210-b962-b3cfc24e0585}, !- Handle
  Space Function Gym - play Elec Equip,   !- Name
  {5ddc46fc-4f31-4b43-8e0c-d30297d22fbc}, !- Electric Equipment Definition Name
  {81fe0836-379f-4010-b304-63b3eff4c662}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa174db8-c86b-4386-831d-266afe1d89c3}, !- Handle
  Space Function Gym - play Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ae45bdbf-8c3b-42b0-ac6e-d618cbfc299e}, !- Handle
  Space Function Gym - play Infiltration, !- Name
  {81fe0836-379f-4010-b304-63b3eff4c662}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {292f5cbc-70d4-4470-87a2-afb2fff7d6af}, !- Handle
  Space Function Gym - play Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {894630e8-56a6-41d8-b0de-346bd0a8a56b}, !- Handle
  Space Function Gym - play Thermostat,   !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {60940f27-d167-47f9-9c5a-a9f469cf509f}, !- Handle
  Space Function Hospital - emergency,    !- Name
  ,                                       !- Default Construction Set Name
  {4251bdfe-7b5a-4718-85e0-5b8fdf0bf003}, !- Default Schedule Set Name
  {4387aa8e-5ba7-4053-bd57-4e6ba993958c}, !- Group Rendering Name
  {5f44fe4c-5e84-45c1-a173-7c7e0684280d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - emergency;                   !- Standards Space Type

OS:People:Definition,
  {081f3d2c-1dce-49de-8463-59b7021f648a}, !- Handle
  Space Function Hospital - emergency People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8e302191-dced-4f6e-8ba5-d7fa4ac1838d}, !- Handle
  Space Function Hospital - emergency People, !- Name
  {081f3d2c-1dce-49de-8463-59b7021f648a}, !- People Definition Name
  {60940f27-d167-47f9-9c5a-a9f469cf509f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9ed124a7-0fd8-4fad-8f07-ccf11d3f0e19}, !- Handle
  Space Function Hospital - emergency Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.2997977676511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b581a266-9442-47f2-b488-032ef5b7b297}, !- Handle
  Space Function Hospital - emergency Lights, !- Name
  {9ed124a7-0fd8-4fad-8f07-ccf11d3f0e19}, !- Lights Definition Name
  {60940f27-d167-47f9-9c5a-a9f469cf509f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c1cef903-6581-4d9f-a893-f49fa7bcd005}, !- Handle
  Space Function Hospital - emergency Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c707811a-6c4c-49a2-8d0a-4edcb4cb22a3}, !- Handle
  Space Function Hospital - emergency Elec Equip, !- Name
  {c1cef903-6581-4d9f-a893-f49fa7bcd005}, !- Electric Equipment Definition Name
  {60940f27-d167-47f9-9c5a-a9f469cf509f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f44fe4c-5e84-45c1-a173-7c7e0684280d}, !- Handle
  Space Function Hospital - emergency Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {24568cdc-79da-43ad-9ba7-76181b38c6fe}, !- Handle
  Space Function Hospital - emergency Infiltration, !- Name
  {60940f27-d167-47f9-9c5a-a9f469cf509f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4251bdfe-7b5a-4718-85e0-5b8fdf0bf003}, !- Handle
  Space Function Hospital - emergency Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05b62aec-9d62-416e-9f15-4678804a1172}, !- Handle
  Space Function Hospital - emergency Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Handle
  Space Function Hospital - exam,         !- Name
  ,                                       !- Default Construction Set Name
  {64548caa-37af-4c0c-9653-5468ac78a1d7}, !- Default Schedule Set Name
  {9ee51f82-c16a-4717-9d22-90ae93d4d935}, !- Group Rendering Name
  {7d8264c0-e810-4e3f-96cb-1b0cae6334fe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - exam;                        !- Standards Space Type

OS:People:Definition,
  {b1fbf69f-c6dc-4349-b66d-cb82c72ba84a}, !- Handle
  Space Function Hospital - exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3115134-302b-4d9c-bae7-81f0491191b4}, !- Handle
  Space Function Hospital - exam People,  !- Name
  {b1fbf69f-c6dc-4349-b66d-cb82c72ba84a}, !- People Definition Name
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {34bb04c4-95d8-4099-9a0b-1a4d8d42c50a}, !- Handle
  Space Function Hospital - exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8998510274798,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {10327f4a-328b-4b00-ac97-69f762406b33}, !- Handle
  Space Function Hospital - exam Lights,  !- Name
  {34bb04c4-95d8-4099-9a0b-1a4d8d42c50a}, !- Lights Definition Name
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {103aeeee-1f1f-4760-aa92-df4927837ab5}, !- Handle
  Space Function Hospital - exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2b028023-2e0a-4732-9959-4c53f51dbada}, !- Handle
  Space Function Hospital - exam Elec Equip, !- Name
  {103aeeee-1f1f-4760-aa92-df4927837ab5}, !- Electric Equipment Definition Name
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7d8264c0-e810-4e3f-96cb-1b0cae6334fe}, !- Handle
  Space Function Hospital - exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3245b693-3c41-4a1a-be7d-4a39cbd7819a}, !- Handle
  Space Function Hospital - exam Infiltration, !- Name
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {64548caa-37af-4c0c-9653-5468ac78a1d7}, !- Handle
  Space Function Hospital - exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79f21044-8b9d-4b1b-8941-77eec66eb649}, !- Handle
  Space Function Hospital - exam Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9ef19489-8588-4754-acc7-b72d1228423a}, !- Handle
  Space Function Hospital - laundry/washing, !- Name
  ,                                       !- Default Construction Set Name
  {842b08a2-3ec4-412a-8ed0-bbc6f9315715}, !- Default Schedule Set Name
  {d0b1785c-a831-45cb-a799-fe9c84834cb4}, !- Group Rendering Name
  {f34085a4-e2aa-43eb-8bf8-b964b67e94ad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - laundry/washing;             !- Standards Space Type

OS:People:Definition,
  {1c2c5d0d-a11f-4ce7-814a-c5df05e55253}, !- Handle
  Space Function Hospital - laundry/washing People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74843f7b-2826-4f7b-b1cb-72b3650f7e0b}, !- Handle
  Space Function Hospital - laundry/washing People, !- Name
  {1c2c5d0d-a11f-4ce7-814a-c5df05e55253}, !- People Definition Name
  {9ef19489-8588-4754-acc7-b72d1228423a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a3f0fce7-5066-48f3-b9e5-a3f542b078e7}, !- Handle
  Space Function Hospital - laundry/washing Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.99993342521407,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4a3d781e-8bd4-4785-a148-d3b5ee9862f5}, !- Handle
  Space Function Hospital - laundry/washing Lights, !- Name
  {a3f0fce7-5066-48f3-b9e5-a3f542b078e7}, !- Lights Definition Name
  {9ef19489-8588-4754-acc7-b72d1228423a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d2fc3a4-2532-48d6-9b68-af9af93a9ef9}, !- Handle
  Space Function Hospital - laundry/washing Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9998335468893,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b5fcae6e-820e-4fae-b2f9-f32132cf8c06}, !- Handle
  Space Function Hospital - laundry/washing Elec Equip, !- Name
  {1d2fc3a4-2532-48d6-9b68-af9af93a9ef9}, !- Electric Equipment Definition Name
  {9ef19489-8588-4754-acc7-b72d1228423a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f34085a4-e2aa-43eb-8bf8-b964b67e94ad}, !- Handle
  Space Function Hospital - laundry/washing Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {68b8f1aa-17c7-4e83-963a-4ddbfb7bcfa3}, !- Handle
  Space Function Hospital - laundry/washing Infiltration, !- Name
  {9ef19489-8588-4754-acc7-b72d1228423a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {842b08a2-3ec4-412a-8ed0-bbc6f9315715}, !- Handle
  Space Function Hospital - laundry/washing Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {859c1675-1033-4b8a-9e6f-89e0606b1650}, !- Handle
  Space Function Hospital - laundry/washing Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8e687f95-dbf6-401e-8aeb-4ef5b839be6a}, !- Handle
  Space Function Hospital - lounge/recreation, !- Name
  ,                                       !- Default Construction Set Name
  {10d21fd6-6c38-4c04-b52d-6dcafe34c8d0}, !- Default Schedule Set Name
  {df8156ca-c141-4631-a8f6-f228d0004272}, !- Group Rendering Name
  {feee3d42-c521-449a-8c54-fed07ae5503b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - lounge/recreation;           !- Standards Space Type

OS:People:Definition,
  {876bebed-fff0-4b24-91df-28a843130ce2}, !- Handle
  Space Function Hospital - lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {80f7bfbc-0057-4c03-8ae2-831af20d422e}, !- Handle
  Space Function Hospital - lounge/recreation People, !- Name
  {876bebed-fff0-4b24-91df-28a843130ce2}, !- People Definition Name
  {8e687f95-dbf6-401e-8aeb-4ef5b839be6a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {944cd07f-8950-4b30-99d5-bbacdb3b975e}, !- Handle
  Space Function Hospital - lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999042873086,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dfc8a7c0-7dcf-4da9-9218-4eb0670b6a60}, !- Handle
  Space Function Hospital - lounge/recreation Lights, !- Name
  {944cd07f-8950-4b30-99d5-bbacdb3b975e}, !- Lights Definition Name
  {8e687f95-dbf6-401e-8aeb-4ef5b839be6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7fc107c3-b5b7-43b3-a822-985f64bbb2a1}, !- Handle
  Space Function Hospital - lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7ece845-a423-49d9-a76d-32a107c3acc9}, !- Handle
  Space Function Hospital - lounge/recreation Elec Equip, !- Name
  {7fc107c3-b5b7-43b3-a822-985f64bbb2a1}, !- Electric Equipment Definition Name
  {8e687f95-dbf6-401e-8aeb-4ef5b839be6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {feee3d42-c521-449a-8c54-fed07ae5503b}, !- Handle
  Space Function Hospital - lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {73715df1-911f-4cfe-9f28-79d5e4315891}, !- Handle
  Space Function Hospital - lounge/recreation Infiltration, !- Name
  {8e687f95-dbf6-401e-8aeb-4ef5b839be6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {10d21fd6-6c38-4c04-b52d-6dcafe34c8d0}, !- Handle
  Space Function Hospital - lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f9aba03-6413-45ee-98dc-c6e7790f0d41}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0a92c2ca-ef67-4b2b-857a-f63944bfdf3d}, !- Handle
  Space Function Hospital - medical supply, !- Name
  ,                                       !- Default Construction Set Name
  {73111909-58ce-4930-8060-6b0b5eb5eab3}, !- Default Schedule Set Name
  {b3097442-f787-4af5-ae8f-5b907df94c8c}, !- Group Rendering Name
  {edf29e7b-36b0-41a6-bbd6-e2e07e0e01ca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - medical supply;              !- Standards Space Type

OS:People:Definition,
  {4026c1be-62f4-4d18-8acd-c07247af4c31}, !- Handle
  Space Function Hospital - medical supply People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ff23301-304d-42d6-ae54-3fa9024b9abe}, !- Handle
  Space Function Hospital - medical supply People, !- Name
  {4026c1be-62f4-4d18-8acd-c07247af4c31}, !- People Definition Name
  {0a92c2ca-ef67-4b2b-857a-f63944bfdf3d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bba39151-5375-47e5-a148-2846c3b66c70}, !- Handle
  Space Function Hospital - medical supply Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.699885977897,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {994daf6f-4556-47ed-a1d6-926e788b995a}, !- Handle
  Space Function Hospital - medical supply Lights, !- Name
  {bba39151-5375-47e5-a148-2846c3b66c70}, !- Lights Definition Name
  {0a92c2ca-ef67-4b2b-857a-f63944bfdf3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {104e7f03-295c-4aa4-a910-0ff50a31c10d}, !- Handle
  Space Function Hospital - medical supply Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3a5db88e-d59f-40cf-828d-092ebbdb82c0}, !- Handle
  Space Function Hospital - medical supply Elec Equip, !- Name
  {104e7f03-295c-4aa4-a910-0ff50a31c10d}, !- Electric Equipment Definition Name
  {0a92c2ca-ef67-4b2b-857a-f63944bfdf3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {edf29e7b-36b0-41a6-bbd6-e2e07e0e01ca}, !- Handle
  Space Function Hospital - medical supply Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6de0b1ac-472c-4b9f-83ff-46f4d4edaae6}, !- Handle
  Space Function Hospital - medical supply Infiltration, !- Name
  {0a92c2ca-ef67-4b2b-857a-f63944bfdf3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {73111909-58ce-4930-8060-6b0b5eb5eab3}, !- Handle
  Space Function Hospital - medical supply Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22dbb3a1-5069-4cfd-b03d-af0beab9423d}, !- Handle
  Space Function Hospital - medical supply Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {65c91c86-290b-463e-acf9-26aff7a0c162}, !- Handle
  Space Function Hospital - medical supply - occsens, !- Name
  ,                                       !- Default Construction Set Name
  {5d0b457b-16fc-4f0d-9172-cd993aa82222}, !- Default Schedule Set Name
  {b1f71afa-b694-40e3-b5d2-16bb24aca85b}, !- Group Rendering Name
  {491d19cf-dff0-4d86-8a19-507575dab903}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - medical supply - occsens;    !- Standards Space Type

OS:People:Definition,
  {c27095c5-b216-4f34-82e8-cedfbcd3cf29}, !- Handle
  Space Function Hospital - medical supply - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {caf4b67b-c4fa-45be-9862-5b6e56d0578f}, !- Handle
  Space Function Hospital - medical supply - occsens People, !- Name
  {c27095c5-b216-4f34-82e8-cedfbcd3cf29}, !- People Definition Name
  {65c91c86-290b-463e-acf9-26aff7a0c162}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {702ffadd-fc9e-40fc-a678-4f8c2666f08e}, !- Handle
  Space Function Hospital - medical supply - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3298973854892,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cfd1d303-604f-4879-a680-813db8cea571}, !- Handle
  Space Function Hospital - medical supply - occsens Lights, !- Name
  {702ffadd-fc9e-40fc-a678-4f8c2666f08e}, !- Lights Definition Name
  {65c91c86-290b-463e-acf9-26aff7a0c162}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8564d112-924c-4a7b-8702-f537dd902a6e}, !- Handle
  Space Function Hospital - medical supply - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f60ffd00-9169-49d8-ae37-c06e0770a700}, !- Handle
  Space Function Hospital - medical supply - occsens Elec Equip, !- Name
  {8564d112-924c-4a7b-8702-f537dd902a6e}, !- Electric Equipment Definition Name
  {65c91c86-290b-463e-acf9-26aff7a0c162}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {491d19cf-dff0-4d86-8a19-507575dab903}, !- Handle
  Space Function Hospital - medical supply - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {04f19dc4-91a9-455f-b162-369ed0503472}, !- Handle
  Space Function Hospital - medical supply - occsens Infiltration, !- Name
  {65c91c86-290b-463e-acf9-26aff7a0c162}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5d0b457b-16fc-4f0d-9172-cd993aa82222}, !- Handle
  Space Function Hospital - medical supply - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8130c67-456b-4e84-b6cb-d167336e5c65}, !- Handle
  Space Function Hospital - medical supply - occsens Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a73d7795-91ab-4e7c-97f0-0192ab7f8599}, !- Handle
  Space Function Hospital - nursery,      !- Name
  ,                                       !- Default Construction Set Name
  {e1f9750f-4869-4a55-b6fb-d75d34883e00}, !- Default Schedule Set Name
  {cee8189c-cb6e-4d19-92c7-933ef13ed21c}, !- Group Rendering Name
  {8295132a-4626-48d4-a61c-f5d7ffeb3778}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - nursery;                     !- Standards Space Type

OS:People:Definition,
  {deddacc3-2663-436e-930f-8b6e7e71ab93}, !- Handle
  Space Function Hospital - nursery People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {921140e9-0805-4bb3-bcaa-861686607043}, !- Handle
  Space Function Hospital - nursery People, !- Name
  {deddacc3-2663-436e-930f-8b6e7e71ab93}, !- People Definition Name
  {a73d7795-91ab-4e7c-97f0-0192ab7f8599}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ead7f611-3767-47fc-923e-2cb06161c42a}, !- Handle
  Space Function Hospital - nursery Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.49992093907799,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c7f87f84-1a91-4e67-a52a-5d475b8367bf}, !- Handle
  Space Function Hospital - nursery Lights, !- Name
  {ead7f611-3767-47fc-923e-2cb06161c42a}, !- Lights Definition Name
  {a73d7795-91ab-4e7c-97f0-0192ab7f8599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ed45648f-8b66-44ab-bb78-a4421b2696ff}, !- Handle
  Space Function Hospital - nursery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3ce6d515-e70f-49a7-a915-e6c35bcf7e44}, !- Handle
  Space Function Hospital - nursery Elec Equip, !- Name
  {ed45648f-8b66-44ab-bb78-a4421b2696ff}, !- Electric Equipment Definition Name
  {a73d7795-91ab-4e7c-97f0-0192ab7f8599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8295132a-4626-48d4-a61c-f5d7ffeb3778}, !- Handle
  Space Function Hospital - nursery Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e26231a9-a53b-46df-977d-8abd25d20d5f}, !- Handle
  Space Function Hospital - nursery Infiltration, !- Name
  {a73d7795-91ab-4e7c-97f0-0192ab7f8599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e1f9750f-4869-4a55-b6fb-d75d34883e00}, !- Handle
  Space Function Hospital - nursery Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71bdd6b6-a31e-455d-9cf8-4e219fa8b9d0}, !- Handle
  Space Function Hospital - nursery Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1c1da3a8-3da1-45f2-91bf-3d367a082762}, !- Handle
  Space Function Hospital - nurses station, !- Name
  ,                                       !- Default Construction Set Name
  {3e62815f-ec1f-4c1a-9eb0-8a703efe1c8f}, !- Default Schedule Set Name
  {6961824e-c15b-4df2-8352-59ad4b1fd571}, !- Group Rendering Name
  {e38b9252-a2e3-4d21-a216-49c96e62d6f7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - nurses station;              !- Standards Space Type

OS:People:Definition,
  {5d0a2de9-3353-4cc6-8fbf-93cb24ade233}, !- Handle
  Space Function Hospital - nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d52e5a4a-c7c0-4ed4-9d8f-d32c67bc5f04}, !- Handle
  Space Function Hospital - nurses station People, !- Name
  {5d0a2de9-3353-4cc6-8fbf-93cb24ade233}, !- People Definition Name
  {1c1da3a8-3da1-45f2-91bf-3d367a082762}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {11cd5bdd-7721-4b8d-ae09-04c39c3ca11e}, !- Handle
  Space Function Hospital - nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.39992176789909,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {72ef7a46-e833-485c-8ab7-d66c1358f556}, !- Handle
  Space Function Hospital - nurses station Lights, !- Name
  {11cd5bdd-7721-4b8d-ae09-04c39c3ca11e}, !- Lights Definition Name
  {1c1da3a8-3da1-45f2-91bf-3d367a082762}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cab7e67f-fa75-4871-90f3-69e5b2d4ba9b}, !- Handle
  Space Function Hospital - nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9d599ad8-91f9-4359-b909-78ce5e81962d}, !- Handle
  Space Function Hospital - nurses station Elec Equip, !- Name
  {cab7e67f-fa75-4871-90f3-69e5b2d4ba9b}, !- Electric Equipment Definition Name
  {1c1da3a8-3da1-45f2-91bf-3d367a082762}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e38b9252-a2e3-4d21-a216-49c96e62d6f7}, !- Handle
  Space Function Hospital - nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {921f80a6-a605-41d1-b5b0-e21b50f3472c}, !- Handle
  Space Function Hospital - nurses station Infiltration, !- Name
  {1c1da3a8-3da1-45f2-91bf-3d367a082762}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3e62815f-ec1f-4c1a-9eb0-8a703efe1c8f}, !- Handle
  Space Function Hospital - nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3d2175f-34c0-42ec-bf75-937cbb3ad419}, !- Handle
  Space Function Hospital - nurses station Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {df7f44e4-884e-4c53-ab9c-a3c5f8609714}, !- Handle
  Space Function Hospital - operating room, !- Name
  ,                                       !- Default Construction Set Name
  {5a837e4b-7ebb-4f76-b719-5eb18420088f}, !- Default Schedule Set Name
  {02a2c6fe-6d96-473d-a349-66cb7c811e77}, !- Group Rendering Name
  {7b17fbbf-056c-48ca-9b01-7b6e8fafc86d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - operating room;              !- Standards Space Type

OS:People:Definition,
  {afa05076-fab5-457d-85f7-dc9a661384bb}, !- Handle
  Space Function Hospital - operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85fd8480-bb65-49d0-a3a9-9228527caa86}, !- Handle
  Space Function Hospital - operating room People, !- Name
  {afa05076-fab5-457d-85f7-dc9a661384bb}, !- People Definition Name
  {df7f44e4-884e-4c53-ab9c-a3c5f8609714}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {194a9da9-155e-4cc9-bd8d-9c4245b0d62b}, !- Handle
  Space Function Hospital - operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2998310496621,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4e2e8583-d934-43a1-980e-9ba65592bf56}, !- Handle
  Space Function Hospital - operating room Lights, !- Name
  {194a9da9-155e-4cc9-bd8d-9c4245b0d62b}, !- Lights Definition Name
  {df7f44e4-884e-4c53-ab9c-a3c5f8609714}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e7bfa8d0-e5e3-43af-bdaa-df6f1b0a6510}, !- Handle
  Space Function Hospital - operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ca4fc016-003f-40e4-bc3a-12dd28f65bd2}, !- Handle
  Space Function Hospital - operating room Elec Equip, !- Name
  {e7bfa8d0-e5e3-43af-bdaa-df6f1b0a6510}, !- Electric Equipment Definition Name
  {df7f44e4-884e-4c53-ab9c-a3c5f8609714}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7b17fbbf-056c-48ca-9b01-7b6e8fafc86d}, !- Handle
  Space Function Hospital - operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a43b9a42-fd5e-4960-802d-1d1e1d8533ff}, !- Handle
  Space Function Hospital - operating room Infiltration, !- Name
  {df7f44e4-884e-4c53-ab9c-a3c5f8609714}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5a837e4b-7ebb-4f76-b719-5eb18420088f}, !- Handle
  Space Function Hospital - operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f258c205-50a7-4088-8d47-a948ad6575fd}, !- Handle
  Space Function Hospital - operating room Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a5f62fa8-244a-40a9-9a38-6029ab6474c1}, !- Handle
  Space Function Hospital - patient room, !- Name
  ,                                       !- Default Construction Set Name
  {7d8e9082-8a02-4f47-8dbf-5fceaf30ac21}, !- Default Schedule Set Name
  {a5360e49-3213-4639-b03f-ec7fdbf5706e}, !- Group Rendering Name
  {8fb55e85-8b6f-4583-a729-a4d896283cdc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - patient room;                !- Standards Space Type

OS:People:Definition,
  {1d98e730-cb23-42cd-8603-42a4f70bd55c}, !- Handle
  Space Function Hospital - patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c544d45b-a731-49b8-8e19-412112d97b3e}, !- Handle
  Space Function Hospital - patient room People, !- Name
  {1d98e730-cb23-42cd-8603-42a4f70bd55c}, !- People Definition Name
  {a5f62fa8-244a-40a9-9a38-6029ab6474c1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2f6b7587-a59e-4021-bef0-604be950e219}, !- Handle
  Space Function Hospital - patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.69994424294404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e6eefa5c-1c71-453d-9a98-e5c9d041790f}, !- Handle
  Space Function Hospital - patient room Lights, !- Name
  {2f6b7587-a59e-4021-bef0-604be950e219}, !- Lights Definition Name
  {a5f62fa8-244a-40a9-9a38-6029ab6474c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48228210-e691-400c-8e56-80ad7a28dbd5}, !- Handle
  Space Function Hospital - patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {aaac7bb2-bc32-47d7-9f2d-abef7ce75a11}, !- Handle
  Space Function Hospital - patient room Elec Equip, !- Name
  {48228210-e691-400c-8e56-80ad7a28dbd5}, !- Electric Equipment Definition Name
  {a5f62fa8-244a-40a9-9a38-6029ab6474c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8fb55e85-8b6f-4583-a729-a4d896283cdc}, !- Handle
  Space Function Hospital - patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1f31f574-22c2-4b2c-b718-dcebfb8a814b}, !- Handle
  Space Function Hospital - patient room Infiltration, !- Name
  {a5f62fa8-244a-40a9-9a38-6029ab6474c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7d8e9082-8a02-4f47-8dbf-5fceaf30ac21}, !- Handle
  Space Function Hospital - patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a01510d-a801-4144-95e0-9daaa3eefbef}, !- Handle
  Space Function Hospital - patient room Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4e1bc298-ef55-4040-9a55-05af7dae805d}, !- Handle
  Space Function Hospital - pharmacy,     !- Name
  ,                                       !- Default Construction Set Name
  {d9c3d0ed-009f-428d-b1f4-e3d7db82e9f6}, !- Default Schedule Set Name
  {d8ce915a-3c92-4ded-b208-30079f0e857b}, !- Group Rendering Name
  {935eade1-5959-4fc0-90c9-db0542ceea79}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - pharmacy;                    !- Standards Space Type

OS:People:Definition,
  {8a0e86ba-5e05-4b48-8b02-3164e44e1a92}, !- Handle
  Space Function Hospital - pharmacy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cf44dad0-9e02-43ea-b0bb-da3d7016956c}, !- Handle
  Space Function Hospital - pharmacy People, !- Name
  {8a0e86ba-5e05-4b48-8b02-3164e44e1a92}, !- People Definition Name
  {4e1bc298-ef55-4040-9a55-05af7dae805d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f805c4b9-3c3c-40a9-9f9c-75518cde166d}, !- Handle
  Space Function Hospital - pharmacy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2998976352119,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6fa68efd-4813-461f-96c7-2953c0be4e95}, !- Handle
  Space Function Hospital - pharmacy Lights, !- Name
  {f805c4b9-3c3c-40a9-9f9c-75518cde166d}, !- Lights Definition Name
  {4e1bc298-ef55-4040-9a55-05af7dae805d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cedcea72-b583-46af-8063-dfdbea488c59}, !- Handle
  Space Function Hospital - pharmacy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5a6c096b-5be6-4689-a1a3-66f5aeeaef0e}, !- Handle
  Space Function Hospital - pharmacy Elec Equip, !- Name
  {cedcea72-b583-46af-8063-dfdbea488c59}, !- Electric Equipment Definition Name
  {4e1bc298-ef55-4040-9a55-05af7dae805d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {935eade1-5959-4fc0-90c9-db0542ceea79}, !- Handle
  Space Function Hospital - pharmacy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5ef563f4-88f0-4193-83f3-bb786bc523c2}, !- Handle
  Space Function Hospital - pharmacy Infiltration, !- Name
  {4e1bc298-ef55-4040-9a55-05af7dae805d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d9c3d0ed-009f-428d-b1f4-e3d7db82e9f6}, !- Handle
  Space Function Hospital - pharmacy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cffb36b0-b4a7-41c1-a708-22c68df0dce1}, !- Handle
  Space Function Hospital - pharmacy Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3c728f49-f9e8-4bba-93f0-f5fda0cef415}, !- Handle
  Space Function Hospital - physical therapy, !- Name
  ,                                       !- Default Construction Set Name
  {84d97978-b487-446b-a5a2-347d40e9e781}, !- Default Schedule Set Name
  {38c91789-a4f8-4c38-b945-a9614ead4ac9}, !- Group Rendering Name
  {e43e3934-d917-4c24-aba6-4e92feeaea58}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - physical therapy;            !- Standards Space Type

OS:People:Definition,
  {8c835a26-4e0b-47cb-a64e-534cded05e07}, !- Handle
  Space Function Hospital - physical therapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0dfe296e-da84-4145-90aa-51d977c876f3}, !- Handle
  Space Function Hospital - physical therapy People, !- Name
  {8c835a26-4e0b-47cb-a64e-534cded05e07}, !- People Definition Name
  {3c728f49-f9e8-4bba-93f0-f5fda0cef415}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {45b52600-a7bd-48bb-a95f-13048ff274ff}, !- Handle
  Space Function Hospital - physical therapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79991844185077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2fa6dda6-9ec6-4ed5-8c84-051281e7432c}, !- Handle
  Space Function Hospital - physical therapy Lights, !- Name
  {45b52600-a7bd-48bb-a95f-13048ff274ff}, !- Lights Definition Name
  {3c728f49-f9e8-4bba-93f0-f5fda0cef415}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {943a92d2-46d6-4b80-83a5-40bf980d21d5}, !- Handle
  Space Function Hospital - physical therapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f46d35be-736d-4680-882a-461146137def}, !- Handle
  Space Function Hospital - physical therapy Elec Equip, !- Name
  {943a92d2-46d6-4b80-83a5-40bf980d21d5}, !- Electric Equipment Definition Name
  {3c728f49-f9e8-4bba-93f0-f5fda0cef415}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e43e3934-d917-4c24-aba6-4e92feeaea58}, !- Handle
  Space Function Hospital - physical therapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f499072-f21c-4de2-9924-429f6d825107}, !- Handle
  Space Function Hospital - physical therapy Infiltration, !- Name
  {3c728f49-f9e8-4bba-93f0-f5fda0cef415}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {84d97978-b487-446b-a5a2-347d40e9e781}, !- Handle
  Space Function Hospital - physical therapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c30629d-25ed-4cbd-bf03-43bfb5de4bba}, !- Handle
  Space Function Hospital - physical therapy Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e13f86a7-70b8-4b7b-a773-efca6e6e4a56}, !- Handle
  Space Function Hospital - radiology/imaging, !- Name
  ,                                       !- Default Construction Set Name
  {59f8a198-0ffc-481b-b400-d5541800d97a}, !- Default Schedule Set Name
  {518a1f5b-191a-458b-a09c-8c7a8069387e}, !- Group Rendering Name
  {071f94f7-bcab-4b48-b5be-f5d600d758db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - radiology/imaging;           !- Standards Space Type

OS:People:Definition,
  {b4693cf2-141f-42eb-be8c-a166270736a3}, !- Handle
  Space Function Hospital - radiology/imaging People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c757da02-8e18-4d44-97f0-f49ac5de817b}, !- Handle
  Space Function Hospital - radiology/imaging People, !- Name
  {b4693cf2-141f-42eb-be8c-a166270736a3}, !- People Definition Name
  {e13f86a7-70b8-4b7b-a773-efca6e6e4a56}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {01252400-ce12-479d-845e-8b17e98b3e39}, !- Handle
  Space Function Hospital - radiology/imaging Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1998818230275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cf719ffa-261d-411e-975d-fe8c60501091}, !- Handle
  Space Function Hospital - radiology/imaging Lights, !- Name
  {01252400-ce12-479d-845e-8b17e98b3e39}, !- Lights Definition Name
  {e13f86a7-70b8-4b7b-a773-efca6e6e4a56}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b65eea66-34b2-43e1-b813-2116958d72af}, !- Handle
  Space Function Hospital - radiology/imaging Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2cbc30fe-2d74-45f5-819a-e21bba590910}, !- Handle
  Space Function Hospital - radiology/imaging Elec Equip, !- Name
  {b65eea66-34b2-43e1-b813-2116958d72af}, !- Electric Equipment Definition Name
  {e13f86a7-70b8-4b7b-a773-efca6e6e4a56}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {071f94f7-bcab-4b48-b5be-f5d600d758db}, !- Handle
  Space Function Hospital - radiology/imaging Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac41726a-835c-43d6-a586-da01cc723ac9}, !- Handle
  Space Function Hospital - radiology/imaging Infiltration, !- Name
  {e13f86a7-70b8-4b7b-a773-efca6e6e4a56}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {59f8a198-0ffc-481b-b400-d5541800d97a}, !- Handle
  Space Function Hospital - radiology/imaging Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ff0ac7c-4ffe-42bf-a715-1304d8f0a5ed}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35d2b5fa-2a2d-4941-a7e3-1c636fa59e97}, !- Handle
  Space Function Hospital - recovery,     !- Name
  ,                                       !- Default Construction Set Name
  {ed8c009a-8fb5-4e5b-902e-f620f1ea9578}, !- Default Schedule Set Name
  {ff14fa65-5bfe-480c-8177-9ced1bc0f500}, !- Group Rendering Name
  {b390ff7a-229e-4e69-aa62-e0feffe0c050}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - recovery;                    !- Standards Space Type

OS:People:Definition,
  {ce92e38d-3f92-4489-850e-4939a9f5811f}, !- Handle
  Space Function Hospital - recovery People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f7edc1ac-08cb-4a1e-a672-0d59156c3812}, !- Handle
  Space Function Hospital - recovery People, !- Name
  {ce92e38d-3f92-4489-850e-4939a9f5811f}, !- People Definition Name
  {35d2b5fa-2a2d-4941-a7e3-1c636fa59e97}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {12af99dd-9506-4064-b70d-6702389d2e63}, !- Handle
  Space Function Hospital - recovery Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3998968063908,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d926492d-6b0f-4581-b55b-74bd3975035f}, !- Handle
  Space Function Hospital - recovery Lights, !- Name
  {12af99dd-9506-4064-b70d-6702389d2e63}, !- Lights Definition Name
  {35d2b5fa-2a2d-4941-a7e3-1c636fa59e97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {75652651-b738-45cc-8228-067dea3da9e4}, !- Handle
  Space Function Hospital - recovery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e1eb6590-9636-4e8d-a0b4-266180128cdb}, !- Handle
  Space Function Hospital - recovery Elec Equip, !- Name
  {75652651-b738-45cc-8228-067dea3da9e4}, !- Electric Equipment Definition Name
  {35d2b5fa-2a2d-4941-a7e3-1c636fa59e97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b390ff7a-229e-4e69-aa62-e0feffe0c050}, !- Handle
  Space Function Hospital - recovery Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d1b7d335-2868-4016-ac92-cfb3340b12c4}, !- Handle
  Space Function Hospital - recovery Infiltration, !- Name
  {35d2b5fa-2a2d-4941-a7e3-1c636fa59e97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ed8c009a-8fb5-4e5b-902e-f620f1ea9578}, !- Handle
  Space Function Hospital - recovery Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58a28f55-94d1-4d9f-8a75-acad4b5e20f6}, !- Handle
  Space Function Hospital - recovery Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {481216a1-8a8f-4951-91a5-4ddcc32d42c2}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {ff6e8b7a-447a-42b1-9c5b-fe56cb1580a1}, !- Default Schedule Set Name
  {454b86a8-6cf7-47f1-8cb8-e3bb4eccad4a}, !- Group Rendering Name
  {b1d6cf62-1261-4f1e-b013-70ca2af244ae}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-A;            !- Standards Space Type

OS:People:Definition,
  {9d5c7907-e6eb-420d-b8d3-9138c3478a6c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e84a36e4-8cdc-4117-9d72-8796989ee011}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A People, !- Name
  {9d5c7907-e6eb-420d-b8d3-9138c3478a6c}, !- People Definition Name
  {481216a1-8a8f-4951-91a5-4ddcc32d42c2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a2ece614-5fec-4249-8a86-313f8c04668b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fe4f3379-e74f-4e9e-9e56-63da42856519}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Lights, !- Name
  {a2ece614-5fec-4249-8a86-313f8c04668b}, !- Lights Definition Name
  {481216a1-8a8f-4951-91a5-4ddcc32d42c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b1d6cf62-1261-4f1e-b013-70ca2af244ae}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac88636c-6e1b-4f77-a5aa-ffa373114f84}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Infiltration, !- Name
  {481216a1-8a8f-4951-91a5-4ddcc32d42c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ff6e8b7a-447a-42b1-9c5b-fe56cb1580a1}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6861dd52-801f-4b09-859d-072fde241814}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {88c734d3-5c44-4609-ac12-2a28158b69b0}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {f9e5115e-c336-4c4d-8d9b-1e356477acc6}, !- Default Schedule Set Name
  {35a30f72-6cb5-4d6d-969c-f9dc951450fe}, !- Group Rendering Name
  {b67611ed-31ab-433c-bff4-dbb9405ba3ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-B;            !- Standards Space Type

OS:People:Definition,
  {e74b683f-cb2d-4eb9-8aa1-f927409498e8}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {980d5629-fb68-4abb-8d6c-14093ebe30fd}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B People, !- Name
  {e74b683f-cb2d-4eb9-8aa1-f927409498e8}, !- People Definition Name
  {88c734d3-5c44-4609-ac12-2a28158b69b0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {685c1fb0-9d6b-4b9c-af68-504b6f62e07b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2e7759b-795b-4074-b883-9b34b2dbe427}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Lights, !- Name
  {685c1fb0-9d6b-4b9c-af68-504b6f62e07b}, !- Lights Definition Name
  {88c734d3-5c44-4609-ac12-2a28158b69b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b67611ed-31ab-433c-bff4-dbb9405ba3ac}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {92cfcbd3-ae25-461d-92c3-e34e5fe4a3b6}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Infiltration, !- Name
  {88c734d3-5c44-4609-ac12-2a28158b69b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f9e5115e-c336-4c4d-8d9b-1e356477acc6}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12d06904-9e64-4f44-a972-3190f5bcb81d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e4c58df2-6176-48e3-a1b4-9d363558f293}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {89701f60-e98d-45e9-bda9-86108e0ed407}, !- Default Schedule Set Name
  {85c66282-38bb-47dd-aab9-700fe6246950}, !- Group Rendering Name
  {2744c22f-031c-4f16-a0dc-ceff1aa2c3c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-C;            !- Standards Space Type

OS:People:Definition,
  {651df129-714f-41ef-a4b5-4a38b77c7ba2}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {86d0a9cc-1e82-4d0c-8e4c-b41e9adcd3e7}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C People, !- Name
  {651df129-714f-41ef-a4b5-4a38b77c7ba2}, !- People Definition Name
  {e4c58df2-6176-48e3-a1b4-9d363558f293}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5c77a0cb-2060-4659-960f-848f5a14a041}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ac81e98e-d85a-4d58-ae9d-55e84cde30e7}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Lights, !- Name
  {5c77a0cb-2060-4659-960f-848f5a14a041}, !- Lights Definition Name
  {e4c58df2-6176-48e3-a1b4-9d363558f293}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2744c22f-031c-4f16-a0dc-ceff1aa2c3c8}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7c169c12-fac2-4835-a371-c9ae784d156b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Infiltration, !- Name
  {e4c58df2-6176-48e3-a1b4-9d363558f293}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {89701f60-e98d-45e9-bda9-86108e0ed407}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8b04133-bf99-4f57-a607-8f99b29f7f39}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {657a0506-5049-4952-aa99-8f601e9d9812}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {57883e24-f30f-4a63-a43a-ea131fa31719}, !- Default Schedule Set Name
  {b127694d-466f-48cf-b748-52d8939c57c5}, !- Group Rendering Name
  {35571ee2-54d9-4eaf-a2b5-f1847028b10d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-D;            !- Standards Space Type

OS:People:Definition,
  {8c143bdf-ad85-4036-ba8b-142de9697200}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3505908d-c5e4-4eac-a1be-94434e660d33}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D People, !- Name
  {8c143bdf-ad85-4036-ba8b-142de9697200}, !- People Definition Name
  {657a0506-5049-4952-aa99-8f601e9d9812}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d74d3fe1-1e9a-4291-8534-5b44d83f6e7d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2d797e66-5cda-41f4-9ef0-9d224a842095}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Lights, !- Name
  {d74d3fe1-1e9a-4291-8534-5b44d83f6e7d}, !- Lights Definition Name
  {657a0506-5049-4952-aa99-8f601e9d9812}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {35571ee2-54d9-4eaf-a2b5-f1847028b10d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {435ab5ee-4d25-42a4-9c73-b0e622ddf469}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Infiltration, !- Name
  {657a0506-5049-4952-aa99-8f601e9d9812}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {57883e24-f30f-4a63-a43a-ea131fa31719}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccaa74da-0c8d-4d8a-a251-ec75dbec624c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a903734a-e315-4e38-8f5e-79225d2a2940}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {7e1f6a00-f1d3-483d-b0e7-419032fdc936}, !- Default Schedule Set Name
  {e72e3b37-9b87-483a-bce6-3ca624705a70}, !- Group Rendering Name
  {92263eda-629e-4a4a-8ffe-72bc1240ac4d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-E;            !- Standards Space Type

OS:People:Definition,
  {61976b7e-13a2-4513-9f36-5767952f4a0f}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7299ce5-82aa-4f33-a41a-c6994e49a40a}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E People, !- Name
  {61976b7e-13a2-4513-9f36-5767952f4a0f}, !- People Definition Name
  {a903734a-e315-4e38-8f5e-79225d2a2940}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2b2ef7e6-cb30-4dd4-b63b-e88fbcce6596}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aacd4ac8-3da0-47a4-b0c7-b48bc2d29100}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Lights, !- Name
  {2b2ef7e6-cb30-4dd4-b63b-e88fbcce6596}, !- Lights Definition Name
  {a903734a-e315-4e38-8f5e-79225d2a2940}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92263eda-629e-4a4a-8ffe-72bc1240ac4d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {97ec1e58-c268-40b4-8141-3e881bd9dbbc}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Infiltration, !- Name
  {a903734a-e315-4e38-8f5e-79225d2a2940}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7e1f6a00-f1d3-483d-b0e7-419032fdc936}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb599c99-0773-4783-961c-71de45f0d2c1}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ca064cc5-2ccf-4909-bdca-20787804963b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {a61c2f25-c6ad-447a-9fba-0efd65020cbe}, !- Default Schedule Set Name
  {4a124e06-99f1-44ff-8170-285c25130386}, !- Group Rendering Name
  {49483898-e9b8-494d-a7f5-eae232e75cc2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-F;            !- Standards Space Type

OS:People:Definition,
  {3801b388-453c-4b72-ac79-200d645facfa}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a43dcac-f31d-4e15-85df-f192d4973151}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F People, !- Name
  {3801b388-453c-4b72-ac79-200d645facfa}, !- People Definition Name
  {ca064cc5-2ccf-4909-bdca-20787804963b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e093cad-c0e2-449b-bdcf-21c6b8dd2d5e}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {72b5dffa-ba33-486b-a1fb-ba222918ef0c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Lights, !- Name
  {6e093cad-c0e2-449b-bdcf-21c6b8dd2d5e}, !- Lights Definition Name
  {ca064cc5-2ccf-4909-bdca-20787804963b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {49483898-e9b8-494d-a7f5-eae232e75cc2}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a51c3401-a3e2-4528-8b68-2863a464a5f3}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Infiltration, !- Name
  {ca064cc5-2ccf-4909-bdca-20787804963b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a61c2f25-c6ad-447a-9fba-0efd65020cbe}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51d626e3-1037-4ddc-ab62-eb0c95bdce12}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {690b44e5-57c7-4f19-9632-bb4c64f4ad42}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {00cdd363-adee-4b99-b4e5-922b5cd97ca1}, !- Default Schedule Set Name
  {173f5127-db32-4636-8558-44b7000e0483}, !- Group Rendering Name
  {74cc6527-1a89-4609-90ca-164ec33be795}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-G;            !- Standards Space Type

OS:People:Definition,
  {30708c74-b75b-4d90-ab49-0d59e1c47b59}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e9086f38-8568-40ba-ba1d-951941782de7}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G People, !- Name
  {30708c74-b75b-4d90-ab49-0d59e1c47b59}, !- People Definition Name
  {690b44e5-57c7-4f19-9632-bb4c64f4ad42}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e37fa5c-e44d-44a4-955d-cc242a4de343}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {db5079a7-abe2-40ca-a715-ec61579650b9}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Lights, !- Name
  {1e37fa5c-e44d-44a4-955d-cc242a4de343}, !- Lights Definition Name
  {690b44e5-57c7-4f19-9632-bb4c64f4ad42}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {74cc6527-1a89-4609-90ca-164ec33be795}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6790b7c0-4fd8-4629-bdc0-3dca2b38c513}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Infiltration, !- Name
  {690b44e5-57c7-4f19-9632-bb4c64f4ad42}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {00cdd363-adee-4b99-b4e5-922b5cd97ca1}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74028a0b-8c3b-4dbf-972c-601348389edb}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fb996301-a4c4-4d55-8109-339bd6caadc9}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {fbc4d157-ba5b-48c5-9822-348b09b9a618}, !- Default Schedule Set Name
  {53bd680d-b1ef-4eeb-aba5-f0f1ac8d99af}, !- Group Rendering Name
  {c928a558-e7eb-432a-914b-e05d1a91a3b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-H;            !- Standards Space Type

OS:People:Definition,
  {7c374b72-2fbb-4d39-bf2b-1616d0032930}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b456eaf-9a93-4df8-beec-ed08070bad1f}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H People, !- Name
  {7c374b72-2fbb-4d39-bf2b-1616d0032930}, !- People Definition Name
  {fb996301-a4c4-4d55-8109-339bd6caadc9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cd91a948-b179-46c7-be66-11b339ba9508}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {af629136-cc81-4b5c-916e-6ed2e9074769}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Lights, !- Name
  {cd91a948-b179-46c7-be66-11b339ba9508}, !- Lights Definition Name
  {fb996301-a4c4-4d55-8109-339bd6caadc9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c928a558-e7eb-432a-914b-e05d1a91a3b8}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {628d0720-a94a-4827-83c5-eb2fa6ff4561}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Infiltration, !- Name
  {fb996301-a4c4-4d55-8109-339bd6caadc9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fbc4d157-ba5b-48c5-9822-348b09b9a618}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {273e5285-a5d7-4330-a470-6955e484ac52}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {47b5ad9b-ae43-4e46-86ca-c500f4377df5}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {35eba73c-aaaa-4051-9961-5a0295b2aabc}, !- Default Schedule Set Name
  {8e0d9290-4a1d-4d43-9638-a6742342b811}, !- Group Rendering Name
  {22f95423-a953-49e0-b540-9e4729d434f1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. < 2.4m-sch-I;            !- Standards Space Type

OS:People:Definition,
  {537cc028-1b23-4ea4-8ff3-6df38caa0dd2}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {da036730-8c2d-44f2-ad86-5e944d979010}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I People, !- Name
  {537cc028-1b23-4ea4-8ff3-6df38caa0dd2}, !- People Definition Name
  {47b5ad9b-ae43-4e46-86ca-c500f4377df5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e34ad536-a9ad-4eed-b9cd-9cc746e43924}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e13a87dc-1795-48c1-8219-8bb93cc8fa52}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Lights, !- Name
  {e34ad536-a9ad-4eed-b9cd-9cc746e43924}, !- Lights Definition Name
  {47b5ad9b-ae43-4e46-86ca-c500f4377df5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {22f95423-a953-49e0-b540-9e4729d434f1}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {414faddf-4005-4989-afbf-44d0acc7250c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Infiltration, !- Name
  {47b5ad9b-ae43-4e46-86ca-c500f4377df5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {35eba73c-aaaa-4051-9961-5a0295b2aabc}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9998f6fd-6829-440e-ba2f-d50ae14d8257}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c5e532fa-cf0b-4d5b-80ea-cbae85a77d62}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {7b81efb1-21ab-45ed-b398-bbb12944a214}, !- Default Schedule Set Name
  {3fbb845a-977e-4dbe-aefd-6b019d4c1384}, !- Group Rendering Name
  {bf05ed10-68d4-4187-8af9-65ecf4e8b59a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-A;           !- Standards Space Type

OS:People:Definition,
  {2a96d688-3e99-4bae-bcbc-86fb58449f84}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85f2a2ad-669f-43fc-a947-f56a8ef2b011}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A People, !- Name
  {2a96d688-3e99-4bae-bcbc-86fb58449f84}, !- People Definition Name
  {c5e532fa-cf0b-4d5b-80ea-cbae85a77d62}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e9758eb6-3065-4b70-8e0d-877618f7f966}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0d4c3d72-2fa8-4ecf-8fff-008d46fbc9a1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Lights, !- Name
  {e9758eb6-3065-4b70-8e0d-877618f7f966}, !- Lights Definition Name
  {c5e532fa-cf0b-4d5b-80ea-cbae85a77d62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bf05ed10-68d4-4187-8af9-65ecf4e8b59a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {804f4061-971b-4ee2-bc8c-f597d25ad4b3}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Infiltration, !- Name
  {c5e532fa-cf0b-4d5b-80ea-cbae85a77d62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7b81efb1-21ab-45ed-b398-bbb12944a214}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1cedee8-6768-4842-b9e1-6847ecd26e79}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fc17924a-a971-441b-a2b9-e60e14b5880d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {ac62e2ad-1953-4515-86d1-3adee33629fe}, !- Default Schedule Set Name
  {41a85338-4df0-470d-a213-9afff0484466}, !- Group Rendering Name
  {03d441cd-4f7f-4516-bf1f-39a842c939c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-B;           !- Standards Space Type

OS:People:Definition,
  {1252963e-7e14-4551-a64d-aba071860caa}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7bafab41-80b1-4b0e-a904-c569a520f6a2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B People, !- Name
  {1252963e-7e14-4551-a64d-aba071860caa}, !- People Definition Name
  {fc17924a-a971-441b-a2b9-e60e14b5880d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {10eedc15-0df7-45a6-9fab-4b861409fcb3}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {92ba0de0-926a-47a7-9e9c-974d275a7a6c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Lights, !- Name
  {10eedc15-0df7-45a6-9fab-4b861409fcb3}, !- Lights Definition Name
  {fc17924a-a971-441b-a2b9-e60e14b5880d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {03d441cd-4f7f-4516-bf1f-39a842c939c0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b448a3e1-8e84-407e-bbee-b0cdca8cb30b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Infiltration, !- Name
  {fc17924a-a971-441b-a2b9-e60e14b5880d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ac62e2ad-1953-4515-86d1-3adee33629fe}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {209b8b46-1b10-42a2-80b8-a93d167af04b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {61aa6b41-d17e-47df-84bc-cf2b91ba9e88}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {590c9684-4269-430c-86f8-beab56da2472}, !- Default Schedule Set Name
  {422f2b66-494d-4612-acce-0327b1c3da36}, !- Group Rendering Name
  {db26ce1b-4fb9-4167-99ac-0163167f6221}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-C;           !- Standards Space Type

OS:People:Definition,
  {3d44157d-aacf-4d0e-8567-27fb90916800}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48655432-ae8a-466e-b22e-e906dc235844}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C People, !- Name
  {3d44157d-aacf-4d0e-8567-27fb90916800}, !- People Definition Name
  {61aa6b41-d17e-47df-84bc-cf2b91ba9e88}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {191f3655-c992-4d3e-95ba-f9caabf697d8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7bbca00c-d5e2-43fa-855e-28b274fbbdb8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Lights, !- Name
  {191f3655-c992-4d3e-95ba-f9caabf697d8}, !- Lights Definition Name
  {61aa6b41-d17e-47df-84bc-cf2b91ba9e88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db26ce1b-4fb9-4167-99ac-0163167f6221}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa291ec3-4b1b-46cd-8a85-996bea0f2aad}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Infiltration, !- Name
  {61aa6b41-d17e-47df-84bc-cf2b91ba9e88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {590c9684-4269-430c-86f8-beab56da2472}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a006f0d6-e318-4980-815e-0651b9209300}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {62717a81-45c3-4f5e-9725-43b3e1c2bf7c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {eb1db260-5252-4358-b213-5a53dabcff14}, !- Default Schedule Set Name
  {3525ad84-f2f6-4d28-8083-53396761f299}, !- Group Rendering Name
  {3ed3e678-7307-4410-89b7-02b339f8d7d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-D;           !- Standards Space Type

OS:People:Definition,
  {49872814-c14d-49a9-bdcc-3c5c5b72f3f2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a201174f-8e79-4dfa-8bcd-1700afeb3c43}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D People, !- Name
  {49872814-c14d-49a9-bdcc-3c5c5b72f3f2}, !- People Definition Name
  {62717a81-45c3-4f5e-9725-43b3e1c2bf7c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e6b98660-391f-42d3-a470-43c5614ace3f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b8b10e45-349f-46b4-9023-b19b9b96cfd0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Lights, !- Name
  {e6b98660-391f-42d3-a470-43c5614ace3f}, !- Lights Definition Name
  {62717a81-45c3-4f5e-9725-43b3e1c2bf7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ed3e678-7307-4410-89b7-02b339f8d7d8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ba87b25e-5623-4ca8-ba4e-056fb33c9480}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Infiltration, !- Name
  {62717a81-45c3-4f5e-9725-43b3e1c2bf7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {eb1db260-5252-4358-b213-5a53dabcff14}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7b50dbe-1fe1-464f-b161-a9164a93f362}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {61a861a2-ecc7-475b-8363-b4f6c814d1ad}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {8538c4a1-ba9b-4b16-9f68-bee8c6ced027}, !- Default Schedule Set Name
  {fa5ce6f3-4a7a-4e60-8a45-17cd7646dc3f}, !- Group Rendering Name
  {bf55214b-b0df-474e-a565-88c5ecb60f71}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-E;           !- Standards Space Type

OS:People:Definition,
  {6ed5f0f8-3c3c-4aa7-942b-cebbc121b8e0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f04a22c1-37e8-4c68-9037-7384fe87ab2e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E People, !- Name
  {6ed5f0f8-3c3c-4aa7-942b-cebbc121b8e0}, !- People Definition Name
  {61a861a2-ecc7-475b-8363-b4f6c814d1ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bf717ba8-9f27-468c-ab2e-8a7ac60db97f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ed349230-6e3d-4dbb-a7c4-9e10fd8b3c7a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Lights, !- Name
  {bf717ba8-9f27-468c-ab2e-8a7ac60db97f}, !- Lights Definition Name
  {61a861a2-ecc7-475b-8363-b4f6c814d1ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bf55214b-b0df-474e-a565-88c5ecb60f71}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3fd4b1fa-e7d7-4623-9287-d5f4336cb8ff}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Infiltration, !- Name
  {61a861a2-ecc7-475b-8363-b4f6c814d1ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8538c4a1-ba9b-4b16-9f68-bee8c6ced027}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44b89c78-93c5-4bdb-938f-1f7924fde93d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {183cc5d5-535c-4d1b-be4f-41d0e488345e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {318d0138-645b-48cc-8358-41bf57b90a38}, !- Default Schedule Set Name
  {9b0457f7-a4f1-48f5-bb73-4ccb232a40dc}, !- Group Rendering Name
  {cc50c800-e8dd-48bd-8c41-b76cee6460b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-F;           !- Standards Space Type

OS:People:Definition,
  {3fb55491-067d-4e6c-85eb-9869e6c088ea}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {549ae845-92aa-4bbc-bfdf-35d0f6c12b62}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F People, !- Name
  {3fb55491-067d-4e6c-85eb-9869e6c088ea}, !- People Definition Name
  {183cc5d5-535c-4d1b-be4f-41d0e488345e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {45e910b3-33de-4784-99f2-a5f13ef2153c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {05e44104-7172-465b-afc5-fb4a9b977ab5}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Lights, !- Name
  {45e910b3-33de-4784-99f2-a5f13ef2153c}, !- Lights Definition Name
  {183cc5d5-535c-4d1b-be4f-41d0e488345e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cc50c800-e8dd-48bd-8c41-b76cee6460b8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e598083-c82b-4494-bb3b-84f5bcfeb61c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Infiltration, !- Name
  {183cc5d5-535c-4d1b-be4f-41d0e488345e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {318d0138-645b-48cc-8358-41bf57b90a38}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91d1d542-1803-43d2-8317-1d4e7eaf1105}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {980634bf-f606-47d6-8362-cab355b973b0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {6afd00ed-368f-4991-885d-e91d33ef5b0b}, !- Default Schedule Set Name
  {2e45ede0-d714-43e6-a0fc-cab0b1e1b1c6}, !- Group Rendering Name
  {a67723da-d202-4d5a-a43a-c68feedbd19f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-G;           !- Standards Space Type

OS:People:Definition,
  {831e277c-6e47-481f-b523-001226a3ba4e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19814a31-502d-4c2f-833d-b0f9182beb1a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G People, !- Name
  {831e277c-6e47-481f-b523-001226a3ba4e}, !- People Definition Name
  {980634bf-f606-47d6-8362-cab355b973b0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {50223ce5-e888-4910-bda9-82cf59c7cdc1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d240a514-9616-40f5-a5b8-2f1ab10d5552}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Lights, !- Name
  {50223ce5-e888-4910-bda9-82cf59c7cdc1}, !- Lights Definition Name
  {980634bf-f606-47d6-8362-cab355b973b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a67723da-d202-4d5a-a43a-c68feedbd19f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c1c6996b-1fdf-43de-9359-fcb0be7a241c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Infiltration, !- Name
  {980634bf-f606-47d6-8362-cab355b973b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6afd00ed-368f-4991-885d-e91d33ef5b0b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42ace403-5572-4688-a7fa-d0c54be5872d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {76c9cf36-e7bc-4828-af24-b48388d561db}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {98196ce2-6d60-4238-9130-0edee97aa6ed}, !- Default Schedule Set Name
  {a8c6b0cc-f120-4e1c-b1fa-887daaa10a8c}, !- Group Rendering Name
  {3ad386cc-f4e0-4661-a083-7ab0dc4b5dae}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-H;           !- Standards Space Type

OS:People:Definition,
  {8d259a61-ef95-4fe0-a1a8-59c116525e8d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47891b49-d7c7-4b32-9691-2055175ecfca}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People, !- Name
  {8d259a61-ef95-4fe0-a1a8-59c116525e8d}, !- People Definition Name
  {76c9cf36-e7bc-4828-af24-b48388d561db}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {03616c61-4abb-4ed3-a4df-4e27ed1fdf9e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f3852dfd-d0a6-4c23-8215-d000c30da3ce}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights, !- Name
  {03616c61-4abb-4ed3-a4df-4e27ed1fdf9e}, !- Lights Definition Name
  {76c9cf36-e7bc-4828-af24-b48388d561db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ad386cc-f4e0-4661-a083-7ab0dc4b5dae}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8525cec0-80a8-4bf1-bc27-ea3074e141b7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Infiltration, !- Name
  {76c9cf36-e7bc-4828-af24-b48388d561db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {98196ce2-6d60-4238-9130-0edee97aa6ed}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ef09000-2b14-4abc-b831-d934d939c6e9}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {96c2215c-7f4d-4828-8b36-3bd95d61c677}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {bc46bf38-37e7-4ba7-b301-9a1dc1fdba0b}, !- Default Schedule Set Name
  {13855e1b-202f-4338-b2df-880521f78683}, !- Group Rendering Name
  {48b706d4-8328-41b5-831c-a48f52045cb7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-I;           !- Standards Space Type

OS:People:Definition,
  {0487560c-8b85-49c4-adb9-ef65e53f253a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e1585db1-b562-41bd-9e14-bf50ef276708}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I People, !- Name
  {0487560c-8b85-49c4-adb9-ef65e53f253a}, !- People Definition Name
  {96c2215c-7f4d-4828-8b36-3bd95d61c677}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2aa888ac-92f1-4290-95ae-b797a8f459e0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ff5156cc-77f2-473d-a743-ab4ed42cd5b5}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Lights, !- Name
  {2aa888ac-92f1-4290-95ae-b797a8f459e0}, !- Lights Definition Name
  {96c2215c-7f4d-4828-8b36-3bd95d61c677}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {48b706d4-8328-41b5-831c-a48f52045cb7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {39b1bdef-03f2-404a-a445-08afd401dda1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Infiltration, !- Name
  {96c2215c-7f4d-4828-8b36-3bd95d61c677}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bc46bf38-37e7-4ba7-b301-9a1dc1fdba0b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8341713f-60df-4d19-a0cf-9c0552b69f40}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {31932771-7d69-48f4-aa2d-1b8467f41947}, !- Handle
  Space Function Hotel/Motel - dining,    !- Name
  ,                                       !- Default Construction Set Name
  {c60c0e22-d424-4c5a-84db-7a657b867450}, !- Default Schedule Set Name
  {42247855-d0ea-48f9-95a9-02fca83b0025}, !- Group Rendering Name
  {b4d96fff-8622-43a2-8fe0-b62973f257b2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hotel/Motel - dining;                   !- Standards Space Type

OS:People:Definition,
  {2f00513a-acdd-48b0-99ae-2bc858082e22}, !- Handle
  Space Function Hotel/Motel - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {acf221ad-35da-4946-97a0-39afbefed32c}, !- Handle
  Space Function Hotel/Motel - dining People, !- Name
  {2f00513a-acdd-48b0-99ae-2bc858082e22}, !- People Definition Name
  {31932771-7d69-48f4-aa2d-1b8467f41947}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb1830d1-1b13-4b5e-b72c-9f1f570b0ad3}, !- Handle
  Space Function Hotel/Motel - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a790cceb-e883-475a-9159-a1b3c776b689}, !- Handle
  Space Function Hotel/Motel - dining Lights, !- Name
  {eb1830d1-1b13-4b5e-b72c-9f1f570b0ad3}, !- Lights Definition Name
  {31932771-7d69-48f4-aa2d-1b8467f41947}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {80e28c42-c920-412a-8735-99825c8e3f98}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {516e9288-270e-4401-b44e-0584da283d6a}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip, !- Name
  {80e28c42-c920-412a-8735-99825c8e3f98}, !- Electric Equipment Definition Name
  {31932771-7d69-48f4-aa2d-1b8467f41947}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b4d96fff-8622-43a2-8fe0-b62973f257b2}, !- Handle
  Space Function Hotel/Motel - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {da5e9f4f-fecb-48f5-84cd-7d1b5f20a872}, !- Handle
  Space Function Hotel/Motel - dining Infiltration, !- Name
  {31932771-7d69-48f4-aa2d-1b8467f41947}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c60c0e22-d424-4c5a-84db-7a657b867450}, !- Handle
  Space Function Hotel/Motel - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18aab370-1bdf-4db8-8416-d50052581119}, !- Handle
  Space Function Hotel/Motel - dining Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1c142c15-7abe-46c7-840e-2ff01818c30e}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  ,                                       !- Default Construction Set Name
  {3b9cb829-abb7-4862-97aa-782883cfb429}, !- Default Schedule Set Name
  {9d093935-69ae-480c-b5dc-3eabad1ca091}, !- Group Rendering Name
  {57723628-d88c-4758-a27d-793b7bed22cd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hotel/Motel - lobby;                    !- Standards Space Type

OS:People:Definition,
  {76a81c6b-ea50-40a0-9982-a17239544978}, !- Handle
  Space Function Hotel/Motel - lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7d9def6-9376-4a41-8588-87c0e2b24882}, !- Handle
  Space Function Hotel/Motel - lobby People, !- Name
  {76a81c6b-ea50-40a0-9982-a17239544978}, !- People Definition Name
  {1c142c15-7abe-46c7-840e-2ff01818c30e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {490946ff-6f72-42d9-942e-3e08433c3d09}, !- Handle
  Space Function Hotel/Motel - lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999051268936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1e4d0b10-0fa8-49b3-96de-f848772df33f}, !- Handle
  Space Function Hotel/Motel - lobby Lights, !- Name
  {490946ff-6f72-42d9-942e-3e08433c3d09}, !- Lights Definition Name
  {1c142c15-7abe-46c7-840e-2ff01818c30e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7f72e63f-287b-48de-950d-1e67eca75a40}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73f44b6b-9fdc-44dd-80f5-e3ed2c09fea0}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip, !- Name
  {7f72e63f-287b-48de-950d-1e67eca75a40}, !- Electric Equipment Definition Name
  {1c142c15-7abe-46c7-840e-2ff01818c30e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {57723628-d88c-4758-a27d-793b7bed22cd}, !- Handle
  Space Function Hotel/Motel - lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0014478,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8f1d40e8-cceb-4b6e-9e0b-aafc44d41cbe}, !- Handle
  Space Function Hotel/Motel - lobby Infiltration, !- Name
  {1c142c15-7abe-46c7-840e-2ff01818c30e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3b9cb829-abb7-4862-97aa-782883cfb429}, !- Handle
  Space Function Hotel/Motel - lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd17e9c0-d158-4ecf-b3fb-2878bb5d76fe}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {36fe2528-0512-4cc7-9225-7fccfdf5788a}, !- Handle
  Space Function Hotel/Motel - rooms,     !- Name
  ,                                       !- Default Construction Set Name
  {56604472-6f13-4ac2-9dd2-ae0331a2c0cd}, !- Default Schedule Set Name
  {0d964ea5-b3a4-45c0-bd9e-6216a6908d72}, !- Group Rendering Name
  {75c4334a-9427-4e91-b220-3f06368baff2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hotel/Motel - rooms;                    !- Standards Space Type

OS:People:Definition,
  {c0b8e9cc-f925-4cdc-a704-f7c8955d3692}, !- Handle
  Space Function Hotel/Motel - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b38c01a-da88-499e-b327-8201839ffb5c}, !- Handle
  Space Function Hotel/Motel - rooms People, !- Name
  {c0b8e9cc-f925-4cdc-a704-f7c8955d3692}, !- People Definition Name
  {36fe2528-0512-4cc7-9225-7fccfdf5788a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5a3fa38c-c362-4fed-85d7-ee162075c9a7}, !- Handle
  Space Function Hotel/Motel - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c372faec-f8e1-4496-bee7-a1db0faa0319}, !- Handle
  Space Function Hotel/Motel - rooms Lights, !- Name
  {5a3fa38c-c362-4fed-85d7-ee162075c9a7}, !- Lights Definition Name
  {36fe2528-0512-4cc7-9225-7fccfdf5788a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c102473c-e184-4aee-8e1a-f679cdaf7c89}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b520e23e-4448-4677-a95b-52134d39948a}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip, !- Name
  {c102473c-e184-4aee-8e1a-f679cdaf7c89}, !- Electric Equipment Definition Name
  {36fe2528-0512-4cc7-9225-7fccfdf5788a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75c4334a-9427-4e91-b220-3f06368baff2}, !- Handle
  Space Function Hotel/Motel - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {22faa67f-722d-4509-8846-194078dea88a}, !- Handle
  Space Function Hotel/Motel - rooms Infiltration, !- Name
  {36fe2528-0512-4cc7-9225-7fccfdf5788a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {56604472-6f13-4ac2-9dd2-ae0331a2c0cd}, !- Handle
  Space Function Hotel/Motel - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbedbdb5-e17c-4418-9b7b-af1b5496eb99}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {55b89036-c73c-4454-88f4-8516c6cedb86}, !- Handle
  Space Function Hway lodging - dining,   !- Name
  ,                                       !- Default Construction Set Name
  {c3048355-d481-40b7-9b9f-8b938772e431}, !- Default Schedule Set Name
  {965bc40e-8057-45ce-a9e5-f6010b800671}, !- Group Rendering Name
  {d318061a-c724-4aa2-92aa-52e0b772841a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hway lodging - dining;                  !- Standards Space Type

OS:People:Definition,
  {26c9bcfb-f077-4c1c-b157-8e9e00b4979f}, !- Handle
  Space Function Hway lodging - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eabd0639-8749-4d09-97c1-974d9b69f153}, !- Handle
  Space Function Hway lodging - dining People, !- Name
  {26c9bcfb-f077-4c1c-b157-8e9e00b4979f}, !- People Definition Name
  {55b89036-c73c-4454-88f4-8516c6cedb86}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7913217a-d274-47b6-9da5-4bcf00472ed7}, !- Handle
  Space Function Hway lodging - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.49992093907799,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5ad7bea2-dc72-4fb2-9699-f60d8402109b}, !- Handle
  Space Function Hway lodging - dining Lights, !- Name
  {7913217a-d274-47b6-9da5-4bcf00472ed7}, !- Lights Definition Name
  {55b89036-c73c-4454-88f4-8516c6cedb86}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3a78f33-ff73-4828-ba26-90e3eccd37a4}, !- Handle
  Space Function Hway lodging - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cb5c234e-8784-4320-8491-95fcf6a8c7c9}, !- Handle
  Space Function Hway lodging - dining Elec Equip, !- Name
  {b3a78f33-ff73-4828-ba26-90e3eccd37a4}, !- Electric Equipment Definition Name
  {55b89036-c73c-4454-88f4-8516c6cedb86}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d318061a-c724-4aa2-92aa-52e0b772841a}, !- Handle
  Space Function Hway lodging - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {63ecbcc4-3832-47ad-92c0-cbd8108ac901}, !- Handle
  Space Function Hway lodging - dining Infiltration, !- Name
  {55b89036-c73c-4454-88f4-8516c6cedb86}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c3048355-d481-40b7-9b9f-8b938772e431}, !- Handle
  Space Function Hway lodging - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdc4888b-1a13-4e81-a7df-cc01ca4a4a55}, !- Handle
  Space Function Hway lodging - dining Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {75304382-d13e-467d-9a46-b400af0b4fbf}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  ,                                       !- Default Construction Set Name
  {6a81db8a-0cfc-44cc-b595-2198055934e0}, !- Default Schedule Set Name
  {8e21f12c-d1e6-4194-afd2-9e04234acbf6}, !- Group Rendering Name
  {442e9b94-db72-490e-9480-4844b3a8227b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hway lodging - rooms;                   !- Standards Space Type

OS:People:Definition,
  {9c3aba2b-6ff3-4e34-8425-714f9e195219}, !- Handle
  Space Function Hway lodging - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b5202e11-fcca-4af5-bcce-d192e858a8c4}, !- Handle
  Space Function Hway lodging - rooms People, !- Name
  {9c3aba2b-6ff3-4e34-8425-714f9e195219}, !- People Definition Name
  {75304382-d13e-467d-9a46-b400af0b4fbf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bc80d5a7-9bed-4659-9e8d-4805bead030d}, !- Handle
  Space Function Hway lodging - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09993258562906,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ff7663a3-f4a8-4caf-9ef0-6bea992edcd1}, !- Handle
  Space Function Hway lodging - rooms Lights, !- Name
  {bc80d5a7-9bed-4659-9e8d-4805bead030d}, !- Lights Definition Name
  {75304382-d13e-467d-9a46-b400af0b4fbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {da83fc50-85d8-46b5-9613-ae2ac06bfa53}, !- Handle
  Space Function Hway lodging - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c3ea1c95-a141-45b3-b8a1-ba20525253f8}, !- Handle
  Space Function Hway lodging - rooms Elec Equip, !- Name
  {da83fc50-85d8-46b5-9613-ae2ac06bfa53}, !- Electric Equipment Definition Name
  {75304382-d13e-467d-9a46-b400af0b4fbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {442e9b94-db72-490e-9480-4844b3a8227b}, !- Handle
  Space Function Hway lodging - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b3cbd3de-2e3f-4724-a17e-e797d5bb3cbb}, !- Handle
  Space Function Hway lodging - rooms Infiltration, !- Name
  {75304382-d13e-467d-9a46-b400af0b4fbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6a81db8a-0cfc-44cc-b595-2198055934e0}, !- Handle
  Space Function Hway lodging - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fc7eca4-06d3-4801-b533-588ebf663323}, !- Handle
  Space Function Hway lodging - rooms Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a3df748d-aa72-49bb-a917-d5e602e1254d}, !- Handle
  Space Function Lab - classrooms,        !- Name
  ,                                       !- Default Construction Set Name
  {b09e610e-f5d5-4741-824b-740fdc880be5}, !- Default Schedule Set Name
  {18420a22-188c-4734-a216-7c49d4a6ad6d}, !- Group Rendering Name
  {74b8550f-79c2-4368-8782-f1bc2b7cb45c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lab - classrooms;                       !- Standards Space Type

OS:People:Definition,
  {83882563-16be-4701-806d-aa522be77429}, !- Handle
  Space Function Lab - classrooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ce8eea13-12e1-427d-a91c-ea65ab63a5af}, !- Handle
  Space Function Lab - classrooms People, !- Name
  {83882563-16be-4701-806d-aa522be77429}, !- People Definition Name
  {a3df748d-aa72-49bb-a917-d5e602e1254d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ed648556-591f-431c-a565-b67f26187e09}, !- Handle
  Space Function Lab - classrooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1998568507554,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2c5651d7-8f85-4312-8def-79266a51b6e4}, !- Handle
  Space Function Lab - classrooms Lights, !- Name
  {ed648556-591f-431c-a565-b67f26187e09}, !- Lights Definition Name
  {a3df748d-aa72-49bb-a917-d5e602e1254d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {66c39a34-6b4e-4728-aa59-58f5834bab4a}, !- Handle
  Space Function Lab - classrooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {20fbffa2-0c55-41a2-b80f-24e877586de3}, !- Handle
  Space Function Lab - classrooms Elec Equip, !- Name
  {66c39a34-6b4e-4728-aa59-58f5834bab4a}, !- Electric Equipment Definition Name
  {a3df748d-aa72-49bb-a917-d5e602e1254d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {74b8550f-79c2-4368-8782-f1bc2b7cb45c}, !- Handle
  Space Function Lab - classrooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {98b5f11b-d005-4c34-984a-aabb2ee8b91a}, !- Handle
  Space Function Lab - classrooms Infiltration, !- Name
  {a3df748d-aa72-49bb-a917-d5e602e1254d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b09e610e-f5d5-4741-824b-740fdc880be5}, !- Handle
  Space Function Lab - classrooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44cca5ff-abfc-40bf-96f1-82c27cf42d6b}, !- Handle
  Space Function Lab - classrooms Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aa0a391d-e516-49e2-a22a-c674f47deb7f}, !- Handle
  Space Function Lab - research,          !- Name
  ,                                       !- Default Construction Set Name
  {a61bc7a0-eda8-4d8f-980e-e5ccbfddafda}, !- Default Schedule Set Name
  {f851c224-18cb-43a9-9633-ee485844d614}, !- Group Rendering Name
  {2fa1a829-4431-435a-aca6-aab4d626b4ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lab - research;                         !- Standards Space Type

OS:People:Definition,
  {50db37d6-93c7-42b6-87da-8027142cb131}, !- Handle
  Space Function Lab - research People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d2f5db9-8866-4169-a43b-312cb27671e7}, !- Handle
  Space Function Lab - research People,   !- Name
  {50db37d6-93c7-42b6-87da-8027142cb131}, !- People Definition Name
  {aa0a391d-e516-49e2-a22a-c674f47deb7f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eeadf53a-7ef5-426a-b97a-623448a8f545}, !- Handle
  Space Function Lab - research Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5998035909266,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8c4fa6f5-493e-4ada-8c3e-0a8e80051a6d}, !- Handle
  Space Function Lab - research Lights,   !- Name
  {eeadf53a-7ef5-426a-b97a-623448a8f545}, !- Lights Definition Name
  {aa0a391d-e516-49e2-a22a-c674f47deb7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {66a567d3-6b74-4de4-8456-af58c1a2c185}, !- Handle
  Space Function Lab - research Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ed0d670e-a87a-42ef-9463-73a906efb151}, !- Handle
  Space Function Lab - research Elec Equip, !- Name
  {66a567d3-6b74-4de4-8456-af58c1a2c185}, !- Electric Equipment Definition Name
  {aa0a391d-e516-49e2-a22a-c674f47deb7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2fa1a829-4431-435a-aca6-aab4d626b4ac}, !- Handle
  Space Function Lab - research Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab5f3770-e642-422f-9df9-cc4e656fe373}, !- Handle
  Space Function Lab - research Infiltration, !- Name
  {aa0a391d-e516-49e2-a22a-c674f47deb7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a61bc7a0-eda8-4d8f-980e-e5ccbfddafda}, !- Handle
  Space Function Lab - research Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3871004d-0e6c-4a68-9030-dc5c5787293d}, !- Handle
  Space Function Lab - research Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e28c0e56-210b-4103-b6c8-c18eee51aa90}, !- Handle
  Space Function Library - cataloging,    !- Name
  ,                                       !- Default Construction Set Name
  {2b44cec2-3b1c-4e79-861b-bf5d24a16bfc}, !- Default Schedule Set Name
  {f5924c65-9c41-4397-a0be-9bcf641aa794}, !- Group Rendering Name
  {1511fefc-ed0e-4ab1-aeb1-fcdd98ab32c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Library - cataloging;                   !- Standards Space Type

OS:People:Definition,
  {26604d40-5a6e-4569-809d-4caa6828d2d6}, !- Handle
  Space Function Library - cataloging People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3187dcbe-ae34-4137-8672-70453b35458f}, !- Handle
  Space Function Library - cataloging People, !- Name
  {26604d40-5a6e-4569-809d-4caa6828d2d6}, !- People Definition Name
  {e28c0e56-210b-4103-b6c8-c18eee51aa90}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c121011-d377-4744-9c86-00d514d9fc6a}, !- Handle
  Space Function Library - cataloging Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.79993508285628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4b26047f-bf21-4f6e-92f1-c19e2f1c127b}, !- Handle
  Space Function Library - cataloging Lights, !- Name
  {4c121011-d377-4744-9c86-00d514d9fc6a}, !- Lights Definition Name
  {e28c0e56-210b-4103-b6c8-c18eee51aa90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e332a09-9dd9-41f1-8b96-ca5f686b01f7}, !- Handle
  Space Function Library - cataloging Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {126bd6c7-84bf-47fd-8cf7-ee9b562a8ff9}, !- Handle
  Space Function Library - cataloging Elec Equip, !- Name
  {8e332a09-9dd9-41f1-8b96-ca5f686b01f7}, !- Electric Equipment Definition Name
  {e28c0e56-210b-4103-b6c8-c18eee51aa90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1511fefc-ed0e-4ab1-aeb1-fcdd98ab32c0}, !- Handle
  Space Function Library - cataloging Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5db35619-a886-4797-972a-f7a505798f34}, !- Handle
  Space Function Library - cataloging Infiltration, !- Name
  {e28c0e56-210b-4103-b6c8-c18eee51aa90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2b44cec2-3b1c-4e79-861b-bf5d24a16bfc}, !- Handle
  Space Function Library - cataloging Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {068668df-1859-4e71-b99d-ed2ecfa2aa59}, !- Handle
  Space Function Library - cataloging Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cb823422-9ee7-4196-98e8-625b9592ab02}, !- Handle
  Space Function Library - reading,       !- Name
  ,                                       !- Default Construction Set Name
  {2fd500b9-3814-4b8f-a836-28ab487a5d60}, !- Default Schedule Set Name
  {a136fcc6-ee66-45a1-8e86-dfd67f87bec7}, !- Group Rendering Name
  {e2b72b11-55c9-444b-be7b-dd6857477d99}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Library - reading;                      !- Standards Space Type

OS:People:Definition,
  {ca3b2f99-0a48-4f48-9872-7795cc02710b}, !- Handle
  Space Function Library - reading People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {254f49f8-3134-427b-92eb-2d3026d9fbc8}, !- Handle
  Space Function Library - reading People, !- Name
  {ca3b2f99-0a48-4f48-9872-7795cc02710b}, !- People Definition Name
  {cb823422-9ee7-4196-98e8-625b9592ab02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {58538368-88ed-4a36-ab0e-016666df84e9}, !- Handle
  Space Function Library - reading Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {61ba3c5a-ecce-4afa-9f43-7af2c77e338e}, !- Handle
  Space Function Library - reading Lights, !- Name
  {58538368-88ed-4a36-ab0e-016666df84e9}, !- Lights Definition Name
  {cb823422-9ee7-4196-98e8-625b9592ab02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30c39284-9aa1-4005-b6cb-58049f164696}, !- Handle
  Space Function Library - reading Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {058e7a48-69a8-40f9-b690-fc57f36c1693}, !- Handle
  Space Function Library - reading Elec Equip, !- Name
  {30c39284-9aa1-4005-b6cb-58049f164696}, !- Electric Equipment Definition Name
  {cb823422-9ee7-4196-98e8-625b9592ab02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e2b72b11-55c9-444b-be7b-dd6857477d99}, !- Handle
  Space Function Library - reading Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d6834f38-b45e-45b6-85ee-d47a01c9f460}, !- Handle
  Space Function Library - reading Infiltration, !- Name
  {cb823422-9ee7-4196-98e8-625b9592ab02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2fd500b9-3814-4b8f-a836-28ab487a5d60}, !- Handle
  Space Function Library - reading Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da4c0b0e-1fb9-4b55-b3a4-88975d32fdc4}, !- Handle
  Space Function Library - reading Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a1aa7058-8cd0-4fae-a396-2dce06d17b4f}, !- Handle
  Space Function Library - stacks,        !- Name
  ,                                       !- Default Construction Set Name
  {fe4e28b0-e01d-4100-8919-f6f9627f6f78}, !- Default Schedule Set Name
  {e7511e44-35db-4869-b6ca-d9c38917bace}, !- Group Rendering Name
  {fb7f8ca8-4496-4898-a684-d8a127828dae}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Library - stacks;                       !- Standards Space Type

OS:People:Definition,
  {3f6cfa8e-d3e4-46de-8c4f-2af1db7258dc}, !- Handle
  Space Function Library - stacks People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19a58a19-0d4f-4908-b3d6-a7ee9553e1ca}, !- Handle
  Space Function Library - stacks People, !- Name
  {3f6cfa8e-d3e4-46de-8c4f-2af1db7258dc}, !- People Definition Name
  {a1aa7058-8cd0-4fae-a396-2dce06d17b4f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ad165834-2ad6-4e37-8fa5-f20551fd5245}, !- Handle
  Space Function Library - stacks Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.8998094142022,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8dde8023-817f-41a0-9b86-1ccbfc62cd75}, !- Handle
  Space Function Library - stacks Lights, !- Name
  {ad165834-2ad6-4e37-8fa5-f20551fd5245}, !- Lights Definition Name
  {a1aa7058-8cd0-4fae-a396-2dce06d17b4f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fb7f8ca8-4496-4898-a684-d8a127828dae}, !- Handle
  Space Function Library - stacks Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {31966b9c-e8af-4982-9e7c-5fa9814a35cf}, !- Handle
  Space Function Library - stacks Infiltration, !- Name
  {a1aa7058-8cd0-4fae-a396-2dce06d17b4f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fe4e28b0-e01d-4100-8919-f6f9627f6f78}, !- Handle
  Space Function Library - stacks Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6718af9c-b83d-47e1-ac3e-862278e45b2d}, !- Handle
  Space Function Library - stacks Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5adf28d2-4e68-4c26-a11a-ffcf0fd73f41}, !- Handle
  Space Function Lobby - elevator,        !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {315d39e1-d60b-40cd-8f5f-9c12d41628ab}, !- Default Schedule Set Name
  {f61a0633-7992-40ac-bde5-5baf8c8179f5}, !- Group Rendering Name
  {56a718ea-141e-4721-894e-33c028bd8dfd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:People:Definition,
  {fb90ca21-19da-4013-ba25-923c35438083}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {02fc61b8-9af1-4442-816f-d22d29a2b5a9}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {fb90ca21-19da-4013-ba25-923c35438083}, !- People Definition Name
  {5adf28d2-4e68-4c26-a11a-ffcf0fd73f41}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b6ef2729-c917-406b-893c-ec4a4f6de14f}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d05d38bd-d85d-423f-b3e9-51d37a2e15b8}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {b6ef2729-c917-406b-893c-ec4a4f6de14f}, !- Lights Definition Name
  {5adf28d2-4e68-4c26-a11a-ffcf0fd73f41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d6d26787-da34-45ee-bb35-bcca3f395eb1}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {342ebf38-cf2d-4ad1-ac8c-cb0d7f60b0d0}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {d6d26787-da34-45ee-bb35-bcca3f395eb1}, !- Electric Equipment Definition Name
  {5adf28d2-4e68-4c26-a11a-ffcf0fd73f41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56a718ea-141e-4721-894e-33c028bd8dfd}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {133e9997-a7df-4738-b1ef-03d32cb9efa5}, !- Handle
  Space Function Lobby - elevator Infiltration, !- Name
  {5adf28d2-4e68-4c26-a11a-ffcf0fd73f41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {315d39e1-d60b-40cd-8f5f-9c12d41628ab}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e75ade2-748e-4f19-ac26-dc9c3ab3ef6a}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0d5900ec-4b2a-452a-a2e1-00de62ee20e5}, !- Handle
  Space Function Lobby - motion picture,  !- Name
  ,                                       !- Default Construction Set Name
  {b302a29c-0914-45ae-a174-628802aca84c}, !- Default Schedule Set Name
  {e35fc0a0-e93a-49d2-8ee7-d56b6c1c0a7b}, !- Group Rendering Name
  {db830f35-e97d-4ff8-9d5c-8b67d2485329}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - motion picture;                 !- Standards Space Type

OS:People:Definition,
  {9d09d7cb-6377-4af6-9b10-d565493db86f}, !- Handle
  Space Function Lobby - motion picture People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dc2a1547-ace7-4597-9154-2a52b9adafba}, !- Handle
  Space Function Lobby - motion picture People, !- Name
  {9d09d7cb-6377-4af6-9b10-d565493db86f}, !- People Definition Name
  {0d5900ec-4b2a-452a-a2e1-00de62ee20e5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2734c88a-cfc0-4b3e-9977-e961ec0704ff}, !- Handle
  Space Function Lobby - motion picture Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.59995339226789,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7d273708-e408-46dd-a3fd-50cfe56b7031}, !- Handle
  Space Function Lobby - motion picture Lights, !- Name
  {2734c88a-cfc0-4b3e-9977-e961ec0704ff}, !- Lights Definition Name
  {0d5900ec-4b2a-452a-a2e1-00de62ee20e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {716eda3b-a7be-4c7e-9b26-8171af16ee0b}, !- Handle
  Space Function Lobby - motion picture Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c8d21f0e-105a-4301-a497-d9bc27892dc9}, !- Handle
  Space Function Lobby - motion picture Elec Equip, !- Name
  {716eda3b-a7be-4c7e-9b26-8171af16ee0b}, !- Electric Equipment Definition Name
  {0d5900ec-4b2a-452a-a2e1-00de62ee20e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db830f35-e97d-4ff8-9d5c-8b67d2485329}, !- Handle
  Space Function Lobby - motion picture Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {975eebec-1aab-442d-8320-4dda877f6e57}, !- Handle
  Space Function Lobby - motion picture Infiltration, !- Name
  {0d5900ec-4b2a-452a-a2e1-00de62ee20e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b302a29c-0914-45ae-a174-628802aca84c}, !- Handle
  Space Function Lobby - motion picture Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {978c3dd5-7f5b-43ce-9b42-490c7eebcd81}, !- Handle
  Space Function Lobby - motion picture Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c9d45402-cded-44e6-9927-5318f108a891}, !- Handle
  Space Function Lobby - other,           !- Name
  ,                                       !- Default Construction Set Name
  {4db07a53-4361-476b-aa0f-f988beb32fe0}, !- Default Schedule Set Name
  {93b71431-8f36-45ce-9d05-68015a5d2e7a}, !- Group Rendering Name
  {2de4ea1c-0633-403e-b479-04fa3297efee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - other;                          !- Standards Space Type

OS:People:Definition,
  {e616915f-a49a-40d0-8618-dd3655487c42}, !- Handle
  Space Function Lobby - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3573f541-cbe7-4384-8c22-9cff038316e8}, !- Handle
  Space Function Lobby - other People,    !- Name
  {e616915f-a49a-40d0-8618-dd3655487c42}, !- People Definition Name
  {c9d45402-cded-44e6-9927-5318f108a891}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {580ddf8f-1a85-4c47-9d5c-4197cf7cd376}, !- Handle
  Space Function Lobby - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69991927067187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1f3ca04a-124c-4517-bbfb-0fe7fe420070}, !- Handle
  Space Function Lobby - other Lights,    !- Name
  {580ddf8f-1a85-4c47-9d5c-4197cf7cd376}, !- Lights Definition Name
  {c9d45402-cded-44e6-9927-5318f108a891}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {042c9106-a820-422d-83f7-54791d9d2f6a}, !- Handle
  Space Function Lobby - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fbc4359a-68e1-45ed-94c5-79bf6a96ae27}, !- Handle
  Space Function Lobby - other Elec Equip, !- Name
  {042c9106-a820-422d-83f7-54791d9d2f6a}, !- Electric Equipment Definition Name
  {c9d45402-cded-44e6-9927-5318f108a891}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2de4ea1c-0633-403e-b479-04fa3297efee}, !- Handle
  Space Function Lobby - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d83158db-2e26-4b85-8c27-8396a92ab829}, !- Handle
  Space Function Lobby - other Infiltration, !- Name
  {c9d45402-cded-44e6-9927-5318f108a891}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4db07a53-4361-476b-aa0f-f988beb32fe0}, !- Handle
  Space Function Lobby - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d866023-006c-48b6-92d3-e59b32e01568}, !- Handle
  Space Function Lobby - other Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e6154589-19b2-458e-b5c8-f9122f8d86dc}, !- Handle
  Space Function Lobby - performance arts, !- Name
  ,                                       !- Default Construction Set Name
  {6bb75550-3f5d-4ab3-b166-cac02f1b6a30}, !- Default Schedule Set Name
  {66a7a775-aa4f-4f0b-90d9-6e6be7901d62}, !- Group Rendering Name
  {9b9599ac-fb29-423c-814b-d96ae13efe75}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - performance arts;               !- Standards Space Type

OS:People:Definition,
  {1516e4bc-e9b8-4e0a-b50c-41c426b39a2e}, !- Handle
  Space Function Lobby - performance arts People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fbd0f3d7-2a82-42e5-8ca2-1c2678b9e9da}, !- Handle
  Space Function Lobby - performance arts People, !- Name
