  {1516e4bc-e9b8-4e0a-b50c-41c426b39a2e}, !- People Definition Name
  {e6154589-19b2-458e-b5c8-f9122f8d86dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3b714110-a115-4f93-a596-4b7df99d3b79}, !- Handle
  Space Function Lobby - performance arts Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.4998210715171,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {039568e0-20a8-4f87-bee5-598d1af849f4}, !- Handle
  Space Function Lobby - performance arts Lights, !- Name
  {3b714110-a115-4f93-a596-4b7df99d3b79}, !- Lights Definition Name
  {e6154589-19b2-458e-b5c8-f9122f8d86dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {296945da-22fe-483a-9190-67ad87d7edf2}, !- Handle
  Space Function Lobby - performance arts Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {40e2414d-9005-4db6-bdce-ce6ab8f3815c}, !- Handle
  Space Function Lobby - performance arts Elec Equip, !- Name
  {296945da-22fe-483a-9190-67ad87d7edf2}, !- Electric Equipment Definition Name
  {e6154589-19b2-458e-b5c8-f9122f8d86dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b9599ac-fb29-423c-814b-d96ae13efe75}, !- Handle
  Space Function Lobby - performance arts Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d1622587-cf41-4e98-a1f7-2488718aca34}, !- Handle
  Space Function Lobby - performance arts Infiltration, !- Name
  {e6154589-19b2-458e-b5c8-f9122f8d86dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6bb75550-3f5d-4ab3-b166-cac02f1b6a30}, !- Handle
  Space Function Lobby - performance arts Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf416b37-8399-4728-8ae1-74efdcbaee87}, !- Handle
  Space Function Lobby - performance arts Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8354f36b-9eac-43bd-a23d-637726048ea6}, !- Handle
  Space Function Locker room-sch-A,       !- Name
  ,                                       !- Default Construction Set Name
  {0e5a645f-d46c-4a41-a9c1-1233d3e2039a}, !- Default Schedule Set Name
  {8b892ce9-3edf-4234-ab78-1f67236c128c}, !- Group Rendering Name
  {296379e9-58c1-40b1-b376-0a37fe759310}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-A;                      !- Standards Space Type

OS:People:Definition,
  {bf6a7098-f6ce-440e-a88f-5b7b1c29655c}, !- Handle
  Space Function Locker room-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {302a8f7d-d959-4c7a-bf7f-21ce9ab8abe9}, !- Handle
  Space Function Locker room-sch-A People, !- Name
  {bf6a7098-f6ce-440e-a88f-5b7b1c29655c}, !- People Definition Name
  {8354f36b-9eac-43bd-a23d-637726048ea6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a00469f4-e8c7-4073-8086-d3ae4dbc6688}, !- Handle
  Space Function Locker room-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3ad36ddc-6b61-483b-bac5-820cbcccf2ee}, !- Handle
  Space Function Locker room-sch-A Lights, !- Name
  {a00469f4-e8c7-4073-8086-d3ae4dbc6688}, !- Lights Definition Name
  {8354f36b-9eac-43bd-a23d-637726048ea6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87f76646-ca9c-44d9-87d3-933d60004cc4}, !- Handle
  Space Function Locker room-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4373edca-7a55-47c5-af99-b73b68aba10f}, !- Handle
  Space Function Locker room-sch-A Elec Equip, !- Name
  {87f76646-ca9c-44d9-87d3-933d60004cc4}, !- Electric Equipment Definition Name
  {8354f36b-9eac-43bd-a23d-637726048ea6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {296379e9-58c1-40b1-b376-0a37fe759310}, !- Handle
  Space Function Locker room-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9743e851-1133-4589-8128-1f9d2c18298c}, !- Handle
  Space Function Locker room-sch-A Infiltration, !- Name
  {8354f36b-9eac-43bd-a23d-637726048ea6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0e5a645f-d46c-4a41-a9c1-1233d3e2039a}, !- Handle
  Space Function Locker room-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1afd059-791a-4110-993d-c6a5f1de25bb}, !- Handle
  Space Function Locker room-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ab3f4cbc-0ae5-4510-b4d2-0257a3db7b43}, !- Handle
  Space Function Locker room-sch-B,       !- Name
  ,                                       !- Default Construction Set Name
  {7d98ac0e-3144-4a37-914d-01e76daab7f2}, !- Default Schedule Set Name
  {56183a6f-a8cb-4dee-b254-4cb3658f477d}, !- Group Rendering Name
  {c35d1a92-520f-4a57-8043-1f0f7675b552}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-B;                      !- Standards Space Type

OS:People:Definition,
  {cc742def-b5a8-4314-8849-1058bf278b90}, !- Handle
  Space Function Locker room-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {256cd40d-35f3-4706-b85a-463546dc8e3f}, !- Handle
  Space Function Locker room-sch-B People, !- Name
  {cc742def-b5a8-4314-8849-1058bf278b90}, !- People Definition Name
  {ab3f4cbc-0ae5-4510-b4d2-0257a3db7b43}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {37b3c7a6-b9bf-4969-b289-cece9ecd0961}, !- Handle
  Space Function Locker room-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {db451209-7ecc-4bae-a51d-51591688d3db}, !- Handle
  Space Function Locker room-sch-B Lights, !- Name
  {37b3c7a6-b9bf-4969-b289-cece9ecd0961}, !- Lights Definition Name
  {ab3f4cbc-0ae5-4510-b4d2-0257a3db7b43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16dfb981-584c-40d8-9668-417a4d731c0e}, !- Handle
  Space Function Locker room-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {eb2adc39-3380-4efb-9fce-08f4e3a844fe}, !- Handle
  Space Function Locker room-sch-B Elec Equip, !- Name
  {16dfb981-584c-40d8-9668-417a4d731c0e}, !- Electric Equipment Definition Name
  {ab3f4cbc-0ae5-4510-b4d2-0257a3db7b43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c35d1a92-520f-4a57-8043-1f0f7675b552}, !- Handle
  Space Function Locker room-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7488fa8e-5cb8-4f94-9b51-957578e61b30}, !- Handle
  Space Function Locker room-sch-B Infiltration, !- Name
  {ab3f4cbc-0ae5-4510-b4d2-0257a3db7b43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7d98ac0e-3144-4a37-914d-01e76daab7f2}, !- Handle
  Space Function Locker room-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abe84773-5077-45bf-b7e1-357237a58e2b}, !- Handle
  Space Function Locker room-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad07e0c9-8fcf-4c67-8b99-69f5df542866}, !- Handle
  Space Function Locker room-sch-C,       !- Name
  ,                                       !- Default Construction Set Name
  {b9eff70d-9d3d-45b6-a1d0-d1b4ec3c97fc}, !- Default Schedule Set Name
  {45090222-be73-4e71-834d-836d7c925039}, !- Group Rendering Name
  {d3b137f2-f4ce-4779-90aa-90a95d53de9c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-C;                      !- Standards Space Type

OS:People:Definition,
  {1365067f-bd97-46ce-a104-d82116ce1e42}, !- Handle
  Space Function Locker room-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19776437-ae15-4c36-a633-9ed078fc134b}, !- Handle
  Space Function Locker room-sch-C People, !- Name
  {1365067f-bd97-46ce-a104-d82116ce1e42}, !- People Definition Name
  {ad07e0c9-8fcf-4c67-8b99-69f5df542866}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8b020822-8bff-4989-aa5d-bffefcb30b35}, !- Handle
  Space Function Locker room-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ba090515-8a13-483a-bf09-88baa012d787}, !- Handle
  Space Function Locker room-sch-C Lights, !- Name
  {8b020822-8bff-4989-aa5d-bffefcb30b35}, !- Lights Definition Name
  {ad07e0c9-8fcf-4c67-8b99-69f5df542866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a376ce8f-f6c3-4976-a6eb-fce363924586}, !- Handle
  Space Function Locker room-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c8a31b87-0d5a-46e7-9ae3-189120536de8}, !- Handle
  Space Function Locker room-sch-C Elec Equip, !- Name
  {a376ce8f-f6c3-4976-a6eb-fce363924586}, !- Electric Equipment Definition Name
  {ad07e0c9-8fcf-4c67-8b99-69f5df542866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d3b137f2-f4ce-4779-90aa-90a95d53de9c}, !- Handle
  Space Function Locker room-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {24ca7d37-8f12-47a8-b5b8-cd051c87dae3}, !- Handle
  Space Function Locker room-sch-C Infiltration, !- Name
  {ad07e0c9-8fcf-4c67-8b99-69f5df542866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b9eff70d-9d3d-45b6-a1d0-d1b4ec3c97fc}, !- Handle
  Space Function Locker room-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d77380b9-41a5-4ec3-b63e-815c3cdb92a9}, !- Handle
  Space Function Locker room-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1818349d-3285-4451-9ef3-6fc722aa678e}, !- Handle
  Space Function Locker room-sch-D,       !- Name
  ,                                       !- Default Construction Set Name
  {712d122e-5e24-4c43-bf4e-fc36c424c9e1}, !- Default Schedule Set Name
  {3ef5bf7e-1e53-4d47-a5e1-7a32e73e9a54}, !- Group Rendering Name
  {5a874e7d-cbe2-475b-a516-8a8342c57065}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-D;                      !- Standards Space Type

OS:People:Definition,
  {ced00da7-ddd6-47e7-a9c7-593fd5ee1338}, !- Handle
  Space Function Locker room-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec43ec8a-fb0a-4395-b138-c26083e787a4}, !- Handle
  Space Function Locker room-sch-D People, !- Name
  {ced00da7-ddd6-47e7-a9c7-593fd5ee1338}, !- People Definition Name
  {1818349d-3285-4451-9ef3-6fc722aa678e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2bc2bf9f-65e1-443f-83c5-c54353061a81}, !- Handle
  Space Function Locker room-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {45768017-e661-46dd-90f8-984b732356f8}, !- Handle
  Space Function Locker room-sch-D Lights, !- Name
  {2bc2bf9f-65e1-443f-83c5-c54353061a81}, !- Lights Definition Name
  {1818349d-3285-4451-9ef3-6fc722aa678e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d8f36d36-8ca3-4e70-8bd1-7106d898a71c}, !- Handle
  Space Function Locker room-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a9e8b0b3-3c12-428a-afe5-33a5859828f4}, !- Handle
  Space Function Locker room-sch-D Elec Equip, !- Name
  {d8f36d36-8ca3-4e70-8bd1-7106d898a71c}, !- Electric Equipment Definition Name
  {1818349d-3285-4451-9ef3-6fc722aa678e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a874e7d-cbe2-475b-a516-8a8342c57065}, !- Handle
  Space Function Locker room-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f8d89894-4c44-405c-934b-a1e2ae965dc6}, !- Handle
  Space Function Locker room-sch-D Infiltration, !- Name
  {1818349d-3285-4451-9ef3-6fc722aa678e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {712d122e-5e24-4c43-bf4e-fc36c424c9e1}, !- Handle
  Space Function Locker room-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30d941af-24f8-4352-adab-9aea96ce327a}, !- Handle
  Space Function Locker room-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {64f08d0a-86dd-4805-8d14-3b9007acf935}, !- Handle
  Space Function Locker room-sch-E,       !- Name
  ,                                       !- Default Construction Set Name
  {71d1ff32-77b3-4502-911b-01c96778b81e}, !- Default Schedule Set Name
  {f968e60f-32d2-4a07-a623-993050a458aa}, !- Group Rendering Name
  {95f5b7dd-1a51-422b-a3f5-57be5ffb805b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-E;                      !- Standards Space Type

OS:People:Definition,
  {ae9ab496-0661-47e2-a9e7-8b4464a7c7e5}, !- Handle
  Space Function Locker room-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bdd3b653-2b00-411e-be6b-e2e2d06910fc}, !- Handle
  Space Function Locker room-sch-E People, !- Name
  {ae9ab496-0661-47e2-a9e7-8b4464a7c7e5}, !- People Definition Name
  {64f08d0a-86dd-4805-8d14-3b9007acf935}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f6aafbd5-ad17-4894-a9f5-5fac05f2c7c8}, !- Handle
  Space Function Locker room-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ced54d3d-045d-44ca-8815-6df0a86b55c4}, !- Handle
  Space Function Locker room-sch-E Lights, !- Name
  {f6aafbd5-ad17-4894-a9f5-5fac05f2c7c8}, !- Lights Definition Name
  {64f08d0a-86dd-4805-8d14-3b9007acf935}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {61ffe94a-72f9-45e4-902c-7a2719dcc052}, !- Handle
  Space Function Locker room-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {09fc36bf-5cb5-40b7-a651-0fc19ea0fb34}, !- Handle
  Space Function Locker room-sch-E Elec Equip, !- Name
  {61ffe94a-72f9-45e4-902c-7a2719dcc052}, !- Electric Equipment Definition Name
  {64f08d0a-86dd-4805-8d14-3b9007acf935}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95f5b7dd-1a51-422b-a3f5-57be5ffb805b}, !- Handle
  Space Function Locker room-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ed47ea28-2cc1-44ff-9cdf-9da1759a7d53}, !- Handle
  Space Function Locker room-sch-E Infiltration, !- Name
  {64f08d0a-86dd-4805-8d14-3b9007acf935}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {71d1ff32-77b3-4502-911b-01c96778b81e}, !- Handle
  Space Function Locker room-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29084ccf-ae77-47b6-a001-cd00576b7630}, !- Handle
  Space Function Locker room-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {24776155-86d4-419f-8e03-45e25972b46f}, !- Handle
  Space Function Locker room-sch-F,       !- Name
  ,                                       !- Default Construction Set Name
  {72acb6c5-80d8-40aa-9633-4518aafa7cdc}, !- Default Schedule Set Name
  {81f47c55-c384-42d7-a470-a4f7da496c8c}, !- Group Rendering Name
  {5de377c1-1e06-48a8-96f3-7e9e46eb9cc6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-F;                      !- Standards Space Type

OS:People:Definition,
  {873d55c1-a6d1-4501-b9dc-a2c1a964dd04}, !- Handle
  Space Function Locker room-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {554ae156-7a17-4c27-942f-846ecc45e030}, !- Handle
  Space Function Locker room-sch-F People, !- Name
  {873d55c1-a6d1-4501-b9dc-a2c1a964dd04}, !- People Definition Name
  {24776155-86d4-419f-8e03-45e25972b46f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {16d3bb39-79e3-451c-bbd1-2dd1e2888b71}, !- Handle
  Space Function Locker room-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c0611e0c-0643-48ea-a2ad-c46a1ad7b274}, !- Handle
  Space Function Locker room-sch-F Lights, !- Name
  {16d3bb39-79e3-451c-bbd1-2dd1e2888b71}, !- Lights Definition Name
  {24776155-86d4-419f-8e03-45e25972b46f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {71807661-f17a-48b8-9367-a5f6e66fbde1}, !- Handle
  Space Function Locker room-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {250a6b2b-1452-4ecc-874e-e94fb917c2f0}, !- Handle
  Space Function Locker room-sch-F Elec Equip, !- Name
  {71807661-f17a-48b8-9367-a5f6e66fbde1}, !- Electric Equipment Definition Name
  {24776155-86d4-419f-8e03-45e25972b46f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5de377c1-1e06-48a8-96f3-7e9e46eb9cc6}, !- Handle
  Space Function Locker room-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1c74d481-02eb-4d8b-9cb9-8e9abc58ac6f}, !- Handle
  Space Function Locker room-sch-F Infiltration, !- Name
  {24776155-86d4-419f-8e03-45e25972b46f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {72acb6c5-80d8-40aa-9633-4518aafa7cdc}, !- Handle
  Space Function Locker room-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9e03bb4-5d83-4925-8e89-ba3853e1b496}, !- Handle
  Space Function Locker room-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e53d2f8f-18a7-4892-9af5-3ad2eda715cc}, !- Handle
  Space Function Locker room-sch-G,       !- Name
  ,                                       !- Default Construction Set Name
  {5ea72e4f-6575-400a-ac1e-a23ab015abc6}, !- Default Schedule Set Name
  {0c845cc2-3439-4acd-b6f8-8672a3484613}, !- Group Rendering Name
  {d6dcf86a-00a9-4535-a1c2-70931535ddde}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-G;                      !- Standards Space Type

OS:People:Definition,
  {394d3477-6569-434f-927a-78cbeb7513b1}, !- Handle
  Space Function Locker room-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a4a21452-34f9-4b81-a486-8504e73e8c14}, !- Handle
  Space Function Locker room-sch-G People, !- Name
  {394d3477-6569-434f-927a-78cbeb7513b1}, !- People Definition Name
  {e53d2f8f-18a7-4892-9af5-3ad2eda715cc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4480b32e-9410-4792-9c8d-da642a36e6c7}, !- Handle
  Space Function Locker room-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d892f0ce-7e0a-41c2-81a7-6ba7b7e82d9a}, !- Handle
  Space Function Locker room-sch-G Lights, !- Name
  {4480b32e-9410-4792-9c8d-da642a36e6c7}, !- Lights Definition Name
  {e53d2f8f-18a7-4892-9af5-3ad2eda715cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4b38191e-4cad-4995-8819-384a11bfb70e}, !- Handle
  Space Function Locker room-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {971ae822-e61b-4fcd-85e3-d1c1d8fdb9e1}, !- Handle
  Space Function Locker room-sch-G Elec Equip, !- Name
  {4b38191e-4cad-4995-8819-384a11bfb70e}, !- Electric Equipment Definition Name
  {e53d2f8f-18a7-4892-9af5-3ad2eda715cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d6dcf86a-00a9-4535-a1c2-70931535ddde}, !- Handle
  Space Function Locker room-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {31ccbe53-ac26-446d-b2a7-6797e2c0b3ad}, !- Handle
  Space Function Locker room-sch-G Infiltration, !- Name
  {e53d2f8f-18a7-4892-9af5-3ad2eda715cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5ea72e4f-6575-400a-ac1e-a23ab015abc6}, !- Handle
  Space Function Locker room-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b912f066-9aae-423c-a3f8-00248a7e2f1f}, !- Handle
  Space Function Locker room-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eeb1f1de-0451-437e-bfc3-6eac3f35137c}, !- Handle
  Space Function Locker room-sch-H,       !- Name
  ,                                       !- Default Construction Set Name
  {9e5de898-7998-43cf-bccc-3ac889828311}, !- Default Schedule Set Name
  {d63731d5-d204-443f-b698-43d7314dfa4f}, !- Group Rendering Name
  {4bba6daf-f9cc-4599-8414-018dfcd5fbf3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-H;                      !- Standards Space Type

OS:People:Definition,
  {d720c894-7d11-4200-bb55-6fdae32963fa}, !- Handle
  Space Function Locker room-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1e4e62dd-5fea-4d19-9287-9b4e71c88ee4}, !- Handle
  Space Function Locker room-sch-H People, !- Name
  {d720c894-7d11-4200-bb55-6fdae32963fa}, !- People Definition Name
  {eeb1f1de-0451-437e-bfc3-6eac3f35137c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9ce6a03e-2906-4a02-86ba-b33ba8d632aa}, !- Handle
  Space Function Locker room-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {82a07be9-b570-42e0-bc91-b312b61c8f10}, !- Handle
  Space Function Locker room-sch-H Lights, !- Name
  {9ce6a03e-2906-4a02-86ba-b33ba8d632aa}, !- Lights Definition Name
  {eeb1f1de-0451-437e-bfc3-6eac3f35137c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8fed86b-914a-4fdc-aac5-c21539b72e48}, !- Handle
  Space Function Locker room-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {91d021a0-2eb1-400d-aaa8-6ea1242d6467}, !- Handle
  Space Function Locker room-sch-H Elec Equip, !- Name
  {f8fed86b-914a-4fdc-aac5-c21539b72e48}, !- Electric Equipment Definition Name
  {eeb1f1de-0451-437e-bfc3-6eac3f35137c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4bba6daf-f9cc-4599-8414-018dfcd5fbf3}, !- Handle
  Space Function Locker room-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1283ff3f-60d9-4b01-a172-366dcd31820c}, !- Handle
  Space Function Locker room-sch-H Infiltration, !- Name
  {eeb1f1de-0451-437e-bfc3-6eac3f35137c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9e5de898-7998-43cf-bccc-3ac889828311}, !- Handle
  Space Function Locker room-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b0e9788-15ff-4ea6-bb20-9866f28ebbe3}, !- Handle
  Space Function Locker room-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {44d40c1a-5786-493b-a901-19f26562a1ca}, !- Handle
  Space Function Locker room-sch-I,       !- Name
  ,                                       !- Default Construction Set Name
  {367e1f4b-26f1-40e9-acc3-8d4ba1ab9a02}, !- Default Schedule Set Name
  {8a29b512-edbf-4ae2-bb22-13a139c4d078}, !- Group Rendering Name
  {0b2f6ce9-50d6-451b-ae8c-30e211351260}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-I;                      !- Standards Space Type

OS:People:Definition,
  {c971451e-3b8c-4a06-b72d-09d2ef29094b}, !- Handle
  Space Function Locker room-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1d2425da-30b3-4fdf-a221-bc84275f83bb}, !- Handle
  Space Function Locker room-sch-I People, !- Name
  {c971451e-3b8c-4a06-b72d-09d2ef29094b}, !- People Definition Name
  {44d40c1a-5786-493b-a901-19f26562a1ca}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8c040f9d-8937-4c31-abca-b670d8e34224}, !- Handle
  Space Function Locker room-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {29e4a4b0-51f7-42d5-9f62-35ae6bd7516e}, !- Handle
  Space Function Locker room-sch-I Lights, !- Name
  {8c040f9d-8937-4c31-abca-b670d8e34224}, !- Lights Definition Name
  {44d40c1a-5786-493b-a901-19f26562a1ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4d53ad83-db2c-4634-ac50-7641eb76c30d}, !- Handle
  Space Function Locker room-sch-I Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5572d97d-75ec-4598-b897-c2aeabacc514}, !- Handle
  Space Function Locker room-sch-I Elec Equip, !- Name
  {4d53ad83-db2c-4634-ac50-7641eb76c30d}, !- Electric Equipment Definition Name
  {44d40c1a-5786-493b-a901-19f26562a1ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0b2f6ce9-50d6-451b-ae8c-30e211351260}, !- Handle
  Space Function Locker room-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b36944ea-8cf4-4ec4-a3b3-a675162cf58b}, !- Handle
  Space Function Locker room-sch-I Infiltration, !- Name
  {44d40c1a-5786-493b-a901-19f26562a1ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {367e1f4b-26f1-40e9-acc3-8d4ba1ab9a02}, !- Handle
  Space Function Locker room-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5776f523-6b30-4cb7-b4b2-b076323c4533}, !- Handle
  Space Function Locker room-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b79d8481-f6a5-4123-b349-f68ae7266539}, !- Handle
  Space Function Lounge/recreation,       !- Name
  ,                                       !- Default Construction Set Name
  {aed4f435-e8f6-42a7-874e-a640e23c552e}, !- Default Schedule Set Name
  {3f385dd1-1eb7-466f-beae-ad6b85f4e00b}, !- Group Rendering Name
  {22617d1b-5ee3-496d-8c30-41be2eeb71d3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lounge/recreation;                      !- Standards Space Type

OS:People:Definition,
  {da2951fd-bee9-42ca-baef-e765aa96a76f}, !- Handle
  Space Function Lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56bf92c7-f855-45a8-b24c-f412203aaad5}, !- Handle
  Space Function Lounge/recreation People, !- Name
  {da2951fd-bee9-42ca-baef-e765aa96a76f}, !- People Definition Name
  {b79d8481-f6a5-4123-b349-f68ae7266539}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {94599ce8-9d05-4827-938d-497a80d95712}, !- Handle
  Space Function Lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.45992959110918,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d00253ec-e575-4379-9751-9eb8ffc151a2}, !- Handle
  Space Function Lounge/recreation Lights, !- Name
  {94599ce8-9d05-4827-938d-497a80d95712}, !- Lights Definition Name
  {b79d8481-f6a5-4123-b349-f68ae7266539}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6ba82481-9750-4037-96f3-e1b5e0e76c9a}, !- Handle
  Space Function Lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {65be92ee-82e0-4590-bab0-2b8ede58b2a8}, !- Handle
  Space Function Lounge/recreation Elec Equip, !- Name
  {6ba82481-9750-4037-96f3-e1b5e0e76c9a}, !- Electric Equipment Definition Name
  {b79d8481-f6a5-4123-b349-f68ae7266539}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {22617d1b-5ee3-496d-8c30-41be2eeb71d3}, !- Handle
  Space Function Lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3911358d-ddda-4a88-8c5a-33ea2c1e0768}, !- Handle
  Space Function Lounge/recreation Infiltration, !- Name
  {b79d8481-f6a5-4123-b349-f68ae7266539}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aed4f435-e8f6-42a7-874e-a640e23c552e}, !- Handle
  Space Function Lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d41e3bd-3c38-4a6d-9d8e-5c2efb54be26}, !- Handle
  Space Function Lounge/recreation Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6f555e3b-24f9-4bc7-b8b4-4160a0c71cc8}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m, !- Name
  ,                                       !- Default Construction Set Name
  {d04159fd-d493-47fd-a77c-2b10098f9f37}, !- Default Schedule Set Name
  {e0125fc6-1c49-4992-80f4-82b7a897ef40}, !- Group Rendering Name
  {0abeb3ec-0f41-4dff-9254-8698cee9fb3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - 7.5 <= bay H <= 15m;              !- Standards Space Type

OS:People:Definition,
  {b8ba565a-da0f-4c1f-98e5-da71c86429a7}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d97c6e6-8104-47a0-8654-995c3eb85b8d}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m People, !- Name
  {b8ba565a-da0f-4c1f-98e5-da71c86429a7}, !- People Definition Name
  {6f555e3b-24f9-4bc7-b8b4-4160a0c71cc8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e71a43b2-f536-4d19-96e5-639ed8cae413}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1998901435303,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1f93f7a3-52f6-4e1b-8774-baa8aa108b03}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Lights, !- Name
  {e71a43b2-f536-4d19-96e5-639ed8cae413}, !- Lights Definition Name
  {6f555e3b-24f9-4bc7-b8b4-4160a0c71cc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b59c33d3-5dd0-40aa-8527-6ef95f756170}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3749cd0b-4d6f-4573-98d1-255db502cf0f}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Elec Equip, !- Name
  {b59c33d3-5dd0-40aa-8527-6ef95f756170}, !- Electric Equipment Definition Name
  {6f555e3b-24f9-4bc7-b8b4-4160a0c71cc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0abeb3ec-0f41-4dff-9254-8698cee9fb3c}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d52471f2-31c5-4fc2-8412-1260eaeb9f4c}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Infiltration, !- Name
  {6f555e3b-24f9-4bc7-b8b4-4160a0c71cc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d04159fd-d493-47fd-a77c-2b10098f9f37}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c63d3915-fb43-425a-9580-7971e40f95f8}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8073a0c3-ebd1-4111-beaf-74c1ced6cbdd}, !- Handle
  Space Function Mfg - bay H < 7.5m,      !- Name
  ,                                       !- Default Construction Set Name
  {68401d66-50f9-45cf-bfc4-c1a264e71e94}, !- Default Schedule Set Name
  {db70a0f6-cbc2-4d37-bcfb-b41a732cef2b}, !- Group Rendering Name
  {4d452faa-6b33-4d8d-abaf-10d569be5803}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - bay H < 7.5m;                     !- Standards Space Type

OS:People:Definition,
  {89cee770-a329-451e-9cad-3aa1e54f309f}, !- Handle
  Space Function Mfg - bay H < 7.5m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {00226fac-e7f4-4266-b942-6499433f3c09}, !- Handle
  Space Function Mfg - bay H < 7.5m People, !- Name
  {89cee770-a329-451e-9cad-3aa1e54f309f}, !- People Definition Name
  {8073a0c3-ebd1-4111-beaf-74c1ced6cbdd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {29a31344-bea6-43ea-aeb3-a28a2316b8a0}, !- Handle
  Space Function Mfg - bay H < 7.5m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.7998934695786,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6990ceec-af5f-4c3d-976a-bbb92ee4fda2}, !- Handle
  Space Function Mfg - bay H < 7.5m Lights, !- Name
  {29a31344-bea6-43ea-aeb3-a28a2316b8a0}, !- Lights Definition Name
  {8073a0c3-ebd1-4111-beaf-74c1ced6cbdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {47b3aef8-6c76-448f-b8e8-561cc5cec476}, !- Handle
  Space Function Mfg - bay H < 7.5m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {354cb2d4-2a0c-432d-8c86-2b24113379f2}, !- Handle
  Space Function Mfg - bay H < 7.5m Elec Equip, !- Name
  {47b3aef8-6c76-448f-b8e8-561cc5cec476}, !- Electric Equipment Definition Name
  {8073a0c3-ebd1-4111-beaf-74c1ced6cbdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4d452faa-6b33-4d8d-abaf-10d569be5803}, !- Handle
  Space Function Mfg - bay H < 7.5m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b04ab14-5863-405e-a472-a91f42c8298f}, !- Handle
  Space Function Mfg - bay H < 7.5m Infiltration, !- Name
  {8073a0c3-ebd1-4111-beaf-74c1ced6cbdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {68401d66-50f9-45cf-bfc4-c1a264e71e94}, !- Handle
  Space Function Mfg - bay H < 7.5m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad791d6b-7b17-4a0b-a0de-d9e7083b55b0}, !- Handle
  Space Function Mfg - bay H < 7.5m Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {66fa6991-0fe9-4a06-b430-acf3e50a1673}, !- Handle
  Space Function Mfg - bay H > 15m,       !- Name
  ,                                       !- Default Construction Set Name
  {b5285798-9f2c-4c35-9f27-56d6830564ed}, !- Default Schedule Set Name
  {e4566487-6cc0-410f-bc65-c4b4bc8d06f2}, !- Group Rendering Name
  {2f83d63c-f742-4cc5-a492-cd06e5efbb3e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - bay H > 15m;                      !- Standards Space Type

OS:People:Definition,
  {686a4d06-b1c5-45ee-9351-d0dc52b95e9a}, !- Handle
  Space Function Mfg - bay H > 15m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3bf3494a-27bf-4b68-81cb-32b5cbe66a70}, !- Handle
  Space Function Mfg - bay H > 15m People, !- Name
  {686a4d06-b1c5-45ee-9351-d0dc52b95e9a}, !- People Definition Name
  {66fa6991-0fe9-4a06-b430-acf3e50a1673}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {809fd7dd-8be2-4913-be91-b56501b88bc4}, !- Handle
  Space Function Mfg - bay H > 15m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ec0d7076-be71-4c16-bfbf-10902e0adddf}, !- Handle
  Space Function Mfg - bay H > 15m Lights, !- Name
  {809fd7dd-8be2-4913-be91-b56501b88bc4}, !- Lights Definition Name
  {66fa6991-0fe9-4a06-b430-acf3e50a1673}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {59174c02-a00b-458c-9e61-55d3c8ba066a}, !- Handle
  Space Function Mfg - bay H > 15m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f8ce5862-b78c-4aff-8fbe-6e4c1d7a4fac}, !- Handle
  Space Function Mfg - bay H > 15m Elec Equip, !- Name
  {59174c02-a00b-458c-9e61-55d3c8ba066a}, !- Electric Equipment Definition Name
  {66fa6991-0fe9-4a06-b430-acf3e50a1673}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f83d63c-f742-4cc5-a492-cd06e5efbb3e}, !- Handle
  Space Function Mfg - bay H > 15m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c973bc55-811e-47d2-a6ed-de26943ea4ae}, !- Handle
  Space Function Mfg - bay H > 15m Infiltration, !- Name
  {66fa6991-0fe9-4a06-b430-acf3e50a1673}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b5285798-9f2c-4c35-9f27-56d6830564ed}, !- Handle
  Space Function Mfg - bay H > 15m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1310ddac-f218-46ee-94ad-eca05100db8d}, !- Handle
  Space Function Mfg - bay H > 15m Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e3765808-dd66-4b7a-88e6-4e3c3f73523a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {73453a23-3656-4470-b138-508b4a285822}, !- Default Schedule Set Name
  {dbd5926f-e8eb-4e69-b33e-3ede56a2767a}, !- Group Rendering Name
  {63c10620-41d1-40d0-9628-2173ca3326f8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-A;               !- Standards Space Type

OS:People:Definition,
  {cde12381-1a27-476c-a971-bc19527f69b9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d0831d6-3196-42eb-9bad-e4fd5e0da941}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A People, !- Name
  {cde12381-1a27-476c-a971-bc19527f69b9}, !- People Definition Name
  {e3765808-dd66-4b7a-88e6-4e3c3f73523a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8cf3886a-7c2e-49de-a083-9ac345dceca6}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {33e1eaa9-f9af-40cd-a011-1fd7f7a1e909}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Lights, !- Name
  {8cf3886a-7c2e-49de-a083-9ac345dceca6}, !- Lights Definition Name
  {e3765808-dd66-4b7a-88e6-4e3c3f73523a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {63c10620-41d1-40d0-9628-2173ca3326f8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {04aff2e0-457a-466d-9879-1b82d5c1619c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Infiltration, !- Name
  {e3765808-dd66-4b7a-88e6-4e3c3f73523a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {73453a23-3656-4470-b138-508b4a285822}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bb9f4c6-f9ec-45d9-8b29-3b038ee2e5e2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a16c46fa-16e7-4b59-83d7-76b8a805b014}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {f6aba2bd-d85f-4c3b-a35c-523335488c06}, !- Default Schedule Set Name
  {e77bdcd5-d1b7-49f2-8a02-caeedc9d6333}, !- Group Rendering Name
  {8f79b0fb-3a18-423b-ba5e-683de14dc3c2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-B;               !- Standards Space Type

OS:People:Definition,
  {3e0f1d7d-9982-46b0-a634-a40d7ca14824}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {636d7889-7dc3-4773-8d1e-7a1a2bbf7c0e}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B People, !- Name
  {3e0f1d7d-9982-46b0-a634-a40d7ca14824}, !- People Definition Name
  {a16c46fa-16e7-4b59-83d7-76b8a805b014}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7bcb33ec-a523-4473-b0cb-66378f94b2c4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8c7668d8-a62e-4c74-bf40-4b56d5173d48}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Lights, !- Name
  {7bcb33ec-a523-4473-b0cb-66378f94b2c4}, !- Lights Definition Name
  {a16c46fa-16e7-4b59-83d7-76b8a805b014}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8f79b0fb-3a18-423b-ba5e-683de14dc3c2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cb5525f3-ec3a-4929-8a43-20bf00bf5de9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Infiltration, !- Name
  {a16c46fa-16e7-4b59-83d7-76b8a805b014}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f6aba2bd-d85f-4c3b-a35c-523335488c06}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94f837e4-ae58-49f9-90b5-5bff25efe8e2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e8da0340-c140-4945-a769-27580e3c7bcc}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {bb9544b7-bf5b-420e-92d3-bf9c0128835c}, !- Default Schedule Set Name
  {af561ae1-0981-44bd-94eb-287510ce9480}, !- Group Rendering Name
  {6b26ca17-b954-40d7-a3a6-08aadbef3b95}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-C;               !- Standards Space Type

OS:People:Definition,
  {f6e052e8-2828-4b0a-8087-1d3fe8f941ee}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a493ee0-d7c3-4295-8e09-199effad1801}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C People, !- Name
  {f6e052e8-2828-4b0a-8087-1d3fe8f941ee}, !- People Definition Name
  {e8da0340-c140-4945-a769-27580e3c7bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ca6a2bc9-44f4-437d-aff2-7fd6f0fc871d}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3b45f908-57e4-4186-a843-e6e71652604d}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Lights, !- Name
  {ca6a2bc9-44f4-437d-aff2-7fd6f0fc871d}, !- Lights Definition Name
  {e8da0340-c140-4945-a769-27580e3c7bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6b26ca17-b954-40d7-a3a6-08aadbef3b95}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1e0cbd23-3328-49d9-a189-2d61fd821bd3}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Infiltration, !- Name
  {e8da0340-c140-4945-a769-27580e3c7bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bb9544b7-bf5b-420e-92d3-bf9c0128835c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fffb1146-1dd3-433a-97a8-551cc9e45b71}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3cd12c28-0c06-4a5c-b7a1-3cfb17e53876}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {e3cdc453-7c7e-4182-b466-284876bd0413}, !- Default Schedule Set Name
  {3f044a7e-94d3-45e7-8759-65f1a2195677}, !- Group Rendering Name
  {e3221332-fbd7-4667-bd9a-06b165485b68}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-D;               !- Standards Space Type

OS:People:Definition,
  {a12696aa-f70b-4598-b4fa-f4e005d9ec04}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3166cea0-28b9-4f36-8cd4-dfb00d43d463}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D People, !- Name
  {a12696aa-f70b-4598-b4fa-f4e005d9ec04}, !- People Definition Name
  {3cd12c28-0c06-4a5c-b7a1-3cfb17e53876}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7a378c10-026e-4e9f-bfd2-4d2198174abd}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ad04db03-4c21-4c4e-b403-e77fc00558eb}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Lights, !- Name
  {7a378c10-026e-4e9f-bfd2-4d2198174abd}, !- Lights Definition Name
  {3cd12c28-0c06-4a5c-b7a1-3cfb17e53876}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e3221332-fbd7-4667-bd9a-06b165485b68}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3933a52-c9a5-42bf-86de-e2e6d24b99d8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Infiltration, !- Name
  {3cd12c28-0c06-4a5c-b7a1-3cfb17e53876}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e3cdc453-7c7e-4182-b466-284876bd0413}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e53daaa-87f3-408c-ae96-b0d6a3326b9a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {701eccf9-08d3-4691-a249-2294310ee8a4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {268e449d-1491-4012-aedd-803de204c4cd}, !- Default Schedule Set Name
  {05b20a81-6b13-475b-8233-82c84d9b96ee}, !- Group Rendering Name
  {96a345c6-b3e1-4be3-8bf7-cfc5e2abb252}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-E;               !- Standards Space Type

OS:People:Definition,
  {a56e2371-b944-47f2-bcc2-be628d2b85bf}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {af7f7b6b-4483-41da-9522-5154223c04bc}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E People, !- Name
  {a56e2371-b944-47f2-bcc2-be628d2b85bf}, !- People Definition Name
  {701eccf9-08d3-4691-a249-2294310ee8a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {085b8099-3699-465b-8d1c-a358510f8497}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2e3beab9-e179-427f-a4b2-7ade9e9fa241}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Lights, !- Name
  {085b8099-3699-465b-8d1c-a358510f8497}, !- Lights Definition Name
  {701eccf9-08d3-4691-a249-2294310ee8a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {96a345c6-b3e1-4be3-8bf7-cfc5e2abb252}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {85738f5f-abed-4f0e-99f1-1d331162adb6}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Infiltration, !- Name
  {701eccf9-08d3-4691-a249-2294310ee8a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {268e449d-1491-4012-aedd-803de204c4cd}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1e91690-1fd5-4a32-9753-013f27f1dfc2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3654746f-d627-4462-a6e4-fa6f3d105f7c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {4e258e32-a19d-41ab-9ce8-8d0400d2217b}, !- Default Schedule Set Name
  {913e6abc-86b3-4952-9c5e-360eff18d551}, !- Group Rendering Name
  {6b135e74-d521-4c51-a56a-86c49d0e080c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-F;               !- Standards Space Type

OS:People:Definition,
  {cdd12da4-5e9c-409d-897a-16e05ed4d4c9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fa579c04-d919-4a42-add9-eb4a2675e8fe}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F People, !- Name
  {cdd12da4-5e9c-409d-897a-16e05ed4d4c9}, !- People Definition Name
  {3654746f-d627-4462-a6e4-fa6f3d105f7c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1833d643-5760-4844-9f98-0ad4013a3e9e}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b446da23-0cbb-48b7-9ec8-5042ccd7a4e9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Lights, !- Name
  {1833d643-5760-4844-9f98-0ad4013a3e9e}, !- Lights Definition Name
  {3654746f-d627-4462-a6e4-fa6f3d105f7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6b135e74-d521-4c51-a56a-86c49d0e080c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {733816f5-c8ee-46b3-80fc-5e8ada67a727}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Infiltration, !- Name
  {3654746f-d627-4462-a6e4-fa6f3d105f7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4e258e32-a19d-41ab-9ce8-8d0400d2217b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b191b95-89c9-4e64-83c5-3890e630a46c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cd440bb4-d495-4ad3-9e56-40f243a65f93}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {68135243-48b3-4bfe-a9f3-029097d5994c}, !- Default Schedule Set Name
  {354ba64b-98fe-4681-b7af-1dec61ae2db3}, !- Group Rendering Name
  {229020f1-31f5-4b83-b8f6-00cceb16948c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-G;               !- Standards Space Type

OS:People:Definition,
  {8d94dd3e-202b-42d9-8320-78c642942315}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7332dc0e-3611-4e69-b729-081ccf9dd1b4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G People, !- Name
  {8d94dd3e-202b-42d9-8320-78c642942315}, !- People Definition Name
  {cd440bb4-d495-4ad3-9e56-40f243a65f93}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8ef44f13-7186-49ae-ab9e-7f980a91d2f0}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4db0db39-fbd2-4c71-96d3-aebdc4cc572a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Lights, !- Name
  {8ef44f13-7186-49ae-ab9e-7f980a91d2f0}, !- Lights Definition Name
  {cd440bb4-d495-4ad3-9e56-40f243a65f93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {229020f1-31f5-4b83-b8f6-00cceb16948c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {316cf266-6a42-4273-ba4d-b5e8ed7e5a68}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Infiltration, !- Name
  {cd440bb4-d495-4ad3-9e56-40f243a65f93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {68135243-48b3-4bfe-a9f3-029097d5994c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee14246f-c00e-48b0-860f-a501a3670e96}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {990170e2-6d47-44ee-8c83-bde0e89fe7bc}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {8f5c82c3-601a-4628-92fb-3d6abd7e4b12}, !- Default Schedule Set Name
  {99830322-e03d-4b9e-a670-99e8e7d26144}, !- Group Rendering Name
  {9d0c96ba-96b6-44f5-8b6c-640e9a72ff1f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-H;               !- Standards Space Type

OS:People:Definition,
  {3aaf82f9-feb6-48f4-b7ba-7d4e10b24243}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b4f6984-91c5-4796-a951-e168ac742d9f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H People, !- Name
  {3aaf82f9-feb6-48f4-b7ba-7d4e10b24243}, !- People Definition Name
  {990170e2-6d47-44ee-8c83-bde0e89fe7bc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e8ec4532-40fb-406b-8d7f-97ced5df8cb7}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {38b4b5f6-325d-4466-a4bc-ac77e923479f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Lights, !- Name
  {e8ec4532-40fb-406b-8d7f-97ced5df8cb7}, !- Lights Definition Name
  {990170e2-6d47-44ee-8c83-bde0e89fe7bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9d0c96ba-96b6-44f5-8b6c-640e9a72ff1f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {20c2cc4a-b396-42bc-bd06-5a7326b87435}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Infiltration, !- Name
  {990170e2-6d47-44ee-8c83-bde0e89fe7bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8f5c82c3-601a-4628-92fb-3d6abd7e4b12}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6eb3de33-5ab1-446f-8626-4b3805b027d8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9b93a275-ed33-4197-bd7c-25c60b59201a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {0571d754-c71a-4fa4-b7a3-a0ae70f153b9}, !- Default Schedule Set Name
  {827db717-30bd-4d16-b3ff-868bbaebcbfe}, !- Group Rendering Name
  {d16fac9d-5325-44b0-9ce9-429d02b72561}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-I;               !- Standards Space Type

OS:People:Definition,
  {708a9bae-df43-4d75-b73d-14e2e6bd7c1f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58cbfea7-01f4-4436-8cc4-552fc381abc3}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I People, !- Name
  {708a9bae-df43-4d75-b73d-14e2e6bd7c1f}, !- People Definition Name
  {9b93a275-ed33-4197-bd7c-25c60b59201a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {34b5ef8d-c358-45d2-8e2e-64b91ecd748c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ef11422b-81d7-4185-97a7-0308744c77ab}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Lights, !- Name
  {34b5ef8d-c358-45d2-8e2e-64b91ecd748c}, !- Lights Definition Name
  {9b93a275-ed33-4197-bd7c-25c60b59201a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d16fac9d-5325-44b0-9ce9-429d02b72561}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0d63be20-b4c9-43a8-be21-4e627cff4150}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Infiltration, !- Name
  {9b93a275-ed33-4197-bd7c-25c60b59201a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0571d754-c71a-4fa4-b7a3-a0ae70f153b9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24d36f59-e5bb-4119-b866-1c8dd4418c3b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8beb1bed-e7dc-49e2-a6e0-40c1f670a2eb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {4b21b492-92b8-4048-a728-8c801c5d8652}, !- Default Schedule Set Name
  {4f2bef00-7031-4de9-adb5-ed2570a0e8d5}, !- Group Rendering Name
  {59ecb468-d549-44e4-a1c1-2fbd266a7739}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-A;              !- Standards Space Type

OS:People:Definition,
  {8359be9c-6815-4339-bd53-c552bf2de91b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76a46a5c-3a67-4e1c-82b1-6fdbace69057}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A People, !- Name
  {8359be9c-6815-4339-bd53-c552bf2de91b}, !- People Definition Name
  {8beb1bed-e7dc-49e2-a6e0-40c1f670a2eb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {39856e9d-c04c-441f-be08-bec27315c12a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {897dbca5-4fa1-4167-a1fb-b891f440d2ba}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Lights, !- Name
  {39856e9d-c04c-441f-be08-bec27315c12a}, !- Lights Definition Name
  {8beb1bed-e7dc-49e2-a6e0-40c1f670a2eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {59ecb468-d549-44e4-a1c1-2fbd266a7739}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {064ed949-a742-4055-aa66-b6ceb808fda0}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Infiltration, !- Name
  {8beb1bed-e7dc-49e2-a6e0-40c1f670a2eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4b21b492-92b8-4048-a728-8c801c5d8652}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eef5b345-090c-490f-b903-62752977ea3b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0636200d-5c8e-415a-ad38-b6d4b536b563}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {1231fc24-b6df-4141-ac0a-a75d3311b70d}, !- Default Schedule Set Name
  {35b8bd4b-4689-4c1b-9caa-e1f47e2a8424}, !- Group Rendering Name
  {9198824d-40ae-430c-ac74-6dcf8f6ef6f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-B;              !- Standards Space Type

OS:People:Definition,
  {1555de04-6a7f-4b86-8c43-73bbc57f40b6}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f1d450d6-e899-4c9f-a7b1-1299f9f7272c}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B People, !- Name
  {1555de04-6a7f-4b86-8c43-73bbc57f40b6}, !- People Definition Name
  {0636200d-5c8e-415a-ad38-b6d4b536b563}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7fb10600-0dca-4602-b27f-5876c332cbfe}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {04696eba-b5a7-455b-8ea9-f8dfc86c5f96}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Lights, !- Name
  {7fb10600-0dca-4602-b27f-5876c332cbfe}, !- Lights Definition Name
  {0636200d-5c8e-415a-ad38-b6d4b536b563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9198824d-40ae-430c-ac74-6dcf8f6ef6f6}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c0794589-3802-4b6f-8c03-2a85aa6610a2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Infiltration, !- Name
  {0636200d-5c8e-415a-ad38-b6d4b536b563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1231fc24-b6df-4141-ac0a-a75d3311b70d}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d0a5102-ed7e-4e0b-8faa-da507b2d35c7}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {43ac3eed-0e66-4285-a694-dbd3a84b00e2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {fc77c8df-234c-44c9-92fb-18582a765bc3}, !- Default Schedule Set Name
  {6a5965d8-01a5-4fd3-a106-da840163d05d}, !- Group Rendering Name
  {604e1fa4-3871-4b0b-9efe-44f2aa1e7b6e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-C;              !- Standards Space Type

OS:People:Definition,
  {e42d3425-f963-41de-978a-17de02f7a504}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {782b0dde-00b7-442c-817d-127f8927f852}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C People, !- Name
  {e42d3425-f963-41de-978a-17de02f7a504}, !- People Definition Name
  {43ac3eed-0e66-4285-a694-dbd3a84b00e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2c755fc3-3651-48b9-a24b-f13d837ef2ed}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2fe9ff2f-1f25-4614-b727-796411be78e3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Lights, !- Name
  {2c755fc3-3651-48b9-a24b-f13d837ef2ed}, !- Lights Definition Name
  {43ac3eed-0e66-4285-a694-dbd3a84b00e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {604e1fa4-3871-4b0b-9efe-44f2aa1e7b6e}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {30c5b90f-7834-4331-ae79-74c655d46004}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Infiltration, !- Name
  {43ac3eed-0e66-4285-a694-dbd3a84b00e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fc77c8df-234c-44c9-92fb-18582a765bc3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5968276c-0b10-460a-a088-3f5f08fba91a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0e024434-0152-4e1e-a635-01f5564b425d}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {c8fa2ac6-0bb5-482f-bcc8-71dec42d4ad0}, !- Default Schedule Set Name
  {87859249-99f7-4986-8cf3-25e5c8a55082}, !- Group Rendering Name
  {9bea9ad5-32ab-4906-ae3b-f2f3fd610afd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-D;              !- Standards Space Type

OS:People:Definition,
  {d56fdc36-828c-4d5c-8b10-b58bf057563e}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fc7678c3-5345-4c24-abb3-87054ff4172e}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D People, !- Name
  {d56fdc36-828c-4d5c-8b10-b58bf057563e}, !- People Definition Name
  {0e024434-0152-4e1e-a635-01f5564b425d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {835c9a05-aefe-4948-bc65-b814202a2feb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cc18a3a7-0a5a-43a3-b976-c07a1e54b78a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Lights, !- Name
  {835c9a05-aefe-4948-bc65-b814202a2feb}, !- Lights Definition Name
  {0e024434-0152-4e1e-a635-01f5564b425d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9bea9ad5-32ab-4906-ae3b-f2f3fd610afd}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9d274667-7ec2-4bba-80ce-a533486308b5}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Infiltration, !- Name
  {0e024434-0152-4e1e-a635-01f5564b425d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c8fa2ac6-0bb5-482f-bcc8-71dec42d4ad0}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fbe6b63-3120-4bdb-8140-0a3935d27af9}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6f8ed9c3-cc04-485b-985c-34be284d6a68}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {8c0314d1-9e1c-4d06-8264-9a61ea6039cc}, !- Default Schedule Set Name
  {55d989f6-c5cb-4306-b9f8-e587caaa0361}, !- Group Rendering Name
  {067329bc-bcf8-4625-a3c6-887ca099b6a9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-E;              !- Standards Space Type

OS:People:Definition,
  {e9bbfbd5-541a-4340-81c1-fc686b3145a9}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f0cc4b42-50fd-4ec4-9184-84151c7c04e1}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E People, !- Name
  {e9bbfbd5-541a-4340-81c1-fc686b3145a9}, !- People Definition Name
  {6f8ed9c3-cc04-485b-985c-34be284d6a68}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {64406ed5-0a7b-4d13-b5d1-52368ce2a57b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {da8530a1-695e-4acc-852c-2c95e80457f2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Lights, !- Name
  {64406ed5-0a7b-4d13-b5d1-52368ce2a57b}, !- Lights Definition Name
  {6f8ed9c3-cc04-485b-985c-34be284d6a68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {067329bc-bcf8-4625-a3c6-887ca099b6a9}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c740110a-2087-4c49-9792-9ef2766660b3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Infiltration, !- Name
  {6f8ed9c3-cc04-485b-985c-34be284d6a68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8c0314d1-9e1c-4d06-8264-9a61ea6039cc}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c07919b9-7487-4e18-9bda-12225c2be7eb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5e57d7ca-e351-4b3a-8691-6b72fa9e4e78}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {a90fce2c-3f32-4a82-b825-95fd4a00394a}, !- Default Schedule Set Name
  {fc704667-0e94-44a5-843c-02f70e945522}, !- Group Rendering Name
  {9963105f-9704-437c-b56a-75b1f5c86084}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-F;              !- Standards Space Type

OS:People:Definition,
  {c78bc2ed-6f6e-4e36-9b08-644534f193cc}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {276d9e60-4abe-461c-8ad0-4fd72ced8762}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F People, !- Name
  {c78bc2ed-6f6e-4e36-9b08-644534f193cc}, !- People Definition Name
  {5e57d7ca-e351-4b3a-8691-6b72fa9e4e78}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4fab69de-b6eb-42de-b421-19a63ded5743}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {66b309ae-e3fa-4501-892d-5b59302e3e53}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Lights, !- Name
  {4fab69de-b6eb-42de-b421-19a63ded5743}, !- Lights Definition Name
  {5e57d7ca-e351-4b3a-8691-6b72fa9e4e78}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9963105f-9704-437c-b56a-75b1f5c86084}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5932a0f2-dd19-4ccf-9f0e-9f92e54ae3c1}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Infiltration, !- Name
  {5e57d7ca-e351-4b3a-8691-6b72fa9e4e78}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a90fce2c-3f32-4a82-b825-95fd4a00394a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15883eae-199e-4849-8dc8-73ce5deb9150}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {da1c2171-34bd-4e58-ab64-f6ea2348c046}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {e552dee0-cdcf-47f5-bb97-89b7891c10e2}, !- Default Schedule Set Name
  {8d7f8be2-d622-4928-aea4-7fd05be7a908}, !- Group Rendering Name
  {92bb84ff-e5ef-4483-9ae0-40c324d924e3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-G;              !- Standards Space Type

OS:People:Definition,
  {76096314-0065-4f6c-a5c7-3eb71c50ff4e}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fd81962c-8d1e-4bd6-b4c0-70b89476d087}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G People, !- Name
  {76096314-0065-4f6c-a5c7-3eb71c50ff4e}, !- People Definition Name
  {da1c2171-34bd-4e58-ab64-f6ea2348c046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8a6705d9-eff8-46ac-9646-92265e78d892}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1be51f1a-8697-4d90-ba7d-74a100de10dc}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Lights, !- Name
  {8a6705d9-eff8-46ac-9646-92265e78d892}, !- Lights Definition Name
  {da1c2171-34bd-4e58-ab64-f6ea2348c046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92bb84ff-e5ef-4483-9ae0-40c324d924e3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8a737a09-f37f-45b7-ab73-531947fb22ba}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Infiltration, !- Name
  {da1c2171-34bd-4e58-ab64-f6ea2348c046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e552dee0-cdcf-47f5-bb97-89b7891c10e2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0349ab8-b5fd-4e9e-af84-f1627f94fe59}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bfad7cc9-289a-4c3e-a8ef-0f7f00a36f63}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {feeb1373-bca2-4a06-891d-477ede24c5df}, !- Default Schedule Set Name
  {00d5fee3-0e82-47aa-b2a2-dc813ecbfbc3}, !- Group Rendering Name
  {900e3877-a278-4ef1-bc93-8fb6ca9da3db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-H;              !- Standards Space Type

OS:People:Definition,
  {40a9b219-ff83-4db1-a9bf-12d5bf01a254}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a3754284-3176-4220-90da-12b45e1266f2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H People, !- Name
  {40a9b219-ff83-4db1-a9bf-12d5bf01a254}, !- People Definition Name
  {bfad7cc9-289a-4c3e-a8ef-0f7f00a36f63}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9488b22-0e37-469f-bf31-02c44dbb60d6}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8de75c6d-9611-49ba-800c-2bfaa38d3907}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Lights, !- Name
  {c9488b22-0e37-469f-bf31-02c44dbb60d6}, !- Lights Definition Name
  {bfad7cc9-289a-4c3e-a8ef-0f7f00a36f63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {900e3877-a278-4ef1-bc93-8fb6ca9da3db}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ad5b492-cd15-4f4e-af59-3255e1ce0c2e}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Infiltration, !- Name
  {bfad7cc9-289a-4c3e-a8ef-0f7f00a36f63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {feeb1373-bca2-4a06-891d-477ede24c5df}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14ebf321-d833-4ec0-8a65-5dd7ebbc98be}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ed1905d8-3f0c-4df9-bac8-108a02e4758a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {313c50ca-d071-4c5d-8b99-c94e57d8185b}, !- Default Schedule Set Name
  {f9e15e69-9b66-470b-b311-4f0ae1a26d23}, !- Group Rendering Name
  {513b685c-0216-4f24-a3f6-77e9ab4455ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-I;              !- Standards Space Type

OS:People:Definition,
  {6f8e303c-5bf4-4dd5-916f-8016facd0f81}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {16599565-6e3f-41ec-9cb8-3a38f5bd8faf}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I People, !- Name
  {6f8e303c-5bf4-4dd5-916f-8016facd0f81}, !- People Definition Name
  {ed1905d8-3f0c-4df9-bac8-108a02e4758a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0a5e9479-396f-4b54-bba9-524039dd92ee}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {01f3ea06-ea02-446b-8b99-3f80756d48cc}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Lights, !- Name
  {0a5e9479-396f-4b54-bba9-524039dd92ee}, !- Lights Definition Name
  {ed1905d8-3f0c-4df9-bac8-108a02e4758a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {513b685c-0216-4f24-a3f6-77e9ab4455ea}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f051eee5-e53e-4fa5-8741-478ab8763d96}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Infiltration, !- Name
  {ed1905d8-3f0c-4df9-bac8-108a02e4758a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {313c50ca-d071-4c5d-8b99-c94e57d8185b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39591e0f-27c0-4aad-b750-cb85557532a5}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bf5d914f-51ec-4fc1-bb74-7d98ae985085}, !- Handle
  Space Function Mfg - detailed,          !- Name
  ,                                       !- Default Construction Set Name
  {4eb1ddc3-b402-474f-bef2-98fc1cd459be}, !- Default Schedule Set Name
  {0597fbc7-ae27-42ac-affb-4a6debdebe2b}, !- Group Rendering Name
  {d4de8a9f-b7c2-44cf-a309-242fc02abfac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - detailed;                         !- Standards Space Type

OS:People:Definition,
  {da67f916-7c2e-4d64-a473-a7834c70283d}, !- Handle
  Space Function Mfg - detailed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fbb923b4-575a-4618-bb9b-49c92c1a4efd}, !- Handle
  Space Function Mfg - detailed People,   !- Name
  {da67f916-7c2e-4d64-a473-a7834c70283d}, !- People Definition Name
  {bf5d914f-51ec-4fc1-bb74-7d98ae985085}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f32d0a5f-ea5b-4088-b2bc-f33fa0cef281}, !- Handle
  Space Function Mfg - detailed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.8998843202548,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {30ba6f1d-f655-4aab-a02a-0f8cec86c6ce}, !- Handle
  Space Function Mfg - detailed Lights,   !- Name
  {f32d0a5f-ea5b-4088-b2bc-f33fa0cef281}, !- Lights Definition Name
  {bf5d914f-51ec-4fc1-bb74-7d98ae985085}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d4de8a9f-b7c2-44cf-a309-242fc02abfac}, !- Handle
  Space Function Mfg - detailed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ee1fc6cd-1278-489d-8c46-000b32522da7}, !- Handle
  Space Function Mfg - detailed Infiltration, !- Name
  {bf5d914f-51ec-4fc1-bb74-7d98ae985085}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4eb1ddc3-b402-474f-bef2-98fc1cd459be}, !- Handle
  Space Function Mfg - detailed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9443e177-5267-4831-8ead-b6185a0fafa0}, !- Handle
  Space Function Mfg - detailed Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bc107997-163f-4c47-ab1f-91c815107e5f}, !- Handle
  Space Function Mfg - equipment,         !- Name
  ,                                       !- Default Construction Set Name
  {154eb0c9-f2df-409a-8ac8-b9adbcb33591}, !- Default Schedule Set Name
  {d5f8bffb-53a7-4417-b5c8-e210b50d5b33}, !- Group Rendering Name
  {bc910e04-3b3e-4922-ae4e-0193ca20e893}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - equipment;                        !- Standards Space Type

OS:People:Definition,
  {ee3a8ae0-e6f9-4147-a7c3-1875b7b8b361}, !- Handle
  Space Function Mfg - equipment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {266d68ea-da8a-49ee-b98c-90fc60c6e79a}, !- Handle
  Space Function Mfg - equipment People,  !- Name
  {ee3a8ae0-e6f9-4147-a7c3-1875b7b8b361}, !- People Definition Name
  {bc107997-163f-4c47-ab1f-91c815107e5f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6748a1a6-81fb-44f0-bd3c-2a911d1f8ef0}, !- Handle
  Space Function Mfg - equipment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b3935e38-dd49-49e7-a94b-087c15733810}, !- Handle
  Space Function Mfg - equipment Lights,  !- Name
  {6748a1a6-81fb-44f0-bd3c-2a911d1f8ef0}, !- Lights Definition Name
  {bc107997-163f-4c47-ab1f-91c815107e5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ab2781db-33ae-47fc-93a4-e9ae3aa3d2d7}, !- Handle
  Space Function Mfg - equipment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c7417498-1cf4-44a6-a705-eb29695f1c03}, !- Handle
  Space Function Mfg - equipment Elec Equip, !- Name
  {ab2781db-33ae-47fc-93a4-e9ae3aa3d2d7}, !- Electric Equipment Definition Name
  {bc107997-163f-4c47-ab1f-91c815107e5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc910e04-3b3e-4922-ae4e-0193ca20e893}, !- Handle
  Space Function Mfg - equipment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b853c5d3-9a86-46a5-a47a-5bcb32862398}, !- Handle
  Space Function Mfg - equipment Infiltration, !- Name
  {bc107997-163f-4c47-ab1f-91c815107e5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {154eb0c9-f2df-409a-8ac8-b9adbcb33591}, !- Handle
  Space Function Mfg - equipment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {460ba3d7-36fc-450b-82ad-bcdee0961679}, !- Handle
  Space Function Mfg - equipment Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7b2a2484-289d-4285-91c9-fec5f8ab98c9}, !- Handle
  Space Function Museum - exhibition,     !- Name
  ,                                       !- Default Construction Set Name
  {ac94ade0-b02a-4516-ba42-d2011597c02b}, !- Default Schedule Set Name
  {afe2863d-6b9d-4f66-b996-354705118b30}, !- Group Rendering Name
  {9b413a3d-d07f-405f-898c-157d3dfab97e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Museum - exhibition;                    !- Standards Space Type

OS:People:Definition,
  {46e8fc78-3807-4311-ad60-afdf81f4cf00}, !- Handle
  Space Function Museum - exhibition People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f6c5e9ff-1eee-45ef-8d21-7dece2cd2c18}, !- Handle
  Space Function Museum - exhibition People, !- Name
  {46e8fc78-3807-4311-ad60-afdf81f4cf00}, !- People Definition Name
  {7b2a2484-289d-4285-91c9-fec5f8ab98c9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a6bdef9d-6ef1-46c1-899e-c6bfde59ec3b}, !- Handle
  Space Function Museum - exhibition Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5b344d36-c6cf-4fd0-a728-740e0917f9ba}, !- Handle
  Space Function Museum - exhibition Lights, !- Name
  {a6bdef9d-6ef1-46c1-899e-c6bfde59ec3b}, !- Lights Definition Name
  {7b2a2484-289d-4285-91c9-fec5f8ab98c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {18d105a2-bedc-4162-86bf-f998cf7868f7}, !- Handle
  Space Function Museum - exhibition Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a93ba640-7547-48fb-9635-54e6a89dcf40}, !- Handle
  Space Function Museum - exhibition Elec Equip, !- Name
  {18d105a2-bedc-4162-86bf-f998cf7868f7}, !- Electric Equipment Definition Name
  {7b2a2484-289d-4285-91c9-fec5f8ab98c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b413a3d-d07f-405f-898c-157d3dfab97e}, !- Handle
  Space Function Museum - exhibition Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0018288,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {751b34dd-31fb-4712-a9a3-f1c1c3f71a31}, !- Handle
  Space Function Museum - exhibition Infiltration, !- Name
  {7b2a2484-289d-4285-91c9-fec5f8ab98c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ac94ade0-b02a-4516-ba42-d2011597c02b}, !- Handle
  Space Function Museum - exhibition Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53709b55-30fc-4faa-b4f9-efc1e0c5789c}, !- Handle
  Space Function Museum - exhibition Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {13518a7a-b5ae-4181-adc1-517ec4af1f75}, !- Handle
  Space Function Museum - restoration,    !- Name
  ,                                       !- Default Construction Set Name
  {cbc48337-990a-41ad-a087-17149e80e8f7}, !- Default Schedule Set Name
  {5ec988c0-228b-424f-a245-12ccaa08b2b8}, !- Group Rendering Name
  {920b1900-15bf-4565-8b2b-5c78b3ace5cd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Museum - restoration;                   !- Standards Space Type

OS:People:Definition,
  {c38bac81-7142-4ff4-9801-8f1b600870d3}, !- Handle
  Space Function Museum - restoration People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f31571ac-e896-4bb1-ba70-b3c1082a0402}, !- Handle
  Space Function Museum - restoration People, !- Name
  {c38bac81-7142-4ff4-9801-8f1b600870d3}, !- People Definition Name
  {13518a7a-b5ae-4181-adc1-517ec4af1f75}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {46072543-6858-46ed-9a52-fbbed6d6982f}, !- Handle
  Space Function Museum - restoration Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9999084529419,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9add1343-997b-48e0-ad7b-f5bbaed6bc5f}, !- Handle
  Space Function Museum - restoration Lights, !- Name
  {46072543-6858-46ed-9a52-fbbed6d6982f}, !- Lights Definition Name
  {13518a7a-b5ae-4181-adc1-517ec4af1f75}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {05b2e472-1998-42ae-b34b-600a442df020}, !- Handle
  Space Function Museum - restoration Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ccfe4b02-c96c-401c-82fe-969321ba0ddd}, !- Handle
  Space Function Museum - restoration Elec Equip, !- Name
  {05b2e472-1998-42ae-b34b-600a442df020}, !- Electric Equipment Definition Name
  {13518a7a-b5ae-4181-adc1-517ec4af1f75}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {920b1900-15bf-4565-8b2b-5c78b3ace5cd}, !- Handle
  Space Function Museum - restoration Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2a2f1ec9-535a-4e26-81b3-ef08d0388ca2}, !- Handle
  Space Function Museum - restoration Infiltration, !- Name
  {13518a7a-b5ae-4181-adc1-517ec4af1f75}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cbc48337-990a-41ad-a087-17149e80e8f7}, !- Handle
  Space Function Museum - restoration Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9ff88e1-0f4f-4037-a287-1642bae57075}, !- Handle
  Space Function Museum - restoration Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3cd87916-a7f2-445d-a2dc-fd65844e2c57}, !- Handle
  Space Function Office - enclosed,       !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {66288fc9-39d7-4a24-8357-331db6550d6b}, !- Default Schedule Set Name
  {9fdc7423-bf87-4bf9-bf70-3dc15d5dc99b}, !- Group Rendering Name
  {3e967d96-ae1b-4a4f-aebd-99ff7b20045a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:People:Definition,
  {f67ac8b6-720f-4978-90d2-e59e8f19856e}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2a82983-c2c0-45c5-9307-73bfc4aab18c}, !- Handle
  Space Function Office - enclosed People, !- Name
  {f67ac8b6-720f-4978-90d2-e59e8f19856e}, !- People Definition Name
  {3cd87916-a7f2-445d-a2dc-fd65844e2c57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a234a6d3-91bd-48c3-9168-946178999710}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {a43042b1-eb9a-44ad-8227-571ef65f7336}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {290b9f46-0560-4bd6-8de2-bf93148cf815}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {a43042b1-eb9a-44ad-8227-571ef65f7336}, !- Electric Equipment Definition Name
  {3cd87916-a7f2-445d-a2dc-fd65844e2c57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3e967d96-ae1b-4a4f-aebd-99ff7b20045a}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7848555f-72b5-49df-b954-4b2deb179892}, !- Handle
  Space Function Office - enclosed Infiltration, !- Name
  {3cd87916-a7f2-445d-a2dc-fd65844e2c57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {66288fc9-39d7-4a24-8357-331db6550d6b}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29c134ef-0151-492f-ae26-58d8042d7e6d}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5a8196ff-c361-413b-be58-f706a9e6cbf7}, !- Handle
  Space Function Office - enclosed - occsens, !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {a8b5b279-576a-408e-b9f9-f9d7219c03e2}, !- Default Schedule Set Name
  {150abe01-7227-4e4e-8f84-5ec51ce9c458}, !- Group Rendering Name
  {ff676488-1873-42c3-a548-91d9845d022a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed - occsens;            !- Standards Space Type

OS:People:Definition,
  {937956f6-62a2-4f7c-ab3d-3e44c375c6f1}, !- Handle
  Space Function Office - enclosed - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb4ef3a2-9332-480d-a066-b248625808ac}, !- Handle
  Space Function Office - enclosed - occsens People, !- Name
  {937956f6-62a2-4f7c-ab3d-3e44c375c6f1}, !- People Definition Name
  {5a8196ff-c361-413b-be58-f706a9e6cbf7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {85a8c31f-283e-4cfa-a247-a5f263ccf7df}, !- Handle
  Space Function Office - enclosed - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7099108705162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {103d9dbb-55dd-41f9-a162-f70607f1c9da}, !- Handle
  Space Function Office - enclosed - occsens Lights, !- Name
  {85a8c31f-283e-4cfa-a247-a5f263ccf7df}, !- Lights Definition Name
  {5a8196ff-c361-413b-be58-f706a9e6cbf7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {11d736e0-fa55-402a-a475-a8686ff38670}, !- Handle
  Space Function Office - enclosed - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b2c267d3-9355-4e48-afdc-3bc270216647}, !- Handle
  Space Function Office - enclosed - occsens Elec Equip, !- Name
  {11d736e0-fa55-402a-a475-a8686ff38670}, !- Electric Equipment Definition Name
  {5a8196ff-c361-413b-be58-f706a9e6cbf7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff676488-1873-42c3-a548-91d9845d022a}, !- Handle
  Space Function Office - enclosed - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c7bbf019-80e7-444e-b70e-e8ff32034c5e}, !- Handle
  Space Function Office - enclosed - occsens Infiltration, !- Name
  {5a8196ff-c361-413b-be58-f706a9e6cbf7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a8b5b279-576a-408e-b9f9-f9d7219c03e2}, !- Handle
  Space Function Office - enclosed - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4086bfad-66f5-4d53-a070-94ba2df8269d}, !- Handle
  Space Function Office - enclosed - occsens Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2cc6337a-aaa6-4729-a5cf-8a4fceb590c7}, !- Handle
  Space Function Office - open plan,      !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {63d0afb7-0566-4b35-8d4f-6b300abf2510}, !- Default Schedule Set Name
  {a4675fdd-a9e2-4188-a037-7452aa83679a}, !- Group Rendering Name
  {dcc0d07a-b3ea-4447-a5d6-6a835abc1ca9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - open plan;                     !- Standards Space Type

OS:People:Definition,
  {e73c6e8a-3707-4ff7-894a-cd9a31106230}, !- Handle
  Space Function Office - open plan People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {11c3657f-5b0d-44f4-a6aa-370cb2643b63}, !- Handle
  Space Function Office - open plan People, !- Name
  {e73c6e8a-3707-4ff7-894a-cd9a31106230}, !- People Definition Name
  {2cc6337a-aaa6-4729-a5cf-8a4fceb590c7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {43a47821-f114-4c71-a9be-243c5ec099b6}, !- Handle
  Space Function Office - open plan Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9999084529419,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {94042328-77b8-474f-b869-d31fa198b2e1}, !- Handle
  Space Function Office - open plan Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dd3f55e4-5b38-4321-be5f-839835fc16a8}, !- Handle
  Space Function Office - open plan Elec Equip, !- Name
  {94042328-77b8-474f-b869-d31fa198b2e1}, !- Electric Equipment Definition Name
  {2cc6337a-aaa6-4729-a5cf-8a4fceb590c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dcc0d07a-b3ea-4447-a5d6-6a835abc1ca9}, !- Handle
  Space Function Office - open plan Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b43b3860-fb71-4683-970a-635033dbfd10}, !- Handle
  Space Function Office - open plan Infiltration, !- Name
  {2cc6337a-aaa6-4729-a5cf-8a4fceb590c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {63d0afb7-0566-4b35-8d4f-6b300abf2510}, !- Handle
  Space Function Office - open plan Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc0e6e9c-d9b7-4dfe-8d5e-6cfc07007d5e}, !- Handle
  Space Function Office - open plan Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {441e5164-2a88-4b83-8401-0993378aca94}, !- Handle
  Space Function Parking garage space,    !- Name
  ,                                       !- Default Construction Set Name
  {64c55912-abe7-4cf9-a246-00b7166798ad}, !- Default Schedule Set Name
  {05623263-41f0-4b1f-9bb0-d8f3661ed417}, !- Group Rendering Name
  {c5080657-a9f3-4d57-b8d6-375337908271}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Parking garage space;                   !- Standards Space Type

OS:People:Definition,
  {7fe076a1-71bd-49da-af89-c383d092d22b}, !- Handle
  Space Function Parking garage space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.000968751937503875,                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {015e4cd3-5a99-4f11-aa0f-6d57ce25334d}, !- Handle
  Space Function Parking garage space People, !- Name
  {7fe076a1-71bd-49da-af89-c383d092d22b}, !- People Definition Name
  {441e5164-2a88-4b83-8401-0993378aca94}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d9867c7-0a54-4b9a-87ac-1340fd32c2b0}, !- Handle
  Space Function Parking garage space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.9999833589945,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4970fdc9-bb2c-40ce-b831-6cb7240e4db5}, !- Handle
  Space Function Parking garage space Lights, !- Name
  {5d9867c7-0a54-4b9a-87ac-1340fd32c2b0}, !- Lights Definition Name
  {441e5164-2a88-4b83-8401-0993378aca94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c5080657-a9f3-4d57-b8d6-375337908271}, !- Handle
  Space Function Parking garage space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b09dcf0d-f1e8-4782-a920-6a739dc2ec7d}, !- Handle
  Space Function Parking garage space Infiltration, !- Name
  {441e5164-2a88-4b83-8401-0993378aca94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {64c55912-abe7-4cf9-a246-00b7166798ad}, !- Handle
  Space Function Parking garage space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bc16c0e-565c-46b3-9afd-c700042ffcd7}, !- Handle
  Space Function Parking garage space Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7cbcfd59-699f-4634-b5ee-40bacde2a15c}, !- Handle
  Space Function Penitentiary - audience, !- Name
  ,                                       !- Default Construction Set Name
  {0248c9ee-fa75-42f2-a896-2a784cbd5560}, !- Default Schedule Set Name
  {15c4148a-2cd5-4c33-bede-7b3bbff5a418}, !- Group Rendering Name
  {3d916a3f-dd0c-4fb4-863a-2cf0858013e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Penitentiary - audience;                !- Standards Space Type

OS:People:Definition,
  {b34c8189-dd8b-458c-8e89-44222b12e83e}, !- Handle
  Space Function Penitentiary - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ffe0eda-f62a-43e4-ae14-ded89496b431}, !- Handle
  Space Function Penitentiary - audience People, !- Name
  {b34c8189-dd8b-458c-8e89-44222b12e83e}, !- People Definition Name
  {7cbcfd59-699f-4634-b5ee-40bacde2a15c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6f9e5e74-26de-486d-b3c6-7fb4e4599f42}, !- Handle
  Space Function Penitentiary - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59996171277065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3882534b-a62f-4ec3-8a7c-464cce34b8f8}, !- Handle
  Space Function Penitentiary - audience Lights, !- Name
  {6f9e5e74-26de-486d-b3c6-7fb4e4599f42}, !- Lights Definition Name
  {7cbcfd59-699f-4634-b5ee-40bacde2a15c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {71eee3a3-ba56-47cf-bcb9-b5b4e8633078}, !- Handle
  Space Function Penitentiary - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2523999c-0d31-4017-98c5-acbdb0ef5062}, !- Handle
  Space Function Penitentiary - audience Elec Equip, !- Name
  {71eee3a3-ba56-47cf-bcb9-b5b4e8633078}, !- Electric Equipment Definition Name
  {7cbcfd59-699f-4634-b5ee-40bacde2a15c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3d916a3f-dd0c-4fb4-863a-2cf0858013e0}, !- Handle
  Space Function Penitentiary - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0020828,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fcf59795-bb4a-419c-8530-c210ad50f3a4}, !- Handle
  Space Function Penitentiary - audience Infiltration, !- Name
  {7cbcfd59-699f-4634-b5ee-40bacde2a15c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0248c9ee-fa75-42f2-a896-2a784cbd5560}, !- Handle
  Space Function Penitentiary - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78b90de2-1205-4908-a99e-343e3298f211}, !- Handle
  Space Function Penitentiary - audience Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {99b7a884-409d-4c57-b079-e31bd7a1147d}, !- Handle
  Space Function Penitentiary - classroom, !- Name
  ,                                       !- Default Construction Set Name
  {c361484c-072b-4698-b9bb-e3d7413caef4}, !- Default Schedule Set Name
  {7890f05e-156f-44ca-8c3d-23490c24644a}, !- Group Rendering Name
  {9cc02413-db8a-4e9a-bbd2-eda1554896a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Penitentiary - classroom;               !- Standards Space Type

OS:People:Definition,
  {a17fdbc3-c91a-46f5-845d-5f2b5944aa67}, !- Handle
  Space Function Penitentiary - classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {22f0ecaa-7d93-4858-86dc-1937654a93a7}, !- Handle
  Space Function Penitentiary - classroom People, !- Name
  {a17fdbc3-c91a-46f5-845d-5f2b5944aa67}, !- People Definition Name
  {99b7a884-409d-4c57-b079-e31bd7a1147d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {30801650-4d31-4c78-8feb-d4fdca35db15}, !- Handle
  Space Function Penitentiary - classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.3998801546214,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {91e71386-4c03-4562-a1b3-c5b6fd6061e1}, !- Handle
  Space Function Penitentiary - classroom Lights, !- Name
  {30801650-4d31-4c78-8feb-d4fdca35db15}, !- Lights Definition Name
  {99b7a884-409d-4c57-b079-e31bd7a1147d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f15506e1-2daf-4d36-84eb-aa116046aac2}, !- Handle
  Space Function Penitentiary - classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7015fd72-992b-4864-ae5f-3ab781a64daa}, !- Handle
  Space Function Penitentiary - classroom Elec Equip, !- Name
  {f15506e1-2daf-4d36-84eb-aa116046aac2}, !- Electric Equipment Definition Name
  {99b7a884-409d-4c57-b079-e31bd7a1147d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9cc02413-db8a-4e9a-bbd2-eda1554896a1}, !- Handle
  Space Function Penitentiary - classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00278384,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d7c0e8f7-8937-4f13-8357-744afd30ba48}, !- Handle
  Space Function Penitentiary - classroom Infiltration, !- Name
  {99b7a884-409d-4c57-b079-e31bd7a1147d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c361484c-072b-4698-b9bb-e3d7413caef4}, !- Handle
  Space Function Penitentiary - classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61c65507-b237-4386-b6bb-b14f4a36c91a}, !- Handle
  Space Function Penitentiary - classroom Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f5f9a9f6-f065-4ebf-9eaa-62b6a966bcda}, !- Handle
  Space Function Penitentiary - dining,   !- Name
  ,                                       !- Default Construction Set Name
  {7821dd5b-a43d-4696-aac1-745c0de2f31d}, !- Default Schedule Set Name
  {7ef115f3-88b3-42af-a2c5-63fa0d0aee10}, !- Group Rendering Name
  {1a226de8-74d9-4b26-8822-281a6571094b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Penitentiary - dining;                  !- Standards Space Type

OS:People:Definition,
  {ba3ce1fb-fa7d-461f-90c2-847ffe2a7bc3}, !- Handle
  Space Function Penitentiary - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8fb03269-852f-4845-9d8f-3722a92d575f}, !- Handle
  Space Function Penitentiary - dining People, !- Name
  {ba3ce1fb-fa7d-461f-90c2-847ffe2a7bc3}, !- People Definition Name
  {f5f9a9f6-f065-4ebf-9eaa-62b6a966bcda}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8e7ba8f1-fd4c-4280-a238-5a792e6ca2d9}, !- Handle
  Space Function Penitentiary - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999042873086,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0ce98c5d-f8b2-49a9-89cc-6403a3c7bdde}, !- Handle
  Space Function Penitentiary - dining Lights, !- Name
  {8e7ba8f1-fd4c-4280-a238-5a792e6ca2d9}, !- Lights Definition Name
  {f5f9a9f6-f065-4ebf-9eaa-62b6a966bcda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6bda2523-e053-421b-b2d3-df208750db4f}, !- Handle
  Space Function Penitentiary - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fbc1e318-77e3-47fa-baec-04b13fad5639}, !- Handle
  Space Function Penitentiary - dining Elec Equip, !- Name
  {6bda2523-e053-421b-b2d3-df208750db4f}, !- Electric Equipment Definition Name
  {f5f9a9f6-f065-4ebf-9eaa-62b6a966bcda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1a226de8-74d9-4b26-8822-281a6571094b}, !- Handle
  Space Function Penitentiary - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bfbd5f91-ad35-44ea-96e6-92a44d899002}, !- Handle
  Space Function Penitentiary - dining Infiltration, !- Name
  {f5f9a9f6-f065-4ebf-9eaa-62b6a966bcda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7821dd5b-a43d-4696-aac1-745c0de2f31d}, !- Handle
  Space Function Penitentiary - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac51f94-4a17-455b-85ee-fb455aa195aa}, !- Handle
  Space Function Penitentiary - dining Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b127a552-99a0-4527-8ca5-6a7db7302b24}, !- Handle
  Space Function Post office sorting,     !- Name
  ,                                       !- Default Construction Set Name
  {c44039ea-e2ad-4d68-a5ed-32b37f1db82a}, !- Default Schedule Set Name
  {c54e59d7-e433-4311-9b22-6822fb5a45d2}, !- Group Rendering Name
  {4e9284bc-9941-4235-ba15-e7ff24d5fe60}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Post office sorting;                    !- Standards Space Type

OS:People:Definition,
  {b1923f7a-d131-43d0-b1fc-d80504f2daba}, !- Handle
  Space Function Post office sorting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {784429f7-60b4-42ad-8e06-fc78b6132904}, !- Handle
  Space Function Post office sorting People, !- Name
  {b1923f7a-d131-43d0-b1fc-d80504f2daba}, !- People Definition Name
  {b127a552-99a0-4527-8ca5-6a7db7302b24}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aaa68bff-4228-4fc3-b000-d670aebf1fc1}, !- Handle
  Space Function Post office sorting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0999159446236,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2f5c53ee-130f-4a0f-b974-be773ab51253}, !- Handle
  Space Function Post office sorting Lights, !- Name
  {aaa68bff-4228-4fc3-b000-d670aebf1fc1}, !- Lights Definition Name
  {b127a552-99a0-4527-8ca5-6a7db7302b24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {19dcdd0c-cf1a-4dcf-9949-d930c4fa88a8}, !- Handle
  Space Function Post office sorting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {84078559-f50b-465e-9121-c952f6a8d273}, !- Handle
  Space Function Post office sorting Elec Equip, !- Name
  {19dcdd0c-cf1a-4dcf-9949-d930c4fa88a8}, !- Electric Equipment Definition Name
  {b127a552-99a0-4527-8ca5-6a7db7302b24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4e9284bc-9941-4235-ba15-e7ff24d5fe60}, !- Handle
  Space Function Post office sorting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4250a074-e706-427f-bf52-4326af3d819b}, !- Handle
  Space Function Post office sorting Infiltration, !- Name
  {b127a552-99a0-4527-8ca5-6a7db7302b24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c44039ea-e2ad-4d68-a5ed-32b37f1db82a}, !- Handle
  Space Function Post office sorting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1ef9b72-4ebd-440a-a33a-45dfb9bada65}, !- Handle
  Space Function Post office sorting Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bdd54531-e78c-47f3-9dff-4f752b985c84}, !- Handle
  Space Function Religious - audience,    !- Name
  ,                                       !- Default Construction Set Name
  {17b653e2-6ef1-4309-b1c4-5a5d9c784245}, !- Default Schedule Set Name
  {b21a4c83-1e24-475a-a0b4-3ccd09df00f8}, !- Group Rendering Name
  {109a7404-ac24-4272-8b2e-20bdcc0f229b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Religious - audience;                   !- Standards Space Type

OS:People:Definition,
  {65b87060-7467-4cc0-b9c4-eb2b89c0c7fd}, !- Handle
  Space Function Religious - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d865827-21f2-447e-9cfc-0bde50f7480f}, !- Handle
  Space Function Religious - audience People, !- Name
  {65b87060-7467-4cc0-b9c4-eb2b89c0c7fd}, !- People Definition Name
  {bdd54531-e78c-47f3-9dff-4f752b985c84}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bacfc616-f0b6-417a-b4fe-c3d6a5c6812b}, !- Handle
  Space Function Religious - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.1998485302526,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {17142ebf-23b9-4363-9240-bc9d48dbb257}, !- Handle
  Space Function Religious - audience Lights, !- Name
  {bacfc616-f0b6-417a-b4fe-c3d6a5c6812b}, !- Lights Definition Name
  {bdd54531-e78c-47f3-9dff-4f752b985c84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7fb0621c-0da7-42dd-af01-f59b8ec004e4}, !- Handle
  Space Function Religious - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {239593c8-de04-4aa2-9a43-9087e97f9848}, !- Handle
  Space Function Religious - audience Elec Equip, !- Name
  {7fb0621c-0da7-42dd-af01-f59b8ec004e4}, !- Electric Equipment Definition Name
  {bdd54531-e78c-47f3-9dff-4f752b985c84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {109a7404-ac24-4272-8b2e-20bdcc0f229b}, !- Handle
  Space Function Religious - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4242efdb-2e1d-4a35-a533-31fc9d87d5d2}, !- Handle
  Space Function Religious - audience Infiltration, !- Name
  {bdd54531-e78c-47f3-9dff-4f752b985c84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {17b653e2-6ef1-4309-b1c4-5a5d9c784245}, !- Handle
  Space Function Religious - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0059a18-ea25-440f-ba92-7290c5c203a4}, !- Handle
  Space Function Religious - audience Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4932cb97-cb5e-423d-9ff9-32737e158a37}, !- Handle
  Space Function Religious - fellowship hall, !- Name
  ,                                       !- Default Construction Set Name
  {2debfc39-dfd5-434c-bb50-8aa2902e407f}, !- Default Schedule Set Name
  {d56c4dbf-b6b2-4210-9b8b-c3ec13bc5485}, !- Group Rendering Name
  {260d6a65-542c-4aad-b488-a68b748a1911}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Religious - fellowship hall;            !- Standards Space Type

OS:People:Definition,
  {c266b516-4502-45c3-aa12-10f9eec3f01e}, !- Handle
  Space Function Religious - fellowship hall People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56483f2d-89b4-42c5-9b31-86ca17a25647}, !- Handle
  Space Function Religious - fellowship hall People, !- Name
  {c266b516-4502-45c3-aa12-10f9eec3f01e}, !- People Definition Name
  {4932cb97-cb5e-423d-9ff9-32737e158a37}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f03cd9bd-dde7-46a9-9993-0c321f11e15e}, !- Handle
  Space Function Religious - fellowship hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9ca00811-5b5e-43c9-ab5b-d77cc6fb88e3}, !- Handle
  Space Function Religious - fellowship hall Lights, !- Name
  {f03cd9bd-dde7-46a9-9993-0c321f11e15e}, !- Lights Definition Name
  {4932cb97-cb5e-423d-9ff9-32737e158a37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f0d76bb1-bd85-4e4f-9c22-61d076f51ff5}, !- Handle
  Space Function Religious - fellowship hall Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4cfc84dc-aa99-436d-8d64-b8cc80186ef9}, !- Handle
  Space Function Religious - fellowship hall Elec Equip, !- Name
  {f0d76bb1-bd85-4e4f-9c22-61d076f51ff5}, !- Electric Equipment Definition Name
  {4932cb97-cb5e-423d-9ff9-32737e158a37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {260d6a65-542c-4aad-b488-a68b748a1911}, !- Handle
  Space Function Religious - fellowship hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2ebf66ae-36d1-44f5-ae62-827d4450683d}, !- Handle
  Space Function Religious - fellowship hall Infiltration, !- Name
  {4932cb97-cb5e-423d-9ff9-32737e158a37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2debfc39-dfd5-434c-bb50-8aa2902e407f}, !- Handle
  Space Function Religious - fellowship hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57884c0f-a8b2-4256-89e6-02edc5567d50}, !- Handle
  Space Function Religious - fellowship hall Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bdca8bd3-ab65-421a-a1c1-abdb9c783234}, !- Handle
  Space Function Religious - pulpit/choir, !- Name
  ,                                       !- Default Construction Set Name
  {8c2f96ae-768d-4fe2-90c3-5bf88bcc0be9}, !- Default Schedule Set Name
  {8b40b606-3d47-47c5-a5ba-689a653030c9}, !- Group Rendering Name
  {b4254782-60ec-4b20-892e-974ea006386c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Religious - pulpit/choir;               !- Standards Space Type

OS:People:Definition,
  {813ad5d2-23a7-4efe-b9c0-f4aae4af62aa}, !- Handle
  Space Function Religious - pulpit/choir People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7e3d992f-a568-45c9-aa03-493c7c328d7c}, !- Handle
  Space Function Religious - pulpit/choir People, !- Name
  {813ad5d2-23a7-4efe-b9c0-f4aae4af62aa}, !- People Definition Name
  {bdca8bd3-ab65-421a-a1c1-abdb9c783234}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e64ab53-fe2e-4c82-a5e0-d0c64187e2b9}, !- Handle
  Space Function Religious - pulpit/choir Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.1998485302526,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2849205b-9257-406f-8657-e9d53483723a}, !- Handle
  Space Function Religious - pulpit/choir Lights, !- Name
  {1e64ab53-fe2e-4c82-a5e0-d0c64187e2b9}, !- Lights Definition Name
  {bdca8bd3-ab65-421a-a1c1-abdb9c783234}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f4349efa-f66b-4752-8873-f469b84e996d}, !- Handle
  Space Function Religious - pulpit/choir Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {487cfe3b-b3af-4da8-b8f8-6818603f7165}, !- Handle
  Space Function Religious - pulpit/choir Elec Equip, !- Name
  {f4349efa-f66b-4752-8873-f469b84e996d}, !- Electric Equipment Definition Name
  {bdca8bd3-ab65-421a-a1c1-abdb9c783234}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b4254782-60ec-4b20-892e-974ea006386c}, !- Handle
  Space Function Religious - pulpit/choir Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0033528,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {eb71a20b-b3e6-4c53-a99a-60ce0674bda0}, !- Handle
  Space Function Religious - pulpit/choir Infiltration, !- Name
  {bdca8bd3-ab65-421a-a1c1-abdb9c783234}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8c2f96ae-768d-4fe2-90c3-5bf88bcc0be9}, !- Handle
  Space Function Religious - pulpit/choir Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3666e708-e5ff-4c80-8f09-69cd5c78c234}, !- Handle
  Space Function Religious - pulpit/choir Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8ee8799f-9189-4db5-9cea-ffafdcce0bb9}, !- Handle
  Space Function Retail - dressing/fitting, !- Name
  ,                                       !- Default Construction Set Name
  {cd5c1918-f8c2-4504-9cfb-e3816bd010b4}, !- Default Schedule Set Name
  {bbfcd343-bd02-4f4f-8864-47d0c14b6dd1}, !- Group Rendering Name
  {79b3a005-9f5c-4c9c-bf43-90818df48f94}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - dressing/fitting;              !- Standards Space Type

OS:People:Definition,
  {5a5c22fa-0835-42c2-893f-ded5b4260ba9}, !- Handle
  Space Function Retail - dressing/fitting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {68946b29-b467-4562-8e66-7e99b51095ae}, !- Handle
  Space Function Retail - dressing/fitting People, !- Name
  {5a5c22fa-0835-42c2-893f-ded5b4260ba9}, !- People Definition Name
  {8ee8799f-9189-4db5-9cea-ffafdcce0bb9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1d126930-fc7b-471c-ac79-985663d6393b}, !- Handle
  Space Function Retail - dressing/fitting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.45992959110918,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9fad6940-75ce-4e6b-add5-70d51e0005a4}, !- Handle
  Space Function Retail - dressing/fitting Lights, !- Name
  {1d126930-fc7b-471c-ac79-985663d6393b}, !- Lights Definition Name
  {8ee8799f-9189-4db5-9cea-ffafdcce0bb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {444ab4c7-f62d-405a-b44a-61048d4face2}, !- Handle
  Space Function Retail - dressing/fitting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ae0b38fc-43eb-4d75-a15b-8ca1dab2882a}, !- Handle
  Space Function Retail - dressing/fitting Elec Equip, !- Name
  {444ab4c7-f62d-405a-b44a-61048d4face2}, !- Electric Equipment Definition Name
  {8ee8799f-9189-4db5-9cea-ffafdcce0bb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {79b3a005-9f5c-4c9c-bf43-90818df48f94}, !- Handle
  Space Function Retail - dressing/fitting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c27f46c8-4506-442d-939b-6b89fa504216}, !- Handle
  Space Function Retail - dressing/fitting Infiltration, !- Name
  {8ee8799f-9189-4db5-9cea-ffafdcce0bb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cd5c1918-f8c2-4504-9cfb-e3816bd010b4}, !- Handle
  Space Function Retail - dressing/fitting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86386d0a-f1f2-4d3f-aec1-8889bd5d56dd}, !- Handle
  Space Function Retail - dressing/fitting Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7d1fdc7c-c35d-448d-bf9f-5e91f24c6783}, !- Handle
  Space Function Retail - mall concourse, !- Name
  ,                                       !- Default Construction Set Name
  {d1257338-16e8-4078-91fa-d88c9cff1fa6}, !- Default Schedule Set Name
  {ed48c7cb-5df6-42e1-b1db-9a034ad4e8aa}, !- Group Rendering Name
  {25801385-6ef3-45ce-b008-98890586b866}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - mall concourse;                !- Standards Space Type

OS:People:Definition,
  {6655e1e6-bd79-440b-8006-c6a25e296cac}, !- Handle
  Space Function Retail - mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c50220a-f377-4fe2-82e9-20372e2675c6}, !- Handle
  Space Function Retail - mall concourse People, !- Name
  {6655e1e6-bd79-440b-8006-c6a25e296cac}, !- People Definition Name
  {7d1fdc7c-c35d-448d-bf9f-5e91f24c6783}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e711f9b6-6601-4de0-b9ec-7fcc4a922ab0}, !- Handle
  Space Function Retail - mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7999017900814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ce9d88b0-5d09-4daa-9d8b-882209177fb7}, !- Handle
  Space Function Retail - mall concourse Lights, !- Name
  {e711f9b6-6601-4de0-b9ec-7fcc4a922ab0}, !- Lights Definition Name
  {7d1fdc7c-c35d-448d-bf9f-5e91f24c6783}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cbae0544-0f32-4fad-98e0-866d9960656b}, !- Handle
  Space Function Retail - mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1561fa4f-5af3-4efb-a708-6b1dd9b5c545}, !- Handle
  Space Function Retail - mall concourse Elec Equip, !- Name
  {cbae0544-0f32-4fad-98e0-866d9960656b}, !- Electric Equipment Definition Name
  {7d1fdc7c-c35d-448d-bf9f-5e91f24c6783}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {25801385-6ef3-45ce-b008-98890586b866}, !- Handle
  Space Function Retail - mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0018288,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {71cb5da6-2e80-4729-bb5e-163d8b8e060a}, !- Handle
  Space Function Retail - mall concourse Infiltration, !- Name
  {7d1fdc7c-c35d-448d-bf9f-5e91f24c6783}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d1257338-16e8-4078-91fa-d88c9cff1fa6}, !- Handle
  Space Function Retail - mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3384fc88-d024-4807-9736-bf9cf3d7b871}, !- Handle
  Space Function Retail - mall concourse Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {17a9f188-3cdb-41a3-95b7-446d1b3da26d}, !- Handle
  Space Function Retail - sales,          !- Name
  ,                                       !- Default Construction Set Name
  {ced5c219-f28d-4292-9b40-6f8a8198b18f}, !- Default Schedule Set Name
  {5b6005f7-1a4c-4f29-973d-1b6eac2e6258}, !- Group Rendering Name
  {11e29b23-21b0-4d72-9f8c-768a80688d08}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - sales;                         !- Standards Space Type

OS:People:Definition,
  {329cc9ff-8e1b-48f1-9490-2436f0d0c55d}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {57ded6be-7012-4127-a32f-a77c19f97abc}, !- Handle
  Space Function Retail - sales People,   !- Name
  {329cc9ff-8e1b-48f1-9490-2436f0d0c55d}, !- People Definition Name
  {17a9f188-3cdb-41a3-95b7-446d1b3da26d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {10593ce8-6093-45f7-85d2-4ec2a6aaa48c}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8fa58777-e38b-4d62-8b1d-2717d67017fa}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {10593ce8-6093-45f7-85d2-4ec2a6aaa48c}, !- Lights Definition Name
  {17a9f188-3cdb-41a3-95b7-446d1b3da26d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {712e5bb5-d07e-4f47-9500-b1e7e127d855}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {aae448e6-32f7-4c82-84a6-4f7d337ddd3c}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {712e5bb5-d07e-4f47-9500-b1e7e127d855}, !- Electric Equipment Definition Name
  {17a9f188-3cdb-41a3-95b7-446d1b3da26d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {11e29b23-21b0-4d72-9f8c-768a80688d08}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {de5676d4-eca6-4c55-91e0-a5cc5a99d083}, !- Handle
  Space Function Retail - sales Infiltration, !- Name
  {17a9f188-3cdb-41a3-95b7-446d1b3da26d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ced5c219-f28d-4292-9b40-6f8a8198b18f}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {377c9788-66fa-42bc-b91d-1c9cde50cc08}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {110fd7b5-b44c-4777-a927-5b21ad67a57c}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {1c398aa5-7290-4f24-84cc-d1055d1cdfe0}, !- Default Schedule Set Name
  {bfe16a47-a10a-460f-8a41-7c4ac72280c2}, !- Group Rendering Name
  {23dbda4f-1d17-4085-9d6a-a78dba4fabcc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:People:Definition,
  {5fa2775a-4350-4ec8-9a13-37133c28bcee}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {225cd8b5-e22f-481f-b928-8cb8ce6c68b5}, !- Handle
  Space Function Sales area People,       !- Name
  {5fa2775a-4350-4ec8-9a13-37133c28bcee}, !- People Definition Name
  {110fd7b5-b44c-4777-a927-5b21ad67a57c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0a1adbbf-bf0d-46d7-a3fb-6aebc2074e43}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a1d73ae5-87d8-47e7-a16a-a48c8d818e65}, !- Handle
  Space Function Sales area Lights,       !- Name
  {0a1adbbf-bf0d-46d7-a3fb-6aebc2074e43}, !- Lights Definition Name
  {110fd7b5-b44c-4777-a927-5b21ad67a57c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f669eff3-9dd1-42ec-96b1-c4522379abe0}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5b703556-ca74-4e18-a25f-3274f4dfc0d5}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {f669eff3-9dd1-42ec-96b1-c4522379abe0}, !- Electric Equipment Definition Name
  {110fd7b5-b44c-4777-a927-5b21ad67a57c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {23dbda4f-1d17-4085-9d6a-a78dba4fabcc}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3434e8f4-622f-4ca7-89a5-3080e4093afa}, !- Handle
  Space Function Sales area Infiltration, !- Name
  {110fd7b5-b44c-4777-a927-5b21ad67a57c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1c398aa5-7290-4f24-84cc-d1055d1cdfe0}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae2c2247-e3d2-4bc5-8eb4-a6e4204dee73}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a82ca43b-ed8f-4b85-a612-c060f955606f}, !- Handle
  Space Function Sports arena - audience, !- Name
  ,                                       !- Default Construction Set Name
  {e56de32a-5e4b-43bc-ab09-494442e6ae23}, !- Default Schedule Set Name
  {8f31abaf-9d4f-47ae-b73b-2bccdf91d405}, !- Group Rendering Name
  {bf332825-7642-4e54-9d68-ed73fb08dc8b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - audience;                !- Standards Space Type

OS:People:Definition,
  {7b85a104-651d-48c6-a5d2-93319da26da6}, !- Handle
  Space Function Sports arena - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {988a3a7b-f40a-410f-a9e0-cfc36a100010}, !- Handle
  Space Function Sports arena - audience People, !- Name
  {7b85a104-651d-48c6-a5d2-93319da26da6}, !- People Definition Name
  {a82ca43b-ed8f-4b85-a612-c060f955606f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9fe1b48d-d3a4-4ed5-8c11-88915aa3a935}, !- Handle
  Space Function Sports arena - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59996171277065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {313ed2cd-e059-4e91-b469-658f561f6ea7}, !- Handle
  Space Function Sports arena - audience Lights, !- Name
  {9fe1b48d-d3a4-4ed5-8c11-88915aa3a935}, !- Lights Definition Name
  {a82ca43b-ed8f-4b85-a612-c060f955606f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bf332825-7642-4e54-9d68-ed73fb08dc8b}, !- Handle
  Space Function Sports arena - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0060198,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0a6c89b1-81b8-4a31-bedc-14bfce3e35f5}, !- Handle
  Space Function Sports arena - audience Infiltration, !- Name
  {a82ca43b-ed8f-4b85-a612-c060f955606f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e56de32a-5e4b-43bc-ab09-494442e6ae23}, !- Handle
  Space Function Sports arena - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {911cfdf3-8689-4954-8959-cc038c1efb79}, !- Handle
  Space Function Sports arena - audience Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f231f3aa-6b49-4c6a-a733-c5a5e3b45226}, !- Handle
  Space Function Sports arena - court c1, !- Name
  ,                                       !- Default Construction Set Name
  {2c56cc5f-0b2e-4ab8-bba2-fac9d0c0f9b5}, !- Default Schedule Set Name
  {3a2f55e8-8b44-4b5d-b2ca-66bba73b48f1}, !- Group Rendering Name
  {c0ff6673-9b1f-4180-b243-dccc9c604b3d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c1;                !- Standards Space Type

OS:People:Definition,
  {0ed9c5ba-93ab-410f-b085-f9329bcefb25}, !- Handle
  Space Function Sports arena - court c1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {113c82b1-81e4-40fc-9b6f-46c439d49d5c}, !- Handle
  Space Function Sports arena - court c1 People, !- Name
  {0ed9c5ba-93ab-410f-b085-f9329bcefb25}, !- People Definition Name
  {f231f3aa-6b49-4c6a-a733-c5a5e3b45226}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {13f9b74f-f1ea-429f-90b5-29ac3152344a}, !- Handle
  Space Function Sports arena - court c1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  32.3997303532801,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {38fc66d8-20f2-456c-96b0-fc79dada6bf9}, !- Handle
  Space Function Sports arena - court c1 Lights, !- Name
  {13f9b74f-f1ea-429f-90b5-29ac3152344a}, !- Lights Definition Name
  {f231f3aa-6b49-4c6a-a733-c5a5e3b45226}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b2c15b7-6891-465b-8a8f-ce345650255e}, !- Handle
  Space Function Sports arena - court c1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bbd43c84-ba8a-4dbd-87c4-ba41aa159b7e}, !- Handle
  Space Function Sports arena - court c1 Elec Equip, !- Name
  {6b2c15b7-6891-465b-8a8f-ce345650255e}, !- Electric Equipment Definition Name
  {f231f3aa-6b49-4c6a-a733-c5a5e3b45226}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c0ff6673-9b1f-4180-b243-dccc9c604b3d}, !- Handle
  Space Function Sports arena - court c1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {404c8a5c-bac3-41eb-be81-ab4609729a58}, !- Handle
  Space Function Sports arena - court c1 Infiltration, !- Name
  {f231f3aa-6b49-4c6a-a733-c5a5e3b45226}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2c56cc5f-0b2e-4ab8-bba2-fac9d0c0f9b5}, !- Handle
  Space Function Sports arena - court c1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92a5ede2-ab8b-4078-96b5-6e222c9d5806}, !- Handle
  Space Function Sports arena - court c1 Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5fb63628-2f62-442a-99fe-1fd8b7a4c197}, !- Handle
  Space Function Sports arena - court c2, !- Name
  ,                                       !- Default Construction Set Name
  {9598e9d6-3617-4931-8e0d-9c8964534b29}, !- Default Schedule Set Name
  {9708f850-bb9f-4304-98b3-69d51523c7fe}, !- Group Rendering Name
  {8abb9d42-c8ce-4860-a70c-6343af7ca92e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c2;                !- Standards Space Type

OS:People:Definition,
  {9a66db36-c5e2-4f68-90ba-09b4439c4f97}, !- Handle
  Space Function Sports arena - court c2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a98be2d-f658-44c8-a2a3-6bd8963e3f74}, !- Handle
  Space Function Sports arena - court c2 People, !- Name
  {9a66db36-c5e2-4f68-90ba-09b4439c4f97}, !- People Definition Name
  {5fb63628-2f62-442a-99fe-1fd8b7a4c197}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0bc2ad41-1172-46d4-83d4-f1d0d5af970d}, !- Handle
  Space Function Sports arena - court c2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.6998277236138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a145fc2c-2470-4b68-9da3-1123b2ddfcf4}, !- Handle
  Space Function Sports arena - court c2 Lights, !- Name
  {0bc2ad41-1172-46d4-83d4-f1d0d5af970d}, !- Lights Definition Name
  {5fb63628-2f62-442a-99fe-1fd8b7a4c197}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b17bcd0-ccd8-450b-a153-8f894d8f5a93}, !- Handle
  Space Function Sports arena - court c2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d5266a93-77c9-48be-8e09-4e3e6a3d1d22}, !- Handle
  Space Function Sports arena - court c2 Elec Equip, !- Name
  {2b17bcd0-ccd8-450b-a153-8f894d8f5a93}, !- Electric Equipment Definition Name
  {5fb63628-2f62-442a-99fe-1fd8b7a4c197}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8abb9d42-c8ce-4860-a70c-6343af7ca92e}, !- Handle
  Space Function Sports arena - court c2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ecc3723d-2ea5-47d2-a3ec-7b0283aadc92}, !- Handle
  Space Function Sports arena - court c2 Infiltration, !- Name
  {5fb63628-2f62-442a-99fe-1fd8b7a4c197}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9598e9d6-3617-4931-8e0d-9c8964534b29}, !- Handle
  Space Function Sports arena - court c2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f106f19-2fd5-4503-82f5-65cfca91a0d1}, !- Handle
  Space Function Sports arena - court c2 Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f66f876f-6e17-42c2-a19f-2b42618d4304}, !- Handle
  Space Function Sports arena - court c3, !- Name
  ,                                       !- Default Construction Set Name
  {f1923e90-a3ae-4b64-afce-0779d29720cd}, !- Default Schedule Set Name
  {60cf29ce-c3f0-4855-8d57-4a9e394515ab}, !- Group Rendering Name
  {6f6261a1-0e18-4319-934d-59f390deaa3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c3;                !- Standards Space Type

OS:People:Definition,
  {f619e0ce-366f-4d6e-88aa-ed25432404bf}, !- Handle
  Space Function Sports arena - court c3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1cc03724-c0a3-4d30-bd5b-81fc6def8690}, !- Handle
  Space Function Sports arena - court c3 People, !- Name
  {f619e0ce-366f-4d6e-88aa-ed25432404bf}, !- People Definition Name
  {f66f876f-6e17-42c2-a19f-2b42618d4304}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2456718b-49a8-44a8-b8d1-344b9e6a750b}, !- Handle
  Space Function Sports arena - court c3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {21f79914-7c83-4eeb-93b7-d848ec56f37b}, !- Handle
  Space Function Sports arena - court c3 Lights, !- Name
  {2456718b-49a8-44a8-b8d1-344b9e6a750b}, !- Lights Definition Name
  {f66f876f-6e17-42c2-a19f-2b42618d4304}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {63b0e8d0-4d9f-4403-97ff-e85ba3622d0a}, !- Handle
  Space Function Sports arena - court c3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ce74bcc1-a267-44a6-a0ff-726bd13e7955}, !- Handle
  Space Function Sports arena - court c3 Elec Equip, !- Name
  {63b0e8d0-4d9f-4403-97ff-e85ba3622d0a}, !- Electric Equipment Definition Name
  {f66f876f-6e17-42c2-a19f-2b42618d4304}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f6261a1-0e18-4319-934d-59f390deaa3c}, !- Handle
  Space Function Sports arena - court c3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b45fdbf8-3a1d-414a-a5e6-a0ac0396fef3}, !- Handle
  Space Function Sports arena - court c3 Infiltration, !- Name
  {f66f876f-6e17-42c2-a19f-2b42618d4304}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f1923e90-a3ae-4b64-afce-0779d29720cd}, !- Handle
  Space Function Sports arena - court c3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a890de0-9944-4a13-8358-46820d238779}, !- Handle
  Space Function Sports arena - court c3 Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35306ca5-0688-47be-b69c-37f1e8d24f17}, !- Handle
  Space Function Sports arena - court c4, !- Name
  ,                                       !- Default Construction Set Name
  {9bbc4bd8-437d-4451-9421-277ba376ba70}, !- Default Schedule Set Name
  {5438138a-2bfe-42a8-ba5c-043302d3e748}, !- Group Rendering Name
  {c7a138f3-1e8d-4ad4-bd94-5d17f492d404}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c4;                !- Standards Space Type

OS:People:Definition,
  {4a88dea2-e8c8-4fd6-9761-b547c5596100}, !- Handle
  Space Function Sports arena - court c4 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab63d434-e71c-4ed9-9837-a9adaa815a25}, !- Handle
  Space Function Sports arena - court c4 People, !- Name
  {4a88dea2-e8c8-4fd6-9761-b547c5596100}, !- People Definition Name
  {35306ca5-0688-47be-b69c-37f1e8d24f17}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {49e20228-b4d2-441a-a248-579538cfad27}, !- Handle
  Space Function Sports arena - court c4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.79993508285628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9e0e72e5-664c-473c-be2f-cd02b34f6500}, !- Handle
  Space Function Sports arena - court c4 Lights, !- Name
  {49e20228-b4d2-441a-a248-579538cfad27}, !- Lights Definition Name
  {35306ca5-0688-47be-b69c-37f1e8d24f17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8291ed97-cb2e-4a06-8d56-68fc58d18c1d}, !- Handle
  Space Function Sports arena - court c4 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {162906b0-2e1d-43a8-9aa1-41e278ed44ab}, !- Handle
  Space Function Sports arena - court c4 Elec Equip, !- Name
  {8291ed97-cb2e-4a06-8d56-68fc58d18c1d}, !- Electric Equipment Definition Name
  {35306ca5-0688-47be-b69c-37f1e8d24f17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c7a138f3-1e8d-4ad4-bd94-5d17f492d404}, !- Handle
  Space Function Sports arena - court c4 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fc90f69d-c362-4aec-9cd7-ad0dcb41e984}, !- Handle
  Space Function Sports arena - court c4 Infiltration, !- Name
  {35306ca5-0688-47be-b69c-37f1e8d24f17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9bbc4bd8-437d-4451-9421-277ba376ba70}, !- Handle
  Space Function Sports arena - court c4 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16442921-695c-4c51-b523-3c665e780d6e}, !- Handle
  Space Function Sports arena - court c4 Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {41ecf6a3-ff38-4de3-9f8c-4428355f943e}, !- Handle
  Space Function Sports arena - ring,     !- Name
  ,                                       !- Default Construction Set Name
  {7b0fcaae-bf0a-49db-a10d-beda88f7ad7a}, !- Default Schedule Set Name
  {129218ba-3541-45c3-83fd-72dae6599403}, !- Group Rendering Name
  {db699cd3-c86c-402f-8c96-142fc98598d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - ring;                    !- Standards Space Type

OS:People:Definition,
  {dfce9e48-b9aa-4480-9ff3-1f0a1ec14d5c}, !- Handle
  Space Function Sports arena - ring People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {77c70ae9-3419-4ecb-b966-7e51894c9c04}, !- Handle
  Space Function Sports arena - ring People, !- Name
  {dfce9e48-b9aa-4480-9ff3-1f0a1ec14d5c}, !- People Definition Name
  {41ecf6a3-ff38-4de3-9f8c-4428355f943e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fc5bf105-37f1-4971-8953-50108211cf37}, !- Handle
  Space Function Sports arena - ring Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7997603092428,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0006b6b8-ae00-4ee8-a22f-b306b4f2d1d1}, !- Handle
  Space Function Sports arena - ring Lights, !- Name
  {fc5bf105-37f1-4971-8953-50108211cf37}, !- Lights Definition Name
  {41ecf6a3-ff38-4de3-9f8c-4428355f943e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8c1173c4-f50b-4ca2-9c4d-3642112f6812}, !- Handle
  Space Function Sports arena - ring Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {78ea1213-4319-4724-8e73-ef64579abfda}, !- Handle
  Space Function Sports arena - ring Elec Equip, !- Name
  {8c1173c4-f50b-4ca2-9c4d-3642112f6812}, !- Electric Equipment Definition Name
  {41ecf6a3-ff38-4de3-9f8c-4428355f943e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db699cd3-c86c-402f-8c96-142fc98598d7}, !- Handle
  Space Function Sports arena - ring Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ba9bdfd3-27d8-4882-9c80-55e1037f55e8}, !- Handle
  Space Function Sports arena - ring Infiltration, !- Name
  {41ecf6a3-ff38-4de3-9f8c-4428355f943e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7b0fcaae-bf0a-49db-a10d-beda88f7ad7a}, !- Handle
  Space Function Sports arena - ring Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9787aa18-a8bc-4a73-9a38-029032a183e7}, !- Handle
  Space Function Sports arena - ring Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8a5bae04-4c3c-425c-b470-168a05baae6c}, !- Handle
  Space Function Stairway-sch-A,          !- Name
  ,                                       !- Default Construction Set Name
  {651cc2b9-6831-44cd-ac16-eb09fcda6a22}, !- Default Schedule Set Name
  {8e4f1f25-3b7b-418c-9428-ffb7e6ead863}, !- Group Rendering Name
  {92e7d11a-0fcc-4653-ab8e-a7823a246cd7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-A;                         !- Standards Space Type

OS:People:Definition,
  {8850101b-47e8-4929-b07a-f68720d594e9}, !- Handle
  Space Function Stairway-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d89266b7-0221-4d05-ac61-e0c46dc4ed13}, !- Handle
  Space Function Stairway-sch-A People,   !- Name
  {8850101b-47e8-4929-b07a-f68720d594e9}, !- People Definition Name
  {8a5bae04-4c3c-425c-b470-168a05baae6c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee0b38ea-6a79-43f3-851a-08547b98619b}, !- Handle
  Space Function Stairway-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4e59cfa0-68be-4c00-966b-7f05638d8184}, !- Handle
  Space Function Stairway-sch-A Lights,   !- Name
  {ee0b38ea-6a79-43f3-851a-08547b98619b}, !- Lights Definition Name
  {8a5bae04-4c3c-425c-b470-168a05baae6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92e7d11a-0fcc-4653-ab8e-a7823a246cd7}, !- Handle
  Space Function Stairway-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3936e782-e8c7-415c-adc4-d3fd95c0d0d3}, !- Handle
  Space Function Stairway-sch-A Infiltration, !- Name
  {8a5bae04-4c3c-425c-b470-168a05baae6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {651cc2b9-6831-44cd-ac16-eb09fcda6a22}, !- Handle
  Space Function Stairway-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a7f42fc-8c1a-4a62-93e6-03042c006d80}, !- Handle
  Space Function Stairway-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5892ccfe-e234-465e-a0d4-ea792a17b09a}, !- Handle
  Space Function Stairway-sch-B,          !- Name
  ,                                       !- Default Construction Set Name
  {e5b0174d-f080-4940-a490-816eeb7c1ce1}, !- Default Schedule Set Name
  {f0684c3b-c81c-47db-a62b-78b9258fcd35}, !- Group Rendering Name
  {ff5f5168-2d43-4180-82b3-f9d06b62202e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-B;                         !- Standards Space Type

OS:People:Definition,
  {90c4e04d-8add-4663-a802-ff40419cc476}, !- Handle
  Space Function Stairway-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c346dfd-d63b-4138-b94c-911aa6183584}, !- Handle
  Space Function Stairway-sch-B People,   !- Name
  {90c4e04d-8add-4663-a802-ff40419cc476}, !- People Definition Name
  {5892ccfe-e234-465e-a0d4-ea792a17b09a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {371f3f5f-dfa8-4a69-90e0-c678c48d5206}, !- Handle
  Space Function Stairway-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {313e0bf4-f9a0-460d-903b-844949f591e7}, !- Handle
  Space Function Stairway-sch-B Lights,   !- Name
  {371f3f5f-dfa8-4a69-90e0-c678c48d5206}, !- Lights Definition Name
  {5892ccfe-e234-465e-a0d4-ea792a17b09a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff5f5168-2d43-4180-82b3-f9d06b62202e}, !- Handle
  Space Function Stairway-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9dafc076-63e9-4d9a-b28e-f33d1d8b9dd3}, !- Handle
  Space Function Stairway-sch-B Infiltration, !- Name
  {5892ccfe-e234-465e-a0d4-ea792a17b09a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e5b0174d-f080-4940-a490-816eeb7c1ce1}, !- Handle
  Space Function Stairway-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46478800-169f-4aa2-9cbe-542a80b71727}, !- Handle
  Space Function Stairway-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8e510d0e-cea8-42ac-be08-a1b39ac83420}, !- Handle
  Space Function Stairway-sch-C,          !- Name
  ,                                       !- Default Construction Set Name
  {486e7ed2-6ef2-4795-ba8a-6ad665c04695}, !- Default Schedule Set Name
  {f0907d0c-9fe2-4b1d-8f3f-7577a628543d}, !- Group Rendering Name
  {a6af97a9-9e48-411b-95dd-47c615a94ec0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-C;                         !- Standards Space Type

OS:People:Definition,
  {0b387c05-c496-42b8-8c69-974dfa0270c3}, !- Handle
  Space Function Stairway-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8a83a15-1204-401f-8c98-ce89eb2646e9}, !- Handle
  Space Function Stairway-sch-C People,   !- Name
  {0b387c05-c496-42b8-8c69-974dfa0270c3}, !- People Definition Name
  {8e510d0e-cea8-42ac-be08-a1b39ac83420}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4531eaf4-e9ea-421c-8153-fa3728274519}, !- Handle
  Space Function Stairway-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2ced733e-1ff2-4044-ac3b-c25847477ba3}, !- Handle
  Space Function Stairway-sch-C Lights,   !- Name
  {4531eaf4-e9ea-421c-8153-fa3728274519}, !- Lights Definition Name
  {8e510d0e-cea8-42ac-be08-a1b39ac83420}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a6af97a9-9e48-411b-95dd-47c615a94ec0}, !- Handle
  Space Function Stairway-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {22615646-9807-424b-b55f-1b331405b86d}, !- Handle
  Space Function Stairway-sch-C Infiltration, !- Name
  {8e510d0e-cea8-42ac-be08-a1b39ac83420}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {486e7ed2-6ef2-4795-ba8a-6ad665c04695}, !- Handle
  Space Function Stairway-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b733843-4087-48bb-9d70-03c2c31c6a51}, !- Handle
  Space Function Stairway-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {03afb16c-2620-4e6b-ab27-3ed1b110663d}, !- Handle
  Space Function Stairway-sch-D,          !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {8d25b9ec-c90e-4ec9-91ba-d28f8466db57}, !- Default Schedule Set Name
  {9aa0cb5f-16d4-4ff8-8edf-2e6b7f326d41}, !- Group Rendering Name
  {5636a691-4dc7-4d00-b1fc-f6ce62959810}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-D;                         !- Standards Space Type

OS:People:Definition,
  {3ccb25bf-882b-43c4-8385-a66e5c012a0b}, !- Handle
  Space Function Stairway-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1acc977f-1f64-4a6a-83ec-ee778e02591a}, !- Handle
  Space Function Stairway-sch-D People,   !- Name
  {3ccb25bf-882b-43c4-8385-a66e5c012a0b}, !- People Definition Name
  {03afb16c-2620-4e6b-ab27-3ed1b110663d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {23b7bcdd-91bf-4bae-92f8-10b31e0340d6}, !- Handle
  Space Function Stairway-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0935f24a-6376-42f1-93f0-a639097c9ff5}, !- Handle
  Space Function Stairway-sch-D Lights,   !- Name
  {23b7bcdd-91bf-4bae-92f8-10b31e0340d6}, !- Lights Definition Name
  {03afb16c-2620-4e6b-ab27-3ed1b110663d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5636a691-4dc7-4d00-b1fc-f6ce62959810}, !- Handle
  Space Function Stairway-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {05bf07be-2dce-474b-a91a-b469b36f5533}, !- Handle
  Space Function Stairway-sch-D Infiltration, !- Name
  {03afb16c-2620-4e6b-ab27-3ed1b110663d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8d25b9ec-c90e-4ec9-91ba-d28f8466db57}, !- Handle
  Space Function Stairway-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {470e5d67-7834-49c4-a740-2436174efbbb}, !- Handle
  Space Function Stairway-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {799aa09e-d0f2-425c-91c3-37b9ccdba1e9}, !- Handle
  Space Function Stairway-sch-E,          !- Name
  ,                                       !- Default Construction Set Name
  {8570fd36-cc00-4277-9c6f-771f9826bba0}, !- Default Schedule Set Name
  {f3503ef5-42b7-44e2-8c6c-7aae67c4889a}, !- Group Rendering Name
  {38d5ab92-2bac-4efc-b678-465d7eddb5aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-E;                         !- Standards Space Type

OS:People:Definition,
  {a30c1dc8-6c62-4586-8f5f-18a8b8450a2a}, !- Handle
  Space Function Stairway-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c42de84-13b9-4946-877d-ad8a4408de88}, !- Handle
  Space Function Stairway-sch-E People,   !- Name
  {a30c1dc8-6c62-4586-8f5f-18a8b8450a2a}, !- People Definition Name
  {799aa09e-d0f2-425c-91c3-37b9ccdba1e9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bec75193-739d-4b6e-945c-ea4bcf374139}, !- Handle
  Space Function Stairway-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {40c19cfa-ac87-40f6-9050-9d43b4df2989}, !- Handle
  Space Function Stairway-sch-E Lights,   !- Name
  {bec75193-739d-4b6e-945c-ea4bcf374139}, !- Lights Definition Name
  {799aa09e-d0f2-425c-91c3-37b9ccdba1e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38d5ab92-2bac-4efc-b678-465d7eddb5aa}, !- Handle
  Space Function Stairway-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0e2b3366-9a3b-4ebf-bc26-1cdc61ef31cd}, !- Handle
  Space Function Stairway-sch-E Infiltration, !- Name
  {799aa09e-d0f2-425c-91c3-37b9ccdba1e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8570fd36-cc00-4277-9c6f-771f9826bba0}, !- Handle
  Space Function Stairway-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
