  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1332763c-b641-4348-9db6-85bb1be86417}, !- Handle
  Motion picture theatre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00059944,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {917611b0-1892-461b-979b-7e2c06576bef}, !- Handle
  Motion picture theatre WholeBuilding Infiltration, !- Name
  {d4f09933-cb98-4b39-9e13-1b7faed4dfef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {677bbc18-6679-419d-be9c-8828f0762268}, !- Handle
  Motion picture theatre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4590b02-686f-4cc8-930f-d84441c16181}, !- Handle
  Motion picture theatre WholeBuilding Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c38ab136-5ed7-445f-a3e6-eb9ee30755bb}, !- Handle
  Multi-unit residential WholeBuilding,   !- Name
  ,                                       !- Default Construction Set Name
  {dadad572-fd7b-4e9f-9e00-f83e16f158db}, !- Default Schedule Set Name
  {51ece7bf-225a-481d-931c-aeb98ed682f6}, !- Group Rendering Name
  {26a1bdef-7e54-473b-8685-307e13873e01}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Multi-unit residential,                 !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {a8495060-bd66-420f-9114-b82be6b3ff6b}, !- Handle
  Multi-unit residential WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd94eee8-88b9-493b-8004-40349dddf7e9}, !- Handle
  Multi-unit residential WholeBuilding People, !- Name
  {a8495060-bd66-420f-9114-b82be6b3ff6b}, !- People Definition Name
  {c38ab136-5ed7-445f-a3e6-eb9ee30755bb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {59ef2d70-cd14-44b8-a3c7-f0eb39c0cc5e}, !- Handle
  Multi-unit residential WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.49994590058624,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dccde88d-c9e2-47a9-b213-7cb6eb8eb2ea}, !- Handle
  Multi-unit residential WholeBuilding Lights, !- Name
  {59ef2d70-cd14-44b8-a3c7-f0eb39c0cc5e}, !- Lights Definition Name
  {c38ab136-5ed7-445f-a3e6-eb9ee30755bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {df2e9a28-0a71-44de-9704-63aa887e9c25}, !- Handle
  Multi-unit residential WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7881783b-8f44-4a57-a367-319266d36dc4}, !- Handle
  Multi-unit residential WholeBuilding Elec Equip, !- Name
  {df2e9a28-0a71-44de-9704-63aa887e9c25}, !- Electric Equipment Definition Name
  {c38ab136-5ed7-445f-a3e6-eb9ee30755bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26a1bdef-7e54-473b-8685-307e13873e01}, !- Handle
  Multi-unit residential WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00034544,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {52b4b911-1f73-4ab2-87d2-0cd4f02589b4}, !- Handle
  Multi-unit residential WholeBuilding Infiltration, !- Name
  {c38ab136-5ed7-445f-a3e6-eb9ee30755bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {dadad572-fd7b-4e9f-9e00-f83e16f158db}, !- Handle
  Multi-unit residential WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {984b4973-34d3-42d4-a30d-62976948411a}, !- Handle
  Multi-unit residential WholeBuilding Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {58c90e44-d9f3-479b-be24-15413f41c5d6}, !- Handle
  Museum WholeBuilding,                   !- Name
  ,                                       !- Default Construction Set Name
  {4d8a9ba0-c8f0-4915-889f-ed74ba1e7412}, !- Default Schedule Set Name
  {345a6879-40f1-43ae-bd91-bf47d2713d43}, !- Group Rendering Name
  {bdb36935-5834-4a54-bf35-be16a3209468}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Museum,                                 !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {82660a20-24a4-4fb1-b8bf-70e8ea88bc8d}, !- Handle
  Museum WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0ea18b57-4720-4044-b8c0-7040cdb873ed}, !- Handle
  Museum WholeBuilding People,            !- Name
  {82660a20-24a4-4fb1-b8bf-70e8ea88bc8d}, !- People Definition Name
  {58c90e44-d9f3-479b-be24-15413f41c5d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cfdc5aae-13ed-449d-b7fc-f5d0deb7fbb8}, !- Handle
  Museum WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999051268936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7b51745e-9d84-4f27-bfd1-fcdf313bdaf6}, !- Handle
  Museum WholeBuilding Lights,            !- Name
  {cfdc5aae-13ed-449d-b7fc-f5d0deb7fbb8}, !- Lights Definition Name
  {58c90e44-d9f3-479b-be24-15413f41c5d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {52c6f89e-9c30-42b2-a7fa-e3f96ebd699a}, !- Handle
  Museum WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e0f71bd0-9c74-479e-9c58-6cca247129c7}, !- Handle
  Museum WholeBuilding Elec Equip,        !- Name
  {52c6f89e-9c30-42b2-a7fa-e3f96ebd699a}, !- Electric Equipment Definition Name
  {58c90e44-d9f3-479b-be24-15413f41c5d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bdb36935-5834-4a54-bf35-be16a3209468}, !- Handle
  Museum WholeBuilding Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004826,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3a281d24-f4fd-4927-845e-0b030bde42ac}, !- Handle
  Museum WholeBuilding Infiltration,      !- Name
  {58c90e44-d9f3-479b-be24-15413f41c5d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4d8a9ba0-c8f0-4915-889f-ed74ba1e7412}, !- Handle
  Museum WholeBuilding Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1075639a-0bfe-460e-b711-020c6a2e4fd8}, !- Handle
  Museum WholeBuilding Thermostat,        !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bef3d824-46a9-462c-a36b-c1828d86fde5}, !- Handle
  Office WholeBuilding,                   !- Name
  ,                                       !- Default Construction Set Name
  {fff56166-bc66-439f-8b7e-fd23e7a80f68}, !- Default Schedule Set Name
  {96d65367-7920-4152-a8e3-08cc4d70fc7e}, !- Group Rendering Name
  {fde93a56-5cca-4de9-a70d-cdcd83bb2faf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {681c67ec-fc0b-4d33-9401-9830a84b7db6}, !- Handle
  Office WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ff15a6cc-4f0a-49ca-86c7-eeb20bd76dbc}, !- Handle
  Office WholeBuilding People,            !- Name
  {681c67ec-fc0b-4d33-9401-9830a84b7db6}, !- People Definition Name
  {bef3d824-46a9-462c-a36b-c1828d86fde5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8516d3a5-5008-45f4-8a36-f169d9f519e1}, !- Handle
  Office WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69991927067187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {34f47df5-e372-4b23-95d6-bfd99a44c69d}, !- Handle
  Office WholeBuilding Lights,            !- Name
  {8516d3a5-5008-45f4-8a36-f169d9f519e1}, !- Lights Definition Name
  {bef3d824-46a9-462c-a36b-c1828d86fde5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a6ed8fb-03cd-490f-bd4c-057b97148e4e}, !- Handle
  Office WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5e2fb214-cfb4-46af-b8e8-f56d4f4fb9d6}, !- Handle
  Office WholeBuilding Elec Equip,        !- Name
  {2a6ed8fb-03cd-490f-bd4c-057b97148e4e}, !- Electric Equipment Definition Name
  {bef3d824-46a9-462c-a36b-c1828d86fde5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fde93a56-5cca-4de9-a70d-cdcd83bb2faf}, !- Handle
  Office WholeBuilding Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {dc7165ea-fadb-4a9e-b59f-0bafdcd9b05b}, !- Handle
  Office WholeBuilding Infiltration,      !- Name
  {bef3d824-46a9-462c-a36b-c1828d86fde5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fff56166-bc66-439f-8b7e-fd23e7a80f68}, !- Handle
  Office WholeBuilding Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40baca64-cb20-4b6b-a5e0-9a5034cd7c0a}, !- Handle
  Office WholeBuilding Thermostat,        !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9cf52ae9-0db3-45d7-8597-1109b7650a4b}, !- Handle
  Parking garage WholeBuilding,           !- Name
  ,                                       !- Default Construction Set Name
  {a30c72bf-5c52-429b-a029-ee8503eb340c}, !- Default Schedule Set Name
  {894c34f8-9413-474d-9083-c984c3435a58}, !- Group Rendering Name
  {eb1084d1-7315-4e5c-b2bd-4f05d30c864a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Parking garage,                         !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {89da8361-d213-41f1-bec3-6bc4578fdeeb}, !- Handle
  Parking garage WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.000968751937503875,                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2a8e60b7-16eb-471b-928c-45890ed45c55}, !- Handle
  Parking garage WholeBuilding People,    !- Name
  {89da8361-d213-41f1-bec3-6bc4578fdeeb}, !- People Definition Name
  {9cf52ae9-0db3-45d7-8597-1109b7650a4b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {472355db-913a-4a0e-85cd-70a45e2fe197}, !- Handle
  Parking garage WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.69997752495505,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bcbcd261-1c68-4846-b725-8dd1dafe963f}, !- Handle
  Parking garage WholeBuilding Lights,    !- Name
  {472355db-913a-4a0e-85cd-70a45e2fe197}, !- Lights Definition Name
  {9cf52ae9-0db3-45d7-8597-1109b7650a4b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eb1084d1-7315-4e5c-b2bd-4f05d30c864a}, !- Handle
  Parking garage WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00030988,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cb453ff1-2ac0-46e3-ba97-969e72b85546}, !- Handle
  Parking garage WholeBuilding Infiltration, !- Name
  {9cf52ae9-0db3-45d7-8597-1109b7650a4b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a30c72bf-5c52-429b-a029-ee8503eb340c}, !- Handle
  Parking garage WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adb1b77e-3762-45a0-a2bc-da174516dcff}, !- Handle
  Parking garage WholeBuilding Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c4747abd-aaa6-413b-9388-cabce448146b}, !- Handle
  Penitentiary WholeBuilding,             !- Name
  ,                                       !- Default Construction Set Name
  {082730db-e3ed-4095-b23c-f18c561e59de}, !- Default Schedule Set Name
  {1c9a2fea-5083-4446-9c60-581f8699db16}, !- Group Rendering Name
  {fca9460a-43ce-458b-a020-c99f8fbaf508}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Penitentiary,                           !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {0e66eec6-8ec8-458e-8cbd-6a15b24bd057}, !- Handle
  Penitentiary WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d833bf1-aa09-4c8d-aceb-44a192a6d081}, !- Handle
  Penitentiary WholeBuilding People,      !- Name
  {0e66eec6-8ec8-458e-8cbd-6a15b24bd057}, !- People Definition Name
  {c4747abd-aaa6-413b-9388-cabce448146b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9e44c627-e594-423b-843f-f80b74bb313d}, !- Handle
  Penitentiary WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3999134473963,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f7ac0f53-25e3-4605-91ce-da234f1aa8f4}, !- Handle
  Penitentiary WholeBuilding Lights,      !- Name
  {9e44c627-e594-423b-843f-f80b74bb313d}, !- Lights Definition Name
  {c4747abd-aaa6-413b-9388-cabce448146b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0190c360-8858-46d4-9a8c-47db01adb92c}, !- Handle
  Penitentiary WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bca2169b-00fc-4571-89c6-91808c1f6616}, !- Handle
  Penitentiary WholeBuilding Elec Equip,  !- Name
  {0190c360-8858-46d4-9a8c-47db01adb92c}, !- Electric Equipment Definition Name
  {c4747abd-aaa6-413b-9388-cabce448146b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fca9460a-43ce-458b-a020-c99f8fbaf508}, !- Handle
  Penitentiary WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000381,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {989ed202-f4f4-46c6-ab1e-174f94e1b215}, !- Handle
  Penitentiary WholeBuilding Infiltration, !- Name
  {c4747abd-aaa6-413b-9388-cabce448146b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {082730db-e3ed-4095-b23c-f18c561e59de}, !- Handle
  Penitentiary WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40bae109-1551-485d-8bd9-b6b49aef42c5}, !- Handle
  Penitentiary WholeBuilding Thermostat,  !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {96b9a8cc-5352-4fb4-9177-5a4841fd24c8}, !- Handle
  Performing arts theatre WholeBuilding,  !- Name
  ,                                       !- Default Construction Set Name
  {10231679-ce67-4b59-bcec-51822f8a7d7d}, !- Default Schedule Set Name
  {e83a4aa4-8ba3-4806-b20e-e1d8f7bc8eb1}, !- Group Rendering Name
  {c8f1ba7e-b91b-491b-8371-c6d6ea2c2203}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Performing arts theatre,                !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {07d8006b-f5a3-43de-bb68-ffd867234eb2}, !- Handle
  Performing arts theatre WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.124968999938,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c563f60c-ac4b-4b15-9b1f-e77cfa5855cd}, !- Handle
  Performing arts theatre WholeBuilding People, !- Name
  {07d8006b-f5a3-43de-bb68-ffd867234eb2}, !- People Definition Name
  {96b9a8cc-5352-4fb4-9177-5a4841fd24c8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aeba31bf-c298-4bd0-97cb-dae9c2a111b7}, !- Handle
  Performing arts theatre WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.999875160167,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d95ff3b4-c8bc-4f44-905b-3e9d7103d173}, !- Handle
  Performing arts theatre WholeBuilding Lights, !- Name
  {aeba31bf-c298-4bd0-97cb-dae9c2a111b7}, !- Lights Definition Name
  {96b9a8cc-5352-4fb4-9177-5a4841fd24c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6a44ca82-7241-4092-ac24-38f41876d521}, !- Handle
  Performing arts theatre WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ebf8cd6a-cedc-4f23-97f4-29c1eaf496e1}, !- Handle
  Performing arts theatre WholeBuilding Elec Equip, !- Name
  {6a44ca82-7241-4092-ac24-38f41876d521}, !- Electric Equipment Definition Name
  {96b9a8cc-5352-4fb4-9177-5a4841fd24c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c8f1ba7e-b91b-491b-8371-c6d6ea2c2203}, !- Handle
  Performing arts theatre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00059944,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {297ae6ca-0539-4d4f-b6e7-dfbae1c4961e}, !- Handle
  Performing arts theatre WholeBuilding Infiltration, !- Name
  {96b9a8cc-5352-4fb4-9177-5a4841fd24c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {10231679-ce67-4b59-bcec-51822f8a7d7d}, !- Handle
  Performing arts theatre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eaa765a-ee61-4f23-adf9-e9a65449ebcf}, !- Handle
  Performing arts theatre WholeBuilding Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {acb1ab4b-49ce-41ee-aa9c-3696532e0f67}, !- Handle
  Police station WholeBuilding,           !- Name
  ,                                       !- Default Construction Set Name
  {209c1ac7-151e-4bd8-9483-1bf73e53d85a}, !- Default Schedule Set Name
  {0948840a-9852-403c-88bd-194b3e445758}, !- Group Rendering Name
  {ec3dcf88-7a27-448b-a6ea-23b1d9ba01f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Police station,                         !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {93769006-b94d-4caf-ae55-8fad3c5a7061}, !- Handle
  Police station WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28d3c682-dd70-4501-86cb-89cd30bb6ff4}, !- Handle
  Police station WholeBuilding People,    !- Name
  {93769006-b94d-4caf-ae55-8fad3c5a7061}, !- People Definition Name
  {acb1ab4b-49ce-41ee-aa9c-3696532e0f67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b11e4d9d-b60f-4304-8d0d-9d355970725b}, !- Handle
  Police station WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2999142762174,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {52f59247-5314-4813-bda3-069aac307a6d}, !- Handle
  Police station WholeBuilding Lights,    !- Name
  {b11e4d9d-b60f-4304-8d0d-9d355970725b}, !- Lights Definition Name
  {acb1ab4b-49ce-41ee-aa9c-3696532e0f67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {96222d2c-6179-48aa-9cbf-2868c02c9af2}, !- Handle
  Police station WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {40d11dd4-88c4-4489-aa6f-df03a669c3ea}, !- Handle
  Police station WholeBuilding Elec Equip, !- Name
  {96222d2c-6179-48aa-9cbf-2868c02c9af2}, !- Electric Equipment Definition Name
  {acb1ab4b-49ce-41ee-aa9c-3696532e0f67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec3dcf88-7a27-448b-a6ea-23b1d9ba01f6}, !- Handle
  Police station WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2db47978-c817-48f8-adc8-9bbd36aeeced}, !- Handle
  Police station WholeBuilding Infiltration, !- Name
  {acb1ab4b-49ce-41ee-aa9c-3696532e0f67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {209c1ac7-151e-4bd8-9483-1bf73e53d85a}, !- Handle
  Police station WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6eba9a40-ba46-400e-8327-08de6ce6927e}, !- Handle
  Police station WholeBuilding Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c810c5f6-0d65-4912-bbef-38db60db27cd}, !- Handle
  Post office WholeBuilding,              !- Name
  ,                                       !- Default Construction Set Name
  {ea4ba40a-9f71-4aa3-ba7b-a8bb1fcdf2b7}, !- Default Schedule Set Name
  {d4c1397e-9b4f-4ad0-8d19-11afc2b25955}, !- Group Rendering Name
  {0ce1afa8-58e9-493b-8b4b-9bcc16be6317}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Post office,                            !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {8f20c411-4403-4025-8527-91b6a3ab96d8}, !- Handle
  Post office WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6505a650-62ec-43f4-a80b-2c223c4f8112}, !- Handle
  Post office WholeBuilding People,       !- Name
  {8f20c411-4403-4025-8527-91b6a3ab96d8}, !- People Definition Name
  {c810c5f6-0d65-4912-bbef-38db60db27cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c89ca09d-fce2-4bec-bb02-5c40476d7640}, !- Handle
  Post office WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.39992176789909,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {80065203-41be-4ab8-b9d5-531ab76addb8}, !- Handle
  Post office WholeBuilding Lights,       !- Name
  {c89ca09d-fce2-4bec-bb02-5c40476d7640}, !- Lights Definition Name
  {c810c5f6-0d65-4912-bbef-38db60db27cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e345be48-ce20-4282-aea7-33ff380fe285}, !- Handle
  Post office WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {143fb9b0-4640-4998-9891-5dfe77eeb759}, !- Handle
  Post office WholeBuilding Elec Equip,   !- Name
  {e345be48-ce20-4282-aea7-33ff380fe285}, !- Electric Equipment Definition Name
  {c810c5f6-0d65-4912-bbef-38db60db27cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ce1afa8-58e9-493b-8b4b-9bcc16be6317}, !- Handle
  Post office WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00075184,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {13287054-ff0f-4b55-83d4-465bfce79be5}, !- Handle
  Post office WholeBuilding Infiltration, !- Name
  {c810c5f6-0d65-4912-bbef-38db60db27cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ea4ba40a-9f71-4aa3-ba7b-a8bb1fcdf2b7}, !- Handle
  Post office WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d3f3e59-053e-4d0f-951f-523a854843eb}, !- Handle
  Post office WholeBuilding Thermostat,   !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {79a2282d-4dfc-4aa3-8df1-8fe253156d5e}, !- Handle
  Religious WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {56dfbdf8-d8bd-4f65-98a0-589d2e00fd20}, !- Default Schedule Set Name
  {751d2fc0-118b-4551-bc7d-8c66a3f4ce52}, !- Group Rendering Name
  {c692b52a-b578-48c9-9b05-e03c8cf94341}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Religious,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {7eda033a-a03a-47fe-8828-c8d497fb5ef1}, !- Handle
  Religious WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7e632fd2-deec-48ab-811d-dd4f5122c3e7}, !- Handle
  Religious WholeBuilding People,         !- Name
  {7eda033a-a03a-47fe-8828-c8d497fb5ef1}, !- People Definition Name
  {79a2282d-4dfc-4aa3-8df1-8fe253156d5e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {29a69587-6425-4812-a9a6-a9cc7aedea0b}, !- Handle
  Religious WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bf2787b4-1c55-4542-8bb4-03a8f5909225}, !- Handle
  Religious WholeBuilding Lights,         !- Name
  {29a69587-6425-4812-a9a6-a9cc7aedea0b}, !- Lights Definition Name
  {79a2282d-4dfc-4aa3-8df1-8fe253156d5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b9bb065-f5d2-4bb5-bb6f-c308e51ef613}, !- Handle
  Religious WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {04df1d83-2cae-4ad4-84bb-80946fe2686d}, !- Handle
  Religious WholeBuilding Elec Equip,     !- Name
  {6b9bb065-f5d2-4bb5-bb6f-c308e51ef613}, !- Electric Equipment Definition Name
  {79a2282d-4dfc-4aa3-8df1-8fe253156d5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c692b52a-b578-48c9-9b05-e03c8cf94341}, !- Handle
  Religious WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00077724,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b3dbf826-b42c-4a14-8f3b-cf7b97a5ba0d}, !- Handle
  Religious WholeBuilding Infiltration,   !- Name
  {79a2282d-4dfc-4aa3-8df1-8fe253156d5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {56dfbdf8-d8bd-4f65-98a0-589d2e00fd20}, !- Handle
  Religious WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Handle
  NECB-I-Occupancy,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {1913c2e5-e8be-41d9-b1d0-35cb487e8c18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1913c2e5-e8be-41d9-b1d0-35cb487e8c18}, !- Handle
  NECB-I-Occupancy Default,               !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {75c73223-d371-4701-992c-7358be2605f5}, !- Handle
  Schedule Rule 107,                      !- Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff347900-a28a-42f0-9b16-8f6d50bfaf0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff347900-a28a-42f0-9b16-8f6d50bfaf0b}, !- Handle
  NECB-I-Occupancy Default|Wkdy Day,      !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {0bb656e4-1dc6-42b6-ae2c-4af3cea669f6}, !- Handle
  Schedule Rule 108,                      !- Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4549bbb7-b305-407c-afc1-c222900d14f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4549bbb7-b305-407c-afc1-c222900d14f6}, !- Handle
  NECB-I-Occupancy Sat Day,               !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4aa3f983-49f1-4828-aeef-3034e8bbe6ec}, !- Handle
  Schedule Rule 109,                      !- Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe104784-92f6-458d-a306-6604159bff3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe104784-92f6-458d-a306-6604159bff3b}, !- Handle
  NECB-I-Occupancy Sun|Hol Day,           !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Handle
  NECB-I-Lighting,                        !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {af47fb4d-fe15-4cfc-b865-440e3ae42d51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af47fb4d-fe15-4cfc-b865-440e3ae42d51}, !- Handle
  NECB-I-Lighting Default,                !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {dac6ebc3-7b23-4c5f-b498-2be12b5183e0}, !- Handle
  Schedule Rule 110,                      !- Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63ed9911-2b9d-479f-95ad-ff2fa40027d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63ed9911-2b9d-479f-95ad-ff2fa40027d5}, !- Handle
  NECB-I-Lighting Default|Wkdy Day,       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {eb6c8f59-02a3-414d-b270-25d0ac595e2f}, !- Handle
  Schedule Rule 111,                      !- Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa73155c-8a44-4a9e-be97-1688d297bb2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa73155c-8a44-4a9e-be97-1688d297bb2d}, !- Handle
  NECB-I-Lighting Sat Day,                !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {e3acdd95-5500-43e9-9d58-be6827a43e57}, !- Handle
  Schedule Rule 112,                      !- Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3132c87e-ccbb-4e35-aa96-aaa3f920178d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3132c87e-ccbb-4e35-aa96-aaa3f920178d}, !- Handle
  NECB-I-Lighting Sun|Hol Day,            !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Handle
  NECB-I-Electric-Equipment,              !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {3cac4737-8dcd-4be6-b429-c2e7c981e6bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cac4737-8dcd-4be6-b429-c2e7c981e6bb}, !- Handle
  NECB-I-Electric-Equipment Default,      !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {136275e9-59b9-491a-be90-4b4043512b35}, !- Handle
  Schedule Rule 113,                      !- Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9c11877-781f-4bad-b7d7-aa8aafab1725}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9c11877-781f-4bad-b7d7-aa8aafab1725}, !- Handle
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {4bfdef2a-d40c-44da-9db3-664e6902b646}, !- Handle
  Schedule Rule 114,                      !- Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7b36408-9b31-4b41-ab02-9ba8c388a5db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7b36408-9b31-4b41-ab02-9ba8c388a5db}, !- Handle
  NECB-I-Electric-Equipment Sat Day,      !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {293b2875-9104-4043-903c-ff34fef09576}, !- Handle
  Schedule Rule 115,                      !- Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b6b56c2-5662-4dc5-8a3c-729567d8178e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b6b56c2-5662-4dc5-8a3c-729567d8178e}, !- Handle
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {f0dae76f-4564-48eb-8927-fbb11a91b545}, !- Handle
  Religious WholeBuilding Thermostat,     !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Handle
  NECB-I-Thermostat Setpoint-Heating,     !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {3a19501e-a4cc-4b1a-8981-6a04982c5ff2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a19501e-a4cc-4b1a-8981-6a04982c5ff2}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b95f43bd-bfac-4f13-8bbd-cb3751d758b3}, !- Handle
  Schedule Rule 116,                      !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2cfb4260-b9b2-4f84-ad7b-736965648a5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cfb4260-b9b2-4f84-ad7b-736965648a5d}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {971254a7-8422-4814-93df-cbc86ecebd30}, !- Handle
  Schedule Rule 117,                      !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f97da8b-0cec-4fe3-bd91-8ec5252ac82d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f97da8b-0cec-4fe3-bd91-8ec5252ac82d}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sat Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {507e5967-7a1f-40a8-ba9d-ee1f4e074c40}, !- Handle
  Schedule Rule 118,                      !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c817a50-b2e5-4915-b5e0-8f22163ccf9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c817a50-b2e5-4915-b5e0-8f22163ccf9d}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling,     !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {f63a5a9c-fe4d-417c-b04a-12a19a740d73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f63a5a9c-fe4d-417c-b04a-12a19a740d73}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {99717614-b8bb-4907-ab9c-70603e5531b7}, !- Handle
  Schedule Rule 119,                      !- Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77e7623c-183f-4fe5-8db8-00a7d9d88eb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77e7623c-183f-4fe5-8db8-00a7d9d88eb2}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {ae44fbe6-ef08-4442-a84f-af6d7582f345}, !- Handle
  Schedule Rule 120,                      !- Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21c0fa2a-20f7-4072-92fe-6d00b9e26435}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21c0fa2a-20f7-4072-92fe-6d00b9e26435}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sat Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {7ca6f7be-d8b7-46c4-b361-846f55fc84f0}, !- Handle
  Schedule Rule 121,                      !- Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {236bc08e-2cba-446a-9163-53fd0acc0529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {236bc08e-2cba-446a-9163-53fd0acc0529}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:SpaceType,
  {e9980495-dd2d-4923-bb76-03b6de78d09d}, !- Handle
  Retail WholeBuilding,                   !- Name
  ,                                       !- Default Construction Set Name
  {65b9b162-11ef-4e7e-8690-5dd852ff5f9e}, !- Default Schedule Set Name
  {362b27de-2ba1-40db-9b3d-8f42a66e20f6}, !- Group Rendering Name
  {243144a0-8f5e-4cf3-83fa-16d74effcaf4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {13d9258c-1470-41e1-9577-5be56b1cb434}, !- Handle
  Retail WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5237e343-df7b-4663-a7cb-334379d54bd2}, !- Handle
  Retail WholeBuilding People,            !- Name
  {13d9258c-1470-41e1-9577-5be56b1cb434}, !- People Definition Name
  {e9980495-dd2d-4923-bb76-03b6de78d09d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bcf087e3-a367-451a-bc4f-0e4ad0013d96}, !- Handle
  Retail WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0998743313459,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {30c01d7d-e030-49ab-bd76-f822e78cef75}, !- Handle
  Retail WholeBuilding Lights,            !- Name
  {bcf087e3-a367-451a-bc4f-0e4ad0013d96}, !- Lights Definition Name
  {e9980495-dd2d-4923-bb76-03b6de78d09d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8f0e9b16-8a65-45f3-8d85-00aec7988f28}, !- Handle
  Retail WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e3d9f99e-2798-4571-8075-09c5c2bc8bc2}, !- Handle
  Retail WholeBuilding Elec Equip,        !- Name
  {8f0e9b16-8a65-45f3-8d85-00aec7988f28}, !- Electric Equipment Definition Name
  {e9980495-dd2d-4923-bb76-03b6de78d09d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {243144a0-8f5e-4cf3-83fa-16d74effcaf4}, !- Handle
  Retail WholeBuilding Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0baedb6d-dba5-4e36-8cdc-3ce073a10895}, !- Handle
  Retail WholeBuilding Infiltration,      !- Name
  {e9980495-dd2d-4923-bb76-03b6de78d09d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {65b9b162-11ef-4e7e-8690-5dd852ff5f9e}, !- Handle
  Retail WholeBuilding Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0354145a-c7ae-4e57-8857-f266bca7dc37}, !- Handle
  Retail WholeBuilding Thermostat,        !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a07b8293-afbd-4fcd-8b7b-dcbd572a3408}, !- Handle
  School/university WholeBuilding,        !- Name
  ,                                       !- Default Construction Set Name
  {dea06514-2799-40d9-aeaa-6ef82159d215}, !- Default Schedule Set Name
  {868e5c23-4fbd-4b6c-809a-bbcae8e1e972}, !- Group Rendering Name
  {99d97c17-bac6-4507-9ade-0a5e6fb0270a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  School/university,                      !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {fd371134-3d84-453a-9142-ba866c247533}, !- Handle
  School/university WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.124968999938,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b356f8d-2bd6-4699-bf4c-6eed6e5dca5c}, !- Handle
  School/university WholeBuilding People, !- Name
  {fd371134-3d84-453a-9142-ba866c247533}, !- People Definition Name
  {a07b8293-afbd-4fcd-8b7b-dcbd572a3408}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {859f767a-8de8-40aa-bd1f-18e25758d2ba}, !- Handle
  School/university WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {80b95dd9-eb05-4caf-a025-e30f367f3e44}, !- Handle
  School/university WholeBuilding Lights, !- Name
  {859f767a-8de8-40aa-bd1f-18e25758d2ba}, !- Lights Definition Name
  {a07b8293-afbd-4fcd-8b7b-dcbd572a3408}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7c6043d4-c1b3-4dec-ae17-37af0fc68817}, !- Handle
  School/university WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {35648659-3bd9-4b22-8ae3-c0c2066372c6}, !- Handle
  School/university WholeBuilding Elec Equip, !- Name
  {7c6043d4-c1b3-4dec-ae17-37af0fc68817}, !- Electric Equipment Definition Name
  {a07b8293-afbd-4fcd-8b7b-dcbd572a3408}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {99d97c17-bac6-4507-9ade-0a5e6fb0270a}, !- Handle
  School/university WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00074676,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d8e4ce78-35ed-41d8-b2d1-9dcb8a79e1cd}, !- Handle
  School/university WholeBuilding Infiltration, !- Name
  {a07b8293-afbd-4fcd-8b7b-dcbd572a3408}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {dea06514-2799-40d9-aeaa-6ef82159d215}, !- Handle
  School/university WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {f3dbb137-522c-419b-8946-b90427442b10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3dbb137-522c-419b-8946-b90427442b10}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {6c9dc574-fa78-4603-a2dc-80bb19e97dd8}, !- Handle
  Schedule Rule 122,                      !- Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9888fb0f-13e9-4a54-ae38-feffc896bb45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9888fb0f-13e9-4a54-ae38-feffc896bb45}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {73c32917-2ddc-44be-9dfa-b0f2b557fa70}, !- Handle
  Schedule Rule 123,                      !- Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c2392c6-eb3f-457d-bf5f-afea5cadbb49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c2392c6-eb3f-457d-bf5f-afea5cadbb49}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd82483a-c3cd-4958-812c-9b16a0fface4}, !- Handle
  Schedule Rule 124,                      !- Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1396cdda-f26e-4d14-8fa0-62df13f40e05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1396cdda-f26e-4d14-8fa0-62df13f40e05}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Handle
  NECB-D-Lighting,                        !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {9737e60b-d670-4e40-832f-32e82ea9d7b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9737e60b-d670-4e40-832f-32e82ea9d7b9}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {0de80948-54d5-436b-b745-37615fa44e2b}, !- Handle
  Schedule Rule 125,                      !- Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5e007e13-3eaa-4201-bd02-d8772e00c060}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e007e13-3eaa-4201-bd02-d8772e00c060}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {276ceed8-11bb-4f66-b73e-386694728e96}, !- Handle
  Schedule Rule 126,                      !- Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca452425-4bf6-4cf0-8e85-02bbe22f5063}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca452425-4bf6-4cf0-8e85-02bbe22f5063}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {07399dbc-2205-4a4c-8f5c-6a1571225906}, !- Handle
  Schedule Rule 127,                      !- Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eae1d644-224d-4d13-9249-a9834af329d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eae1d644-224d-4d13-9249-a9834af329d0}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {0276a64b-80cc-4d5d-8b1e-8a2db4f1d496}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0276a64b-80cc-4d5d-8b1e-8a2db4f1d496}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {11d087d3-0f08-4b00-ac17-5f6b34f49df2}, !- Handle
  Schedule Rule 128,                      !- Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af59ec7a-a060-41d4-aa1c-02283394286d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af59ec7a-a060-41d4-aa1c-02283394286d}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a9cf38cc-7de1-40f7-b230-a7e887c25c4a}, !- Handle
  Schedule Rule 129,                      !- Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {412893d5-8a81-4e0f-a4cf-244286e33b0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {412893d5-8a81-4e0f-a4cf-244286e33b0c}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {590eb474-0761-4c10-904c-9726c59751ea}, !- Handle
  Schedule Rule 130,                      !- Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b9d07f5-a550-42f1-b150-a968b6ff3404}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b9d07f5-a550-42f1-b150-a968b6ff3404}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0e2e4fee-53e3-4fe6-ba97-155496b36ec7}, !- Handle
  School/university WholeBuilding Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {045d49df-cdda-4970-9e89-7cfe0f3ffd39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {045d49df-cdda-4970-9e89-7cfe0f3ffd39}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3a96d724-9c19-448a-9d37-25d4eb42ae1f}, !- Handle
  Schedule Rule 131,                      !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66eb1559-5d6f-48ab-92ea-9ad7728e0024}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66eb1559-5d6f-48ab-92ea-9ad7728e0024}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8fd045e9-e87b-443d-b8e9-9a66e710d9fc}, !- Handle
  Schedule Rule 132,                      !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fff7eb7-67d1-46fd-b199-1fcee14c1ef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fff7eb7-67d1-46fd-b199-1fcee14c1ef0}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {06c22a49-f2bb-4361-85ac-a48e70a703c3}, !- Handle
  Schedule Rule 133,                      !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1c93430-6dea-4873-b277-193c6f50c800}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1c93430-6dea-4873-b277-193c6f50c800}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {097f5bed-1659-404b-ba3a-a0663925a871}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {cfbef81e-1340-4b2f-ab51-ed95c5fe12ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfbef81e-1340-4b2f-ab51-ed95c5fe12ee}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2a3112b3-63ac-45c2-aa99-15f41ecc1861}, !- Handle
  Schedule Rule 134,                      !- Name
  {097f5bed-1659-404b-ba3a-a0663925a871}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f1fd1c0-a037-46aa-8419-a4af6ce6b0a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f1fd1c0-a037-46aa-8419-a4af6ce6b0a3}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5bf3b2e3-a121-4a2f-98a0-66880c92fdce}, !- Handle
  Schedule Rule 135,                      !- Name
  {097f5bed-1659-404b-ba3a-a0663925a871}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b776d8f-84a0-4b3b-8752-edbad805bd00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b776d8f-84a0-4b3b-8752-edbad805bd00}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0d4002cb-0ae4-4da2-a04a-ce6877a25227}, !- Handle
  Schedule Rule 136,                      !- Name
  {097f5bed-1659-404b-ba3a-a0663925a871}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9322a139-daef-4737-87a2-77ee565804e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9322a139-daef-4737-87a2-77ee565804e6}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:SpaceType,
  {72490740-3d40-47de-9ea5-f1d2baf97528}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {f0e06ff8-8f97-46d7-84c6-067d15ec5f52}, !- Default Schedule Set Name
  {246cd588-b18a-4840-9f77-3cd48a32d97f}, !- Group Rendering Name
  {a2629929-535b-40ba-972a-cd06ca077ef5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {a2629929-535b-40ba-972a-cd06ca077ef5}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {80f615fc-8f9f-4713-a2a7-39aaa53a3140}, !- Handle
  Space Function - undefined - Infiltration, !- Name
  {72490740-3d40-47de-9ea5-f1d2baf97528}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f0e06ff8-8f97-46d7-84c6-067d15ec5f52}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4de795d-3ef1-49bd-82fa-080057fcdec9}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:SpaceType,
  {158472b2-5bb3-48a6-8a03-6dbaa60f99e3}, !- Handle
  Space Function Atrium - H < 13m,        !- Name
  ,                                       !- Default Construction Set Name
  {883cf962-b1e6-4271-8111-edeede5342c5}, !- Default Schedule Set Name
  {e6ca5b98-8b70-40f9-aaf1-db1992b11ee9}, !- Group Rendering Name
  {7c90b99e-1588-4090-8cf0-731844f14253}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Atrium - H < 13m;                       !- Standards Space Type

OS:People:Definition,
  {5995da7d-c17d-4d19-b555-3e4715cc679b}, !- Handle
  Space Function Atrium - H < 13m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a0906bde-2475-4586-80ef-64d0eef42cff}, !- Handle
  Space Function Atrium - H < 13m People, !- Name
  {5995da7d-c17d-4d19-b555-3e4715cc679b}, !- People Definition Name
  {158472b2-5bb3-48a6-8a03-6dbaa60f99e3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {2b393f59-faf4-406d-856e-2ba26850deaf}, !- Handle
  Space Function Atrium - H < 13m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8ee2d46a-3820-403c-bda1-d80aa93cc69d}, !- Handle
  Space Function Atrium - H < 13m Elec Equip, !- Name
  {2b393f59-faf4-406d-856e-2ba26850deaf}, !- Electric Equipment Definition Name
  {158472b2-5bb3-48a6-8a03-6dbaa60f99e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c90b99e-1588-4090-8cf0-731844f14253}, !- Handle
  Space Function Atrium - H < 13m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2696b1f3-834c-47a8-82dd-ba092f420537}, !- Handle
  Space Function Atrium - H < 13m Infiltration, !- Name
  {158472b2-5bb3-48a6-8a03-6dbaa60f99e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {883cf962-b1e6-4271-8111-edeede5342c5}, !- Handle
  Space Function Atrium - H < 13m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc252d92-43cc-4b83-8535-ff130398ee7f}, !- Handle
  Space Function Atrium - H < 13m Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {346a4c1c-3f66-441a-8f7b-4e82adf290b2}, !- Handle
  Space Function Atrium - H > 13m,        !- Name
  ,                                       !- Default Construction Set Name
  {f87975d4-90db-445e-87d9-4ed8762201db}, !- Default Schedule Set Name
  {f9aa2931-925c-442c-97e6-e21886a7e7e7}, !- Group Rendering Name
  {6a05dc7c-33c6-4f0b-bd74-92d9d3212e3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Atrium - H > 13m;                       !- Standards Space Type

OS:People:Definition,
  {29e98089-986c-4b6f-97d3-afd4735ff601}, !- Handle
  Space Function Atrium - H > 13m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d3efbb4-1b1e-4a8a-8249-5bfd485dbf2c}, !- Handle
  Space Function Atrium - H > 13m People, !- Name
  {29e98089-986c-4b6f-97d3-afd4735ff601}, !- People Definition Name
  {346a4c1c-3f66-441a-8f7b-4e82adf290b2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {6510c2db-3933-4f5e-9576-524bdbf1fe6b}, !- Handle
  Space Function Atrium - H > 13m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {23f535f7-4a09-418e-90d7-0305c9cb26d1}, !- Handle
  Space Function Atrium - H > 13m Elec Equip, !- Name
  {6510c2db-3933-4f5e-9576-524bdbf1fe6b}, !- Electric Equipment Definition Name
  {346a4c1c-3f66-441a-8f7b-4e82adf290b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6a05dc7c-33c6-4f0b-bd74-92d9d3212e3c}, !- Handle
  Space Function Atrium - H > 13m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b62a3156-a967-4b8b-b0d0-c511ba11f043}, !- Handle
  Space Function Atrium - H > 13m Infiltration, !- Name
  {346a4c1c-3f66-441a-8f7b-4e82adf290b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f87975d4-90db-445e-87d9-4ed8762201db}, !- Handle
  Space Function Atrium - H > 13m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c2fa36b-6af9-43fa-ab26-3733bde64941}, !- Handle
  Space Function Atrium - H > 13m Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fe5898c8-be92-48bb-b50e-23eeaf06bc1b}, !- Handle
  Space Function Audience - auditorium,   !- Name
  ,                                       !- Default Construction Set Name
  {e19b2226-d331-4ddc-88e2-fcb1cabb25cf}, !- Default Schedule Set Name
  {44c45f76-39ce-4edc-9240-bd56538e44d6}, !- Group Rendering Name
  {1216bc67-7625-4714-a19f-db445f237a45}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Audience - auditorium;                  !- Standards Space Type

OS:People:Definition,
  {8b137181-0f87-40a5-b492-1ff585768486}, !- Handle
  Space Function Audience - auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec450eaf-c283-4963-ac27-00f6b2310fb8}, !- Handle
  Space Function Audience - auditorium People, !- Name
  {8b137181-0f87-40a5-b492-1ff585768486}, !- People Definition Name
  {fe5898c8-be92-48bb-b50e-23eeaf06bc1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {265618ef-d0e6-4902-bc24-4b7db1db26ab}, !- Handle
  Space Function Audience - auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.49992925958074,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b2ef0487-a52a-4ec9-af33-37b73517c0f0}, !- Handle
  Space Function Audience - auditorium Lights, !- Name
  {265618ef-d0e6-4902-bc24-4b7db1db26ab}, !- Lights Definition Name
  {fe5898c8-be92-48bb-b50e-23eeaf06bc1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {74d255c4-6b32-461f-aeb4-7398e8cd2f1d}, !- Handle
  Space Function Audience - auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6a76250f-ecfa-4ecb-a954-7cbda93c5079}, !- Handle
  Space Function Audience - auditorium Elec Equip, !- Name
  {74d255c4-6b32-461f-aeb4-7398e8cd2f1d}, !- Electric Equipment Definition Name
  {fe5898c8-be92-48bb-b50e-23eeaf06bc1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1216bc67-7625-4714-a19f-db445f237a45}, !- Handle
  Space Function Audience - auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {967350f2-0998-47e8-8639-c9c70dad86ce}, !- Handle
  Space Function Audience - auditorium Infiltration, !- Name
  {fe5898c8-be92-48bb-b50e-23eeaf06bc1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e19b2226-d331-4ddc-88e2-fcb1cabb25cf}, !- Handle
  Space Function Audience - auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b194127b-413c-44c8-80c6-cd82cff908a2}, !- Handle
  Space Function Audience - auditorium Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {639fefd8-dd72-449d-b338-483451969631}, !- Handle
  Space Function Audience - motion picture, !- Name
  ,                                       !- Default Construction Set Name
  {ecf5bcfa-e20d-4200-8c50-3d8140100cb7}, !- Default Schedule Set Name
  {3082b361-3e27-4261-810c-763253417fcb}, !- Group Rendering Name
  {5602f3fd-04ca-4d75-b0d9-d8d7a57fecc8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Audience - motion picture;              !- Standards Space Type

OS:People:Definition,
  {9a4a1157-57e9-4761-a283-7604c260382c}, !- Handle
  Space Function Audience - motion picture People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d7dd992-5697-4b37-8ea0-7c51fbff7b58}, !- Handle
  Space Function Audience - motion picture People, !- Name
  {9a4a1157-57e9-4761-a283-7604c260382c}, !- People Definition Name
  {639fefd8-dd72-449d-b338-483451969631}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {23d04daf-8e29-47e0-ba4c-d65e2f442936}, !- Handle
  Space Function Audience - motion picture Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2998976352119,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4e7d6215-4443-4e77-8a3c-33e9300be2e8}, !- Handle
  Space Function Audience - motion picture Lights, !- Name
  {23d04daf-8e29-47e0-ba4c-d65e2f442936}, !- Lights Definition Name
  {639fefd8-dd72-449d-b338-483451969631}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7f70dd82-35f2-4abc-ba21-ac3314b0c38b}, !- Handle
  Space Function Audience - motion picture Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c389a203-ed0b-4fdd-bddf-a5b3f66339bd}, !- Handle
  Space Function Audience - motion picture Elec Equip, !- Name
  {7f70dd82-35f2-4abc-ba21-ac3314b0c38b}, !- Electric Equipment Definition Name
  {639fefd8-dd72-449d-b338-483451969631}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5602f3fd-04ca-4d75-b0d9-d8d7a57fecc8}, !- Handle
  Space Function Audience - motion picture Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9b27e378-0e64-44bd-abf9-69fce4103eea}, !- Handle
  Space Function Audience - motion picture Infiltration, !- Name
  {639fefd8-dd72-449d-b338-483451969631}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ecf5bcfa-e20d-4200-8c50-3d8140100cb7}, !- Handle
  Space Function Audience - motion picture Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0579d918-61c4-4337-bcce-5d12a5765216}, !- Handle
  Space Function Audience - motion picture Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ba068b01-9acd-4519-b85b-abb941768794}, !- Handle
  Space Function Audience - performance arts, !- Name
  ,                                       !- Default Construction Set Name
  {a75c778c-fb80-46fc-b506-f4c230fea7e3}, !- Default Schedule Set Name
  {a6d837f9-af8e-4b0b-a501-4993a73130ca}, !- Group Rendering Name
  {9ed8464f-2cd7-48d9-9615-78de8c5f336c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Audience - performance arts;            !- Standards Space Type

OS:People:Definition,
  {af24dbe9-9cc6-44d7-8296-bdf0eb7691bb}, !- Handle
  Space Function Audience - performance arts People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {762d3f4f-f223-450d-ac98-9993c70fe439}, !- Handle
  Space Function Audience - performance arts People, !- Name
  {af24dbe9-9cc6-44d7-8296-bdf0eb7691bb}, !- People Definition Name
  {ba068b01-9acd-4519-b85b-abb941768794}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {26750a8d-15cb-4cd5-84b6-c31818441d6a}, !- Handle
  Space Function Audience - performance arts Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1997819554667,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {30b4a60e-8f2d-4be1-9848-e6138f21311f}, !- Handle
  Space Function Audience - performance arts Lights, !- Name
  {26750a8d-15cb-4cd5-84b6-c31818441d6a}, !- Lights Definition Name
  {ba068b01-9acd-4519-b85b-abb941768794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d52fe38-a67e-46d2-8fb5-1fdd9a85ced1}, !- Handle
  Space Function Audience - performance arts Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5008e07b-24db-4c92-959d-dfa6e817ae7b}, !- Handle
  Space Function Audience - performance arts Elec Equip, !- Name
  {8d52fe38-a67e-46d2-8fb5-1fdd9a85ced1}, !- Electric Equipment Definition Name
  {ba068b01-9acd-4519-b85b-abb941768794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9ed8464f-2cd7-48d9-9615-78de8c5f336c}, !- Handle
  Space Function Audience - performance arts Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2dd61253-6a39-460d-8fc9-ef087c0c727b}, !- Handle
  Space Function Audience - performance arts Infiltration, !- Name
  {ba068b01-9acd-4519-b85b-abb941768794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a75c778c-fb80-46fc-b506-f4c230fea7e3}, !- Handle
  Space Function Audience - performance arts Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06f64539-6a1a-413d-9def-fabb5406fa17}, !- Handle
  Space Function Audience - performance arts Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {52de437b-fcfe-47b1-9b5d-8ab284b865f0}, !- Handle
  Space Function Automotive - repair,     !- Name
  ,                                       !- Default Construction Set Name
  {becb1505-2877-4862-b2ee-50921c1f4ad9}, !- Default Schedule Set Name
  {87f6403e-3091-4dfc-8358-ceddd7f6c330}, !- Group Rendering Name
  {dccdf698-d1fd-4f3c-9192-2f1d2e08bcc3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Automotive - repair;                    !- Standards Space Type

OS:People:Definition,
  {ee89ca9c-76a6-455e-adfa-358d64959ffe}, !- Handle
  Space Function Automotive - repair People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f0e1b789-52b7-4843-8dfd-53971c73a004}, !- Handle
  Space Function Automotive - repair People, !- Name
  {ee89ca9c-76a6-455e-adfa-358d64959ffe}, !- People Definition Name
  {52de437b-fcfe-47b1-9b5d-8ab284b865f0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3769d00e-9cb8-4b65-8cb7-3565bd1b0069}, !- Handle
  Space Function Automotive - repair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.19994007731071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5b447c64-afec-4e99-88b1-cd84e1cb21fd}, !- Handle
  Space Function Automotive - repair Lights, !- Name
  {3769d00e-9cb8-4b65-8cb7-3565bd1b0069}, !- Lights Definition Name
  {52de437b-fcfe-47b1-9b5d-8ab284b865f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7e9e2801-0506-4b5b-979b-607d6be086a1}, !- Handle
  Space Function Automotive - repair Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {80e4f7dc-bd26-461c-9830-5004cd3ac684}, !- Handle
  Space Function Automotive - repair Elec Equip, !- Name
  {7e9e2801-0506-4b5b-979b-607d6be086a1}, !- Electric Equipment Definition Name
  {52de437b-fcfe-47b1-9b5d-8ab284b865f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dccdf698-d1fd-4f3c-9192-2f1d2e08bcc3}, !- Handle
  Space Function Automotive - repair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8cc972ac-d31c-4b8f-8b1f-e9be216904a3}, !- Handle
  Space Function Automotive - repair Infiltration, !- Name
  {52de437b-fcfe-47b1-9b5d-8ab284b865f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {becb1505-2877-4862-b2ee-50921c1f4ad9}, !- Handle
  Space Function Automotive - repair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05c3fd8d-c313-41d0-b981-6a87357189a2}, !- Handle
  Space Function Automotive - repair Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {430b5ac9-35c6-442d-a432-e15df5f5514c}, !- Handle
  Space Function Bank - banking and offices, !- Name
  ,                                       !- Default Construction Set Name
  {69239d7e-466e-4228-80a1-07041f6ebb67}, !- Default Schedule Set Name
  {777ea090-64d2-446b-9e0b-f230d0ebe05e}, !- Group Rendering Name
  {c81107cd-7b20-4a0b-b752-994b62e8c2ce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Bank - banking and offices;             !- Standards Space Type

OS:People:Definition,
  {041a53d5-a41e-485a-a612-f314bc932da5}, !- Handle
  Space Function Bank - banking and offices People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9b0b3576-2008-473c-8d99-db67107c695c}, !- Handle
  Space Function Bank - banking and offices People, !- Name
  {041a53d5-a41e-485a-a612-f314bc932da5}, !- People Definition Name
  {430b5ac9-35c6-442d-a432-e15df5f5514c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bc8c1978-552c-480b-b1f8-fac88417300c}, !- Handle
  Space Function Bank - banking and offices Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.899875999752,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e3654324-26ba-4fa1-8e3d-6c9c1df1929b}, !- Handle
  Space Function Bank - banking and offices Lights, !- Name
  {bc8c1978-552c-480b-b1f8-fac88417300c}, !- Lights Definition Name
  {430b5ac9-35c6-442d-a432-e15df5f5514c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {86513835-48cc-4f4e-8765-6fcf5e493eb1}, !- Handle
  Space Function Bank - banking and offices Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fe4e1bb0-8825-4526-9638-b39af31316a0}, !- Handle
  Space Function Bank - banking and offices Elec Equip, !- Name
  {86513835-48cc-4f4e-8765-6fcf5e493eb1}, !- Electric Equipment Definition Name
  {430b5ac9-35c6-442d-a432-e15df5f5514c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c81107cd-7b20-4a0b-b752-994b62e8c2ce}, !- Handle
  Space Function Bank - banking and offices Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7816a678-2ba3-495c-b76a-8dd762897f87}, !- Handle
  Space Function Bank - banking and offices Infiltration, !- Name
  {430b5ac9-35c6-442d-a432-e15df5f5514c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {69239d7e-466e-4228-80a1-07041f6ebb67}, !- Handle
  Space Function Bank - banking and offices Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a7fc18b-a98a-43f2-a3c6-c14420026175}, !- Handle
  Space Function Bank - banking and offices Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0ce15a1d-d171-4e1e-96cd-438257187629}, !- Handle
  Space Function Classroom/lecture/training, !- Name
  ,                                       !- Default Construction Set Name
  {5f7e6e8f-bde2-4cb8-8728-3db9e71c0564}, !- Default Schedule Set Name
  {920640b7-4011-46bb-aacb-23ddc1b68b0d}, !- Group Rendering Name
  {7ef0608f-0687-4f0e-baf7-b4c20d7ba4ad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Classroom/lecture/training;             !- Standards Space Type

OS:People:Definition,
  {706417e7-b869-475a-be89-35bedc136411}, !- Handle
  Space Function Classroom/lecture/training People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d5201a58-7d5d-4d7c-a656-f551cc5b4dae}, !- Handle
  Space Function Classroom/lecture/training People, !- Name
  {706417e7-b869-475a-be89-35bedc136411}, !- People Definition Name
  {0ce15a1d-d171-4e1e-96cd-438257187629}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5b23c0a3-9267-412b-9b7e-d1adea6d1ca8}, !- Handle
  Space Function Classroom/lecture/training Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9699003832383,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f58c7cb6-a5ab-4568-a5b3-d25997a25a6b}, !- Handle
  Space Function Classroom/lecture/training Lights, !- Name
  {5b23c0a3-9267-412b-9b7e-d1adea6d1ca8}, !- Lights Definition Name
  {0ce15a1d-d171-4e1e-96cd-438257187629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1973be04-6b3d-40b8-b6e9-ad76bd582d9e}, !- Handle
  Space Function Classroom/lecture/training Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {385a3436-2a3d-4f2e-ade5-4c5eab3f796c}, !- Handle
  Space Function Classroom/lecture/training Elec Equip, !- Name
  {1973be04-6b3d-40b8-b6e9-ad76bd582d9e}, !- Electric Equipment Definition Name
  {0ce15a1d-d171-4e1e-96cd-438257187629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7ef0608f-0687-4f0e-baf7-b4c20d7ba4ad}, !- Handle
  Space Function Classroom/lecture/training Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00278384,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1faa9c5d-6d37-473c-99f9-375915927796}, !- Handle
  Space Function Classroom/lecture/training Infiltration, !- Name
  {0ce15a1d-d171-4e1e-96cd-438257187629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5f7e6e8f-bde2-4cb8-8728-3db9e71c0564}, !- Handle
  Space Function Classroom/lecture/training Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df25977a-7698-4a80-87eb-c200f12b3607}, !- Handle
  Space Function Classroom/lecture/training Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                       !- Default Construction Set Name
  {28a33346-2bf7-45d1-8dea-1d502206cf39}, !- Default Schedule Set Name
  {29e5dfe2-b0fa-434e-b1f3-54e12c81018e}, !- Group Rendering Name
  {fe820908-d62d-4670-bb96-1d2aae46daa2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Conf./meet./multi-purpose;              !- Standards Space Type

OS:People:Definition,
  {ee5b90ad-d294-487a-ae64-dfd82c4ec167}, !- Handle
  Space Function Conf./meet./multi-purpose People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eca10d3e-81d7-413d-9fdf-2cd8bc6bc525}, !- Handle
  Space Function Conf./meet./multi-purpose People, !- Name
  {ee5b90ad-d294-487a-ae64-dfd82c4ec167}, !- People Definition Name
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {68c75a08-e919-494b-9579-11cbbd316c04}, !- Handle
  Space Function Conf./meet./multi-purpose Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {885eece2-759c-4bbe-bd82-e5143df97f13}, !- Handle
  Space Function Conf./meet./multi-purpose Lights, !- Name
  {68c75a08-e919-494b-9579-11cbbd316c04}, !- Lights Definition Name
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a954fb94-835f-42d9-824b-b32b653934f9}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7817e6c-b0a1-41f5-817e-6de728eb9442}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip, !- Name
  {a954fb94-835f-42d9-824b-b32b653934f9}, !- Electric Equipment Definition Name
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fe820908-d62d-4670-bb96-1d2aae46daa2}, !- Handle
  Space Function Conf./meet./multi-purpose Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9154a5ef-083b-46b0-aef3-ef3b459b9665}, !- Handle
  Space Function Conf./meet./multi-purpose Infiltration, !- Name
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {28a33346-2bf7-45d1-8dea-1d502206cf39}, !- Handle
  Space Function Conf./meet./multi-purpose Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e377cb2-f931-4c11-93b2-c353fb266465}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {883b5384-6c8b-408d-b0f0-317735c4a13f}, !- Handle
  Space Function Convention centre - audience, !- Name
  ,                                       !- Default Construction Set Name
  {549de0f5-9305-4fcd-8ca8-ed5ea1384667}, !- Default Schedule Set Name
  {e097ac26-e8a8-4d0f-96f9-28567b0a807b}, !- Group Rendering Name
  {82bb0c7d-0d0b-4356-99c5-482cc349e49e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Convention centre - audience;           !- Standards Space Type

OS:People:Definition,
  {3538b733-a8c7-468b-8860-a644f99ee5fc}, !- Handle
  Space Function Convention centre - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d515e280-46ae-4b7f-908c-aee044282fe7}, !- Handle
  Space Function Convention centre - audience People, !- Name
  {3538b733-a8c7-468b-8860-a644f99ee5fc}, !- People Definition Name
  {883b5384-6c8b-408d-b0f0-317735c4a13f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8fd906d1-3b3a-4efa-a75a-bae998366195}, !- Handle
  Space Function Convention centre - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3a26f3d3-af73-4ae8-bd26-03923901f04e}, !- Handle
  Space Function Convention centre - audience Lights, !- Name
  {8fd906d1-3b3a-4efa-a75a-bae998366195}, !- Lights Definition Name
  {883b5384-6c8b-408d-b0f0-317735c4a13f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c9573dd4-4353-445b-80fa-6b1a96429ec4}, !- Handle
  Space Function Convention centre - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {afae6ab2-3103-4d30-a83a-06f58af13dd3}, !- Handle
  Space Function Convention centre - audience Elec Equip, !- Name
  {c9573dd4-4353-445b-80fa-6b1a96429ec4}, !- Electric Equipment Definition Name
  {883b5384-6c8b-408d-b0f0-317735c4a13f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {82bb0c7d-0d0b-4356-99c5-482cc349e49e}, !- Handle
  Space Function Convention centre - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {11460692-97f6-4459-a691-42565b1b8609}, !- Handle
  Space Function Convention centre - audience Infiltration, !- Name
  {883b5384-6c8b-408d-b0f0-317735c4a13f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {549de0f5-9305-4fcd-8ca8-ed5ea1384667}, !- Handle
  Space Function Convention centre - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f37643f4-4424-4260-8053-51519a76857a}, !- Handle
  Space Function Convention centre - audience Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {138febb8-d98b-4299-a082-86d4df1dfa8d}, !- Handle
  Space Function Convention centre - exhibit, !- Name
  ,                                       !- Default Construction Set Name
  {650064a2-23fb-4392-8371-16ba8a10fafb}, !- Default Schedule Set Name
  {368b0f58-59a3-4bf1-990c-e137406fcdf5}, !- Group Rendering Name
  {5eeb8209-30a8-4eb4-ae6d-acbae724cf5c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Convention centre - exhibit;            !- Standards Space Type

OS:People:Definition,
  {c48f888e-87a1-48ed-b133-939a0fceb3b8}, !- Handle
  Space Function Convention centre - exhibit People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b420dd92-321e-4af1-a3df-a28112bd73ca}, !- Handle
  Space Function Convention centre - exhibit People, !- Name
  {c48f888e-87a1-48ed-b133-939a0fceb3b8}, !- People Definition Name
  {138febb8-d98b-4299-a082-86d4df1dfa8d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {272ba342-f56b-4480-b63d-61a9615fa15b}, !- Handle
  Space Function Convention centre - exhibit Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.5998701657126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f50d994c-8b22-467d-b849-2a8dd7f29a7f}, !- Handle
  Space Function Convention centre - exhibit Lights, !- Name
  {272ba342-f56b-4480-b63d-61a9615fa15b}, !- Lights Definition Name
  {138febb8-d98b-4299-a082-86d4df1dfa8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a220a6f-42b0-4077-8738-5d48e08fad28}, !- Handle
  Space Function Convention centre - exhibit Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {eb57a763-95f8-416c-8090-df2ee610b07f}, !- Handle
  Space Function Convention centre - exhibit Elec Equip, !- Name
  {0a220a6f-42b0-4077-8738-5d48e08fad28}, !- Electric Equipment Definition Name
  {138febb8-d98b-4299-a082-86d4df1dfa8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5eeb8209-30a8-4eb4-ae6d-acbae724cf5c}, !- Handle
  Space Function Convention centre - exhibit Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a617011a-a7e5-4c27-9c2b-8fea6431402d}, !- Handle
  Space Function Convention centre - exhibit Infiltration, !- Name
  {138febb8-d98b-4299-a082-86d4df1dfa8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {650064a2-23fb-4392-8371-16ba8a10fafb}, !- Handle
  Space Function Convention centre - exhibit Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2579165-12c5-4225-a130-302a5890ce20}, !- Handle
  Space Function Convention centre - exhibit Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {93539e2f-170c-4153-8a7f-88f57f80b3d0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {061ee0b0-38c3-4eb2-98a9-65ea37acd6b0}, !- Default Schedule Set Name
  {8ee2c5ec-2441-458c-b85d-821fea13f683}, !- Group Rendering Name
  {c2d22861-ffc3-4ede-b7fe-39b4b72be7c7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-A;                !- Standards Space Type

OS:People:Definition,
  {1c86c549-3f35-49e3-ad40-a764529d2b60}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10b59065-1388-414e-bd53-828ad2999c8e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People, !- Name
  {1c86c549-3f35-49e3-ad40-a764529d2b60}, !- People Definition Name
  {93539e2f-170c-4153-8a7f-88f57f80b3d0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3935c16f-266d-4fc2-a644-622a93c2a7e6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a62ffaee-5260-4ce3-b9ff-db3ca9a4eddf}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights, !- Name
  {3935c16f-266d-4fc2-a644-622a93c2a7e6}, !- Lights Definition Name
  {93539e2f-170c-4153-8a7f-88f57f80b3d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c2d22861-ffc3-4ede-b7fe-39b4b72be7c7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a3e7fe1f-c12c-42c9-996a-aa3ad1bf2fbb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Infiltration, !- Name
  {93539e2f-170c-4153-8a7f-88f57f80b3d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {061ee0b0-38c3-4eb2-98a9-65ea37acd6b0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dae4fde-7419-474d-a437-525f029bd4a1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {36c92368-f8eb-48af-8698-48bb9f010991}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {bab76cd4-a661-478d-b4b0-79d2500ca581}, !- Default Schedule Set Name
  {df7de734-24b9-4c3f-971c-b2185dad269c}, !- Group Rendering Name
  {866e7e9c-7456-4a58-b450-0e8817234c44}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-B;                !- Standards Space Type

OS:People:Definition,
  {7f23a9a1-d16e-4e24-ab8a-94d1b3e98299}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b708c4af-52d7-4f18-827c-b1bae20d66dd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B People, !- Name
  {7f23a9a1-d16e-4e24-ab8a-94d1b3e98299}, !- People Definition Name
  {36c92368-f8eb-48af-8698-48bb9f010991}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0bd0739c-7bc3-41af-9667-8106378b287d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5dea46b9-5bd1-46fa-89c7-5d0e328a39a4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Lights, !- Name
  {0bd0739c-7bc3-41af-9667-8106378b287d}, !- Lights Definition Name
  {36c92368-f8eb-48af-8698-48bb9f010991}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {866e7e9c-7456-4a58-b450-0e8817234c44}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ad205b5e-4d6c-425e-8ace-f2f16cd88f0d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Infiltration, !- Name
  {36c92368-f8eb-48af-8698-48bb9f010991}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bab76cd4-a661-478d-b4b0-79d2500ca581}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0532a0c6-22a7-4459-86c7-71ad09e00c20}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ea308000-e3bd-4c89-9032-7394f4f50cdf}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {3a6314ce-123c-44c9-9244-e1a09bc8d0de}, !- Default Schedule Set Name
  {b57a52f4-ec82-46c8-8a3c-e56342a89719}, !- Group Rendering Name
  {c53120ad-14c9-4717-81d6-f0cbf0c41eff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-C;                !- Standards Space Type

OS:People:Definition,
  {f9b34d59-3fdd-4fef-8da4-c8ea453bf7e9}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {97321b1d-e511-461e-b8f9-58b07c365c68}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C People, !- Name
  {f9b34d59-3fdd-4fef-8da4-c8ea453bf7e9}, !- People Definition Name
  {ea308000-e3bd-4c89-9032-7394f4f50cdf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {993b66e4-d56f-4dda-aa23-81e55847fedc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f1c129c9-0faf-42e7-869f-eaeb66ac2718}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Lights, !- Name
  {993b66e4-d56f-4dda-aa23-81e55847fedc}, !- Lights Definition Name
  {ea308000-e3bd-4c89-9032-7394f4f50cdf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c53120ad-14c9-4717-81d6-f0cbf0c41eff}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0f88925f-e632-4300-b057-65b7ff8b2655}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Infiltration, !- Name
  {ea308000-e3bd-4c89-9032-7394f4f50cdf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3a6314ce-123c-44c9-9244-e1a09bc8d0de}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6ffd197-483d-4e78-b1ca-ab812b69788c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e4bef179-113c-4a68-9a17-bbdd63f07974}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {585b300c-5afc-4fcb-93c3-583537a54425}, !- Default Schedule Set Name
  {eabc17fc-7f90-4d89-9978-fe4c0b24e2fa}, !- Group Rendering Name
  {a00acea2-f2fa-40ec-9e29-e0ceb22cb0d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-D;                !- Standards Space Type

OS:People:Definition,
  {2b0d3f8a-3f2a-4342-b70d-0adb8e8cc548}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd394d11-a093-4c73-964e-9946fa991ea4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D People, !- Name
  {2b0d3f8a-3f2a-4342-b70d-0adb8e8cc548}, !- People Definition Name
  {e4bef179-113c-4a68-9a17-bbdd63f07974}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {426237aa-336e-4be7-bbcc-54b56475eac7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8c83d0bd-78cf-4296-b972-afc14a187010}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Lights, !- Name
  {426237aa-336e-4be7-bbcc-54b56475eac7}, !- Lights Definition Name
  {e4bef179-113c-4a68-9a17-bbdd63f07974}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a00acea2-f2fa-40ec-9e29-e0ceb22cb0d7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8b0a4a31-c793-4a84-b05e-1ffb5f90b200}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Infiltration, !- Name
  {e4bef179-113c-4a68-9a17-bbdd63f07974}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {585b300c-5afc-4fcb-93c3-583537a54425}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55cd78d4-9208-4993-b6e6-b3e8b5cb762a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7c825ea1-9cb4-43a8-9ee5-84a2c4dd0e8d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {0ee611c1-749c-4b52-ad8e-38f4f8e652ae}, !- Default Schedule Set Name
  {7a2d899b-f466-4156-98b3-15050afcdccd}, !- Group Rendering Name
  {18896fd7-b221-47ff-a105-02fab494d3cf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-E;                !- Standards Space Type

OS:People:Definition,
  {d90b1715-2029-43b5-a666-697aa1ad70a7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {103dfe79-5e9f-4f6b-9cb3-1b2a3c3faf3b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E People, !- Name
  {d90b1715-2029-43b5-a666-697aa1ad70a7}, !- People Definition Name
  {7c825ea1-9cb4-43a8-9ee5-84a2c4dd0e8d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb4ee3bf-cd4d-438f-9528-e4cadd72f770}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f6440a0e-ccf6-41f3-8f3e-d38e298ed8d6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Lights, !- Name
  {eb4ee3bf-cd4d-438f-9528-e4cadd72f770}, !- Lights Definition Name
  {7c825ea1-9cb4-43a8-9ee5-84a2c4dd0e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {18896fd7-b221-47ff-a105-02fab494d3cf}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ad8dda93-db78-4292-a54f-e2ecd7621834}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Infiltration, !- Name
  {7c825ea1-9cb4-43a8-9ee5-84a2c4dd0e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0ee611c1-749c-4b52-ad8e-38f4f8e652ae}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a6b176c-a436-42da-9fcd-5430d8f8e42e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0e24ada8-b995-4527-a3f4-83684d1b1622}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {743f0f80-6b83-4d7f-aac1-11579b7c2707}, !- Default Schedule Set Name
  {098615bd-5fb1-4fb8-8ba9-df1819d44060}, !- Group Rendering Name
  {9b7e2a56-7c86-49f8-b199-bc3d6c69b2ed}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-F;                !- Standards Space Type

OS:People:Definition,
  {ad4bd08e-be7d-4280-b44e-24686da83d79}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {13fa372c-9dd3-4d5b-89e7-ffe7fff6160a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F People, !- Name
  {ad4bd08e-be7d-4280-b44e-24686da83d79}, !- People Definition Name
  {0e24ada8-b995-4527-a3f4-83684d1b1622}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9a49d755-3961-47c5-b8ad-984bf2741480}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bcea6b89-d3b2-4445-97d3-6fc54da5f90e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Lights, !- Name
  {9a49d755-3961-47c5-b8ad-984bf2741480}, !- Lights Definition Name
  {0e24ada8-b995-4527-a3f4-83684d1b1622}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b7e2a56-7c86-49f8-b199-bc3d6c69b2ed}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a5b94580-830f-48ec-905f-8180909d7992}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Infiltration, !- Name
  {0e24ada8-b995-4527-a3f4-83684d1b1622}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {743f0f80-6b83-4d7f-aac1-11579b7c2707}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71933e0e-ce34-44bd-adb0-fe4d21eb902d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6f5b054f-00d5-4480-ae11-b72fc7382305}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {abbd8202-c40e-4425-ae92-ffe47306312d}, !- Default Schedule Set Name
  {02db2fa5-ada9-4f97-b2cb-ca5d10c19769}, !- Group Rendering Name
  {95cdabc4-04b5-4f46-921c-dd8c054ff1f4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-G;                !- Standards Space Type

OS:People:Definition,
  {764834dd-8116-465f-bcaf-d3a90abeb058}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e7fff1f-655d-468f-b606-6890c9fbe7ee}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {764834dd-8116-465f-bcaf-d3a90abeb058}, !- People Definition Name
  {6f5b054f-00d5-4480-ae11-b72fc7382305}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {acf38a71-d2ef-4ef8-bd12-9f2d9ef00d53}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4d9a8b9c-cbc3-4bf9-a70a-2ffaffa2a410}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {acf38a71-d2ef-4ef8-bd12-9f2d9ef00d53}, !- Lights Definition Name
  {6f5b054f-00d5-4480-ae11-b72fc7382305}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95cdabc4-04b5-4f46-921c-dd8c054ff1f4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e982f84b-0ed8-48f5-9d5e-5f8ffce3d4c7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Infiltration, !- Name
  {6f5b054f-00d5-4480-ae11-b72fc7382305}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {abbd8202-c40e-4425-ae92-ffe47306312d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e25c85c-d166-490d-98a3-e7fc6bfbd299}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4d53f667-1e5a-4200-94c8-a0f269ff0948}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {e8f063a1-8e84-4bee-a924-18e386bc290f}, !- Default Schedule Set Name
  {82b2d986-bbc9-4ac9-8159-75b90217c705}, !- Group Rendering Name
  {8da4ee4d-7ad3-403d-964a-0899bc8f0e2c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-H;                !- Standards Space Type

OS:People:Definition,
  {5f7fc70d-cfad-4369-ae7b-9d8f002045b2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {13a5c169-777c-48e9-ab11-027f96fb2c65}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H People, !- Name
  {5f7fc70d-cfad-4369-ae7b-9d8f002045b2}, !- People Definition Name
  {4d53f667-1e5a-4200-94c8-a0f269ff0948}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {40559a36-858b-42d7-bbec-750ecdbe8d6f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e8ee0d83-afa2-4931-b8a6-9b77a818132f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Lights, !- Name
  {40559a36-858b-42d7-bbec-750ecdbe8d6f}, !- Lights Definition Name
  {4d53f667-1e5a-4200-94c8-a0f269ff0948}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8da4ee4d-7ad3-403d-964a-0899bc8f0e2c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b6b79a83-e890-4d6a-ae74-ca56ac690679}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Infiltration, !- Name
  {4d53f667-1e5a-4200-94c8-a0f269ff0948}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e8f063a1-8e84-4bee-a924-18e386bc290f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3db00f5e-bbf3-471c-aa6c-f6dc798f085c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {452bec68-2362-46e9-8313-be4fe8d1c646}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {ebe22b2f-8da6-4ea5-b201-5cf801504f4e}, !- Default Schedule Set Name
  {14786977-a1e0-4781-b11a-3eb5ad679603}, !- Group Rendering Name
  {0a27a7d7-0c4e-4da7-97fb-87b70553eb10}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-I;                !- Standards Space Type

OS:People:Definition,
  {c9c3a4b1-19fc-44e2-8b70-ae0f1e27b6f6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9c8c07e-38bc-4b60-8387-a55bfe1d7cf5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I People, !- Name
  {c9c3a4b1-19fc-44e2-8b70-ae0f1e27b6f6}, !- People Definition Name
  {452bec68-2362-46e9-8313-be4fe8d1c646}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f4b1cc88-483e-4496-ba60-75a213e54efd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7b0254f0-67e0-4937-bed1-77816c0a4f57}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Lights, !- Name
  {f4b1cc88-483e-4496-ba60-75a213e54efd}, !- Lights Definition Name
  {452bec68-2362-46e9-8313-be4fe8d1c646}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0a27a7d7-0c4e-4da7-97fb-87b70553eb10}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5848320d-c9c6-474f-93f8-fd0bc560ca35}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Infiltration, !- Name
  {452bec68-2362-46e9-8313-be4fe8d1c646}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ebe22b2f-8da6-4ea5-b201-5cf801504f4e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04489308-42e9-4e95-a5c3-649611c4445a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {12e488aa-a686-4b08-bbd8-be904ad128d9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {7c6e784f-0f48-40a0-be66-44277e553d9d}, !- Default Schedule Set Name
  {050ca23c-05c8-41a5-b9d9-5299b43da4cd}, !- Group Rendering Name
  {7e15d8e3-4de2-46b7-9d2e-9e1b80db8c43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-A;               !- Standards Space Type

OS:People:Definition,
  {ff655b48-c56d-4525-b962-615a26f4c902}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5ea6747-ae59-409c-aeab-c70fbd0e0d42}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A People, !- Name
  {ff655b48-c56d-4525-b962-615a26f4c902}, !- People Definition Name
  {12e488aa-a686-4b08-bbd8-be904ad128d9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f0f5674e-4b1b-4689-a7bd-ffa2832e6b21}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ff6028b5-bb42-4584-b357-ef698d80c841}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Lights, !- Name
  {f0f5674e-4b1b-4689-a7bd-ffa2832e6b21}, !- Lights Definition Name
  {12e488aa-a686-4b08-bbd8-be904ad128d9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7e15d8e3-4de2-46b7-9d2e-9e1b80db8c43}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0643607e-b72d-40c2-94bf-11fb2e474e5e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Infiltration, !- Name
  {12e488aa-a686-4b08-bbd8-be904ad128d9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7c6e784f-0f48-40a0-be66-44277e553d9d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db5fd221-1240-4794-acef-c3ccbe0939b5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2dc0b60b-9b24-4861-b483-9ca53dbeb8fe}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {805e801c-4450-4c9f-a7af-c18622e9ad12}, !- Default Schedule Set Name
  {5ce9a37b-0ffb-4b20-b7ef-6778e1d76408}, !- Group Rendering Name
  {982f6fa3-1e3d-413f-a8c2-6926d1387f72}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-B;               !- Standards Space Type

OS:People:Definition,
  {a19630c0-0393-4623-9097-2fab67ce4022}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {853dbf32-67d3-43a9-be47-57462ac2b853}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B People, !- Name
  {a19630c0-0393-4623-9097-2fab67ce4022}, !- People Definition Name
  {2dc0b60b-9b24-4861-b483-9ca53dbeb8fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {94bc54f6-7366-47f5-a369-898fed9ede12}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {554e6b14-b409-4975-b526-27fdc5d81691}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Lights, !- Name
  {94bc54f6-7366-47f5-a369-898fed9ede12}, !- Lights Definition Name
  {2dc0b60b-9b24-4861-b483-9ca53dbeb8fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {982f6fa3-1e3d-413f-a8c2-6926d1387f72}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {02b09dbd-c7cd-4870-a5d6-3441631bd628}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Infiltration, !- Name
  {2dc0b60b-9b24-4861-b483-9ca53dbeb8fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {805e801c-4450-4c9f-a7af-c18622e9ad12}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65d83356-15af-4fad-b501-bb2ed81a3948}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9c9afb1d-4506-4e07-95e3-7a1ffd0de904}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {aec515a7-a08e-4664-b43d-f408a8088451}, !- Default Schedule Set Name
  {4f56f3a3-2186-48ad-9511-bb39d442c77d}, !- Group Rendering Name
  {a9610c49-b4c9-4250-a38c-d0c0a5be87ce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-C;               !- Standards Space Type

OS:People:Definition,
  {9195aba2-33c1-4aee-a0a3-5a53d1e0331b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0000787a-80a5-4dc7-a8ab-0fe0b0e80fc1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C People, !- Name
  {9195aba2-33c1-4aee-a0a3-5a53d1e0331b}, !- People Definition Name
  {9c9afb1d-4506-4e07-95e3-7a1ffd0de904}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0165287c-2369-4827-b710-bc0d03176ffd}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {102ab1ac-84b5-4ca9-a1e6-5e5861804026}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Lights, !- Name
  {0165287c-2369-4827-b710-bc0d03176ffd}, !- Lights Definition Name
  {9c9afb1d-4506-4e07-95e3-7a1ffd0de904}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a9610c49-b4c9-4250-a38c-d0c0a5be87ce}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ed9995bb-e372-4724-bdf3-d732c655fde8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Infiltration, !- Name
  {9c9afb1d-4506-4e07-95e3-7a1ffd0de904}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aec515a7-a08e-4664-b43d-f408a8088451}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c144aa7d-692f-4ac4-a1a2-160619f25e01}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7e27ec00-edef-4766-8491-78d71591e23c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {f410cf66-7556-4da0-83c0-09e0c06e4fae}, !- Default Schedule Set Name
  {06f51121-0da5-4326-81ac-6897781dbfb0}, !- Group Rendering Name
  {ad3f62ff-e6f2-4b76-a117-72f4ce72945d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-D;               !- Standards Space Type

OS:People:Definition,
  {1a966bfc-a8a5-4497-b303-102004592572}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9495c6f7-83f3-453c-b229-f474c0ba6cf3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People, !- Name
  {1a966bfc-a8a5-4497-b303-102004592572}, !- People Definition Name
  {7e27ec00-edef-4766-8491-78d71591e23c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f65c019c-5ea8-4816-998a-add7489c4fb8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {308611a2-be59-418b-9151-98465e7e8bfa}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights, !- Name
  {f65c019c-5ea8-4816-998a-add7489c4fb8}, !- Lights Definition Name
  {7e27ec00-edef-4766-8491-78d71591e23c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad3f62ff-e6f2-4b76-a117-72f4ce72945d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b8355d44-ed24-4861-b816-bc38d256d83c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Infiltration, !- Name
  {7e27ec00-edef-4766-8491-78d71591e23c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f410cf66-7556-4da0-83c0-09e0c06e4fae}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dce52630-7322-4158-98d5-27b31e7a9963}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {282b92b1-d584-4c62-973a-48aa81850573}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {9f64c26b-64be-491a-a86f-58cdb87027b4}, !- Default Schedule Set Name
  {2ec550ed-6d2c-4992-9698-2a4a892cc261}, !- Group Rendering Name
  {3307dd3d-6afc-4be0-8dc2-e2322513e40e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-E;               !- Standards Space Type

OS:People:Definition,
  {9f0af273-f8ec-43ba-9bf0-87b02c8c0cee}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ff433218-4cea-4d0c-8dfc-5546276e306f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E People, !- Name
  {9f0af273-f8ec-43ba-9bf0-87b02c8c0cee}, !- People Definition Name
  {282b92b1-d584-4c62-973a-48aa81850573}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2a86a9d8-d5fb-4435-b4be-739505988e00}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {984f50e8-6142-4f7f-a08f-32fc554f2e82}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Lights, !- Name
  {2a86a9d8-d5fb-4435-b4be-739505988e00}, !- Lights Definition Name
  {282b92b1-d584-4c62-973a-48aa81850573}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3307dd3d-6afc-4be0-8dc2-e2322513e40e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2cdd04ee-77b8-4439-be65-93a174c37029}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Infiltration, !- Name
  {282b92b1-d584-4c62-973a-48aa81850573}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9f64c26b-64be-491a-a86f-58cdb87027b4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e2fa2c0-94d4-403e-bc64-ed04aa780b80}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f670ca2f-afa0-4998-955d-966647d369af}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {f20fd40e-95c0-46d8-b4dd-07cd2e16bb3e}, !- Default Schedule Set Name
  {0430985e-53b4-4df0-81d2-4943b074218c}, !- Group Rendering Name
  {d2514d07-2a17-4980-970d-e8b9ebd51a53}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-F;               !- Standards Space Type

OS:People:Definition,
  {8f8682a2-88ed-4fea-af6b-c22efedc24e5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bcd211a5-0fb5-4f7f-bf9a-9037742536bf}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People, !- Name
  {8f8682a2-88ed-4fea-af6b-c22efedc24e5}, !- People Definition Name
  {f670ca2f-afa0-4998-955d-966647d369af}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dd7b809a-c143-4cde-8db9-938f211485e1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5d9ce79c-43fd-4ba8-bf9d-0a40bfa2bc9c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights, !- Name
  {dd7b809a-c143-4cde-8db9-938f211485e1}, !- Lights Definition Name
  {f670ca2f-afa0-4998-955d-966647d369af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d2514d07-2a17-4980-970d-e8b9ebd51a53}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3261789-0cf7-49ae-a7bd-e575eab14746}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Infiltration, !- Name
  {f670ca2f-afa0-4998-955d-966647d369af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f20fd40e-95c0-46d8-b4dd-07cd2e16bb3e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8509747-eaf3-4522-8652-c7c0b9f98731}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {86fd1ded-9284-4a02-bb74-381db7fafa39}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {0d12a850-003a-432a-85e1-c78987cdf475}, !- Default Schedule Set Name
  {e86b4242-8b0c-4b8f-8050-b8c09c7fbd2a}, !- Group Rendering Name
  {65287cd9-5b72-4df8-96a2-033298b52f63}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-G;               !- Standards Space Type

OS:People:Definition,
  {f947a037-cd74-46ef-8e33-d903bf4bfc89}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a252bea6-b5a2-4054-b6c3-daf224c9a1ac}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G People, !- Name
  {f947a037-cd74-46ef-8e33-d903bf4bfc89}, !- People Definition Name
  {86fd1ded-9284-4a02-bb74-381db7fafa39}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {14f556f1-304d-4391-b0ec-44cf0d23c89a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8babac45-65cf-469a-854a-55c6fd460b80}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Lights, !- Name
  {14f556f1-304d-4391-b0ec-44cf0d23c89a}, !- Lights Definition Name
  {86fd1ded-9284-4a02-bb74-381db7fafa39}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65287cd9-5b72-4df8-96a2-033298b52f63}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {104891ff-625c-4980-80ac-3424ad94b99c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Infiltration, !- Name
  {86fd1ded-9284-4a02-bb74-381db7fafa39}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0d12a850-003a-432a-85e1-c78987cdf475}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4d2cff7-a0d1-4ea5-8186-7bf647a69b81}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {afbec3a0-4d46-4ee2-9ade-96d666b1b1e9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {697fdbd7-695f-4065-8f3a-280c3e133b46}, !- Default Schedule Set Name
  {878989db-9037-42c0-a9f1-c521d5badf4d}, !- Group Rendering Name
  {34747ba5-fbf9-4406-8e2d-c1286f6d2fa8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-H;               !- Standards Space Type

OS:People:Definition,
  {c9614e66-9b2e-4306-9a1d-4bb0a41d46a0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3f90f11-28da-4550-9207-170c9f5afa1e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H People, !- Name
  {c9614e66-9b2e-4306-9a1d-4bb0a41d46a0}, !- People Definition Name
  {afbec3a0-4d46-4ee2-9ade-96d666b1b1e9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8fc4df03-e98e-42ff-bdb0-f1254a227066}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f52b252b-9036-4ca4-a1c4-829a236df102}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Lights, !- Name
  {8fc4df03-e98e-42ff-bdb0-f1254a227066}, !- Lights Definition Name
  {afbec3a0-4d46-4ee2-9ade-96d666b1b1e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {34747ba5-fbf9-4406-8e2d-c1286f6d2fa8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c360d12-8081-4f34-8376-2d9d81b38458}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Infiltration, !- Name
  {afbec3a0-4d46-4ee2-9ade-96d666b1b1e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {697fdbd7-695f-4065-8f3a-280c3e133b46}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a5ff4b5-cc38-4365-a45b-34941f1ad36c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {08f87e49-75e4-4b3c-b7cc-b6b314e4d4bf}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {b369da74-7801-4d92-a0b6-8ecdef4b08ca}, !- Default Schedule Set Name
  {d517edc9-778a-42a4-92cb-7f8ded792908}, !- Group Rendering Name
  {d44dfa5a-6013-485b-873a-099731272cb1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-I;               !- Standards Space Type

OS:People:Definition,
  {ea4069c5-07c5-445a-8fb1-636d1c1ffbf5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f95cc858-ede4-4aa4-857c-bdab607bc7d7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I People, !- Name
  {ea4069c5-07c5-445a-8fb1-636d1c1ffbf5}, !- People Definition Name
  {08f87e49-75e4-4b3c-b7cc-b6b314e4d4bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ed21f7bc-17bd-4bc3-b69a-5a300e082d86}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b1a20fd3-720f-4b21-9b20-6f81b31c62d3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Lights, !- Name
  {ed21f7bc-17bd-4bc3-b69a-5a300e082d86}, !- Lights Definition Name
  {08f87e49-75e4-4b3c-b7cc-b6b314e4d4bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d44dfa5a-6013-485b-873a-099731272cb1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {58e0bcec-5361-4c84-92b9-25907e5dfac1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Infiltration, !- Name
  {08f87e49-75e4-4b3c-b7cc-b6b314e4d4bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b369da74-7801-4d92-a0b6-8ecdef4b08ca}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92d92c2c-26f3-4cbc-b08f-036a1123bf83}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c3504ccc-0883-41f7-a6d4-98be4237c555}, !- Handle
  Space Function Courthouse - cell,       !- Name
  ,                                       !- Default Construction Set Name
  {3b4d297f-aff0-4d58-b1fc-b2f0fa7ad8af}, !- Default Schedule Set Name
  {2bc4e63a-2c1b-4d78-8633-fa4fb343b1ab}, !- Group Rendering Name
  {5560dd2a-a9d7-4625-be4a-9431bc13f19f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Courthouse - cell;                      !- Standards Space Type

OS:People:Definition,
  {0be0ce53-357f-4b9e-83b7-6a99a4313cb2}, !- Handle
  Space Function Courthouse - cell People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f4e8575c-cbad-4790-a983-1dc4158198f4}, !- Handle
  Space Function Courthouse - cell People, !- Name
  {0be0ce53-357f-4b9e-83b7-6a99a4313cb2}, !- People Definition Name
  {c3504ccc-0883-41f7-a6d4-98be4237c555}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d6f32c2c-b0d6-4115-9efc-c30ca52d250e}, !- Handle
  Space Function Courthouse - cell Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6998776573942,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7d784a7e-baa5-419f-9e24-945a94715934}, !- Handle
  Space Function Courthouse - cell Lights, !- Name
  {d6f32c2c-b0d6-4115-9efc-c30ca52d250e}, !- Lights Definition Name
  {c3504ccc-0883-41f7-a6d4-98be4237c555}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {06dac950-58e1-4ad0-8f0f-6500906df614}, !- Handle
  Space Function Courthouse - cell Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c1d77d91-386f-4e5e-977b-e7f6cac0f991}, !- Handle
  Space Function Courthouse - cell Elec Equip, !- Name
  {06dac950-58e1-4ad0-8f0f-6500906df614}, !- Electric Equipment Definition Name
  {c3504ccc-0883-41f7-a6d4-98be4237c555}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5560dd2a-a9d7-4625-be4a-9431bc13f19f}, !- Handle
  Space Function Courthouse - cell Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0012446,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ba38cc3f-4ed6-4863-9357-774b629dc830}, !- Handle
  Space Function Courthouse - cell Infiltration, !- Name
  {c3504ccc-0883-41f7-a6d4-98be4237c555}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3b4d297f-aff0-4d58-b1fc-b2f0fa7ad8af}, !- Handle
  Space Function Courthouse - cell Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {812a908e-39c8-4eab-8ab3-cc0d7eb2eccb}, !- Handle
  Space Function Courthouse - cell Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4eeb71da-79e2-4349-b82a-8f839221a251}, !- Handle
  Space Function Courthouse - chambers,   !- Name
  ,                                       !- Default Construction Set Name
  {e296b3e9-61cf-47d0-ae72-4777c62d70b4}, !- Default Schedule Set Name
  {fef59dbe-019a-48ac-a5b0-0af92ff821ae}, !- Group Rendering Name
  {474eff51-b632-4af7-87d3-45fe261afbd1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Courthouse - chambers;                  !- Standards Space Type

OS:People:Definition,
  {c7ccd952-8711-4678-8fcf-625c4626415e}, !- Handle
  Space Function Courthouse - chambers People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {337f4cd3-211a-4762-b7d9-7cdd8b653b69}, !- Handle
  Space Function Courthouse - chambers People, !- Name
  {c7ccd952-8711-4678-8fcf-625c4626415e}, !- People Definition Name
  {4eeb71da-79e2-4349-b82a-8f839221a251}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4b34c991-9630-4f74-a649-4eeef393cf22}, !- Handle
  Space Function Courthouse - chambers Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5998951379847,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {77340b43-ab1d-4585-a9d1-29f87d824a23}, !- Handle
  Space Function Courthouse - chambers Lights, !- Name
  {4b34c991-9630-4f74-a649-4eeef393cf22}, !- Lights Definition Name
  {4eeb71da-79e2-4349-b82a-8f839221a251}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2532ba92-1136-442b-a25d-7df3b3986a25}, !- Handle
  Space Function Courthouse - chambers Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9ab7b30e-b52e-4c7f-becd-632944ef5dac}, !- Handle
  Space Function Courthouse - chambers Elec Equip, !- Name
  {2532ba92-1136-442b-a25d-7df3b3986a25}, !- Electric Equipment Definition Name
  {4eeb71da-79e2-4349-b82a-8f839221a251}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {474eff51-b632-4af7-87d3-45fe261afbd1}, !- Handle
  Space Function Courthouse - chambers Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {844aff6f-fb8b-4844-a86e-67b854c27530}, !- Handle
  Space Function Courthouse - chambers Infiltration, !- Name
  {4eeb71da-79e2-4349-b82a-8f839221a251}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e296b3e9-61cf-47d0-ae72-4777c62d70b4}, !- Handle
  Space Function Courthouse - chambers Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa216290-391f-4367-a65f-4cfbe45e1ede}, !- Handle
  Space Function Courthouse - chambers Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {abd712d1-0133-4364-b0cf-57f957904608}, !- Handle
  Space Function Courthouse - courtroom,  !- Name
  ,                                       !- Default Construction Set Name
  {4501c02b-1f4f-466c-82cf-5790555cf33a}, !- Default Schedule Set Name
  {ce6965d3-5a18-4430-9be7-fc729f3b4597}, !- Group Rendering Name
  {e7a69ac8-f0ec-4150-bc62-4a0ca337c803}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Courthouse - courtroom;                 !- Standards Space Type

OS:People:Definition,
  {cb455c77-89f4-4cbe-9668-ed8d7bf53f65}, !- Handle
  Space Function Courthouse - courtroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {01f43b0f-b043-4617-8d2a-aaae989b3c5d}, !- Handle
  Space Function Courthouse - courtroom People, !- Name
  {cb455c77-89f4-4cbe-9668-ed8d7bf53f65}, !- People Definition Name
  {abd712d1-0133-4364-b0cf-57f957904608}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a2d2c1b3-cbe8-4dd6-8a1b-2bc2a09c8e33}, !- Handle
  Space Function Courthouse - courtroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4998460330254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5ee309ce-b578-40e9-9409-ce0f4c23515e}, !- Handle
  Space Function Courthouse - courtroom Lights, !- Name
  {a2d2c1b3-cbe8-4dd6-8a1b-2bc2a09c8e33}, !- Lights Definition Name
  {abd712d1-0133-4364-b0cf-57f957904608}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8affe5be-e855-4be9-be0f-3474bb5e8c79}, !- Handle
  Space Function Courthouse - courtroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c0249873-762d-4463-8d06-31632f24d5e5}, !- Handle
  Space Function Courthouse - courtroom Elec Equip, !- Name
  {8affe5be-e855-4be9-be0f-3474bb5e8c79}, !- Electric Equipment Definition Name
  {abd712d1-0133-4364-b0cf-57f957904608}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7a69ac8-f0ec-4150-bc62-4a0ca337c803}, !- Handle
  Space Function Courthouse - courtroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0020828,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {18432b11-b2a1-43d1-a41e-6f5ee3f95e51}, !- Handle
  Space Function Courthouse - courtroom Infiltration, !- Name
  {abd712d1-0133-4364-b0cf-57f957904608}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4501c02b-1f4f-466c-82cf-5790555cf33a}, !- Handle
  Space Function Courthouse - courtroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d734400c-b1f5-436b-a085-21a9a868c943}, !- Handle
  Space Function Courthouse - courtroom Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5c587349-28d9-4792-9bd9-b759f111ffa5}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  ,                                       !- Default Construction Set Name
  {5b8ac0f7-ff19-4f99-bfac-bacbcb35dc7b}, !- Default Schedule Set Name
  {6aee1291-ba90-4111-83f1-e3a5b9560884}, !- Group Rendering Name
  {57518cd7-c0a2-450f-bd77-6b8adde74769}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining - bar lounge/leisure;            !- Standards Space Type

OS:People:Definition,
  {4b98e4c5-2718-4cc2-88dd-98169955f51c}, !- Handle
  Space Function Dining - bar lounge/leisure People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a88ab6a2-78c3-4ebe-a76c-af500f50d896}, !- Handle
  Space Function Dining - bar lounge/leisure People, !- Name
  {4b98e4c5-2718-4cc2-88dd-98169955f51c}, !- People Definition Name
  {5c587349-28d9-4792-9bd9-b759f111ffa5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {feef5731-c9f4-43a7-90f4-495e31ac90f3}, !- Handle
  Space Function Dining - bar lounge/leisure Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.0998826518486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b6d77700-67fd-427d-89f1-2a0179f71d51}, !- Handle
  Space Function Dining - bar lounge/leisure Lights, !- Name
  {feef5731-c9f4-43a7-90f4-495e31ac90f3}, !- Lights Definition Name
  {5c587349-28d9-4792-9bd9-b759f111ffa5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9b3d4be0-2ae1-4ca3-8d65-b65d6a76bad1}, !- Handle
  Space Function Dining - bar lounge/leisure Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {af83ef29-3499-4cff-a93f-7935acbc66f5}, !- Handle
  Space Function Dining - bar lounge/leisure Elec Equip, !- Name
  {9b3d4be0-2ae1-4ca3-8d65-b65d6a76bad1}, !- Electric Equipment Definition Name
  {5c587349-28d9-4792-9bd9-b759f111ffa5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {57518cd7-c0a2-450f-bd77-6b8adde74769}, !- Handle
  Space Function Dining - bar lounge/leisure Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {650f0217-a9b3-4c5c-be5c-0008c572d7f6}, !- Handle
  Space Function Dining - bar lounge/leisure Infiltration, !- Name
  {5c587349-28d9-4792-9bd9-b759f111ffa5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5b8ac0f7-ff19-4f99-bfac-bacbcb35dc7b}, !- Handle
  Space Function Dining - bar lounge/leisure Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d28a8906-7519-47bc-adae-7283c4ec6283}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f9fb2399-f32a-4354-aa26-20ba899473fb}, !- Handle
  Space Function Dining - family space,   !- Name
  ,                                       !- Default Construction Set Name
  {f970ad0a-d324-4835-bbcb-ce6e1f63a201}, !- Default Schedule Set Name
  {20705d20-4459-41a3-9b66-a4d71221e1c1}, !- Group Rendering Name
  {f471b42e-ef02-4ae3-98eb-5937ea1137c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining - family space;                  !- Standards Space Type

OS:People:Definition,
  {75b70915-cce3-4639-a920-68cb14aa7233}, !- Handle
  Space Function Dining - family space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {16608a19-0bbe-467c-90cb-97f8459af39c}, !- Handle
  Space Function Dining - family space People, !- Name
  {75b70915-cce3-4639-a920-68cb14aa7233}, !- People Definition Name
  {f9fb2399-f32a-4354-aa26-20ba899473fb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c584aeab-1ec1-4ac5-a977-a84503eef66e}, !- Handle
  Space Function Dining - family space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {27bb2e46-2c9b-4f4c-82a3-2f90655ee7ee}, !- Handle
  Space Function Dining - family space Lights, !- Name
  {c584aeab-1ec1-4ac5-a977-a84503eef66e}, !- Lights Definition Name
  {f9fb2399-f32a-4354-aa26-20ba899473fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f1aad40-21b0-4f2c-8dc8-87eb5f0f37b9}, !- Handle
  Space Function Dining - family space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9b56ea8c-83f3-4911-8dc0-134d3587e968}, !- Handle
  Space Function Dining - family space Elec Equip, !- Name
  {2f1aad40-21b0-4f2c-8dc8-87eb5f0f37b9}, !- Electric Equipment Definition Name
  {f9fb2399-f32a-4354-aa26-20ba899473fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f471b42e-ef02-4ae3-98eb-5937ea1137c8}, !- Handle
  Space Function Dining - family space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e7e4bd90-8e41-4030-81e3-9a35e1e026cd}, !- Handle
  Space Function Dining - family space Infiltration, !- Name
  {f9fb2399-f32a-4354-aa26-20ba899473fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f970ad0a-d324-4835-bbcb-ce6e1f63a201}, !- Handle
  Space Function Dining - family space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfa6f793-7692-4fae-9769-a09d4cef1f2c}, !- Handle
  Space Function Dining - family space Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9401f0aa-f66c-40e0-8bb4-e58e044e1ba2}, !- Handle
  Space Function Dining - other,          !- Name
  ,                                       !- Default Construction Set Name
  {2404c396-6a16-42dc-831b-07d41fe8fe0c}, !- Default Schedule Set Name
  {1a5b5c96-248e-4e96-89a7-41e348ce7c9f}, !- Group Rendering Name
  {ee4ee585-d136-4cef-a0ea-3104c17ae16c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining - other;                         !- Standards Space Type

OS:People:Definition,
  {f9190bcd-8982-41d8-b815-2ff5d2a0331c}, !- Handle
  Space Function Dining - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2088e035-9509-43cd-a6ee-fc235435ae4f}, !- Handle
  Space Function Dining - other People,   !- Name
  {f9190bcd-8982-41d8-b815-2ff5d2a0331c}, !- People Definition Name
  {9401f0aa-f66c-40e0-8bb4-e58e044e1ba2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {57786669-4c03-4b15-8c65-2f84df0a79f5}, !- Handle
  Space Function Dining - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99994174571682,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ae497a65-9507-42aa-a7f0-3f51929c50ae}, !- Handle
  Space Function Dining - other Lights,   !- Name
  {57786669-4c03-4b15-8c65-2f84df0a79f5}, !- Lights Definition Name
  {9401f0aa-f66c-40e0-8bb4-e58e044e1ba2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {73f2bf87-1f64-4af7-8d21-7c1548f8c42b}, !- Handle
  Space Function Dining - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {757e803c-240d-49e9-9f09-93d7a5909429}, !- Handle
  Space Function Dining - other Elec Equip, !- Name
  {73f2bf87-1f64-4af7-8d21-7c1548f8c42b}, !- Electric Equipment Definition Name
  {9401f0aa-f66c-40e0-8bb4-e58e044e1ba2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ee4ee585-d136-4cef-a0ea-3104c17ae16c}, !- Handle
  Space Function Dining - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {aab7c171-bfe1-40cb-8246-db07b7c5778c}, !- Handle
  Space Function Dining - other Infiltration, !- Name
  {9401f0aa-f66c-40e0-8bb4-e58e044e1ba2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2404c396-6a16-42dc-831b-07d41fe8fe0c}, !- Handle
  Space Function Dining - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f743f19-fe89-43b2-b505-324d3b030d9a}, !- Handle
  Space Function Dining - other Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {222111c1-dc86-4abf-8fa0-c6782954f088}, !- Handle
  Space Function Dormitory - living quarters, !- Name
  ,                                       !- Default Construction Set Name
  {1df1e704-61c4-4b96-a11f-eede022bea03}, !- Default Schedule Set Name
  {da2335ec-33a5-4acd-a27a-1160e3722fb0}, !- Group Rendering Name
  {183fe198-b1dd-4dbb-ad6f-766c4a15e207}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dormitory - living quarters;            !- Standards Space Type

OS:People:Definition,
  {ce950124-0ba0-425f-b26e-d6f9b8c0cc52}, !- Handle
  Space Function Dormitory - living quarters People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b199575-925e-4796-813c-02d5c99baa2e}, !- Handle
  Space Function Dormitory - living quarters People, !- Name
  {ce950124-0ba0-425f-b26e-d6f9b8c0cc52}, !- People Definition Name
  {222111c1-dc86-4abf-8fa0-c6782954f088}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3c250543-a1ce-4027-aaa0-bb1064037c7a}, !- Handle
  Space Function Dormitory - living quarters Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09996587840398,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6f46dab7-ba05-45f5-bf8b-2c387531b341}, !- Handle
  Space Function Dormitory - living quarters Lights, !- Name
  {3c250543-a1ce-4027-aaa0-bb1064037c7a}, !- Lights Definition Name
  {222111c1-dc86-4abf-8fa0-c6782954f088}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d803a83-3b1a-49de-8bdb-15c7f6bb430c}, !- Handle
  Space Function Dormitory - living quarters Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {94bbb130-9bf5-4821-9847-3cde5866f4e7}, !- Handle
  Space Function Dormitory - living quarters Elec Equip, !- Name
  {8d803a83-3b1a-49de-8bdb-15c7f6bb430c}, !- Electric Equipment Definition Name
  {222111c1-dc86-4abf-8fa0-c6782954f088}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {183fe198-b1dd-4dbb-ad6f-766c4a15e207}, !- Handle
  Space Function Dormitory - living quarters Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b57ab741-fb31-4fb4-ba7b-36e2b4b8b94f}, !- Handle
  Space Function Dormitory - living quarters Infiltration, !- Name
  {222111c1-dc86-4abf-8fa0-c6782954f088}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1df1e704-61c4-4b96-a11f-eede022bea03}, !- Handle
  Space Function Dormitory - living quarters Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4424e4d1-cadd-42a5-afc1-11a0a02965e7}, !- Handle
  Space Function Dormitory - living quarters Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c0c351f7-4d20-4b29-b39d-29ca07dd2851}, !- Handle
  Space Function Dress./fitt. - performance arts, !- Name
  ,                                       !- Default Construction Set Name
  {eeec05b2-bc95-4538-a170-4728f5a8eec0}, !- Default Schedule Set Name
  {84bba3ac-606d-465d-8d13-ff5f02a4073e}, !- Group Rendering Name
  {50d86804-ea30-4c58-9c95-fa30ad5f303e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dress./fitt. - performance arts;        !- Standards Space Type

OS:People:Definition,
  {b0c80252-7afd-4e05-8ae4-4c1d51590a56}, !- Handle
  Space Function Dress./fitt. - performance arts People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6dda9ee9-3bd1-4e62-8988-e8baca00b5e3}, !- Handle
  Space Function Dress./fitt. - performance arts People, !- Name
  {b0c80252-7afd-4e05-8ae4-4c1d51590a56}, !- People Definition Name
  {c0c351f7-4d20-4b29-b39d-29ca07dd2851}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d8dbbd21-6320-41aa-91b0-e1a5b309b43c}, !- Handle
  Space Function Dress./fitt. - performance arts Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.86996778899808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5a4f8ea9-1a49-458c-a5fc-e2bc8b72e56f}, !- Handle
  Space Function Dress./fitt. - performance arts Lights, !- Name
  {d8dbbd21-6320-41aa-91b0-e1a5b309b43c}, !- Lights Definition Name
  {c0c351f7-4d20-4b29-b39d-29ca07dd2851}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0841ade9-f98d-42d4-9cd4-3621a57e328e}, !- Handle
  Space Function Dress./fitt. - performance arts Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {eb335a6d-38f0-48d6-aaac-a81a6eb76915}, !- Handle
  Space Function Dress./fitt. - performance arts Elec Equip, !- Name
  {0841ade9-f98d-42d4-9cd4-3621a57e328e}, !- Electric Equipment Definition Name
  {c0c351f7-4d20-4b29-b39d-29ca07dd2851}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {50d86804-ea30-4c58-9c95-fa30ad5f303e}, !- Handle
  Space Function Dress./fitt. - performance arts Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4c96e3e0-fdbd-4da0-88cc-4e66d8c96d30}, !- Handle
  Space Function Dress./fitt. - performance arts Infiltration, !- Name
  {c0c351f7-4d20-4b29-b39d-29ca07dd2851}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {eeec05b2-bc95-4538-a170-4728f5a8eec0}, !- Handle
  Space Function Dress./fitt. - performance arts Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56c532ab-43a1-47b5-91bb-c9735cd1632a}, !- Handle
  Space Function Dress./fitt. - performance arts Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bbe317fc-6bc1-4b03-a34f-fa780139e46b}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  ,                                       !- Default Construction Set Name
  {7ba8c864-8fa9-453b-bc38-2e72e056b132}, !- Default Schedule Set Name
  {7486012d-7086-47ea-bb9e-6912d0ff6e9a}, !- Group Rendering Name
  {45836fcb-1f6e-4013-bf90-9a358d0a9cb7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling Unit(s);                       !- Standards Space Type

OS:People:Definition,
  {907d0577-e097-414d-8354-911a9db86678}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {069ff5ca-51f2-4f1d-9b8a-30801341b6fc}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {907d0577-e097-414d-8354-911a9db86678}, !- People Definition Name
  {bbe317fc-6bc1-4b03-a34f-fa780139e46b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b8bf7688-013b-4aa0-9782-14c073283b88}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {672e8967-c89b-4028-818d-a4d4ea9fd2a8}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {b8bf7688-013b-4aa0-9782-14c073283b88}, !- Lights Definition Name
  {bbe317fc-6bc1-4b03-a34f-fa780139e46b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {17f6ffcb-2389-4bf1-b6be-e83120774d92}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {eeb46ddb-a660-4f4f-8439-e174a97144de}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {17f6ffcb-2389-4bf1-b6be-e83120774d92}, !- Electric Equipment Definition Name
  {bbe317fc-6bc1-4b03-a34f-fa780139e46b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {45836fcb-1f6e-4013-bf90-9a358d0a9cb7}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00034544,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e669be0d-0481-402a-ab9c-071eb1c08853}, !- Handle
  Space Function Dwelling Unit(s) Infiltration, !- Name
  {bbe317fc-6bc1-4b03-a34f-fa780139e46b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7ba8c864-8fa9-453b-bc38-2e72e056b132}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0085e1f-2dc2-46f4-8225-5009bfde06fc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a8e417dd-cf97-4f22-b744-51971659dc54}, !- Handle
  Space Function Electrical/Mechanical-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {87b32a58-e935-4c50-9cdb-3c08848b87ff}, !- Default Schedule Set Name
  {6a74df9b-e0f9-4c17-b3de-8f621a519c75}, !- Group Rendering Name
  {408647ae-9ef7-4309-b740-0fa97dfdee21}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-A;            !- Standards Space Type

OS:People:Definition,
  {f203ce76-8d74-4c8b-a618-2b9bdd82411b}, !- Handle
  Space Function Electrical/Mechanical-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69e60641-2f37-47e3-a4a7-528c69879d31}, !- Handle
  Space Function Electrical/Mechanical-sch-A People, !- Name
  {f203ce76-8d74-4c8b-a618-2b9bdd82411b}, !- People Definition Name
  {a8e417dd-cf97-4f22-b744-51971659dc54}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9a323b3f-dcb5-42db-9df4-f26eb8cb4d95}, !- Handle
  Space Function Electrical/Mechanical-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
