  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.6136, 2.413, 2.04046978723404,      !- X,Y,Z Vertex 1 {m}
  -32.6136, 2.413, 1.2,                   !- X,Y,Z Vertex 2 {m}
  -32.6136, 0.0254000000000003, 1.2,      !- X,Y,Z Vertex 3 {m}
  -32.6136, 0.0254000000000003, 2.04046978723404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c39efcf9-e601-4768-ad48-7f5955cc6a1d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6f39b71-80c2-46f4-bb52-07d6e0ec5703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8808, 0.0254, 2.04046978723404,      !- X,Y,Z Vertex 1 {m}
  36.8808, 0.0254, 1.2,                   !- X,Y,Z Vertex 2 {m}
  36.8808, 2.413, 1.2,                    !- X,Y,Z Vertex 3 {m}
  36.8808, 2.413, 2.04046978723404;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1683df2e-a23d-4338-a8d7-d2ec5f8b2f4a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a339cd37-224f-435d-91f3-3739a1af9119}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 5.7658, 2.03024283185841,       !- X,Y,Z Vertex 1 {m}
  -4.572, 5.7658, 1.2,                    !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0253999999999994, 1.2,        !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0253999999999994, 2.03024283185841; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cc97d00-fad9-47a7-b462-d6d0f7ee225f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e02a384-92e3-47ab-852f-1ce66839b355}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, -2.413, 2.04046978723404,       !- X,Y,Z Vertex 1 {m}
  2.4384, -2.413, 1.2,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -0.0254000000000003, 1.2,       !- X,Y,Z Vertex 3 {m}
  2.4384, -0.0254000000000003, 2.04046978723404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1b4e114-2238-4fdb-8d52-aecad9de0c8d}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9218ec18-f314-449a-adbe-5b9bee98bba1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, -3.3274, 2.03562092307692,      !- X,Y,Z Vertex 1 {m}
  2.4384, -3.3274, 1.2,                   !- X,Y,Z Vertex 2 {m}
  2.4384, -0.0254000000000003, 1.2,       !- X,Y,Z Vertex 3 {m}
  2.4384, -0.0254000000000003, 2.03562092307692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b46432fe-2aec-4277-b978-e489e5a793e9}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b83b9e3-53b4-4472-9ddd-c7714f1f7d20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -0.0254, 2.0298756302521,       !- X,Y,Z Vertex 1 {m}
  -4.572, -0.0254, 1.2,                   !- X,Y,Z Vertex 2 {m}
  -4.572, -6.0706, 1.2,                   !- X,Y,Z Vertex 3 {m}
  -4.572, -6.0706, 2.0298756302521;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0a7e1d5-d5fd-4c05-ae72-bdf4a20654b0}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1957836b-5156-4e2d-ba68-01d8fa439899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.03220674157303,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1.2,                        !- X,Y,Z Vertex 2 {m}
  -4.5466, 0, 1.2,                        !- X,Y,Z Vertex 3 {m}
  -4.5466, 0, 2.03220674157303;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a2ee841-8210-4065-8786-d15806075f59}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3dfa104-adde-4526-82aa-92477614231b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.5506, 0, 2.02410458970793,           !- X,Y,Z Vertex 1 {m}
  36.5506, 0, 1.2,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 0, 1.2,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 0, 2.02410458970793; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {011a95eb-4373-4c41-aee3-b504ad4d761e}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1d9fb6f-a201-49d3-bab4-1da5bf6c1d88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.461, 0, 2.03065121495327,             !- X,Y,Z Vertex 1 {m}
  5.461, 0, 1.2,                          !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1.2,             !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.03065121495327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f625a8e-f7d9-4673-80e8-1a5a09f71884}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f155c75-48a5-4680-a555-16c195706b6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4864, -6.0706, 2.0298756302521,       !- X,Y,Z Vertex 1 {m}
  5.4864, -6.0706, 1.2,                   !- X,Y,Z Vertex 2 {m}
  5.4864, -0.0253999999999994, 1.2,       !- X,Y,Z Vertex 3 {m}
  5.4864, -0.0253999999999994, 2.0298756302521; !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {38ec7dad-1da1-4310-b7c3-04e568d03dc9}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {e610a57a-3089-4220-a625-123a8631189b}; !- Handle

OS:OutputControl:ReportingTolerances,
  {91f5d365-4eb3-443d-8ed9-810431837889}, !- Handle
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {b2465693-ac80-41d2-b2e3-750ae37bd2c0}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {08f9b94b-e328-42ec-b79d-35925250748c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f62e93ed-05d7-4faf-9335-efb72ff9b60c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {b7158194-5085-4588-9ac0-6380c12a4a3a}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {a29fd122-b4d2-4fc9-8d5b-54e576e1bffe}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {31789ce4-5797-4f6a-be15-9af8307c2acd}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {1c444f35-1a57-4c7f-92cd-4c6a34d9dd2a}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {70d78d65-e995-4904-9fd2-bb0ab18d19c0}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {dd68d71c-3f49-4a02-9129-984fbdebfe20}; !- Handle

OS:Rendering:Color,
  {6cd56585-4e63-4192-87d4-d08abd22726d}, !- Handle
  Rendering Color 259,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6556337-ce2f-4c61-b5fd-e978728dd2c3}, !- Handle
  Rendering Color 260,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Node,
  {59390ca2-49df-4302-a9e0-e09708e1cea3}, !- Handle
  Node 68,                                !- Name
  {503a216c-6c10-419c-ad35-e5aedc4e5d49}, !- Inlet Port
  {facde41e-2b12-41f2-a7ef-eecff69c432b}; !- Outlet Port

OS:Connection,
  {ad110337-3fda-422b-aab3-2e875064a5ab}, !- Handle
  {16c307cb-ba94-4d5a-a6ce-e7be5a8c2595}, !- Source Object
  3,                                      !- Outlet Port
  {02dba61d-41bd-4b28-aafb-7e31c84a407a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503a216c-6c10-419c-ad35-e5aedc4e5d49}, !- Handle
  {6907e204-0138-413f-8aa3-8333f6d1deed}, !- Source Object
  2,                                      !- Outlet Port
  {59390ca2-49df-4302-a9e0-e09708e1cea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facde41e-2b12-41f2-a7ef-eecff69c432b}, !- Handle
  {59390ca2-49df-4302-a9e0-e09708e1cea3}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Handle
  AHU-2 - TZ 10,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {ba2de7af-1a22-46d9-b2eb-7d2e07bdb360}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c003b665-567e-4596-9d49-512cde68e2ae}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9802b452-d8cb-4f1b-868b-3990e0f9a81d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c003b665-567e-4596-9d49-512cde68e2ae}, ! Handle
  VAV HW Rht Coil - THZ  10,              ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7fffab89-8f4d-41d4-a8d2-f5822f730443}, ! Water Inlet Node Name
  {868bbeb0-6478-4e9a-a31e-3c236eb3e653}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {ff95a4d1-4af2-4593-ba9b-4167b7e99090}, !- Handle
  Node 69,                                !- Name
  {9802b452-d8cb-4f1b-868b-3990e0f9a81d}, !- Inlet Port
  {706bf656-bda2-4bb2-b249-9d432d2b28ac}; !- Outlet Port

OS:Node,
  {64947894-4736-405a-bd1a-6b5dcf38f45b}, !- Handle
  Node 70,                                !- Name
  {1d1cc10d-36e7-4c56-97b5-299cf7afc8d4}, !- Inlet Port
  {0b26a7cf-15ee-4aed-91d8-877c4b259c1c}; !- Outlet Port

OS:Connection,
  {706bf656-bda2-4bb2-b249-9d432d2b28ac}, !- Handle
  {ff95a4d1-4af2-4593-ba9b-4167b7e99090}, !- Source Object
  3,                                      !- Outlet Port
  {4f862e2e-7efa-46c5-8f52-7676c5154fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1cc10d-36e7-4c56-97b5-299cf7afc8d4}, !- Handle
  {9d615522-f3e2-41de-9270-01fd8cecc62c}, !- Source Object
  2,                                      !- Outlet Port
  {64947894-4736-405a-bd1a-6b5dcf38f45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b26a7cf-15ee-4aed-91d8-877c4b259c1c}, !- Handle
  {64947894-4736-405a-bd1a-6b5dcf38f45b}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0e8308bb-70e0-48b2-b343-29b5a4705ef7}, !- Handle
  Node 71,                                !- Name
  {14930e49-0480-4692-b528-e785f0f29dd5}, !- Inlet Port
  {ba2de7af-1a22-46d9-b2eb-7d2e07bdb360}; !- Outlet Port

OS:Connection,
  {14930e49-0480-4692-b528-e785f0f29dd5}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  4,                                      !- Outlet Port
  {0e8308bb-70e0-48b2-b343-29b5a4705ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2de7af-1a22-46d9-b2eb-7d2e07bdb360}, !- Handle
  {0e8308bb-70e0-48b2-b343-29b5a4705ef7}, !- Source Object
  3,                                      !- Outlet Port
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9802b452-d8cb-4f1b-868b-3990e0f9a81d}, !- Handle
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Source Object
  12,                                     !- Outlet Port
  {ff95a4d1-4af2-4593-ba9b-4167b7e99090}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Handle
  AHU-2 - TZ 13,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {3aa62f56-c58f-41eb-b7f8-c30ccbd4a904}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbbbc6f9-54a9-4c36-9817-e27edf7557f9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e42a43ce-1b84-4efa-acd6-de7569a7bf4e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {fbbbc6f9-54a9-4c36-9817-e27edf7557f9}, ! Handle
  VAV HW Rht Coil - THZ 13,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {fa45b446-c5e4-4bbc-8d97-b49f77ef61b0}, ! Water Inlet Node Name
  {33593a32-2188-499b-9bda-1589736c7000}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {41465677-593e-45bf-9c61-08eb534cc5ef}, !- Handle
  Node 72,                                !- Name
  {e42a43ce-1b84-4efa-acd6-de7569a7bf4e}, !- Inlet Port
  {c7d2b775-d84c-4a8f-9dcb-d3f113744256}; !- Outlet Port

OS:Node,
  {036b06d7-c34e-401c-a22a-f38f0351568f}, !- Handle
  Node 73,                                !- Name
  {d22ac37d-5a9c-4595-a76f-cacef81b1e2b}, !- Inlet Port
  {812a8183-2636-4c6e-b086-9dd48e2eb9f5}; !- Outlet Port

OS:Connection,
  {c7d2b775-d84c-4a8f-9dcb-d3f113744256}, !- Handle
  {41465677-593e-45bf-9c61-08eb534cc5ef}, !- Source Object
  3,                                      !- Outlet Port
  {1a1e53bc-2781-4fdc-a540-dcd8cc0f85fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22ac37d-5a9c-4595-a76f-cacef81b1e2b}, !- Handle
  {68b21d29-c4c7-4e66-8912-2999fc482093}, !- Source Object
  2,                                      !- Outlet Port
  {036b06d7-c34e-401c-a22a-f38f0351568f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812a8183-2636-4c6e-b086-9dd48e2eb9f5}, !- Handle
  {036b06d7-c34e-401c-a22a-f38f0351568f}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3d3f435-5b83-4d58-a07f-9ca18bd7794f}, !- Handle
  Node 74,                                !- Name
  {f105973e-5379-402d-a571-9c4a65b30ed7}, !- Inlet Port
  {3aa62f56-c58f-41eb-b7f8-c30ccbd4a904}; !- Outlet Port

OS:Connection,
  {f105973e-5379-402d-a571-9c4a65b30ed7}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  5,                                      !- Outlet Port
  {e3d3f435-5b83-4d58-a07f-9ca18bd7794f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa62f56-c58f-41eb-b7f8-c30ccbd4a904}, !- Handle
  {e3d3f435-5b83-4d58-a07f-9ca18bd7794f}, !- Source Object
  3,                                      !- Outlet Port
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e42a43ce-1b84-4efa-acd6-de7569a7bf4e}, !- Handle
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Source Object
  12,                                     !- Outlet Port
  {41465677-593e-45bf-9c61-08eb534cc5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Handle
  AHU-2 - TZ 7,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {f84dfa4f-28da-40e7-b375-b3eabe7585e8}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {825e820b-b6ea-402d-8cd0-44bd86876a28}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3b389cc-1de5-467b-831c-e51171ab4707}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {825e820b-b6ea-402d-8cd0-44bd86876a28}, ! Handle
  VAV HW Rht Coil - THZ 7,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {dda9a958-893c-4b71-9f64-df72d8bea402}, ! Water Inlet Node Name
  {7771f1a9-1fe2-4135-91b3-fc3278ea220b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f56dc996-64c4-48a5-85b3-c8f4418aac2f}, !- Handle
  Node 75,                                !- Name
  {b3b389cc-1de5-467b-831c-e51171ab4707}, !- Inlet Port
  {aa9cd298-3d3a-45db-8cb5-9570c1237fdd}; !- Outlet Port

OS:Node,
  {58ea47f9-3383-414c-b8ed-178bcd508603}, !- Handle
  Node 76,                                !- Name
  {6365b9f4-1b00-43c9-8479-6be63a89d5d8}, !- Inlet Port
  {0635fb3e-f6a3-4368-aee0-5b0a40429d96}; !- Outlet Port

OS:Connection,
  {aa9cd298-3d3a-45db-8cb5-9570c1237fdd}, !- Handle
  {f56dc996-64c4-48a5-85b3-c8f4418aac2f}, !- Source Object
  3,                                      !- Outlet Port
  {045cb0c6-8939-4790-b0e6-2ef6120de104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6365b9f4-1b00-43c9-8479-6be63a89d5d8}, !- Handle
  {29ee7069-891d-42ec-9f3e-381c691d13a1}, !- Source Object
  2,                                      !- Outlet Port
  {58ea47f9-3383-414c-b8ed-178bcd508603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0635fb3e-f6a3-4368-aee0-5b0a40429d96}, !- Handle
  {58ea47f9-3383-414c-b8ed-178bcd508603}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c88fffc6-d868-45ee-9277-c8daa391f606}, !- Handle
  Node 77,                                !- Name
  {697ef72a-c6b1-4684-98ac-776389b1fafe}, !- Inlet Port
  {f84dfa4f-28da-40e7-b375-b3eabe7585e8}; !- Outlet Port

OS:Connection,
  {697ef72a-c6b1-4684-98ac-776389b1fafe}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  6,                                      !- Outlet Port
  {c88fffc6-d868-45ee-9277-c8daa391f606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84dfa4f-28da-40e7-b375-b3eabe7585e8}, !- Handle
  {c88fffc6-d868-45ee-9277-c8daa391f606}, !- Source Object
  3,                                      !- Outlet Port
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3b389cc-1de5-467b-831c-e51171ab4707}, !- Handle
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Source Object
  12,                                     !- Outlet Port
  {f56dc996-64c4-48a5-85b3-c8f4418aac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Handle
  AHU-3,                                  !- Name
  ,                                       !- Controller List Name
  {cb8b8d69-84fd-40b5-ae77-9b9c59a3485f}, !- Availability Schedule
  {c0c52cc2-e40c-491c-b251-68fb36362e6f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23bd35a0-e8a2-4d42-94c0-1cdb66b259f6}, !- Supply Side Inlet Node Name
  {2944ea65-d784-451f-883e-95211c2134d6}, !- Demand Side Outlet Node Name
  {f58bbdd4-6c5e-4490-ad14-ce5fc493567a}, !- Demand Side Inlet Node A
  {ea038e4f-4c0e-473b-a720-b81d704938cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Demand Mixer Name
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5b351d6d-cf8d-4b3d-b3d5-688bdbd03181}, !- Handle
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  Bypass,                                 !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {6d5fe2c6-15ba-4c6f-bb5a-af55d6cfe5e0}, !- Handle
  Always On Discrete 2,                   !- Name
  {1669771c-9357-4f29-9814-ef898df39e2b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {c0c52cc2-e40c-491c-b251-68fb36362e6f}, !- Handle
  AHU-2 1 AvailabilityManagerAssigmentList, !- Name
  {b955ef43-f2a3-4df4-9e09-6f9704f2508d}; !- Availability Manager Name 1

OS:Node,
  {89c9407a-ba6c-4395-a084-4b8b4e58073a}, !- Handle
  Node 78,                                !- Name
  {23bd35a0-e8a2-4d42-94c0-1cdb66b259f6}, !- Inlet Port
  {995b1ba3-e339-4745-85b8-ce4ab5ada419}; !- Outlet Port

OS:Node,
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, !- Handle
  Node 79,                                !- Name
  {75286f16-752d-4ae1-b8fb-9180d13d2966}, !- Inlet Port
  {ea038e4f-4c0e-473b-a720-b81d704938cc}; !- Outlet Port

OS:Connection,
  {23bd35a0-e8a2-4d42-94c0-1cdb66b259f6}, !- Handle
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Source Object
  9,                                      !- Outlet Port
  {89c9407a-ba6c-4395-a084-4b8b4e58073a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea038e4f-4c0e-473b-a720-b81d704938cc}, !- Handle
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, !- Source Object
  3,                                      !- Outlet Port
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d30c32f7-047c-401f-83e1-bd4f3976e3ac}, !- Handle
  Node 80,                                !- Name
  {f58bbdd4-6c5e-4490-ad14-ce5fc493567a}, !- Inlet Port
  {4374fbd0-cb1b-4f7d-9ebb-8242960272a4}; !- Outlet Port

OS:Node,
  {4dd50dba-33a4-4ff1-bf99-96c725fe074e}, !- Handle
  Node 81,                                !- Name
  {4b1f9fbd-7ef9-4d49-843e-2f57e943a317}, !- Inlet Port
  {2944ea65-d784-451f-883e-95211c2134d6}; !- Outlet Port

OS:Node,
  {8ada48f1-e111-49e4-b5d9-e80d4be3c8e1}, !- Handle
  Node 82,                                !- Name
  {35032a21-c782-40f2-b424-7f1f38a58f74}, !- Inlet Port
  {22944613-612f-40da-88d3-63b960b0d0d6}; !- Outlet Port

OS:Connection,
  {f58bbdd4-6c5e-4490-ad14-ce5fc493567a}, !- Handle
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Source Object
  11,                                     !- Outlet Port
  {d30c32f7-047c-401f-83e1-bd4f3976e3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2944ea65-d784-451f-883e-95211c2134d6}, !- Handle
  {4dd50dba-33a4-4ff1-bf99-96c725fe074e}, !- Source Object
  3,                                      !- Outlet Port
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4374fbd0-cb1b-4f7d-9ebb-8242960272a4}, !- Inlet Node Name
  {b334c203-4542-4d1a-8473-2ff188073649}, !- Outlet Node Name 1
  {242c9e82-c151-4586-941f-8b904a91940d}, !- Outlet Node Name 2
  {b47b7e8a-26b5-4b79-8b35-7a9f3ab6e900}, !- Outlet Node Name 3
  {331b9ac9-0c8f-44dc-8a0a-d95f7ebb668b}, !- Outlet Node Name 4
  {6667fa88-7d75-496f-857e-8a81380b6857}, !- Outlet Node Name 5
  {91f9a588-bdb8-4204-a1e8-a9e832def148}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {4b1f9fbd-7ef9-4d49-843e-2f57e943a317}, !- Outlet Node Name
  {b780c9f7-fd6f-4fa3-8324-4982e63b24c3}, !- Inlet Node Name 1
  {6ce07e32-6037-491b-ac7e-075c04bf6d17}, !- Inlet Node Name 2
  {1fcc6d83-e104-48b4-adaa-069cedb6bfe3}, !- Inlet Node Name 3
  {4cdff07c-1011-4ff8-8bf4-cee9a5f7b505}, !- Inlet Node Name 4
  {59bf8790-0c17-4276-a5e1-cab1e82c1ff1}, !- Inlet Node Name 5
  {35fd612b-32b4-4163-8613-7f5d1159581f}; !- Inlet Node Name 6

OS:Connection,
  {4374fbd0-cb1b-4f7d-9ebb-8242960272a4}, !- Handle
  {d30c32f7-047c-401f-83e1-bd4f3976e3ac}, !- Source Object
  3,                                      !- Outlet Port
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1f9fbd-7ef9-4d49-843e-2f57e943a317}, !- Handle
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Source Object
  2,                                      !- Outlet Port
  {4dd50dba-33a4-4ff1-bf99-96c725fe074e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Handle
  AHU-3 OA System,                        !- Name
  {33f7326c-b560-4da7-b1f3-e3f7fd4a1d42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3126399c-1585-4b69-9552-36403a37d480}, !- Mixed Air Node Name
  {d5b21ac5-bac8-4078-a9a0-46a30ca4f6a2}, !- Outdoor Air Stream Node Name
  {abc53b2f-b122-4f60-bdd7-f491e6d974e9}, !- Relief Air Stream Node Name
  {995b1ba3-e339-4745-85b8-ce4ab5ada419}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {33f7326c-b560-4da7-b1f3-e3f7fd4a1d42}, !- Handle
  AHU-3 Outdoor Air Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  0,                                      !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25a8c13d-127c-450c-a07a-e287a9ae64d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {25a8c13d-127c-450c-a07a-e287a9ae64d4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {02ec546d-da70-4145-9ccc-6989cfa3866e}, !- Handle
  Node 83,                                !- Name
  ,                                       !- Inlet Port
  {d5b21ac5-bac8-4078-a9a0-46a30ca4f6a2}; !- Outlet Port

OS:Connection,
  {d5b21ac5-bac8-4078-a9a0-46a30ca4f6a2}, !- Handle
  {02ec546d-da70-4145-9ccc-6989cfa3866e}, !- Source Object
  3,                                      !- Outlet Port
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c0b8819-fdeb-4c36-979b-997434c0d27f}, !- Handle
  Node 84,                                !- Name
  {abc53b2f-b122-4f60-bdd7-f491e6d974e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abc53b2f-b122-4f60-bdd7-f491e6d974e9}, !- Handle
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Source Object
  7,                                      !- Outlet Port
  {2c0b8819-fdeb-4c36-979b-997434c0d27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995b1ba3-e339-4745-85b8-ce4ab5ada419}, !- Handle
  {89c9407a-ba6c-4395-a084-4b8b4e58073a}, !- Source Object
  3,                                      !- Outlet Port
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1056ce96-3daa-4380-be83-feb23d2f6064}, !- Handle
  AHU-3 Clg Coil,                         !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {22fd29be-2ca9-4453-bfd5-fc5120bddd82}, !- Air Inlet Node Name
  {6f83d719-cc22-4bd7-81f0-64832270a6da}, !- Air Outlet Node Name
  {cd3c302a-1658-4a84-9d79-5e81f18f7db8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9af9448b-161b-4192-a903-966c6358c55b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {063f49c5-fee9-4333-bcf9-9f3015463da2}, !- Energy Input Ratio Function of Temperature Curve Name
  {3974dbb3-4492-4b0c-be77-accfe7b26f2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ab57d98-8f29-4a78-a88f-76942f77f746}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ed2cc7ae-859d-4eb0-b3da-66c66fb02f81}, !- Handle
  Node 85,                                !- Name
  {3126399c-1585-4b69-9552-36403a37d480}, !- Inlet Port
  {22fd29be-2ca9-4453-bfd5-fc5120bddd82}; !- Outlet Port

OS:Connection,
  {3126399c-1585-4b69-9552-36403a37d480}, !- Handle
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Source Object
  5,                                      !- Outlet Port
  {ed2cc7ae-859d-4eb0-b3da-66c66fb02f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fd29be-2ca9-4453-bfd5-fc5120bddd82}, !- Handle
  {ed2cc7ae-859d-4eb0-b3da-66c66fb02f81}, !- Source Object
  3,                                      !- Outlet Port
  {1056ce96-3daa-4380-be83-feb23d2f6064}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c13bc8ea-f4ca-492a-b6ac-802e0cf24d77}, ! Handle
  AHU-3 HW Htg Coil,                      ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {050cbab6-6d6f-468e-b682-fe49347ec32c}, ! Water Inlet Node Name
  {95a41cd1-5092-432e-9a1d-5b4e1866d657}, ! Water Outlet Node Name
  {0b50ddeb-8de3-43b7-aec3-7236ed771fe0}, ! Air Inlet Node Name
  {76f25665-9725-4bab-a040-08decd9ac944}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1fec3365-8617-4f0c-975c-d2cba9a1990c}, !- Handle
  Node 86,                                !- Name
  {6f83d719-cc22-4bd7-81f0-64832270a6da}, !- Inlet Port
  {0b50ddeb-8de3-43b7-aec3-7236ed771fe0}; !- Outlet Port

OS:Connection,
  {6f83d719-cc22-4bd7-81f0-64832270a6da}, !- Handle
  {1056ce96-3daa-4380-be83-feb23d2f6064}, !- Source Object
  9,                                      !- Outlet Port
  {1fec3365-8617-4f0c-975c-d2cba9a1990c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b50ddeb-8de3-43b7-aec3-7236ed771fe0}, !- Handle
  {1fec3365-8617-4f0c-975c-d2cba9a1990c}, !- Source Object
  3,                                      !- Outlet Port
  {c13bc8ea-f4ca-492a-b6ac-802e0cf24d77}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {acebc475-00cc-4a7b-a526-c8e1a435bb0c}, ! Handle
  AHU-3 Var Spd Fan,                      ! Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, ! Availability Schedule Name
  0.7,                                    ! Fan Efficiency
  1017,                                   ! Pressure Rise {Pa}
  1.79,                                   ! Maximum Flow Rate {m3/s}
  Fraction,                               ! Fan Power Minimum Flow Rate Input Method
  0.25,                                   ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  0.57,                                   ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {f7c606b5-2b38-48eb-b75e-3a837628b749}, ! Air Inlet Node Name
  {75286f16-752d-4ae1-b8fb-9180d13d2966}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f200368c-5b2c-48bd-9643-5380040b3869}, !- Handle
  Node 87,                                !- Name
  {76f25665-9725-4bab-a040-08decd9ac944}, !- Inlet Port
  {f7c606b5-2b38-48eb-b75e-3a837628b749}; !- Outlet Port

OS:Connection,
  {76f25665-9725-4bab-a040-08decd9ac944}, !- Handle
  {c13bc8ea-f4ca-492a-b6ac-802e0cf24d77}, !- Source Object
  8,                                      !- Outlet Port
  {f200368c-5b2c-48bd-9643-5380040b3869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c606b5-2b38-48eb-b75e-3a837628b749}, !- Handle
  {f200368c-5b2c-48bd-9643-5380040b3869}, !- Source Object
  3,                                      !- Outlet Port
  {acebc475-00cc-4a7b-a526-c8e1a435bb0c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {75286f16-752d-4ae1-b8fb-9180d13d2966}, !- Handle
  {acebc475-00cc-4a7b-a526-c8e1a435bb0c}, !- Source Object
  17,                                     !- Outlet Port
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {7fb3dc19-99c8-463f-8b40-0f6bdd421fb8}, ! Handle
  AHU-3 Mixed Air Temp,                   ! Name
  Temperature,                            ! Control Variable
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, ! Reference Setpoint Node Name
  {f200368c-5b2c-48bd-9643-5380040b3869}, ! Fan Inlet Node Name
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, ! Fan Outlet Node Name
  {f200368c-5b2c-48bd-9643-5380040b3869}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {591a9145-6e9a-4d86-bd52-e5b76965c904}, !- Handle
  AHU-3 Warmest Zone Supply Air Temp Reset, !- Name
  Temperature,                            !- Control Variable
  12.7,                                   !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6803af68-c71a-47ca-b00b-c115aaf14b59}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b826d51c-f0a6-4357-badd-903c425f6e07}, !- Handle
  AHU-3 - TZ 18,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {e712cd38-5762-414d-b1c8-e5eabcf339ee}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {429bfa77-f367-44f7-affd-e96ac2753cc6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35032a21-c782-40f2-b424-7f1f38a58f74}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {429bfa77-f367-44f7-affd-e96ac2753cc6}, ! Handle
  VAV HW Rht Coil - THZ 18,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b50f4e30-897c-4e1d-b036-47c56ecf1e04}, ! Water Inlet Node Name
  {2f1f58e8-cdb4-493e-81c7-4d04d6415f9b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {14b38ecc-3950-4512-8e9d-207eb84cb5ba}, !- Handle
  Node 88,                                !- Name
  {b334c203-4542-4d1a-8473-2ff188073649}, !- Inlet Port
  {e712cd38-5762-414d-b1c8-e5eabcf339ee}; !- Outlet Port

OS:Connection,
  {b334c203-4542-4d1a-8473-2ff188073649}, !- Handle
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Source Object
  3,                                      !- Outlet Port
  {14b38ecc-3950-4512-8e9d-207eb84cb5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e712cd38-5762-414d-b1c8-e5eabcf339ee}, !- Handle
  {14b38ecc-3950-4512-8e9d-207eb84cb5ba}, !- Source Object
  3,                                      !- Outlet Port
  {b826d51c-f0a6-4357-badd-903c425f6e07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35032a21-c782-40f2-b424-7f1f38a58f74}, !- Handle
  {b826d51c-f0a6-4357-badd-903c425f6e07}, !- Source Object
  12,                                     !- Outlet Port
  {8ada48f1-e111-49e4-b5d9-e80d4be3c8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f233de4e-0b10-4edb-bbf4-f86bf50a00b9}, !- Handle
  Node 89,                                !- Name
  {3438ee29-ec40-4eac-bc54-85b7216c5a98}, !- Inlet Port
  {b780c9f7-fd6f-4fa3-8324-4982e63b24c3}; !- Outlet Port

OS:Connection,
  {22944613-612f-40da-88d3-63b960b0d0d6}, !- Handle
  {8ada48f1-e111-49e4-b5d9-e80d4be3c8e1}, !- Source Object
  3,                                      !- Outlet Port
  {b9268458-0de1-46ca-baa0-d0b8bc8db088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3438ee29-ec40-4eac-bc54-85b7216c5a98}, !- Handle
  {4f84e2f3-bf56-4af2-84d9-626a50ff8090}, !- Source Object
  2,                                      !- Outlet Port
  {f233de4e-0b10-4edb-bbf4-f86bf50a00b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b780c9f7-fd6f-4fa3-8324-4982e63b24c3}, !- Handle
  {f233de4e-0b10-4edb-bbf4-f86bf50a00b9}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c66b680f-b7d8-4a87-92ca-df2b2a6af7d8}, !- Handle
  AHU-3 - TZ 2,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {e463d49d-3617-4fa3-87ab-91348c220c37}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd22af2b-6468-46a9-9234-07947ca0fc37}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {109be70a-2e34-4f59-a504-aaf29a2d16d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {cd22af2b-6468-46a9-9234-07947ca0fc37}, ! Handle
  VAV HW Rht Coil - THZ 2,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7467fceb-33ef-41ef-996f-ef072ec21128}, ! Water Inlet Node Name
  {5e3a59c4-c491-46b7-aed9-531fdc9ec2e9}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {ecf58cfa-c5b5-4ebe-98d4-a1202e72c545}, !- Handle
  Node 90,                                !- Name
  {109be70a-2e34-4f59-a504-aaf29a2d16d8}, !- Inlet Port
  {dbacac44-9ab3-4e4f-8fa0-b7dd16fa46b6}; !- Outlet Port

OS:Node,
  {b4ea2d14-21b1-4cbf-9c84-7bed2275d600}, !- Handle
  Node 91,                                !- Name
  {bbe48b43-36ab-4339-9711-ac209e9b9d2b}, !- Inlet Port
  {6ce07e32-6037-491b-ac7e-075c04bf6d17}; !- Outlet Port

OS:Connection,
  {dbacac44-9ab3-4e4f-8fa0-b7dd16fa46b6}, !- Handle
  {ecf58cfa-c5b5-4ebe-98d4-a1202e72c545}, !- Source Object
  3,                                      !- Outlet Port
  {29f95d9b-bc49-4409-874d-9a97e793b3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe48b43-36ab-4339-9711-ac209e9b9d2b}, !- Handle
  {378f42f0-c7ab-4d6c-a9d5-51d051ff3b17}, !- Source Object
  2,                                      !- Outlet Port
  {b4ea2d14-21b1-4cbf-9c84-7bed2275d600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce07e32-6037-491b-ac7e-075c04bf6d17}, !- Handle
  {b4ea2d14-21b1-4cbf-9c84-7bed2275d600}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4c1b80c5-62f4-45bc-8f5a-a1b5a99c2e7c}, !- Handle
  Node 92,                                !- Name
  {242c9e82-c151-4586-941f-8b904a91940d}, !- Inlet Port
  {e463d49d-3617-4fa3-87ab-91348c220c37}; !- Outlet Port

OS:Connection,
  {242c9e82-c151-4586-941f-8b904a91940d}, !- Handle
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Source Object
  4,                                      !- Outlet Port
  {4c1b80c5-62f4-45bc-8f5a-a1b5a99c2e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e463d49d-3617-4fa3-87ab-91348c220c37}, !- Handle
  {4c1b80c5-62f4-45bc-8f5a-a1b5a99c2e7c}, !- Source Object
  3,                                      !- Outlet Port
  {c66b680f-b7d8-4a87-92ca-df2b2a6af7d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {109be70a-2e34-4f59-a504-aaf29a2d16d8}, !- Handle
  {c66b680f-b7d8-4a87-92ca-df2b2a6af7d8}, !- Source Object
  12,                                     !- Outlet Port
  {ecf58cfa-c5b5-4ebe-98d4-a1202e72c545}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29864a9e-9f5a-4faf-b033-a67bcdec0562}, !- Handle
  AHU-3 - TZ 20,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {fa6e99b7-409d-49b3-8027-051c138180d0}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1fbeefaf-116c-4d38-ad1d-b9e9609bf66e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d53cb45-413c-48c3-b643-86b880a00dbe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {1fbeefaf-116c-4d38-ad1d-b9e9609bf66e}, ! Handle
  VAV HW Rht Coil - THZ 20,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {6a40752a-236d-45df-bc53-2b5564819421}, ! Water Inlet Node Name
  {009c30f1-5410-4e0c-a3ff-a9ecb6830907}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {93500547-3203-474c-a76e-8ff46be63c94}, !- Handle
  Node 93,                                !- Name
  {2d53cb45-413c-48c3-b643-86b880a00dbe}, !- Inlet Port
  {02d2d0f6-ac67-4bbb-85a5-47456b92ea0b}; !- Outlet Port

OS:Node,
  {3ff62fdc-3666-4452-8364-2db82039cdbf}, !- Handle
  Node 94,                                !- Name
  {0044f746-4e3c-4841-82b4-662a2358d156}, !- Inlet Port
  {1fcc6d83-e104-48b4-adaa-069cedb6bfe3}; !- Outlet Port

OS:Connection,
  {02d2d0f6-ac67-4bbb-85a5-47456b92ea0b}, !- Handle
  {93500547-3203-474c-a76e-8ff46be63c94}, !- Source Object
  3,                                      !- Outlet Port
  {9cf3f7f2-ee01-4031-80e8-3077de46b5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0044f746-4e3c-4841-82b4-662a2358d156}, !- Handle
  {e7cf2ce6-6f80-4ac7-8e15-6a98a9cd26a7}, !- Source Object
  2,                                      !- Outlet Port
  {3ff62fdc-3666-4452-8364-2db82039cdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcc6d83-e104-48b4-adaa-069cedb6bfe3}, !- Handle
  {3ff62fdc-3666-4452-8364-2db82039cdbf}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7947e7b9-1729-4f8c-9bc6-86ee1f174e02}, !- Handle
  Node 95,                                !- Name
  {b47b7e8a-26b5-4b79-8b35-7a9f3ab6e900}, !- Inlet Port
  {fa6e99b7-409d-49b3-8027-051c138180d0}; !- Outlet Port

OS:Connection,
  {b47b7e8a-26b5-4b79-8b35-7a9f3ab6e900}, !- Handle
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Source Object
  5,                                      !- Outlet Port
  {7947e7b9-1729-4f8c-9bc6-86ee1f174e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6e99b7-409d-49b3-8027-051c138180d0}, !- Handle
  {7947e7b9-1729-4f8c-9bc6-86ee1f174e02}, !- Source Object
  3,                                      !- Outlet Port
  {29864a9e-9f5a-4faf-b033-a67bcdec0562}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d53cb45-413c-48c3-b643-86b880a00dbe}, !- Handle
  {29864a9e-9f5a-4faf-b033-a67bcdec0562}, !- Source Object
  12,                                     !- Outlet Port
  {93500547-3203-474c-a76e-8ff46be63c94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {453dc3d7-92cc-426c-abee-b28d4c1dbdb1}, !- Handle
  AHU-3 - TZ 5,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {16903f4f-8df9-4eea-980d-c343e02e3669}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fadc1a15-1fa4-4de7-b48d-a68ecaa28384}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {060bb3ab-6a27-4213-84ee-a9dcd7983f04}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {fadc1a15-1fa4-4de7-b48d-a68ecaa28384}, ! Handle
  VAV HW Rht Coil - THZ 5,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {92050601-a618-40a0-92b4-f87f73c2eefc}, ! Water Inlet Node Name
  {3f9e4226-35c1-45a8-9e58-613a636df6a0}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d7d97fc6-b196-47ad-9b21-6adccdb40adb}, !- Handle
  Node 96,                                !- Name
  {060bb3ab-6a27-4213-84ee-a9dcd7983f04}, !- Inlet Port
  {05a9d4ab-d12d-4d75-94e7-bee2150989a6}; !- Outlet Port

OS:Node,
  {ea2d282e-391c-4e38-91b5-d2d438bbefd6}, !- Handle
  Node 97,                                !- Name
  {e98caf82-9a0b-432b-b33d-0cc784d944d3}, !- Inlet Port
  {4cdff07c-1011-4ff8-8bf4-cee9a5f7b505}; !- Outlet Port

OS:Connection,
  {05a9d4ab-d12d-4d75-94e7-bee2150989a6}, !- Handle
  {d7d97fc6-b196-47ad-9b21-6adccdb40adb}, !- Source Object
  3,                                      !- Outlet Port
  {074dd6f6-3286-41e6-bb38-d0d4e4d1846c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98caf82-9a0b-432b-b33d-0cc784d944d3}, !- Handle
  {d7e05058-0ca7-40fc-9855-708e5219bde0}, !- Source Object
  2,                                      !- Outlet Port
  {ea2d282e-391c-4e38-91b5-d2d438bbefd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cdff07c-1011-4ff8-8bf4-cee9a5f7b505}, !- Handle
  {ea2d282e-391c-4e38-91b5-d2d438bbefd6}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9797558-63a5-4952-b3e9-35d6396a151f}, !- Handle
  Node 98,                                !- Name
  {331b9ac9-0c8f-44dc-8a0a-d95f7ebb668b}, !- Inlet Port
  {16903f4f-8df9-4eea-980d-c343e02e3669}; !- Outlet Port

OS:Connection,
  {331b9ac9-0c8f-44dc-8a0a-d95f7ebb668b}, !- Handle
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Source Object
  6,                                      !- Outlet Port
  {e9797558-63a5-4952-b3e9-35d6396a151f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16903f4f-8df9-4eea-980d-c343e02e3669}, !- Handle
  {e9797558-63a5-4952-b3e9-35d6396a151f}, !- Source Object
  3,                                      !- Outlet Port
  {453dc3d7-92cc-426c-abee-b28d4c1dbdb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {060bb3ab-6a27-4213-84ee-a9dcd7983f04}, !- Handle
  {453dc3d7-92cc-426c-abee-b28d4c1dbdb1}, !- Source Object
  12,                                     !- Outlet Port
  {d7d97fc6-b196-47ad-9b21-6adccdb40adb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dca66a7-d2ed-4a38-b7a5-4c02c2afb0e5}, !- Handle
  AHU-3 - TZ 6,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {a674f2af-9721-4781-82d5-c3172489a19f}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {810e3911-5fe8-4645-9671-941d3e5c1825}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1aaf532b-a2ed-47c7-964b-67d0f99cd4d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {810e3911-5fe8-4645-9671-941d3e5c1825}, ! Handle
  VAV HW Rht Coil - THZ 6,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {23a45eb6-238b-4010-8314-24cb5eb2641c}, ! Water Inlet Node Name
  {ce9ac0f1-be7c-4646-b205-0b0750122678}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {4b5af53e-6564-4a33-8bdc-dbeebd1def35}, !- Handle
  Node 99,                                !- Name
  {1aaf532b-a2ed-47c7-964b-67d0f99cd4d3}, !- Inlet Port
  {428bc3c4-12a5-417e-a392-114649b616f7}; !- Outlet Port

OS:Node,
  {8028d2df-aa05-4216-900a-acd83d74741e}, !- Handle
  Node 100,                               !- Name
  {26a0b12a-f323-4bc0-8fd5-d61114858348}, !- Inlet Port
  {59bf8790-0c17-4276-a5e1-cab1e82c1ff1}; !- Outlet Port

OS:Connection,
  {428bc3c4-12a5-417e-a392-114649b616f7}, !- Handle
  {4b5af53e-6564-4a33-8bdc-dbeebd1def35}, !- Source Object
  3,                                      !- Outlet Port
  {b2a559ee-6644-4760-acda-95b9148976f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a0b12a-f323-4bc0-8fd5-d61114858348}, !- Handle
  {2c12b7d9-8dda-4b3c-9eb3-a845e42e1963}, !- Source Object
  2,                                      !- Outlet Port
  {8028d2df-aa05-4216-900a-acd83d74741e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bf8790-0c17-4276-a5e1-cab1e82c1ff1}, !- Handle
  {8028d2df-aa05-4216-900a-acd83d74741e}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eace4f9e-ef5e-4268-ac8f-e6219dbfe7fb}, !- Handle
  Node 101,                               !- Name
  {6667fa88-7d75-496f-857e-8a81380b6857}, !- Inlet Port
  {a674f2af-9721-4781-82d5-c3172489a19f}; !- Outlet Port

OS:Connection,
  {6667fa88-7d75-496f-857e-8a81380b6857}, !- Handle
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Source Object
  7,                                      !- Outlet Port
  {eace4f9e-ef5e-4268-ac8f-e6219dbfe7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a674f2af-9721-4781-82d5-c3172489a19f}, !- Handle
  {eace4f9e-ef5e-4268-ac8f-e6219dbfe7fb}, !- Source Object
  3,                                      !- Outlet Port
  {2dca66a7-d2ed-4a38-b7a5-4c02c2afb0e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aaf532b-a2ed-47c7-964b-67d0f99cd4d3}, !- Handle
  {2dca66a7-d2ed-4a38-b7a5-4c02c2afb0e5}, !- Source Object
  12,                                     !- Outlet Port
  {4b5af53e-6564-4a33-8bdc-dbeebd1def35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {679b02e7-bae8-49b1-aa0f-c81044979e80}, !- Handle
  AHU-3 - TZ 8,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {260f8fb5-0bea-4fc4-aba0-c9ced6f97322}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55c75861-d761-4aba-a5e0-75fce4834d49}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a03db5e9-ab0b-42a7-95fb-b66660669956}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {55c75861-d761-4aba-a5e0-75fce4834d49}, ! Handle
  VAV HW Rht Coil - THZ 8,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {186aa3de-866a-4f08-8a42-7f434a6089ff}, ! Water Inlet Node Name
  {0483178c-f6d0-4be4-88b7-ce4be633a58f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {ed74eabb-467c-45d1-b48e-71e1ce68497e}, !- Handle
  Node 102,                               !- Name
  {a03db5e9-ab0b-42a7-95fb-b66660669956}, !- Inlet Port
  {dca1b420-ee22-4314-91d0-baa366a3cbf4}; !- Outlet Port

OS:Node,
  {365e30b3-9dbb-4446-b4e2-a7036d9f6763}, !- Handle
  Node 103,                               !- Name
  {67a55861-8885-4387-84aa-173d67ff655c}, !- Inlet Port
  {35fd612b-32b4-4163-8613-7f5d1159581f}; !- Outlet Port

OS:Connection,
  {dca1b420-ee22-4314-91d0-baa366a3cbf4}, !- Handle
  {ed74eabb-467c-45d1-b48e-71e1ce68497e}, !- Source Object
  3,                                      !- Outlet Port
  {16bf1c49-750d-48da-b150-d12ca7a02b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a55861-8885-4387-84aa-173d67ff655c}, !- Handle
  {686425bb-da43-4e9e-90a6-40cb58ad13a5}, !- Source Object
  2,                                      !- Outlet Port
  {365e30b3-9dbb-4446-b4e2-a7036d9f6763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fd612b-32b4-4163-8613-7f5d1159581f}, !- Handle
  {365e30b3-9dbb-4446-b4e2-a7036d9f6763}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {42127b75-c54f-4459-8478-65b445d54715}, !- Handle
  Node 104,                               !- Name
  {91f9a588-bdb8-4204-a1e8-a9e832def148}, !- Inlet Port
  {260f8fb5-0bea-4fc4-aba0-c9ced6f97322}; !- Outlet Port

OS:Connection,
  {91f9a588-bdb8-4204-a1e8-a9e832def148}, !- Handle
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Source Object
  8,                                      !- Outlet Port
  {42127b75-c54f-4459-8478-65b445d54715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260f8fb5-0bea-4fc4-aba0-c9ced6f97322}, !- Handle
  {42127b75-c54f-4459-8478-65b445d54715}, !- Source Object
  3,                                      !- Outlet Port
  {679b02e7-bae8-49b1-aa0f-c81044979e80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a03db5e9-ab0b-42a7-95fb-b66660669956}, !- Handle
  {679b02e7-bae8-49b1-aa0f-c81044979e80}, !- Source Object
  12,                                     !- Outlet Port
  {ed74eabb-467c-45d1-b48e-71e1ce68497e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4c8428ef-d1d0-4bab-a3ce-77e762f49fe1}, !- Handle
  Cycling PTAC Fan Mode Always Zero,      !- Name
  {117323d1-247c-42f3-8b2d-a91a44c1e8be}, !- Schedule Type Limits Name
  {95b8e1ce-4aab-48ea-ae71-3ee34455c146}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95b8e1ce-4aab-48ea-ae71-3ee34455c146}, !- Handle
  Cycling PTAC Fan Mode Sch Default,      !- Name
  {117323d1-247c-42f3-8b2d-a91a44c1e8be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Connection,
  {ab6dfda9-7681-4067-a562-f41bcafc76ec}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6e1934bc-577d-47be-8495-1c5159cfb968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cba044-bd19-4467-9be7-fdff9e23b14a}, !- Handle
  {4b7a2e7f-32a7-4927-b692-72af97e8b345}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {313993fa-db4b-49be-a2ed-ef853a3f5b79}, !- Handle
  Server Room PTAC,                       !- Name
  ,                                       !- Controller List Name
  {41de89d4-0b1f-49fb-b01c-cdc2803c73ed}, !- Availability Schedule
  {264fc124-a006-4419-ab9e-3ef333354230}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67588878-ecc0-4f12-b586-4352b8271450}, !- Supply Side Inlet Node Name
  {a2adf3e6-5d35-4d8f-932e-f0daa53fd1f0}, !- Demand Side Outlet Node Name
  {efa17b66-b232-410a-9f74-c4840596e2df}, !- Demand Side Inlet Node A
  {d01b7035-65ef-45f3-a760-ccc478f1b8cb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {659d1775-63d3-4cf3-9c1d-6465de8524b7}, !- Demand Mixer Name
  {3f49474f-a1a6-465b-a937-3f7af7ffb3c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f53ebb29-1236-44ef-a63a-b24d8c705cf7}, !- Handle
  Node 113,                               !- Name
  {67588878-ecc0-4f12-b586-4352b8271450}, !- Inlet Port
  {31107ea9-cdff-4b6c-b749-0cd4e0428714}; !- Outlet Port

OS:Node,
  {8f9d675d-4fcb-4a9d-ac16-e39ffcb3e846}, !- Handle
  Node 114,                               !- Name
  {31c7a519-a8e0-4cd6-8a80-941bae0a3d3e}, !- Inlet Port
  {d01b7035-65ef-45f3-a760-ccc478f1b8cb}; !- Outlet Port

OS:Connection,
  {67588878-ecc0-4f12-b586-4352b8271450}, !- Handle
  {313993fa-db4b-49be-a2ed-ef853a3f5b79}, !- Source Object
  9,                                      !- Outlet Port
  {f53ebb29-1236-44ef-a63a-b24d8c705cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01b7035-65ef-45f3-a760-ccc478f1b8cb}, !- Handle
  {8f9d675d-4fcb-4a9d-ac16-e39ffcb3e846}, !- Source Object
  3,                                      !- Outlet Port
  {313993fa-db4b-49be-a2ed-ef853a3f5b79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77c9a07f-95df-4d10-aaf8-6a4e3566be8e}, !- Handle
  Node 115,                               !- Name
  {efa17b66-b232-410a-9f74-c4840596e2df}, !- Inlet Port
  {91378e84-2576-41e5-9036-d8e1c8f2c05d}; !- Outlet Port

OS:Node,
  {d3f96311-ed15-42e8-8785-d9a63c637ac1}, !- Handle
  Node 116,                               !- Name
  {3f10fd0f-aac5-4364-980c-7014716dac2a}, !- Inlet Port
  {a2adf3e6-5d35-4d8f-932e-f0daa53fd1f0}; !- Outlet Port

OS:Node,
  {1eb55805-df4e-4e9a-b9b3-e363ef66ad30}, !- Handle
  Node 117,                               !- Name
  {30ce766f-9d26-4eb0-bee9-876db2d2d783}, !- Inlet Port
  {9214eb04-0024-4bb1-9b03-930ecfc141b9}; !- Outlet Port

OS:Connection,
  {efa17b66-b232-410a-9f74-c4840596e2df}, !- Handle
  {313993fa-db4b-49be-a2ed-ef853a3f5b79}, !- Source Object
  11,                                     !- Outlet Port
  {77c9a07f-95df-4d10-aaf8-6a4e3566be8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2adf3e6-5d35-4d8f-932e-f0daa53fd1f0}, !- Handle
  {d3f96311-ed15-42e8-8785-d9a63c637ac1}, !- Source Object
  3,                                      !- Outlet Port
  {313993fa-db4b-49be-a2ed-ef853a3f5b79}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f49474f-a1a6-465b-a937-3f7af7ffb3c8}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {91378e84-2576-41e5-9036-d8e1c8f2c05d}, !- Inlet Node Name
  {b11be7bb-ed77-434c-b57f-b23cd689fd68}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {659d1775-63d3-4cf3-9c1d-6465de8524b7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3f10fd0f-aac5-4364-980c-7014716dac2a}, !- Outlet Node Name
  {38526793-15eb-4d2e-99ac-b51bc9220739}; !- Inlet Node Name 1

OS:Connection,
  {91378e84-2576-41e5-9036-d8e1c8f2c05d}, !- Handle
  {77c9a07f-95df-4d10-aaf8-6a4e3566be8e}, !- Source Object
  3,                                      !- Outlet Port
  {3f49474f-a1a6-465b-a937-3f7af7ffb3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f10fd0f-aac5-4364-980c-7014716dac2a}, !- Handle
  {659d1775-63d3-4cf3-9c1d-6465de8524b7}, !- Source Object
  2,                                      !- Outlet Port
  {d3f96311-ed15-42e8-8785-d9a63c637ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f250e1c5-354f-4915-939c-5a1716209cfd}, !- Handle
  {313993fa-db4b-49be-a2ed-ef853a3f5b79}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5000,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {264fc124-a006-4419-ab9e-3ef333354230}, !- Handle
  Air Loop HVAC 2 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {d82c8706-df0d-46c0-afd7-294398de2eed}, !- Handle
  Fan Constant Volume - Server Room,      !- Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8ff65438-3331-48cd-a410-dff6b5b7fc8a}, !- Air Inlet Node Name
  {31c7a519-a8e0-4cd6-8a80-941bae0a3d3e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {d5625e84-5487-4cbe-920a-d3198944350a}, !- Handle
  Coil Cooling DX Single Speed - Server Room, !- Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.9,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {85787685-ab04-4fcd-9715-6eb57a689791}, !- Air Inlet Node Name
  {a2061770-f83c-4e01-b654-99c1554f5e5a}, !- Air Outlet Node Name
  {8da28449-ea54-4267-8600-b708bce42e4e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b2b556c-fc51-4c37-8d21-a86520cf340b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3569c2c5-a54b-4c39-833d-418434b67e66}, !- Energy Input Ratio Function of Temperature Curve Name
  {23ab9837-ce0f-45ff-a74a-d4b2bfb9207f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {be11b039-319c-4e9a-8659-eb37f5726c78}, !- Part Load Fraction Correlation Curve Name
  -40,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8da28449-ea54-4267-8600-b708bce42e4e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b2b556c-fc51-4c37-8d21-a86520cf340b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3569c2c5-a54b-4c39-833d-418434b67e66}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23ab9837-ce0f-45ff-a74a-d4b2bfb9207f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {be11b039-319c-4e9a-8659-eb37f5726c78}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {8cd2cea2-0c50-4e90-af2d-1d8d36836a22}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- Control Zone Name
  {8f9d675d-4fcb-4a9d-ac16-e39ffcb3e846}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {2ae0ac04-d604-406c-ae60-65f98c11c1dd}, !- Handle
  Controller Outdoor Air - Server Room,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7aa61002-7418-4eba-a532-9b7fa403e073}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7aa61002-7418-4eba-a532-9b7fa403e073}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6dbe5d82-3c40-44b7-9361-7974e596bb9e}, !- Handle
  Server Room Air Loop,                   !- Name
  {2ae0ac04-d604-406c-ae60-65f98c11c1dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a5491e2-a02d-4eee-9e45-1986913f9fe5}, !- Mixed Air Node Name
  {bc172093-7ac7-4a36-b5b0-e1a9a6c91fe9}, !- Outdoor Air Stream Node Name
  {ccfbf59c-1e8b-436c-9e65-4263b15e211c}, !- Relief Air Stream Node Name
  {31107ea9-cdff-4b6c-b749-0cd4e0428714}; !- Return Air Stream Node Name

OS:Node,
  {2496da31-de1b-4698-a665-a433d21b8a6f}, !- Handle
  Node 118,                               !- Name
  ,                                       !- Inlet Port
  {bc172093-7ac7-4a36-b5b0-e1a9a6c91fe9}; !- Outlet Port

OS:Connection,
  {bc172093-7ac7-4a36-b5b0-e1a9a6c91fe9}, !- Handle
  {2496da31-de1b-4698-a665-a433d21b8a6f}, !- Source Object
  3,                                      !- Outlet Port
  {6dbe5d82-3c40-44b7-9361-7974e596bb9e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b990552-1cc6-466f-aa08-b64a56350215}, !- Handle
  Node 119,                               !- Name
  {ccfbf59c-1e8b-436c-9e65-4263b15e211c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccfbf59c-1e8b-436c-9e65-4263b15e211c}, !- Handle
  {6dbe5d82-3c40-44b7-9361-7974e596bb9e}, !- Source Object
  7,                                      !- Outlet Port
  {3b990552-1cc6-466f-aa08-b64a56350215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31107ea9-cdff-4b6c-b749-0cd4e0428714}, !- Handle
  {f53ebb29-1236-44ef-a63a-b24d8c705cf7}, !- Source Object
  3,                                      !- Outlet Port
  {6dbe5d82-3c40-44b7-9361-7974e596bb9e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e7c34c6-b450-456a-9f4e-d3d44f0a395c}, !- Handle
  Node 120,                               !- Name
  {0a5491e2-a02d-4eee-9e45-1986913f9fe5}, !- Inlet Port
  {85787685-ab04-4fcd-9715-6eb57a689791}; !- Outlet Port

OS:Connection,
  {0a5491e2-a02d-4eee-9e45-1986913f9fe5}, !- Handle
  {6dbe5d82-3c40-44b7-9361-7974e596bb9e}, !- Source Object
  5,                                      !- Outlet Port
  {8e7c34c6-b450-456a-9f4e-d3d44f0a395c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85787685-ab04-4fcd-9715-6eb57a689791}, !- Handle
  {8e7c34c6-b450-456a-9f4e-d3d44f0a395c}, !- Source Object
  3,                                      !- Outlet Port
  {d5625e84-5487-4cbe-920a-d3198944350a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {17e16076-180b-456e-b9a0-c0acf3f12b51}, !- Handle
  Node 121,                               !- Name
  {a2061770-f83c-4e01-b654-99c1554f5e5a}, !- Inlet Port
  {028411c9-39b9-432e-b256-cfcca441b689}; !- Outlet Port

OS:Connection,
  {a2061770-f83c-4e01-b654-99c1554f5e5a}, !- Handle
  {d5625e84-5487-4cbe-920a-d3198944350a}, !- Source Object
  9,                                      !- Outlet Port
  {17e16076-180b-456e-b9a0-c0acf3f12b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c7a519-a8e0-4cd6-8a80-941bae0a3d3e}, !- Handle
  {d82c8706-df0d-46c0-afd7-294398de2eed}, !- Source Object
  9,                                      !- Outlet Port
  {8f9d675d-4fcb-4a9d-ac16-e39ffcb3e846}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d15e1d8-e3fd-42e0-8049-b4ffe624b821}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat - TZ15, !- Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Availability Schedule Name
  {e8c5be57-2f7e-45d3-ae7f-6cc81971a48b}, !- Air Inlet Node Name
  {30ce766f-9d26-4eb0-bee9-876db2d2d783}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {410fd666-2fc6-4037-b762-9e5d5dd9edcc}, !- Handle
  Node 123,                               !- Name
  {b11be7bb-ed77-434c-b57f-b23cd689fd68}, !- Inlet Port
  {e8c5be57-2f7e-45d3-ae7f-6cc81971a48b}; !- Outlet Port

OS:Connection,
  {b11be7bb-ed77-434c-b57f-b23cd689fd68}, !- Handle
  {3f49474f-a1a6-465b-a937-3f7af7ffb3c8}, !- Source Object
  3,                                      !- Outlet Port
  {410fd666-2fc6-4037-b762-9e5d5dd9edcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c5be57-2f7e-45d3-ae7f-6cc81971a48b}, !- Handle
  {410fd666-2fc6-4037-b762-9e5d5dd9edcc}, !- Source Object
  3,                                      !- Outlet Port
  {1d15e1d8-e3fd-42e0-8049-b4ffe624b821}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30ce766f-9d26-4eb0-bee9-876db2d2d783}, !- Handle
  {1d15e1d8-e3fd-42e0-8049-b4ffe624b821}, !- Source Object
  4,                                      !- Outlet Port
  {1eb55805-df4e-4e9a-b9b3-e363ef66ad30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ff5c827c-3a49-4d63-aa31-11c151d181bf}, ! Handle
  Elec Htg Coil - Server Room,            ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {028411c9-39b9-432e-b256-cfcca441b689}, ! Air Inlet Node Name
  {e2806a7e-d65c-4cb3-b59e-88287a9eef6c}; ! Air Outlet Node Name

OS:Node,
  {71e8ba8e-39bc-4a20-b0a1-2da6a0aa8a3a}, !- Handle
  Node 122,                               !- Name
  {e2806a7e-d65c-4cb3-b59e-88287a9eef6c}, !- Inlet Port
  {8ff65438-3331-48cd-a410-dff6b5b7fc8a}; !- Outlet Port

OS:Connection,
  {028411c9-39b9-432e-b256-cfcca441b689}, !- Handle
  {17e16076-180b-456e-b9a0-c0acf3f12b51}, !- Source Object
  3,                                      !- Outlet Port
  {ff5c827c-3a49-4d63-aa31-11c151d181bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2806a7e-d65c-4cb3-b59e-88287a9eef6c}, !- Handle
  {ff5c827c-3a49-4d63-aa31-11c151d181bf}, !- Source Object
  6,                                      !- Outlet Port
  {71e8ba8e-39bc-4a20-b0a1-2da6a0aa8a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff65438-3331-48cd-a410-dff6b5b7fc8a}, !- Handle
  {71e8ba8e-39bc-4a20-b0a1-2da6a0aa8a3a}, !- Source Object
  3,                                      !- Outlet Port
  {d82c8706-df0d-46c0-afd7-294398de2eed}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b52c8a89-ad91-4944-8aab-60aa003f7337}, !- Handle
  Always Off,                             !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {bad507d0-74cb-4eea-9fef-4ac97edfa81d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bad507d0-74cb-4eea-9fef-4ac97edfa81d}, !- Handle
  Always On Default 1,                    !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Node,
  {12738dfb-975d-4a72-af96-9350426c3eb3}, !- Handle
  Node 124,                               !- Name
  {cecc8d2f-bc8a-450a-8e16-5ce3e6e2702b}, !- Inlet Port
  {38526793-15eb-4d2e-99ac-b51bc9220739}; !- Outlet Port

OS:Connection,
  {9214eb04-0024-4bb1-9b03-930ecfc141b9}, !- Handle
  {1eb55805-df4e-4e9a-b9b3-e363ef66ad30}, !- Source Object
  3,                                      !- Outlet Port
  {6e1934bc-577d-47be-8495-1c5159cfb968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecc8d2f-bc8a-450a-8e16-5ce3e6e2702b}, !- Handle
  {4b7a2e7f-32a7-4927-b692-72af97e8b345}, !- Source Object
  2,                                      !- Outlet Port
  {12738dfb-975d-4a72-af96-9350426c3eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38526793-15eb-4d2e-99ac-b51bc9220739}, !- Handle
  {12738dfb-975d-4a72-af96-9350426c3eb3}, !- Source Object
  3,                                      !- Outlet Port
  {659d1775-63d3-4cf3-9c1d-6465de8524b7}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {50fd0a17-7f50-40b3-92c7-4f0cded11940}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e19b832a-ae86-4862-958b-88ba611faa76}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e2ce2c0f-c18b-4486-ae49-ef367cc58b1d}, !- Plant Side Inlet Node Name
  {e0aa9bc7-1903-4d0d-8b5c-0e44698fe6a8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {889b1fb7-7f58-4050-93f2-a6ec49b068db}, !- Demand Side Inlet Node Name
  {791bf1bd-2a9e-4aff-91a9-8a56c22c5800}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5e6eb578-36ca-4d94-99ed-54e0e454a786}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Demand Mixer Name
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Demand Splitter Name
  {b359efb8-38cd-4c43-b9bd-c0bb0a08e1f7}, !- Supply Mixer Name
  {13ad499e-707e-4ffc-9c3d-c8a8fe8ab757}; !- Supply Splitter Name

OS:Node,
  {0d55107b-c7ed-4ccf-96e9-67877fb8e53a}, !- Handle
  Node 105,                               !- Name
  {e2ce2c0f-c18b-4486-ae49-ef367cc58b1d}, !- Inlet Port
  {1fc59980-d5e6-4f8b-9dc4-5dc67ae138ee}; !- Outlet Port

OS:Node,
  {e19b832a-ae86-4862-958b-88ba611faa76}, !- Handle
  Node 106,                               !- Name
  {043bbd6a-55d6-4958-a447-3d5535b494a6}, !- Inlet Port
  {e0aa9bc7-1903-4d0d-8b5c-0e44698fe6a8}; !- Outlet Port

OS:Node,
  {e901b091-40f9-4817-84f2-e9bdbbaa49cf}, !- Handle
  Node 107,                               !- Name
  {864e9bdd-872d-45c4-87c9-c08e8c5c1923}, !- Inlet Port
  {7551bbcd-d92b-4756-940d-adc45fdef236}; !- Outlet Port

OS:Connector:Mixer,
  {b359efb8-38cd-4c43-b9bd-c0bb0a08e1f7}, !- Handle
  Connector Mixer 1,                      !- Name
  {008e356d-518c-4f3c-a058-b5031c0cd3c4}, !- Outlet Branch Name
  {0fb65294-5929-470e-8000-70aa7846f83f}, !- Inlet Branch Name 1
  {e42629a8-d2ba-4e40-be18-d68d2a8641d3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {13ad499e-707e-4ffc-9c3d-c8a8fe8ab757}, !- Handle
  Connector Splitter 1,                   !- Name
  {3f1b3feb-5052-460b-8516-ffb007fd79d8}, !- Inlet Branch Name
  {864e9bdd-872d-45c4-87c9-c08e8c5c1923}, !- Outlet Branch Name 1
  {ad7b86d9-8f8e-44e6-bfa7-049797fb22d2}; !- Outlet Branch Name 2

OS:Connection,
  {e2ce2c0f-c18b-4486-ae49-ef367cc58b1d}, !- Handle
  {50fd0a17-7f50-40b3-92c7-4f0cded11940}, !- Source Object
  14,                                     !- Outlet Port
  {0d55107b-c7ed-4ccf-96e9-67877fb8e53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864e9bdd-872d-45c4-87c9-c08e8c5c1923}, !- Handle
  {13ad499e-707e-4ffc-9c3d-c8a8fe8ab757}, !- Source Object
  3,                                      !- Outlet Port
  {e901b091-40f9-4817-84f2-e9bdbbaa49cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0aa9bc7-1903-4d0d-8b5c-0e44698fe6a8}, !- Handle
  {e19b832a-ae86-4862-958b-88ba611faa76}, !- Source Object
  3,                                      !- Outlet Port
  {50fd0a17-7f50-40b3-92c7-4f0cded11940}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {87904e7a-f19a-4a15-bae5-a03a9b571a03}, !- Handle
  Node 108,                               !- Name
  {889b1fb7-7f58-4050-93f2-a6ec49b068db}, !- Inlet Port
  {edd79806-0b65-4b57-a54d-52cbc59ae97b}; !- Outlet Port

OS:Node,
  {24c2737e-3a19-4e62-8cec-d5619eee8d5c}, !- Handle
  Node 109,                               !- Name
  {d3ea367a-70d3-4ab4-afae-31653893f285}, !- Inlet Port
  {791bf1bd-2a9e-4aff-91a9-8a56c22c5800}; !- Outlet Port

OS:Node,
  {ba2b5310-a878-4a20-828c-314e34b74f0f}, !- Handle
  Node 110,                               !- Name
  {ca5b4337-da68-45d3-87c0-4634904fdc0e}, !- Inlet Port
  {0ada8fa9-c39c-4a29-aaaf-f190c2fbc142}; !- Outlet Port

OS:Connector:Mixer,
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Handle
  Connector Mixer 2,                      !- Name
  {d3ea367a-70d3-4ab4-afae-31653893f285}, !- Outlet Branch Name
  {d5f2159e-d1bc-4095-b7d6-3330087f0f59}, !- Inlet Branch Name 1
  {96a40613-a445-45d3-8df2-dd40de0e2477}, !- Inlet Branch Name 2
  {beccfb07-973a-40ea-b1ad-b172dccd3473}, !- Inlet Branch Name 3
  {9e0c324b-35d9-4067-ab40-c817a29a3446}, !- Inlet Branch Name 4
  {d508a039-938f-45bf-8170-4230df4eb28d}, !- Inlet Branch Name 5
  {bcacf006-7307-4001-a355-32e86b27eb7e}, !- Inlet Branch Name 6
  {e6e26e84-34d1-4197-af10-e01dc3f8ebce}, !- Inlet Branch Name 7
  {ad3a9f56-c5fe-460e-b058-d8659c6e7aa5}, !- Inlet Branch Name 8
  {12ce4e9a-95a2-4a45-bbca-9528e8ea59ea}, !- Inlet Branch Name 9
  {f82414aa-5da8-4ba3-8283-c85e81c59811}, !- Inlet Branch Name 10
  {3543af67-ca43-4965-9c3b-bc4bc238b892}, !- Inlet Branch Name 11
  {49d27351-f2ea-4383-9a36-619035c67e27}, !- Inlet Branch Name 12
  {37f21d8d-dfa2-46c4-aa38-569d3c050d15}, !- Inlet Branch Name 13
  {34996c6b-e51f-4bf1-a2d5-4ca2059145ed}, !- Inlet Branch Name 14
  {af816e40-d0b8-495a-9c0f-38350cbc59c8}, !- Inlet Branch Name 15
  {973d14f0-3ddb-4f91-ba46-90b6fe1fc193}, !- Inlet Branch Name 16
  {d504a9bb-1338-4fa0-aef9-b07b88998d9c}, !- Inlet Branch Name 17
  {55763ad0-6972-4562-820e-ec4bebf3fc11}, !- Inlet Branch Name 18
  {45889c4d-77c9-45c0-923a-5a029302c4fd}, !- Inlet Branch Name 19
  {07497802-6cbf-4356-948a-7b8aaa2c2639}, !- Inlet Branch Name 20
  {5d9127f5-6215-4591-ad76-e13eeb92f937}, !- Inlet Branch Name 21
  {ccd30313-3d11-4d58-a010-2820f012d813}, !- Inlet Branch Name 22
  {59cd544b-7146-41e2-b644-2feffa7f28ed}, !- Inlet Branch Name 23
  {3d5537c5-732e-411f-82fd-5ff846108220}, !- Inlet Branch Name 24
  {3b19221f-8845-4546-9a27-c09afe21fc01}, !- Inlet Branch Name 25
  {65ec3a7d-f04d-4773-979a-01c48856b2e8}, !- Inlet Branch Name 26
  {7e9de2f7-7233-4c17-b7d4-c3239534aa0a}, !- Inlet Branch Name 27
  {ec1127c9-542f-4191-aa8f-27e37ef81b6d}, !- Inlet Branch Name 28
  {623fae6b-cbf8-43c0-bafb-81a31f30f637}, !- Inlet Branch Name 29
  {6fc7c918-f974-4b6f-abea-b18f8115fc55}, !- Inlet Branch Name 30
  {d519c98f-f33e-4027-9a60-92a0df42eea4}, !- Inlet Branch Name 31
  {678a005e-15bf-4754-b3a7-5cb9d3fba104}, !- Inlet Branch Name 32
  {07b2a225-0c62-401f-8bcf-232eba751bea}, !- Inlet Branch Name 33
  {132bb741-58b7-46df-b91b-0e57f38c8e7b}, !- Inlet Branch Name 34
  {70c53449-a5e2-415d-9a3c-99567854c27d}, !- Inlet Branch Name 35
  {ca2f589e-404e-482f-9ecc-0b9cfafcac48}, !- Inlet Branch Name 36
  {d179242e-d461-46ee-98d6-48f72e73b025}, !- Inlet Branch Name 37
  {bf8d3ec3-cf27-4b4f-881b-2519d1fb79d3}, !- Inlet Branch Name 38
  {266d1e6c-446d-4830-b3a0-e29838080c0e}, !- Inlet Branch Name 39
  {d4569bef-8247-4314-bd0d-c9392fed3916}, !- Inlet Branch Name 40
  {b65293af-d43d-432d-bb92-58e9bf35d008}; !- Inlet Branch Name 41

OS:Connector:Splitter,
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Handle
  Connector Splitter 2,                   !- Name
  {edd79806-0b65-4b57-a54d-52cbc59ae97b}, !- Inlet Branch Name
  {ca5b4337-da68-45d3-87c0-4634904fdc0e}, !- Outlet Branch Name 1
  {181955b6-e6a5-44df-bf7a-e9c32dccb70c}, !- Outlet Branch Name 2
  {243cacbc-7824-4de0-80f5-fe48c0b92e26}, !- Outlet Branch Name 3
  {741e955a-78d6-4232-b393-1fac4f1418f3}, !- Outlet Branch Name 4
  {4beb6e61-7d30-4317-8289-e5e35c18e93f}, !- Outlet Branch Name 5
  {f4490537-241a-4e16-9f5d-6834c86280ed}, !- Outlet Branch Name 6
  {532b5a35-e459-41b7-bb1e-d29531cf5226}, !- Outlet Branch Name 7
  {ad53c15e-ad44-449f-a964-ace682beb5b6}, !- Outlet Branch Name 8
  {65882d59-4dd3-4694-b391-60792b12845e}, !- Outlet Branch Name 9
  {fcd172ff-9d44-484d-bf6b-9cca9e3ae682}, !- Outlet Branch Name 10
  {02020f19-86fe-439a-b362-b9ca1eac7429}, !- Outlet Branch Name 11
  {e3221770-38f6-4a12-90d3-1a0f2d89e78c}, !- Outlet Branch Name 12
  {f39da5a9-e0e5-4191-9783-d8ba0a3c0dbd}, !- Outlet Branch Name 13
  {0cd5d186-471b-477e-83d6-93b75d551ae3}, !- Outlet Branch Name 14
  {929d2be3-7e70-44be-86f9-ec5e6510ea47}, !- Outlet Branch Name 15
  {a6f66f73-0d49-4f35-ae31-7af29dce384d}, !- Outlet Branch Name 16
  {10ae37e2-1d2d-4483-a24c-e49c1e8eaadd}, !- Outlet Branch Name 17
  {82ca5ec3-6375-4a81-b159-af3029e8548a}, !- Outlet Branch Name 18
  {7ddea20d-07e4-43b6-acc7-b8c072c9aa0d}, !- Outlet Branch Name 19
  {d7cbb3e2-ee27-4fa0-9409-eaa56061df12}, !- Outlet Branch Name 20
  {6467a26a-304a-4682-9af4-48323387bb3e}, !- Outlet Branch Name 21
  {e60083aa-4971-40a0-9c0a-f32104e50fd2}, !- Outlet Branch Name 22
  {2ff7ab8d-caa5-421a-baa4-6cc2126b3a2b}, !- Outlet Branch Name 23
  {d83049ab-ba4a-48ff-a2b1-17fb39b7c860}, !- Outlet Branch Name 24
  {be452f14-3282-4528-8364-badcd7e4cf94}, !- Outlet Branch Name 25
  {364fd4cc-0c5a-4374-8192-dc065bd5f40f}, !- Outlet Branch Name 26
  {df8a1f36-f75f-4aaa-b1c2-9c3d850f4484}, !- Outlet Branch Name 27
  {1bdb206f-d195-4e76-97f1-5b79d929d5b5}, !- Outlet Branch Name 28
  {89b6fe7a-50a8-4fde-bbfb-f646014c7d4a}, !- Outlet Branch Name 29
  {ba6ed57c-3396-4b8b-be8a-091744063af1}, !- Outlet Branch Name 30
  {c3356544-6c17-4a5c-9908-637c99a3aae5}, !- Outlet Branch Name 31
  {878c62e2-ed1f-470f-8693-8cdada3ce5b7}, !- Outlet Branch Name 32
  {8363e935-6071-4c8b-a2d6-bec920ba7bae}, !- Outlet Branch Name 33
  {e2e3c3fa-6d18-455f-a017-619d022922ea}, !- Outlet Branch Name 34
  {e768a517-a6dd-4749-b0a1-7516eebabccf}, !- Outlet Branch Name 35
  {e9c2fd70-5705-418f-a16f-9a8be190d026}, !- Outlet Branch Name 36
  {acb50082-837a-4d04-8d0e-be6f6f1324af}, !- Outlet Branch Name 37
  {650e5d2a-40ee-4d82-96be-589f7bd06fb8}, !- Outlet Branch Name 38
  {db9cecc5-3db9-4d4b-adea-a2a9b3190c58}, !- Outlet Branch Name 39
  {49bbc61d-94b9-4c01-8467-a876b6711b18}, !- Outlet Branch Name 40
  {a0ec1ddd-e80c-4e39-b656-25acc880ba8f}; !- Outlet Branch Name 41

OS:Connection,
  {889b1fb7-7f58-4050-93f2-a6ec49b068db}, !- Handle
  {50fd0a17-7f50-40b3-92c7-4f0cded11940}, !- Source Object
  17,                                     !- Outlet Port
  {87904e7a-f19a-4a15-bae5-a03a9b571a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd79806-0b65-4b57-a54d-52cbc59ae97b}, !- Handle
  {87904e7a-f19a-4a15-bae5-a03a9b571a03}, !- Source Object
  3,                                      !- Outlet Port
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5b4337-da68-45d3-87c0-4634904fdc0e}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  3,                                      !- Outlet Port
  {ba2b5310-a878-4a20-828c-314e34b74f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3ea367a-70d3-4ab4-afae-31653893f285}, !- Handle
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Source Object
  2,                                      !- Outlet Port
  {24c2737e-3a19-4e62-8cec-d5619eee8d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791bf1bd-2a9e-4aff-91a9-8a56c22c5800}, !- Handle
  {24c2737e-3a19-4e62-8cec-d5619eee8d5c}, !- Source Object
  3,                                      !- Outlet Port
  {50fd0a17-7f50-40b3-92c7-4f0cded11940}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e70f0dae-747e-4978-b22e-b8a928fa9aa0}, !- Handle
  {50fd0a17-7f50-40b3-92c7-4f0cded11940}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5e6eb578-36ca-4d94-99ed-54e0e454a786}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {4e39df82-2068-47fe-ba46-38f8b793f32e}, !- Handle
  Var Spd Pump - Hot Water Loop,          !- Name
  {1fc59980-d5e6-4f8b-9dc4-5dc67ae138ee}, !- Inlet Node Name
  {da83b26b-b9b3-4640-98f7-36dd6e74c927}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  114757,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0266,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.008,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.0107,                                 !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {bc7b8cab-8114-46cb-9ad0-1f8b4483cb7e}, !- Handle
  Node 111,                               !- Name
  {da83b26b-b9b3-4640-98f7-36dd6e74c927}, !- Inlet Port
  {3f1b3feb-5052-460b-8516-ffb007fd79d8}; !- Outlet Port

OS:Connection,
  {1fc59980-d5e6-4f8b-9dc4-5dc67ae138ee}, !- Handle
  {0d55107b-c7ed-4ccf-96e9-67877fb8e53a}, !- Source Object
  3,                                      !- Outlet Port
  {4e39df82-2068-47fe-ba46-38f8b793f32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da83b26b-b9b3-4640-98f7-36dd6e74c927}, !- Handle
  {4e39df82-2068-47fe-ba46-38f8b793f32e}, !- Source Object
  3,                                      !- Outlet Port
  {bc7b8cab-8114-46cb-9ad0-1f8b4483cb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1b3feb-5052-460b-8516-ffb007fd79d8}, !- Handle
  {bc7b8cab-8114-46cb-9ad0-1f8b4483cb7e}, !- Source Object
  3,                                      !- Outlet Port
  {13ad499e-707e-4ffc-9c3d-c8a8fe8ab757}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {b1a1a545-75f3-4d2c-afe0-865e6ced36a4}, !- Handle
  HW Boiler,                              !- Name
  FuelOilNo2,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.87,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e8f11140-49b0-4c59-ae1b-b16e84df3062}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7551bbcd-d92b-4756-940d-adc45fdef236}, !- Boiler Water Inlet Node Name
  {7b2d3b51-dadd-4bf4-a12e-b205735ed137}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  592,                                    !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e8f11140-49b0-4c59-ae1b-b16e84df3062}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {ff715ec3-de63-4061-9422-b511e3936e4f}, !- Handle
  Node 112,                               !- Name
  {7b2d3b51-dadd-4bf4-a12e-b205735ed137}, !- Inlet Port
  {0fb65294-5929-470e-8000-70aa7846f83f}; !- Outlet Port

OS:Connection,
  {7551bbcd-d92b-4756-940d-adc45fdef236}, !- Handle
  {e901b091-40f9-4817-84f2-e9bdbbaa49cf}, !- Source Object
  3,                                      !- Outlet Port
  {b1a1a545-75f3-4d2c-afe0-865e6ced36a4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7b2d3b51-dadd-4bf4-a12e-b205735ed137}, !- Handle
  {b1a1a545-75f3-4d2c-afe0-865e6ced36a4}, !- Source Object
  12,                                     !- Outlet Port
  {ff715ec3-de63-4061-9422-b511e3936e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb65294-5929-470e-8000-70aa7846f83f}, !- Handle
  {ff715ec3-de63-4061-9422-b511e3936e4f}, !- Source Object
  3,                                      !- Outlet Port
  {b359efb8-38cd-4c43-b9bd-c0bb0a08e1f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ba90a80-914d-481c-b9f9-ced81a3c9a9f}, ! Handle
  Adiabatic Pipe,                         ! Name
  {2dcc65f5-75b6-47a7-ac05-837f0d97b914}, ! Inlet Node Name
  {2c1171cb-e18c-4fbb-aaf7-9c0501f4c303}; ! Outlet Node Name

OS:Node,
  {37ba40e8-6c50-4bcc-89a6-001b518c2200}, !- Handle
  Node 125,                               !- Name
  {ad7b86d9-8f8e-44e6-bfa7-049797fb22d2}, !- Inlet Port
  {2dcc65f5-75b6-47a7-ac05-837f0d97b914}; !- Outlet Port

OS:Connection,
  {ad7b86d9-8f8e-44e6-bfa7-049797fb22d2}, !- Handle
  {13ad499e-707e-4ffc-9c3d-c8a8fe8ab757}, !- Source Object
  4,                                      !- Outlet Port
  {37ba40e8-6c50-4bcc-89a6-001b518c2200}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58eacdc6-300e-4ca2-9326-aa40247aa5d0}, !- Handle
  Node 126,                               !- Name
  {2c1171cb-e18c-4fbb-aaf7-9c0501f4c303}, !- Inlet Port
  {e42629a8-d2ba-4e40-be18-d68d2a8641d3}; !- Outlet Port

OS:Connection,
  {2dcc65f5-75b6-47a7-ac05-837f0d97b914}, !- Handle
  {37ba40e8-6c50-4bcc-89a6-001b518c2200}, !- Source Object
  3,                                      !- Outlet Port
  {2ba90a80-914d-481c-b9f9-ced81a3c9a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1171cb-e18c-4fbb-aaf7-9c0501f4c303}, !- Handle
  {2ba90a80-914d-481c-b9f9-ced81a3c9a9f}, !- Source Object
  3,                                      !- Outlet Port
  {58eacdc6-300e-4ca2-9326-aa40247aa5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42629a8-d2ba-4e40-be18-d68d2a8641d3}, !- Handle
  {58eacdc6-300e-4ca2-9326-aa40247aa5d0}, !- Source Object
  3,                                      !- Outlet Port
  {b359efb8-38cd-4c43-b9bd-c0bb0a08e1f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a96c19fa-eb3e-4ba8-a50a-cee98890e6e2}, ! Handle
  Adiabatic Pipe 1,                       ! Name
  {d8598908-d82c-4d5e-9136-d3af9d099567}, ! Inlet Node Name
  {043bbd6a-55d6-4958-a447-3d5535b494a6}; ! Outlet Node Name

OS:Node,
  {d9bdfeac-6588-41b4-acf3-04654d21b059}, !- Handle
  Node 127,                               !- Name
  {008e356d-518c-4f3c-a058-b5031c0cd3c4}, !- Inlet Port
  {d8598908-d82c-4d5e-9136-d3af9d099567}; !- Outlet Port

OS:Connection,
  {008e356d-518c-4f3c-a058-b5031c0cd3c4}, !- Handle
  {b359efb8-38cd-4c43-b9bd-c0bb0a08e1f7}, !- Source Object
  2,                                      !- Outlet Port
  {d9bdfeac-6588-41b4-acf3-04654d21b059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8598908-d82c-4d5e-9136-d3af9d099567}, !- Handle
  {d9bdfeac-6588-41b4-acf3-04654d21b059}, !- Source Object
  3,                                      !- Outlet Port
  {a96c19fa-eb3e-4ba8-a50a-cee98890e6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043bbd6a-55d6-4958-a447-3d5535b494a6}, !- Handle
  {a96c19fa-eb3e-4ba8-a50a-cee98890e6e2}, !- Source Object
  3,                                      !- Outlet Port
  {e19b832a-ae86-4862-958b-88ba611faa76}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c272bf9f-8c45-4b5b-b7c4-7ce7b0faa7ee}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {e19b832a-ae86-4862-958b-88ba611faa76}, !- Setpoint Node or NodeList Name
  {a74221d8-f7bb-4401-898b-5972c409e4af}, !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Node,
  {8ee44dfe-a987-4fb9-8823-e41f1562bf02}, !- Handle
  Node 128,                               !- Name
  {8bffc38f-4a9b-41e4-9455-5d1f08d8046c}, !- Inlet Port
  {d5f2159e-d1bc-4095-b7d6-3330087f0f59}; !- Outlet Port

OS:Connection,
  {0ada8fa9-c39c-4a29-aaaf-f190c2fbc142}, !- Handle
  {ba2b5310-a878-4a20-828c-314e34b74f0f}, !- Source Object
  3,                                      !- Outlet Port
  {f5ef0821-9f15-455c-9a27-6b387accd198}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bffc38f-4a9b-41e4-9455-5d1f08d8046c}, !- Handle
  {f5ef0821-9f15-455c-9a27-6b387accd198}, !- Source Object
  6,                                      !- Outlet Port
  {8ee44dfe-a987-4fb9-8823-e41f1562bf02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f2159e-d1bc-4095-b7d6-3330087f0f59}, !- Handle
  {8ee44dfe-a987-4fb9-8823-e41f1562bf02}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aea9c7c4-f812-4ade-9d8e-cff49db48c9f}, !- Handle
  Controller Water Coil 1,                !- Name
  {f5ef0821-9f15-455c-9a27-6b387accd198}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ec4e7a0a-2071-4f70-be22-e97e4006eec0}, !- Handle
  Node 129,                               !- Name
  {181955b6-e6a5-44df-bf7a-e9c32dccb70c}, !- Inlet Port
  {df8b408c-e1db-4512-9aa0-e08493000a6f}; !- Outlet Port

OS:Connection,
  {181955b6-e6a5-44df-bf7a-e9c32dccb70c}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  4,                                      !- Outlet Port
  {ec4e7a0a-2071-4f70-be22-e97e4006eec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03328819-8225-452d-9094-71fbf19d3ec7}, !- Handle
  Node 130,                               !- Name
  {5f3aca3e-f663-472c-8432-cb7fb00e98b2}, !- Inlet Port
  {96a40613-a445-45d3-8df2-dd40de0e2477}; !- Outlet Port

OS:Connection,
  {df8b408c-e1db-4512-9aa0-e08493000a6f}, !- Handle
  {ec4e7a0a-2071-4f70-be22-e97e4006eec0}, !- Source Object
  3,                                      !- Outlet Port
  {e533b070-1de8-4814-a81c-795b33a791c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f3aca3e-f663-472c-8432-cb7fb00e98b2}, !- Handle
  {e533b070-1de8-4814-a81c-795b33a791c6}, !- Source Object
  6,                                      !- Outlet Port
  {03328819-8225-452d-9094-71fbf19d3ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a40613-a445-45d3-8df2-dd40de0e2477}, !- Handle
  {03328819-8225-452d-9094-71fbf19d3ec7}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {041653b3-376f-4d6e-b899-a1dab9d58fc8}, !- Handle
  Controller Water Coil 2,                !- Name
  {e533b070-1de8-4814-a81c-795b33a791c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8f8a55cc-9fce-438f-9a66-065ab9716069}, !- Handle
  Node 131,                               !- Name
  {243cacbc-7824-4de0-80f5-fe48c0b92e26}, !- Inlet Port
  {050cbab6-6d6f-468e-b682-fe49347ec32c}; !- Outlet Port

OS:Connection,
  {243cacbc-7824-4de0-80f5-fe48c0b92e26}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  5,                                      !- Outlet Port
  {8f8a55cc-9fce-438f-9a66-065ab9716069}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b72c48c-98bd-46b8-9b04-ab307448d3ba}, !- Handle
  Node 132,                               !- Name
  {95a41cd1-5092-432e-9a1d-5b4e1866d657}, !- Inlet Port
  {beccfb07-973a-40ea-b1ad-b172dccd3473}; !- Outlet Port

OS:Connection,
  {050cbab6-6d6f-468e-b682-fe49347ec32c}, !- Handle
  {8f8a55cc-9fce-438f-9a66-065ab9716069}, !- Source Object
  3,                                      !- Outlet Port
  {c13bc8ea-f4ca-492a-b6ac-802e0cf24d77}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95a41cd1-5092-432e-9a1d-5b4e1866d657}, !- Handle
  {c13bc8ea-f4ca-492a-b6ac-802e0cf24d77}, !- Source Object
  6,                                      !- Outlet Port
  {4b72c48c-98bd-46b8-9b04-ab307448d3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beccfb07-973a-40ea-b1ad-b172dccd3473}, !- Handle
  {4b72c48c-98bd-46b8-9b04-ab307448d3ba}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6e989471-dca7-4221-94d2-3add8f6942fe}, !- Handle
  Controller Water Coil 3,                !- Name
  {c13bc8ea-f4ca-492a-b6ac-802e0cf24d77}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cb769bf2-0143-4a8f-9563-cc2958bca6e5}, !- Handle
  Node 133,                               !- Name
  {741e955a-78d6-4232-b393-1fac4f1418f3}, !- Inlet Port
  {c0f6bed8-e03b-49d9-b216-1e47fcef5195}; !- Outlet Port

OS:Connection,
  {741e955a-78d6-4232-b393-1fac4f1418f3}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  6,                                      !- Outlet Port
  {cb769bf2-0143-4a8f-9563-cc2958bca6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {956ea074-be02-43bd-afe7-54c0065e3635}, !- Handle
  Node 134,                               !- Name
  {e5995c07-9669-4245-b43f-d2042d012c82}, !- Inlet Port
  {9e0c324b-35d9-4067-ab40-c817a29a3446}; !- Outlet Port

OS:Connection,
  {c0f6bed8-e03b-49d9-b216-1e47fcef5195}, !- Handle
  {cb769bf2-0143-4a8f-9563-cc2958bca6e5}, !- Source Object
  3,                                      !- Outlet Port
  {d4d11e8c-f33d-4479-9fdf-8a0f3f1761c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5995c07-9669-4245-b43f-d2042d012c82}, !- Handle
  {d4d11e8c-f33d-4479-9fdf-8a0f3f1761c0}, !- Source Object
  6,                                      !- Outlet Port
  {956ea074-be02-43bd-afe7-54c0065e3635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0c324b-35d9-4067-ab40-c817a29a3446}, !- Handle
  {956ea074-be02-43bd-afe7-54c0065e3635}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4d3e00d-38ed-43c1-a9e9-414b3c9d4227}, !- Handle
  Node 135,                               !- Name
  {4beb6e61-7d30-4317-8289-e5e35c18e93f}, !- Inlet Port
  {83340883-4924-419a-b39d-d239b969b9f6}; !- Outlet Port

OS:Connection,
  {4beb6e61-7d30-4317-8289-e5e35c18e93f}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  7,                                      !- Outlet Port
  {a4d3e00d-38ed-43c1-a9e9-414b3c9d4227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c347e4eb-5d5a-40ba-b4e4-89a19f2993c6}, !- Handle
  Node 136,                               !- Name
  {c6f4411c-5b05-4f94-ab71-f4b5f4a70861}, !- Inlet Port
  {d508a039-938f-45bf-8170-4230df4eb28d}; !- Outlet Port

OS:Connection,
  {83340883-4924-419a-b39d-d239b969b9f6}, !- Handle
  {a4d3e00d-38ed-43c1-a9e9-414b3c9d4227}, !- Source Object
  3,                                      !- Outlet Port
  {5f28a584-1ea4-4d35-883e-6ed62609adae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6f4411c-5b05-4f94-ab71-f4b5f4a70861}, !- Handle
  {5f28a584-1ea4-4d35-883e-6ed62609adae}, !- Source Object
  6,                                      !- Outlet Port
  {c347e4eb-5d5a-40ba-b4e4-89a19f2993c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d508a039-938f-45bf-8170-4230df4eb28d}, !- Handle
  {c347e4eb-5d5a-40ba-b4e4-89a19f2993c6}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {632b8a1a-0331-4f75-a085-84c68d71d1f9}, !- Handle
  Node 137,                               !- Name
  {f4490537-241a-4e16-9f5d-6834c86280ed}, !- Inlet Port
  {aeb15f50-00e0-4e0b-b7c2-5cb3704d0972}; !- Outlet Port

OS:Connection,
  {f4490537-241a-4e16-9f5d-6834c86280ed}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  8,                                      !- Outlet Port
  {632b8a1a-0331-4f75-a085-84c68d71d1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea026943-767f-4797-9e3e-2c4bcf201fd2}, !- Handle
  Node 138,                               !- Name
  {fe5e88f8-254c-48be-9429-ee5e2417f12f}, !- Inlet Port
  {bcacf006-7307-4001-a355-32e86b27eb7e}; !- Outlet Port

OS:Connection,
  {aeb15f50-00e0-4e0b-b7c2-5cb3704d0972}, !- Handle
  {632b8a1a-0331-4f75-a085-84c68d71d1f9}, !- Source Object
  3,                                      !- Outlet Port
  {aeefc04c-42f6-482c-b7c3-f7bfbc42b1ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe5e88f8-254c-48be-9429-ee5e2417f12f}, !- Handle
  {aeefc04c-42f6-482c-b7c3-f7bfbc42b1ae}, !- Source Object
  6,                                      !- Outlet Port
  {ea026943-767f-4797-9e3e-2c4bcf201fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcacf006-7307-4001-a355-32e86b27eb7e}, !- Handle
  {ea026943-767f-4797-9e3e-2c4bcf201fd2}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {17495642-583f-4336-9ccf-ba29e55f4cad}, !- Handle
  Node 139,                               !- Name
  {532b5a35-e459-41b7-bb1e-d29531cf5226}, !- Inlet Port
  {a9912780-d189-4811-918c-49a2011d7435}; !- Outlet Port

OS:Connection,
  {532b5a35-e459-41b7-bb1e-d29531cf5226}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  9,                                      !- Outlet Port
  {17495642-583f-4336-9ccf-ba29e55f4cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eee7d828-5210-4b89-9547-3824650fb4aa}, !- Handle
  Node 140,                               !- Name
  {55302a96-dfc5-4e7b-8397-93e263d3c20d}, !- Inlet Port
  {e6e26e84-34d1-4197-af10-e01dc3f8ebce}; !- Outlet Port

OS:Connection,
  {a9912780-d189-4811-918c-49a2011d7435}, !- Handle
  {17495642-583f-4336-9ccf-ba29e55f4cad}, !- Source Object
  3,                                      !- Outlet Port
  {be6db3b9-f091-4c06-9b6a-7cccfc4965a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55302a96-dfc5-4e7b-8397-93e263d3c20d}, !- Handle
  {be6db3b9-f091-4c06-9b6a-7cccfc4965a3}, !- Source Object
  6,                                      !- Outlet Port
  {eee7d828-5210-4b89-9547-3824650fb4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e26e84-34d1-4197-af10-e01dc3f8ebce}, !- Handle
  {eee7d828-5210-4b89-9547-3824650fb4aa}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c110b4cb-491b-43b0-8b30-53e163782d15}, !- Handle
  Node 141,                               !- Name
  {ad53c15e-ad44-449f-a964-ace682beb5b6}, !- Inlet Port
  {78167ffa-29e7-4c04-b4a2-55d6e0f1bda2}; !- Outlet Port

OS:Connection,
  {ad53c15e-ad44-449f-a964-ace682beb5b6}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  10,                                     !- Outlet Port
  {c110b4cb-491b-43b0-8b30-53e163782d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd62bda4-c8f0-4eb2-a586-8d17ee06d7dc}, !- Handle
  Node 142,                               !- Name
  {558e9453-5225-43e6-a66a-eb7bc71494aa}, !- Inlet Port
  {ad3a9f56-c5fe-460e-b058-d8659c6e7aa5}; !- Outlet Port

OS:Connection,
  {78167ffa-29e7-4c04-b4a2-55d6e0f1bda2}, !- Handle
  {c110b4cb-491b-43b0-8b30-53e163782d15}, !- Source Object
  3,                                      !- Outlet Port
  {3193ff81-e674-49da-a1c3-c1b99979f32c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {558e9453-5225-43e6-a66a-eb7bc71494aa}, !- Handle
  {3193ff81-e674-49da-a1c3-c1b99979f32c}, !- Source Object
  6,                                      !- Outlet Port
  {cd62bda4-c8f0-4eb2-a586-8d17ee06d7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3a9f56-c5fe-460e-b058-d8659c6e7aa5}, !- Handle
  {cd62bda4-c8f0-4eb2-a586-8d17ee06d7dc}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d5864c92-4c4d-48fa-998c-11a4f764cb4a}, !- Handle
  Node 143,                               !- Name
  {65882d59-4dd3-4694-b391-60792b12845e}, !- Inlet Port
  {d736dd13-57cd-459f-9e0b-42d3c0434f26}; !- Outlet Port

OS:Connection,
  {65882d59-4dd3-4694-b391-60792b12845e}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  11,                                     !- Outlet Port
  {d5864c92-4c4d-48fa-998c-11a4f764cb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1303e0c-2d77-4ea6-afcc-da3cd51caa2a}, !- Handle
  Node 144,                               !- Name
  {b888ccdf-b695-40ea-9be9-d2fd3ffcf085}, !- Inlet Port
  {12ce4e9a-95a2-4a45-bbca-9528e8ea59ea}; !- Outlet Port

OS:Connection,
  {d736dd13-57cd-459f-9e0b-42d3c0434f26}, !- Handle
  {d5864c92-4c4d-48fa-998c-11a4f764cb4a}, !- Source Object
  3,                                      !- Outlet Port
  {1b340656-7afd-4f75-814c-637882a734c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b888ccdf-b695-40ea-9be9-d2fd3ffcf085}, !- Handle
  {1b340656-7afd-4f75-814c-637882a734c2}, !- Source Object
  6,                                      !- Outlet Port
  {d1303e0c-2d77-4ea6-afcc-da3cd51caa2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ce4e9a-95a2-4a45-bbca-9528e8ea59ea}, !- Handle
  {d1303e0c-2d77-4ea6-afcc-da3cd51caa2a}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e1b7e86c-3f15-46c2-8a72-e6547be14623}, !- Handle
  Node 145,                               !- Name
  {fcd172ff-9d44-484d-bf6b-9cca9e3ae682}, !- Inlet Port
  {d1f7b174-c7d0-4709-9590-d360a2752079}; !- Outlet Port

OS:Connection,
  {fcd172ff-9d44-484d-bf6b-9cca9e3ae682}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  12,                                     !- Outlet Port
  {e1b7e86c-3f15-46c2-8a72-e6547be14623}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9627b678-933c-4818-b974-b8a597fe6f24}, !- Handle
  Node 146,                               !- Name
  {8f4e9fa0-59c5-4576-b1dc-cc0de09b51a3}, !- Inlet Port
  {f82414aa-5da8-4ba3-8283-c85e81c59811}; !- Outlet Port

OS:Connection,
  {d1f7b174-c7d0-4709-9590-d360a2752079}, !- Handle
  {e1b7e86c-3f15-46c2-8a72-e6547be14623}, !- Source Object
  3,                                      !- Outlet Port
  {ee551828-58d8-447f-bd7d-c803980d9e60}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f4e9fa0-59c5-4576-b1dc-cc0de09b51a3}, !- Handle
  {ee551828-58d8-447f-bd7d-c803980d9e60}, !- Source Object
  6,                                      !- Outlet Port
  {9627b678-933c-4818-b974-b8a597fe6f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82414aa-5da8-4ba3-8283-c85e81c59811}, !- Handle
  {9627b678-933c-4818-b974-b8a597fe6f24}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3b1692b4-fef3-4554-9104-c36c427ba3a1}, !- Handle
  Node 147,                               !- Name
  {02020f19-86fe-439a-b362-b9ca1eac7429}, !- Inlet Port
  {74d32397-31fa-4a0f-8796-6877b0d47f9e}; !- Outlet Port

OS:Connection,
  {02020f19-86fe-439a-b362-b9ca1eac7429}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  13,                                     !- Outlet Port
  {3b1692b4-fef3-4554-9104-c36c427ba3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37948f71-7f21-4ee0-b491-b49247f162b5}, !- Handle
  Node 148,                               !- Name
  {795f0e80-0fa1-4932-95c6-98342ac38801}, !- Inlet Port
  {3543af67-ca43-4965-9c3b-bc4bc238b892}; !- Outlet Port

OS:Connection,
  {74d32397-31fa-4a0f-8796-6877b0d47f9e}, !- Handle
  {3b1692b4-fef3-4554-9104-c36c427ba3a1}, !- Source Object
  3,                                      !- Outlet Port
  {6231084d-8f6e-4779-b75a-2a7847fe86c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {795f0e80-0fa1-4932-95c6-98342ac38801}, !- Handle
  {6231084d-8f6e-4779-b75a-2a7847fe86c4}, !- Source Object
  6,                                      !- Outlet Port
  {37948f71-7f21-4ee0-b491-b49247f162b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3543af67-ca43-4965-9c3b-bc4bc238b892}, !- Handle
  {37948f71-7f21-4ee0-b491-b49247f162b5}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {bca5c3aa-12b8-433d-81a1-f86bff5f3d56}, !- Handle
  Node 149,                               !- Name
  {e3221770-38f6-4a12-90d3-1a0f2d89e78c}, !- Inlet Port
  {33e27ecb-2457-45d0-9b7a-cb80f069e48b}; !- Outlet Port

OS:Connection,
  {e3221770-38f6-4a12-90d3-1a0f2d89e78c}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  14,                                     !- Outlet Port
  {bca5c3aa-12b8-433d-81a1-f86bff5f3d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0e97cfe-fed2-4aea-a759-1eb9fcadaf27}, !- Handle
  Node 150,                               !- Name
  {ce582b67-b178-49a5-a5a3-2e932b148b39}, !- Inlet Port
  {49d27351-f2ea-4383-9a36-619035c67e27}; !- Outlet Port

OS:Connection,
  {33e27ecb-2457-45d0-9b7a-cb80f069e48b}, !- Handle
  {bca5c3aa-12b8-433d-81a1-f86bff5f3d56}, !- Source Object
  3,                                      !- Outlet Port
  {f4de266f-0460-4cdd-ba44-f83d8cb85a5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce582b67-b178-49a5-a5a3-2e932b148b39}, !- Handle
  {f4de266f-0460-4cdd-ba44-f83d8cb85a5e}, !- Source Object
  6,                                      !- Outlet Port
  {b0e97cfe-fed2-4aea-a759-1eb9fcadaf27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d27351-f2ea-4383-9a36-619035c67e27}, !- Handle
  {b0e97cfe-fed2-4aea-a759-1eb9fcadaf27}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {f18f1bf6-a62a-4050-a204-096a8e338257}, !- Handle
  Node 151,                               !- Name
  {f39da5a9-e0e5-4191-9783-d8ba0a3c0dbd}, !- Inlet Port
  {f1301ec7-2565-43e9-bb2f-9b3ed7437708}; !- Outlet Port

OS:Connection,
  {f39da5a9-e0e5-4191-9783-d8ba0a3c0dbd}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  15,                                     !- Outlet Port
  {f18f1bf6-a62a-4050-a204-096a8e338257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14eaa6df-5e96-4958-8434-d38d1ea80797}, !- Handle
  Node 152,                               !- Name
  {4cf6394c-bf63-4d9e-91d8-03e943048b6e}, !- Inlet Port
  {37f21d8d-dfa2-46c4-aa38-569d3c050d15}; !- Outlet Port

OS:Connection,
  {f1301ec7-2565-43e9-bb2f-9b3ed7437708}, !- Handle
  {f18f1bf6-a62a-4050-a204-096a8e338257}, !- Source Object
  3,                                      !- Outlet Port
  {777fb3be-33c2-4b8f-b38e-15354c01eeb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4cf6394c-bf63-4d9e-91d8-03e943048b6e}, !- Handle
  {777fb3be-33c2-4b8f-b38e-15354c01eeb6}, !- Source Object
  6,                                      !- Outlet Port
  {14eaa6df-5e96-4958-8434-d38d1ea80797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f21d8d-dfa2-46c4-aa38-569d3c050d15}, !- Handle
  {14eaa6df-5e96-4958-8434-d38d1ea80797}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6b531a92-fd43-4c20-b1c7-613c2d44b660}, !- Handle
  Node 153,                               !- Name
  {0cd5d186-471b-477e-83d6-93b75d551ae3}, !- Inlet Port
  {7fffab89-8f4d-41d4-a8d2-f5822f730443}; !- Outlet Port

OS:Connection,
  {0cd5d186-471b-477e-83d6-93b75d551ae3}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  16,                                     !- Outlet Port
  {6b531a92-fd43-4c20-b1c7-613c2d44b660}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ad71bae-8ffc-43c5-9ad1-f80836067cc0}, !- Handle
  Node 154,                               !- Name
  {868bbeb0-6478-4e9a-a31e-3c236eb3e653}, !- Inlet Port
  {34996c6b-e51f-4bf1-a2d5-4ca2059145ed}; !- Outlet Port

OS:Connection,
  {7fffab89-8f4d-41d4-a8d2-f5822f730443}, !- Handle
  {6b531a92-fd43-4c20-b1c7-613c2d44b660}, !- Source Object
  3,                                      !- Outlet Port
  {c003b665-567e-4596-9d49-512cde68e2ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {868bbeb0-6478-4e9a-a31e-3c236eb3e653}, !- Handle
  {c003b665-567e-4596-9d49-512cde68e2ae}, !- Source Object
  6,                                      !- Outlet Port
  {4ad71bae-8ffc-43c5-9ad1-f80836067cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34996c6b-e51f-4bf1-a2d5-4ca2059145ed}, !- Handle
  {4ad71bae-8ffc-43c5-9ad1-f80836067cc0}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4a5662d8-6c59-4e5f-be86-be4145d7adcd}, !- Handle
  Node 155,                               !- Name
  {929d2be3-7e70-44be-86f9-ec5e6510ea47}, !- Inlet Port
  {fa45b446-c5e4-4bbc-8d97-b49f77ef61b0}; !- Outlet Port

OS:Connection,
  {929d2be3-7e70-44be-86f9-ec5e6510ea47}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  17,                                     !- Outlet Port
  {4a5662d8-6c59-4e5f-be86-be4145d7adcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d71ac15e-139a-4c06-b0f5-35aacb1428f7}, !- Handle
  Node 156,                               !- Name
  {33593a32-2188-499b-9bda-1589736c7000}, !- Inlet Port
  {af816e40-d0b8-495a-9c0f-38350cbc59c8}; !- Outlet Port

OS:Connection,
  {fa45b446-c5e4-4bbc-8d97-b49f77ef61b0}, !- Handle
  {4a5662d8-6c59-4e5f-be86-be4145d7adcd}, !- Source Object
  3,                                      !- Outlet Port
  {fbbbc6f9-54a9-4c36-9817-e27edf7557f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33593a32-2188-499b-9bda-1589736c7000}, !- Handle
  {fbbbc6f9-54a9-4c36-9817-e27edf7557f9}, !- Source Object
  6,                                      !- Outlet Port
  {d71ac15e-139a-4c06-b0f5-35aacb1428f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af816e40-d0b8-495a-9c0f-38350cbc59c8}, !- Handle
  {d71ac15e-139a-4c06-b0f5-35aacb1428f7}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c0bad13d-3a48-42f8-8dbd-c6125ca64d36}, !- Handle
  Node 157,                               !- Name
  {a6f66f73-0d49-4f35-ae31-7af29dce384d}, !- Inlet Port
  {dda9a958-893c-4b71-9f64-df72d8bea402}; !- Outlet Port

OS:Connection,
  {a6f66f73-0d49-4f35-ae31-7af29dce384d}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  18,                                     !- Outlet Port
  {c0bad13d-3a48-42f8-8dbd-c6125ca64d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc262f67-9a45-433e-b385-17052124e390}, !- Handle
  Node 158,                               !- Name
  {7771f1a9-1fe2-4135-91b3-fc3278ea220b}, !- Inlet Port
  {973d14f0-3ddb-4f91-ba46-90b6fe1fc193}; !- Outlet Port

OS:Connection,
  {dda9a958-893c-4b71-9f64-df72d8bea402}, !- Handle
  {c0bad13d-3a48-42f8-8dbd-c6125ca64d36}, !- Source Object
  3,                                      !- Outlet Port
  {825e820b-b6ea-402d-8cd0-44bd86876a28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7771f1a9-1fe2-4135-91b3-fc3278ea220b}, !- Handle
  {825e820b-b6ea-402d-8cd0-44bd86876a28}, !- Source Object
  6,                                      !- Outlet Port
  {cc262f67-9a45-433e-b385-17052124e390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973d14f0-3ddb-4f91-ba46-90b6fe1fc193}, !- Handle
  {cc262f67-9a45-433e-b385-17052124e390}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {a3f18161-78a5-4073-a4a3-633c75d7e5e0}, !- Handle
  Node 159,                               !- Name
  {10ae37e2-1d2d-4483-a24c-e49c1e8eaadd}, !- Inlet Port
  {b50f4e30-897c-4e1d-b036-47c56ecf1e04}; !- Outlet Port

OS:Connection,
  {10ae37e2-1d2d-4483-a24c-e49c1e8eaadd}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  19,                                     !- Outlet Port
  {a3f18161-78a5-4073-a4a3-633c75d7e5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77206df2-db81-4995-ac4f-527fb3ac1d75}, !- Handle
  Node 160,                               !- Name
  {2f1f58e8-cdb4-493e-81c7-4d04d6415f9b}, !- Inlet Port
  {d504a9bb-1338-4fa0-aef9-b07b88998d9c}; !- Outlet Port

OS:Connection,
  {b50f4e30-897c-4e1d-b036-47c56ecf1e04}, !- Handle
  {a3f18161-78a5-4073-a4a3-633c75d7e5e0}, !- Source Object
  3,                                      !- Outlet Port
  {429bfa77-f367-44f7-affd-e96ac2753cc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f1f58e8-cdb4-493e-81c7-4d04d6415f9b}, !- Handle
  {429bfa77-f367-44f7-affd-e96ac2753cc6}, !- Source Object
  6,                                      !- Outlet Port
  {77206df2-db81-4995-ac4f-527fb3ac1d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d504a9bb-1338-4fa0-aef9-b07b88998d9c}, !- Handle
  {77206df2-db81-4995-ac4f-527fb3ac1d75}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {7f7e03a8-c520-459d-a1ae-4f4c9359589c}, !- Handle
  Node 161,                               !- Name
  {82ca5ec3-6375-4a81-b159-af3029e8548a}, !- Inlet Port
  {7467fceb-33ef-41ef-996f-ef072ec21128}; !- Outlet Port

OS:Connection,
  {82ca5ec3-6375-4a81-b159-af3029e8548a}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  20,                                     !- Outlet Port
  {7f7e03a8-c520-459d-a1ae-4f4c9359589c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14ff7baf-98d6-42cd-b086-6bf783bf691a}, !- Handle
  Node 162,                               !- Name
  {5e3a59c4-c491-46b7-aed9-531fdc9ec2e9}, !- Inlet Port
  {55763ad0-6972-4562-820e-ec4bebf3fc11}; !- Outlet Port

OS:Connection,
  {7467fceb-33ef-41ef-996f-ef072ec21128}, !- Handle
  {7f7e03a8-c520-459d-a1ae-4f4c9359589c}, !- Source Object
  3,                                      !- Outlet Port
  {cd22af2b-6468-46a9-9234-07947ca0fc37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e3a59c4-c491-46b7-aed9-531fdc9ec2e9}, !- Handle
  {cd22af2b-6468-46a9-9234-07947ca0fc37}, !- Source Object
  6,                                      !- Outlet Port
  {14ff7baf-98d6-42cd-b086-6bf783bf691a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55763ad0-6972-4562-820e-ec4bebf3fc11}, !- Handle
  {14ff7baf-98d6-42cd-b086-6bf783bf691a}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {4aa09e70-6f95-405f-819e-91e99ecab265}, !- Handle
  Node 163,                               !- Name
  {7ddea20d-07e4-43b6-acc7-b8c072c9aa0d}, !- Inlet Port
  {6a40752a-236d-45df-bc53-2b5564819421}; !- Outlet Port

OS:Connection,
  {7ddea20d-07e4-43b6-acc7-b8c072c9aa0d}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  21,                                     !- Outlet Port
  {4aa09e70-6f95-405f-819e-91e99ecab265}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46069ac8-b650-47fa-b536-23a626e5a032}, !- Handle
  Node 164,                               !- Name
  {009c30f1-5410-4e0c-a3ff-a9ecb6830907}, !- Inlet Port
  {45889c4d-77c9-45c0-923a-5a029302c4fd}; !- Outlet Port

OS:Connection,
  {6a40752a-236d-45df-bc53-2b5564819421}, !- Handle
  {4aa09e70-6f95-405f-819e-91e99ecab265}, !- Source Object
  3,                                      !- Outlet Port
  {1fbeefaf-116c-4d38-ad1d-b9e9609bf66e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {009c30f1-5410-4e0c-a3ff-a9ecb6830907}, !- Handle
  {1fbeefaf-116c-4d38-ad1d-b9e9609bf66e}, !- Source Object
  6,                                      !- Outlet Port
  {46069ac8-b650-47fa-b536-23a626e5a032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45889c4d-77c9-45c0-923a-5a029302c4fd}, !- Handle
  {46069ac8-b650-47fa-b536-23a626e5a032}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {b64ca156-835b-442d-b88b-bfa7f77c8659}, !- Handle
  Node 165,                               !- Name
  {d7cbb3e2-ee27-4fa0-9409-eaa56061df12}, !- Inlet Port
  {92050601-a618-40a0-92b4-f87f73c2eefc}; !- Outlet Port

OS:Connection,
  {d7cbb3e2-ee27-4fa0-9409-eaa56061df12}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  22,                                     !- Outlet Port
  {b64ca156-835b-442d-b88b-bfa7f77c8659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7af22b1-e9b4-4b1d-b040-435efe897144}, !- Handle
  Node 166,                               !- Name
  {3f9e4226-35c1-45a8-9e58-613a636df6a0}, !- Inlet Port
  {07497802-6cbf-4356-948a-7b8aaa2c2639}; !- Outlet Port

OS:Connection,
  {92050601-a618-40a0-92b4-f87f73c2eefc}, !- Handle
  {b64ca156-835b-442d-b88b-bfa7f77c8659}, !- Source Object
  3,                                      !- Outlet Port
  {fadc1a15-1fa4-4de7-b48d-a68ecaa28384}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f9e4226-35c1-45a8-9e58-613a636df6a0}, !- Handle
  {fadc1a15-1fa4-4de7-b48d-a68ecaa28384}, !- Source Object
  6,                                      !- Outlet Port
  {a7af22b1-e9b4-4b1d-b040-435efe897144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07497802-6cbf-4356-948a-7b8aaa2c2639}, !- Handle
  {a7af22b1-e9b4-4b1d-b040-435efe897144}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a2bab203-3b1a-4991-aeba-a1b4e512e2f6}, !- Handle
  Node 167,                               !- Name
  {6467a26a-304a-4682-9af4-48323387bb3e}, !- Inlet Port
  {23a45eb6-238b-4010-8314-24cb5eb2641c}; !- Outlet Port

OS:Connection,
  {6467a26a-304a-4682-9af4-48323387bb3e}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  23,                                     !- Outlet Port
  {a2bab203-3b1a-4991-aeba-a1b4e512e2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a36d7697-c848-4377-a106-55d999af8afc}, !- Handle
  Node 168,                               !- Name
  {ce9ac0f1-be7c-4646-b205-0b0750122678}, !- Inlet Port
  {5d9127f5-6215-4591-ad76-e13eeb92f937}; !- Outlet Port

OS:Connection,
  {23a45eb6-238b-4010-8314-24cb5eb2641c}, !- Handle
  {a2bab203-3b1a-4991-aeba-a1b4e512e2f6}, !- Source Object
  3,                                      !- Outlet Port
  {810e3911-5fe8-4645-9671-941d3e5c1825}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce9ac0f1-be7c-4646-b205-0b0750122678}, !- Handle
  {810e3911-5fe8-4645-9671-941d3e5c1825}, !- Source Object
  6,                                      !- Outlet Port
  {a36d7697-c848-4377-a106-55d999af8afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9127f5-6215-4591-ad76-e13eeb92f937}, !- Handle
  {a36d7697-c848-4377-a106-55d999af8afc}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {cdba3292-a6f9-4a67-888d-de58cc15a355}, !- Handle
  Node 169,                               !- Name
  {e60083aa-4971-40a0-9c0a-f32104e50fd2}, !- Inlet Port
  {186aa3de-866a-4f08-8a42-7f434a6089ff}; !- Outlet Port

OS:Connection,
  {e60083aa-4971-40a0-9c0a-f32104e50fd2}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  24,                                     !- Outlet Port
  {cdba3292-a6f9-4a67-888d-de58cc15a355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a0fad25-1b4b-4925-b8f7-66b2b2ccc35e}, !- Handle
  Node 170,                               !- Name
  {0483178c-f6d0-4be4-88b7-ce4be633a58f}, !- Inlet Port
  {ccd30313-3d11-4d58-a010-2820f012d813}; !- Outlet Port

OS:Connection,
  {186aa3de-866a-4f08-8a42-7f434a6089ff}, !- Handle
  {cdba3292-a6f9-4a67-888d-de58cc15a355}, !- Source Object
  3,                                      !- Outlet Port
  {55c75861-d761-4aba-a5e0-75fce4834d49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0483178c-f6d0-4be4-88b7-ce4be633a58f}, !- Handle
  {55c75861-d761-4aba-a5e0-75fce4834d49}, !- Source Object
  6,                                      !- Outlet Port
  {7a0fad25-1b4b-4925-b8f7-66b2b2ccc35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd30313-3d11-4d58-a010-2820f012d813}, !- Handle
  {7a0fad25-1b4b-4925-b8f7-66b2b2ccc35e}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  24;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dea80376-e7f6-4e89-8245-1548c8d155b1}, !- Handle
  AHU-2 AVM Night Cycle,                  !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  500,                                    !- Cycling Run Time {s}
  {1bf5ea5b-9322-4fed-873c-6021c8cf538c}, !- Control Zone or Zone List Name
  {3929db5e-b9ac-401a-858e-1fad950b90ba}, !- Cooling Control Zone or Zone List Name
  {f982d81e-ccde-4009-b5f2-ce37c5aed1f4}, !- Heating Control Zone or Zone List Name
  {ca6dbad8-df46-496e-a214-8776d8724d40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1bf5ea5b-9322-4fed-873c-6021c8cf538c}, !- Handle
  AVM Night Cycle Control Zone List 1;    !- Name

OS:ModelObjectList,
  {3929db5e-b9ac-401a-858e-1fad950b90ba}, !- Handle
  AVM Night Cycle Cooling Control Zone List 1; !- Name

OS:ModelObjectList,
  {f982d81e-ccde-4009-b5f2-ce37c5aed1f4}, !- Handle
  AVM Night Cycle Heating Control Zone List 1; !- Name

OS:ModelObjectList,
  {ca6dbad8-df46-496e-a214-8776d8724d40}, !- Handle
  AVM Night Cycle Heating Zone Fans Only Zone List 1; !- Name

OS:AvailabilityManager:NightCycle,
  {b955ef43-f2a3-4df4-9e09-6f9704f2508d}, !- Handle
  AHU-3 AVM Night Cycle,                  !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  500,                                    !- Cycling Run Time {s}
  {748f01e8-db5e-4c49-8396-b7220cd9197b}, !- Control Zone or Zone List Name
  {50a01119-f41c-4d89-aedb-46bc64813fb8}, !- Cooling Control Zone or Zone List Name
  {cfbf04fc-0cb0-4e01-9d0a-6cc8fdc48faf}, !- Heating Control Zone or Zone List Name
  {082a4e7f-48d6-4bc7-b4be-32a1dc0e848a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {748f01e8-db5e-4c49-8396-b7220cd9197b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {50a01119-f41c-4d89-aedb-46bc64813fb8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cfbf04fc-0cb0-4e01-9d0a-6cc8fdc48faf}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {082a4e7f-48d6-4bc7-b4be-32a1dc0e848a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:BuildingStory,
  {1e5919f0-db01-49f3-a358-6c48fa865d8d}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.31064,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cbbfe9c8-bb2d-4cbe-81ad-796912ba6321}; !- Group Rendering Name

OS:Space,
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Handle
  Crawl Space - West,                     !- Name
  {72490740-3d40-47de-9ea5-f1d2baf97528}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {04e22476-c62f-48e7-a469-a510df47d877}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.3798655772407,                       !- X Origin {m}
  27.8570939228164,                       !- Y Origin {m}
  -1.31064,                               !- Z Origin {m}
  {1e5919f0-db01-49f3-a358-6c48fa865d8d}, !- Building Story Name
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {af691711-18b0-43db-bbf0-33057ab09304}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -32.6136, -5.77529135625809e-15, 0,     !- X,Y,Z Vertex 3 {m}
  -32.6136, 22.86, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b53f9bb-5e4a-4cf0-8362-79d4bb378869}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6136, -5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  -32.6136, -5.77529135625809e-15, 1.43192067716421e-60, !- X,Y,Z Vertex 2 {m}
  -1.95289074399387e-46, 1.10281531509734e-30, -1.67291463303269e-61, !- X,Y,Z Vertex 3 {m}
  -2.30496118798109e-46, 1.3016327240163e-30, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69573db5-8676-4b2f-b62d-817d70f0e590}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6136, 22.86, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -32.6136, 22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  -32.6136, -5.77529135625809e-15, 0,     !- X,Y,Z Vertex 3 {m}
  -32.6136, -5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78cea56-1a7b-4789-a9ae-8a1fd31d413f}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 1.31064,                      !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  -32.6136, 22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.6136, 22.86, 1.31064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e61d776-c842-48bc-b5f5-aa3d55f9415c}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0999ba4-d804-4548-a7b1-042f7b1ed152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.31064,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 1.31064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7681a35-3c5e-4a83-b15e-10a8a6699a4b}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076bdbb2-56e4-45a2-9031-c88d5a10d43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.67713590929949e-47, 3.20593071881819e-31, 1.31064, !- X,Y,Z Vertex 1 {m}
  0, 8.5344, 1.31064,                     !- X,Y,Z Vertex 2 {m}
  -32.6136, 8.53440000000001, 1.31064,    !- X,Y,Z Vertex 3 {m}
  -32.6136, 6.09600000000001, 1.31064,    !- X,Y,Z Vertex 4 {m}
  -2.4384, 6.09600000000001, 1.31064,     !- X,Y,Z Vertex 5 {m}
  -2.4384, 0, 1.31064;                    !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Handle
  Tank Room,                              !- Name
  {416eb4ac-4224-4597-a900-cf72aefae35d}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {04e22476-c62f-48e7-a469-a510df47d877}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.3798655772407,                       !- X Origin {m}
  27.8570939228164,                       !- Y Origin {m}
  -1.31064,                               !- Z Origin {m}
  {1e5919f0-db01-49f3-a358-6c48fa865d8d}, !- Building Story Name
  {ead7c227-c47b-441f-943f-c76a091a4e66}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dd7182be-6cc4-4771-ae85-bf7bfdb90166}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  16.764, -5.77529135625809e-15, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0999ba4-d804-4548-a7b1-042f7b1ed152}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e61d776-c842-48bc-b5f5-aa3d55f9415c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 1.31064,                      !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.31064;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ec59fb-8431-43f9-ae4a-8cc702f8d5a4}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 22.86, 1.31064,                 !- X,Y,Z Vertex 1 {m}
  16.764, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 1.31064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de072b2-3a59-4069-9576-e726a5e9bf86}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4198ca14-ea1f-4add-beb5-8a1e34345d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, -5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  16.764, -5.77529135625809e-15, 0,       !- X,Y,Z Vertex 2 {m}
  16.764, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  16.764, 22.86, 1.31064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4951456a-699f-4038-9bf9-6bede42212f8}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.31064,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.764, -5.77529135625809e-15, 0,       !- X,Y,Z Vertex 3 {m}
  16.764, -5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b773fa-5924-4833-b8c3-ee66a50f8b79}, !- Handle
  Surface 164,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc977c9-1e3f-41b3-a1e0-1d94f4048a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 8.5344, 1.31064,                !- X,Y,Z Vertex 1 {m}
  16.764, 14.3256, 1.31064,               !- X,Y,Z Vertex 2 {m}
  0, 14.3256, 1.31064,                    !- X,Y,Z Vertex 3 {m}
  0, 8.5344, 1.31064;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Handle
  Crawl Space East,                       !- Name
  {72490740-3d40-47de-9ea5-f1d2baf97528}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {04e22476-c62f-48e7-a469-a510df47d877}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.2606655772407,                       !- X Origin {m}
  27.8570939228164,                       !- Y Origin {m}
  -1.31064,                               !- Z Origin {m}
  {1e5919f0-db01-49f3-a358-6c48fa865d8d}, !- Building Story Name
  {324a3f0d-accd-454a-960d-c2586d44cf64}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fa3eb735-99e4-4562-a6f5-d8989dcc2d19}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -20.1168, -5.77529135625809e-15, 0,     !- X,Y,Z Vertex 3 {m}
  -20.1168, 22.86, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14e27c2-5060-4b93-9ba1-060fd61e5f7e}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1168, -5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  -20.1168, -5.77529135625809e-15, 5.15540453109232e-62, !- X,Y,Z Vertex 2 {m}
  1.84076830998498e-46, -6.41186143763638e-31, -4.57106251842737e-62, !- X,Y,Z Vertex 3 {m}
  1.84076830998498e-46, -6.41186143763638e-31, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4198ca14-ea1f-4add-beb5-8a1e34345d66}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de072b2-3a59-4069-9576-e726a5e9bf86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1168, 22.86, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -20.1168, 22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  -20.1168, -5.77529135625809e-15, 0,     !- X,Y,Z Vertex 3 {m}
  -20.1168, -5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43cb1c6-317d-4f17-94bb-bad0af470413}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 1.31064,                      !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  -20.1168, 22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -20.1168, 22.86, 1.31064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180d1a93-1242-41b7-96cd-e1833049e2d1}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9028811624437e-47, -3.20593071881819e-31, 1.31064, !- X,Y,Z Vertex 1 {m}
  2.30096038748123e-47, 4.63203736199281e-95, -8.07913493370887e-94, !- X,Y,Z Vertex 2 {m}
  -2.30096038748123e-47, 22.86, 8.07913493370887e-94, !- X,Y,Z Vertex 3 {m}
  2.30096038748123e-47, 22.86, 1.31064;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0941f9c4-103e-4966-ae6a-9fc2fe72396a}, !- Handle
  Surface 170,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c7abfb6-2c9f-4362-9b1f-8105578ee7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.20384154992493e-47, -3.20593071881819e-31, 1.31064, !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 1.31064,           !- X,Y,Z Vertex 2 {m}
  -7.31520000000001, 6.09600000000001, 1.31064, !- X,Y,Z Vertex 3 {m}
  -7.31520000000001, 5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cbbfe9c8-bb2d-4cbe-81ad-796912ba6321}, !- Handle
  Rendering Color 261,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Surface,
  {454331b9-822a-4645-b052-db4973f0e788}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8ab028e-375e-4a33-9f82-67a88b424e52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab98346c-6974-4573-9b0f-8f3d4fa6ab91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  16.764, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859fff54-7902-45c6-b7a5-42a459297c75}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29415227-b8ad-4167-96ed-c5b91e5bd687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -14.6304, -6.096, 0,                    !- X,Y,Z Vertex 3 {m}
  -14.6304, -5.77529135625809e-15, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ca040b-858a-4388-93c5-7e0780a8be39}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e77ac83d-b853-41ba-b7b9-0c3d10cb53ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387512a0-4229-48e0-922a-b5b5f9abd33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.01039999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.01039999999999, 6.096, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e30fecb-1aa1-4fe7-9a58-684644e36fd9}, !- Handle
  Surface 174,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb8d04e9-85c0-4691-bf63-223627b1f0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab441e3-1a55-4d72-9cb5-4b741d7bc7ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6304, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -14.6304, -2.43840000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -31.3944, -2.4384, 0,                   !- X,Y,Z Vertex 3 {m}
  -31.3944, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076bdbb2-56e4-45a2-9031-c88d5a10d43f}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb8d04e9-85c0-4691-bf63-223627b1f0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7681a35-3c5e-4a83-b15e-10a8a6699a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3944, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -31.3944, -8.5344, 0,                   !- X,Y,Z Vertex 2 {m}
  -33.8328, -8.5344, 0,                   !- X,Y,Z Vertex 3 {m}
  -33.8328, -2.4384, 0,                   !- X,Y,Z Vertex 4 {m}
  -64.008, -2.4384, 0,                    !- X,Y,Z Vertex 5 {m}
  -64.008, 0, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e865330b-2432-4870-871b-2253899b834c}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc1d04c-db9e-4b50-9639-0c76ab9c59de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 1.31064,                    !- X,Y,Z Vertex 1 {m}
  -2.4384, 6.09600000000001, 1.31064,     !- X,Y,Z Vertex 2 {m}
  -28.0416, 6.09600000000001, 1.31064,    !- X,Y,Z Vertex 3 {m}
  -28.0416, 0, 1.31064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f11a61-8579-4ea8-aa5c-ddf2317dbd0c}, !- Handle
  Surface 177,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b7ae19-3a41-4ea2-acb2-a15851186046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, 0, 1.31064,                   !- X,Y,Z Vertex 1 {m}
  -28.0416, 6.09600000000001, 1.31064,    !- X,Y,Z Vertex 2 {m}
  -32.6136, 6.09600000000001, 1.31064,    !- X,Y,Z Vertex 3 {m}
  -32.6136, -5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70797091-59c3-44dc-bba1-65ab0ac62e2a}, !- Handle
  Surface 178,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2a3701-dd43-4b89-a07c-d29359abb8c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, 8.53440000000001, 1.31064,    !- X,Y,Z Vertex 1 {m}
  -28.0416, 14.3256, 1.31064,             !- X,Y,Z Vertex 2 {m}
  -32.6136, 14.3256, 1.31064,             !- X,Y,Z Vertex 3 {m}
  -32.6136, 8.53440000000001, 1.31064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e5ce4f-c439-4d10-9049-b5b0fe5d46c8}, !- Handle
  Surface 179,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a91ac80-8bef-469a-b65f-627ba3d896e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 8.5344, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -2.4384, 14.3256, 1.31064,              !- X,Y,Z Vertex 2 {m}
  -28.0416, 14.3256, 1.31064,             !- X,Y,Z Vertex 3 {m}
  -28.0416, 8.53440000000001, 1.31064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9c8ad6-0b9f-468b-83dd-822cb995b225}, !- Handle
  Surface 181,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf1a5e0-602b-4f6a-aa42-8f26c441744a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 1.31064,                     !- X,Y,Z Vertex 1 {m}
  0, 22.86, 1.31064,                      !- X,Y,Z Vertex 2 {m}
  -28.0416, 22.86, 1.31064,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 16.764, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466fcc1e-ad30-45e9-9f92-a541c10e2622}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57894aa0-3aaa-43d4-b72b-289b9d021451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, 16.764, 1.31064,              !- X,Y,Z Vertex 1 {m}
  -28.0416, 22.86, 1.31064,               !- X,Y,Z Vertex 2 {m}
  -32.6136, 22.86, 1.31064,               !- X,Y,Z Vertex 3 {m}
  -32.6136, 16.764, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39971fdf-f072-4e9f-be13-1a2a0e48a569}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81e3f93-85c9-448c-a869-6245d10269af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5447999999999, -5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  15.5448, 6.09600000000001, 1.31064,     !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000001, 1.31064,           !- X,Y,Z Vertex 3 {m}
  0, 0, 1.31064;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d4c8de-9386-40c2-a5bb-286aa9523c57}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8802546d-4ed9-44f0-9d58-75c3606bd0d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, -5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  16.764, 6.096, 1.31064,                 !- X,Y,Z Vertex 2 {m}
  15.5448, 6.09600000000001, 1.31064,     !- X,Y,Z Vertex 3 {m}
  15.5447999999999, -5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab441e3-1a55-4d72-9cb5-4b741d7bc7ff}, !- Handle
  Surface 185,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e30fecb-1aa1-4fe7-9a58-684644e36fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 6.096, 1.31064,                 !- X,Y,Z Vertex 1 {m}
  16.764, 8.5344, 1.31064,                !- X,Y,Z Vertex 2 {m}
  0, 8.5344, 1.31064,                     !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 1.31064;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab98346c-6974-4573-9b0f-8f3d4fa6ab91}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {454331b9-822a-4645-b052-db4973f0e788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 14.3256, 1.31064,               !- X,Y,Z Vertex 1 {m}
  16.764, 16.764, 1.31064,                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 1.31064,                     !- X,Y,Z Vertex 3 {m}
  0, 14.3256, 1.31064;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae12925-fa1d-4454-95f7-8c4fcecdd6c9}, !- Handle
  Surface 187,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63827978-f9f2-4838-b936-e1bfc60cdc21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 16.764, 1.31064,                !- X,Y,Z Vertex 1 {m}
  16.764, 22.86, 1.31064,                 !- X,Y,Z Vertex 2 {m}
  8.5344, 22.86, 1.31064,                 !- X,Y,Z Vertex 3 {m}
  8.5344, 16.764, 1.31064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897ac744-8da2-4e5a-b099-eea410c69471}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c124c6f9-4bed-413f-bf91-e34a8c3df5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 16.764, 1.31064,                !- X,Y,Z Vertex 1 {m}
  8.5344, 22.86, 1.31064,                 !- X,Y,Z Vertex 2 {m}
  0, 22.86, 1.31064,                      !- X,Y,Z Vertex 3 {m}
  0, 16.764, 1.31064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387512a0-4229-48e0-922a-b5b5f9abd33a}, !- Handle
  Surface 189,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ca040b-858a-4388-93c5-7e0780a8be39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1064, 5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  -13.1064, 6.09600000000001, 1.31064,    !- X,Y,Z Vertex 2 {m}
  -20.1168, 6.096, 1.31064,               !- X,Y,Z Vertex 3 {m}
  -20.1168, -5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815c760c-6814-4920-8f0c-b406a49fab26}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {622e9c02-0b23-4b16-b963-dd4f46a73297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31520000000001, 5.77529135625809e-15, 1.31064, !- X,Y,Z Vertex 1 {m}
  -7.31520000000001, 6.09600000000001, 1.31064, !- X,Y,Z Vertex 2 {m}
  -13.1064, 6.09600000000001, 1.31064,    !- X,Y,Z Vertex 3 {m}
  -13.1064, 5.77529135625809e-15, 1.31064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ac45db-abdf-444f-ba52-411c07df7249}, !- Handle
  Surface 191,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c9e97a-0f1f-4bd5-83e6-77776b4b99ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09600000000001, 1.31064,           !- X,Y,Z Vertex 1 {m}
  0, 8.53440000000001, 1.31064,           !- X,Y,Z Vertex 2 {m}
  -20.1168, 8.5344, 1.31064,              !- X,Y,Z Vertex 3 {m}
  -20.1168, 6.096, 1.31064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb51b5c-bc79-4477-8290-2ec626d518cb}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0e1205-0541-4e11-a40e-66cbd87c66d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9352, 8.5344, 1.31064,              !- X,Y,Z Vertex 1 {m}
  -14.9352, 14.3256, 1.31064,             !- X,Y,Z Vertex 2 {m}
  -20.1168, 14.3256, 1.31064,             !- X,Y,Z Vertex 3 {m}
  -20.1168, 8.5344, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5bedc2-2adf-4b17-903e-6967b70642d1}, !- Handle
  Surface 193,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2d1ded-e145-4797-8673-3d0cbf06e5e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.9248, 8.5344, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -7.9248, 14.3256, 1.31064,              !- X,Y,Z Vertex 2 {m}
  -14.9352, 14.3256, 1.31064,             !- X,Y,Z Vertex 3 {m}
  -14.9352, 8.5344, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {428d5ec2-16c2-4577-bb83-daa718b5c5c8}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d3b4451-836d-466d-ab95-e2308bc3d1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 8.5344, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -2.4384, 14.3256, 1.31064,              !- X,Y,Z Vertex 2 {m}
  -5.4864, 14.3256, 1.31064,              !- X,Y,Z Vertex 3 {m}
  -5.4864, 8.5344, 1.31064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f177c38-ea89-4595-8e0b-96bf63346d34}, !- Handle
  Surface 196,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040095e1-d89c-4d6d-b3f2-68ee537d7c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 8.5344, 1.31064,               !- X,Y,Z Vertex 1 {m}
  0, 8.53440000000001, 1.31064,           !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 1.31064,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 10.9728, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaca03c4-bac1-44a9-81f2-8278394a9ea4}, !- Handle
  Surface 197,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a749a97c-4b3f-4665-a397-325eaea032ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 1.31064,                    !- X,Y,Z Vertex 1 {m}
  0, 14.3256, 1.31064,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, 14.3256, 1.31064,              !- X,Y,Z Vertex 3 {m}
  -2.4384, 10.9728, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9691c73d-1bbb-4c9e-baae-4b0b2de43feb}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4b4354-be8b-4c8a-a8f2-406904435ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 8.5344, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -5.4864, 14.3256, 1.31064,              !- X,Y,Z Vertex 2 {m}
  0, 14.3256, 1.31064,                    !- X,Y,Z Vertex 3 {m}
  0, 16.764, 1.31064,                     !- X,Y,Z Vertex 4 {m}
  -20.1168, 16.764, 1.31064,              !- X,Y,Z Vertex 5 {m}
  -20.1168, 14.3256, 1.31064,             !- X,Y,Z Vertex 6 {m}
  -7.9248, 14.3256, 1.31064,              !- X,Y,Z Vertex 7 {m}
  -7.9248, 8.5344, 1.31064;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {42708f22-0a97-41f5-a731-12c140631476}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e5c3e4-542a-4e45-bcbd-c71933eca504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 1.31064,                     !- X,Y,Z Vertex 1 {m}
  0, 22.86, 1.31064,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 22.86, 1.31064,                !- X,Y,Z Vertex 3 {m}
  -5.4864, 16.764, 1.31064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29415227-b8ad-4167-96ed-c5b91e5bd687}, !- Handle
  Surface 199,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {859fff54-7902-45c6-b7a5-42a459297c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 16.764, 1.31064,               !- X,Y,Z Vertex 1 {m}
  -5.4864, 22.86, 1.31064,                !- X,Y,Z Vertex 2 {m}
  -20.1168, 22.86, 1.31064,               !- X,Y,Z Vertex 3 {m}
  -20.1168, 16.764, 1.31064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44077e35-0821-4542-84ff-899000fd96be}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd031ed-022e-4015-83e8-8a2dcb08bdf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5344, 1.31064,                     !- X,Y,Z Vertex 1 {m}
  0, 16.764, 1.31064,                     !- X,Y,Z Vertex 2 {m}
  -32.6136, 16.764, 1.31064,              !- X,Y,Z Vertex 3 {m}
  -32.6136, 14.3256, 1.31064,             !- X,Y,Z Vertex 4 {m}
  -2.4384, 14.3256, 1.31064,              !- X,Y,Z Vertex 5 {m}
  -2.4384, 8.5344, 1.31064;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3fd031ed-022e-4015-83e8-8a2dcb08bdf5}, !- Handle
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8ab028e-375e-4a33-9f82-67a88b424e52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44077e35-0821-4542-84ff-899000fd96be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -5.7912, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.7912, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  -32.6136, 0, 0,                         !- X,Y,Z Vertex 5 {m}
  -32.6136, 2.4384, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c124c6f9-4bed-413f-bf91-e34a8c3df5cf}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {897ac744-8da2-4e5a-b099-eea410c69471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  36.576, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  28.0416, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  28.0416, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f42a5b93-69b3-49e7-b977-12034157aa57}, !- Zone Air Inlet Port List
  {479a7967-4f72-4070-b416-a5317b8363e5}, !- Zone Air Exhaust Port List
  {06290989-9557-4b18-990a-573bf34aa840}, !- Zone Air Node Name
  {da2f5c4e-ad70-45dd-bb5b-e29e50d1509f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df565169-7118-4a46-9585-9f1fe928b778}, !- Group Rendering Name
  {fbfce187-8009-4e4e-bec9-970be62060a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {248b2249-edf7-4fde-aaad-a2fdc5c09b44}, !- Handle
  Node 171,                               !- Name
  {06290989-9557-4b18-990a-573bf34aa840}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06290989-9557-4b18-990a-573bf34aa840}, !- Handle
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}, !- Source Object
  11,                                     !- Outlet Port
  {248b2249-edf7-4fde-aaad-a2fdc5c09b44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f42a5b93-69b3-49e7-b977-12034157aa57}, !- Handle
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}; !- HVAC Component

OS:PortList,
  {479a7967-4f72-4070-b416-a5317b8363e5}, !- Handle
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}; !- HVAC Component

OS:PortList,
  {da2f5c4e-ad70-45dd-bb5b-e29e50d1509f}, !- Handle
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}; !- HVAC Component

OS:Sizing:Zone,
  {c712941e-b20a-4cde-afc8-116523060aeb}, !- Handle
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3503bfd5-6b23-4a16-a688-7d861963242f}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {628fb288-d53c-4a7e-a978-ea3b61f6e66f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac5bbac8-c2a2-40db-bede-732c85e03fb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ead7c227-c47b-441f-943f-c76a091a4e66}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ddbbd35-71f7-4920-9386-9eb0b275bcc8}, !- Zone Air Inlet Port List
  {aa05f2dc-ce87-48ca-a30f-4251377709fc}, !- Zone Air Exhaust Port List
  {d7ff21d4-d33a-47cb-9c77-d3cec9ca4969}, !- Zone Air Node Name
  {424cf411-1882-4aef-b794-7615e24aa66e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df3f9e08-558e-4c7f-82ef-b832e88ed20c}, !- Group Rendering Name
  {d651b62f-543f-41d6-a1d8-eac142a6482a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {8dfeb8a1-49b1-401f-98fe-a008a4f8f8bd}, !- Handle
  Node 172,                               !- Name
  {d7ff21d4-d33a-47cb-9c77-d3cec9ca4969}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ff21d4-d33a-47cb-9c77-d3cec9ca4969}, !- Handle
  {ead7c227-c47b-441f-943f-c76a091a4e66}, !- Source Object
  11,                                     !- Outlet Port
  {8dfeb8a1-49b1-401f-98fe-a008a4f8f8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ddbbd35-71f7-4920-9386-9eb0b275bcc8}, !- Handle
  {ead7c227-c47b-441f-943f-c76a091a4e66}; !- HVAC Component

OS:PortList,
  {aa05f2dc-ce87-48ca-a30f-4251377709fc}, !- Handle
  {ead7c227-c47b-441f-943f-c76a091a4e66}; !- HVAC Component

OS:PortList,
  {424cf411-1882-4aef-b794-7615e24aa66e}, !- Handle
  {ead7c227-c47b-441f-943f-c76a091a4e66}; !- HVAC Component

OS:Sizing:Zone,
  {d5482194-0735-437f-b4c9-248247e673f3}, !- Handle
  {ead7c227-c47b-441f-943f-c76a091a4e66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c5a3049-378a-46e1-80ad-1725b588a64d}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ead7c227-c47b-441f-943f-c76a091a4e66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e3ff821-2fd4-450b-877b-44f6620b8b40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {324a3f0d-accd-454a-960d-c2586d44cf64}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4e82f59-4a82-4dd9-abf2-4868c55f57c0}, !- Zone Air Inlet Port List
  {c1e907c4-0979-4e93-b19a-14b62af062f0}, !- Zone Air Exhaust Port List
  {e0ff4c2c-69a4-4957-aec2-11e070b6c7d7}, !- Zone Air Node Name
  {60788cc5-2c7e-49a7-819e-001c91184613}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2c1e541-bbaf-4d3f-87a7-213789179479}, !- Group Rendering Name
  {53fcf74a-2e39-4bad-9af3-68bda678fcfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df794692-ccdb-4ba2-9144-e599bc5cc32b}, !- Handle
  Node 173,                               !- Name
  {e0ff4c2c-69a4-4957-aec2-11e070b6c7d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0ff4c2c-69a4-4957-aec2-11e070b6c7d7}, !- Handle
  {324a3f0d-accd-454a-960d-c2586d44cf64}, !- Source Object
  11,                                     !- Outlet Port
  {df794692-ccdb-4ba2-9144-e599bc5cc32b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4e82f59-4a82-4dd9-abf2-4868c55f57c0}, !- Handle
  {324a3f0d-accd-454a-960d-c2586d44cf64}; !- HVAC Component

OS:PortList,
  {c1e907c4-0979-4e93-b19a-14b62af062f0}, !- Handle
  {324a3f0d-accd-454a-960d-c2586d44cf64}; !- HVAC Component

OS:PortList,
  {60788cc5-2c7e-49a7-819e-001c91184613}, !- Handle
  {324a3f0d-accd-454a-960d-c2586d44cf64}; !- HVAC Component

OS:Sizing:Zone,
  {7cb4dbcd-6693-486a-b492-6e9cf3321127}, !- Handle
  {324a3f0d-accd-454a-960d-c2586d44cf64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e0b6646-600b-413e-b0ab-03ff420b60c0}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {324a3f0d-accd-454a-960d-c2586d44cf64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8329fca8-d942-49d0-a767-723c94216ea0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {df565169-7118-4a46-9585-9f1fe928b778}, !- Handle
  Rendering Color 262,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df3f9e08-558e-4c7f-82ef-b832e88ed20c}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2c1e541-bbaf-4d3f-87a7-213789179479}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b31a9f02-4125-4915-8bc6-873a8eb6656e}, !- Handle
  1 - Compressor Room Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {ee94fd15-5693-4f0c-9d5f-3a834c961462}, !- Handle
  2 - Corridor 1 Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {8697c79f-9dc6-488b-a460-964450e17dcc}, !- Handle
  3 - Corridor 2 Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {80d9b5b7-e6a3-439e-9302-c7a72c072ab7}, !- Handle
  4 - Crawl Space Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.9,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {98f4048d-2879-42c6-bfb7-5c1409f3ac72}, !- Handle
  5 - Emergency Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {9a6db726-9857-4245-bbcd-d76019c21c1d}, !- Handle
  6 - Exam Room Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {690b32b3-4b7f-42ba-8568-a670b7d7c42b}, !- Handle
  7 - Laundry Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {b49d1a77-4aa7-4c1d-a370-fdfc7c987ac0}, !- Handle
  8 - Lobby Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {2ce43bdb-5d50-478d-90ac-9f9d3749e6c2}, !- Handle
  9 - Medical Supply Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.1,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {c0582190-d84b-4703-821c-11ddf61d1f47}, !- Handle
  10 - Nurses Station Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {b7457c65-1811-4def-829a-4b25312d33d0}, !- Handle
  11 - Offices Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.3,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {2bf83988-a822-455a-a57d-a87a5b627104}, !- Handle
  12 - Patient Room Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {a3b00fda-0f26-492a-9066-d0850e953495}, !- Handle
  13 - Pharmacy Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.1,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {c9bfae1e-0223-42e4-9591-9615ad115361}, !- Handle
  14 - Physical Therapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {8142b308-a421-4db0-ab83-3ae59e2a719d}, !- Handle
  15 - Radiology Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {55617d2b-15ff-491d-bfb5-d7646dce5fc4}, !- Handle
  16 - Server Room Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {2e46bca9-db2f-463b-8ac1-dc257ed4e2b0}, !- Handle
  17 - Staff Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {f2ec9394-0087-4240-9996-eed8b2302f1f}, !- Handle
  18 - Tank Room Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {7c15719d-8481-4ad3-b51e-bb79d1e483ec}, !- Handle
  19 - Washroom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {417b1ace-4819-4bf4-b53f-cf79bf7ef3c6}, !- Handle
  Compressor Room Lights,                 !- Name
  {b31a9f02-4125-4915-8bc6-873a8eb6656e}, !- Lights Definition Name
  {697aee8e-3a80-44f6-ba1c-de8107b2f0ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {fad37458-f549-4080-9404-43b4c89d6532}, !- Handle
  Corridor 1 Lights,                      !- Name
  {ee94fd15-5693-4f0c-9d5f-3a834c961462}, !- Lights Definition Name
  {d8ab028e-375e-4a33-9f82-67a88b424e52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {31413fdd-4ca9-4c14-8763-53ba3d6dd529}, !- Handle
  Corridor 2 Lights,                      !- Name
  {8697c79f-9dc6-488b-a460-964450e17dcc}, !- Lights Definition Name
  {fb8d04e9-85c0-4691-bf63-223627b1f0b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {c5c7d316-9ed8-4e95-b8c3-5e934e4f5226}, !- Handle
  Crawl Space - West Lights,              !- Name
  {80d9b5b7-e6a3-439e-9302-c7a72c072ab7}, !- Lights Definition Name
  {ab48fb27-6f52-46a6-bf5c-4f8e7d6a8dbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {9fa2f99e-ade1-4c62-b835-6a7a52c7957c}, !- Handle
  Crawl Space - East Lights,              !- Name
  {80d9b5b7-e6a3-439e-9302-c7a72c072ab7}, !- Lights Definition Name
  {aafdbe62-f105-446c-a876-0bee94f85a29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {bbc004e5-46fa-4abf-9246-1a15f3ea8e08}, !- Handle
  Emergency Lights,                       !- Name
  {98f4048d-2879-42c6-bfb7-5c1409f3ac72}, !- Lights Definition Name
  {c45a72dc-1b7d-408b-8183-eca72c2ca224}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {60f8555b-4cfc-4644-9987-3a140143a748}, !- Handle
  Exam Space - Corner Lights,             !- Name
  {9a6db726-9857-4245-bbcd-d76019c21c1d}, !- Lights Definition Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {73fa4884-fffd-4c99-96f6-a38ebec1f5fc}, !- Handle
  Exam Rooms - Combined,                  !- Name
  {9a6db726-9857-4245-bbcd-d76019c21c1d}, !- Lights Definition Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {7ac32979-82ee-4838-9c65-e4e9dfb389c1}, !- Handle
  Laundry Lights,                         !- Name
  {690b32b3-4b7f-42ba-8568-a670b7d7c42b}, !- Lights Definition Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {cc422b76-9e72-444e-a0ab-00ae35696826}, !- Handle
  Lobby Lights,                           !- Name
  {b49d1a77-4aa7-4c1d-a370-fdfc7c987ac0}, !- Lights Definition Name
  {f15a2370-5023-4285-ada6-25949ba32358}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {e094a810-c64d-426e-988c-26f56ad13a4e}, !- Handle
  Medical Supply Lights,                  !- Name
  {2ce43bdb-5d50-478d-90ac-9f9d3749e6c2}, !- Lights Definition Name
  {6bef5882-5ee2-4344-a684-0b6f1c2b56fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {00afbab3-cdcf-4753-ac57-960f51f4805a}, !- Handle
  Medical Supply - at evelope Lights,     !- Name
  {2ce43bdb-5d50-478d-90ac-9f9d3749e6c2}, !- Lights Definition Name
  {307924dc-c1fb-47bf-a6c1-49a66d00e5fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {07ec1a74-4d83-4ce6-82ea-24f2cfe34f87}, !- Handle
  Nurses Station Lights,                  !- Name
  {c0582190-d84b-4703-821c-11ddf61d1f47}, !- Lights Definition Name
  {578a04b4-05ae-42e7-8508-3a7687ea596c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {e4b08cbe-c66e-4d92-a7fa-3cc125b24ae6}, !- Handle
  Office - Corner Lights,                 !- Name
  {b7457c65-1811-4def-829a-4b25312d33d0}, !- Lights Definition Name
  {66b22e39-3919-4a24-bbfa-0230a2185baa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {ae58e899-a436-4659-896a-10e947f475e2}, !- Handle
  Offices - Combined Lights,              !- Name
  {b7457c65-1811-4def-829a-4b25312d33d0}, !- Lights Definition Name
  {8e1c2cc3-3380-428b-b062-f2df712d4b9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {289cf5a4-3aaf-45da-be6d-fc54203bc536}, !- Handle
  Patient Room Lights,                    !- Name
  {2bf83988-a822-455a-a57d-a87a5b627104}, !- Lights Definition Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {dafce9de-1d17-49e1-b202-5b8d18cc8a2c}, !- Handle
  Pharmacy Lights,                        !- Name
  {a3b00fda-0f26-492a-9066-d0850e953495}, !- Lights Definition Name
  {c064cb54-59a9-4586-8c95-10d7ce7f99bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {7746d669-759a-4ba0-aa7d-9ae6e608bf84}, !- Handle
  Physical Therapy Lights,                !- Name
  {c9bfae1e-0223-42e4-9591-9615ad115361}, !- Lights Definition Name
  {e77ac83d-b853-41ba-b7b9-0c3d10cb53ea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {d8805719-26b6-41d9-8ace-29b1b8955df4}, !- Handle
  Radiology Lights,                       !- Name
  {8142b308-a421-4db0-ab83-3ae59e2a719d}, !- Lights Definition Name
  {87861c7f-f29f-42cc-ab43-2352d553c5a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {5900a6ad-af0a-40b4-a8ce-2392a8b3e4c6}, !- Handle
  Server Room Lights,                     !- Name
  {55617d2b-15ff-491d-bfb5-d7646dce5fc4}, !- Lights Definition Name
  {8ed02aac-9457-42ca-8a2b-a4d7199aa629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {a53b6cb3-6a99-4a84-a98e-139f52f449b3}, !- Handle
  Staff Lounge Lights,                    !- Name
  {2e46bca9-db2f-463b-8ac1-dc257ed4e2b0}, !- Lights Definition Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {bc75d5cd-f1a8-4ee4-96af-8147af51af46}, !- Handle
  Tank Room Lights,                       !- Name
  {f2ec9394-0087-4240-9996-eed8b2302f1f}, !- Lights Definition Name
  {b9c08297-691e-4b62-822b-3a6505000d49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {c668f16b-5cce-46bb-9218-0414a9cc4666}, !- Handle
  Washroom Lights,                        !- Name
  {7c15719d-8481-4ad3-b51e-bb79d1e483ec}, !- Lights Definition Name
  {37cf994b-083a-4f65-a3eb-880c5821106e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d5a80f30-3fea-43a9-95ab-b4788838cd04}, !- Handle
  Exterior Lights Definition,             !- Name
  1530;                                   !- Design Level {W}

OS:Exterior:Lights,
  {fc2a2423-1c55-4c96-9ef1-700dba8f4ac4}, !- Handle
  Exterior Lights,                        !- Name
  {d5a80f30-3fea-43a9-95ab-b4788838cd04}, !- Exterior Lights Definition Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment,
  {bfdf2289-0e89-4522-aaa4-75eacb4c6831}, ! Handle
  Water Fixture,                          ! Name
  {078ff59f-9427-4540-b767-bd3cc741b837}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {078ff59f-9427-4540-b767-bd3cc741b837}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  {d0048b54-7675-42aa-a009-3c87c0af4ecc}, !- Target Temperature Schedule Name
  {7703b7af-f0de-4533-8783-c35e60970ba4}, !- Sensible Fraction Schedule Name
  {5281a19c-a255-4fb8-b046-f93a74cf0244}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d0048b54-7675-42aa-a009-3c87c0af4ecc}, !- Handle
  WaterUse Schedule 120F,                 !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {ec175a7d-43c3-4905-aa7c-7a20217feb56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec175a7d-43c3-4905-aa7c-7a20217feb56}, !- Handle
  WaterUse Schedule 120F Day,             !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7703b7af-f0de-4533-8783-c35e60970ba4}, !- Handle
  WaterUse Sensible Fraction Schedule 20p, !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {b2dfa090-0690-48ee-8f04-8eefcc6a4959}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2dfa090-0690-48ee-8f04-8eefcc6a4959}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5281a19c-a255-4fb8-b046-f93a74cf0244}, !- Handle
  WaterUse Latent Fraction Schedule 5p,   !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {5ac57d64-804a-48c1-b034-8b7be045365e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ac57d64-804a-48c1-b034-8b7be045365e}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Material,
  {1da07f51-cfe3-4907-b473-654d11e61ef8}, !- Handle
  1 - Design Exterior Floor Insulation,   !- Name
  MediumRough,                            !- Roughness
  0.343,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {2381924e-72d5-45c0-a644-c82245f42f63}, !- Handle
  {1da07f51-cfe3-4907-b473-654d11e61ef8}; !- Material Name

OS:Material,
  {6fa3f223-7f91-4f91-b71d-26eec1b16993}, !- Handle
  2 - Design Exterior Wall Insulation,    !- Name
  MediumRough,                            !- Roughness
  0.135,                                  !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {3c3e50a6-6ea8-4719-95bf-cd072a8c8af4}, !- Handle
  {6fa3f223-7f91-4f91-b71d-26eec1b16993}; !- Material Name

OS:Material,
  {9f2bd057-5208-4962-a4b8-66d50bcf77c6}, !- Handle
  3 - Design Exterior Roof Insulation,    !- Name
  MediumRough,                            !- Roughness
  0.282,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4656103e-00a0-4d80-811e-a5295bf0e21e}, !- Handle
  {9f2bd057-5208-4962-a4b8-66d50bcf77c6}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ca380b0d-cf8a-4744-aa34-f8e8cdaec74b}, !- Handle
  Design Window,                          !- Name
  0.97,                                   !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2ad99bb8-e0f7-49ba-8569-39579b774b83}, !- Handle
  {ca380b0d-cf8a-4744-aa34-f8e8cdaec74b}; !- Material Name

OS:Output:Variable,
  {5d50195e-933d-48f6-8d8d-3f7e0df54f30}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ca369eed-da3d-41b0-a772-07c2ee520e34}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Air System Mixed Air Mass Flow Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {029dd7e6-c04a-4e4b-9bdc-4717d76a8cd8}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Mass Flow Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4104a701-fdd8-43e7-9f11-2752c86b4edd}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {24788fce-cd61-4682-8e27-a30de78b5ee8}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Boiler OtherFuel2 Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a57ecb7-e1d6-48d9-b1d9-74cd3cda5de2}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler OtherFuel2 Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3450a963-fe9a-4cca-bc57-4c824a9f59a2}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Boiler Mass Flow Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {99dc28cb-0df2-418b-bfcd-93282a20bac7}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {755e551d-1a7d-4b59-8965-b69490cb2fca}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {218c0e8a-4a91-4efa-b32f-ea54b01f3734}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a464bc5d-e3ed-4d4a-add7-839b6dd67f45}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Fan Air Mass Flow Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9aba9706-3d31-4987-a50d-96e6e5585751}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab88b92f-553b-4187-86a4-f515d5c15374}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8b549672-72a8-4d67-9cb9-106aaacc0d8e}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f0f6ab73-fcd0-4992-ae61-7cb4da407783}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cea930db-803a-4651-8a15-6cc52a04ae66}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {d0dc560f-22b7-4f27-8f7f-351919e862b5}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 18, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {929b7e76-9e7a-481a-acf1-bb5383cfc331}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {929b7e76-9e7a-481a-acf1-bb5383cfc331}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 18, !- Name
  {04d0380d-31a5-4692-ba4e-25d9ec122cc9}, !- Inlet Node Name
  {b1b4b13f-90cd-4dcb-8e39-1d27ba354393}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {88ab0244-c452-47df-8ed5-b97ea0869f3e}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 6, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {ba1204f8-f2ca-461d-9343-451135929b33}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {ba1204f8-f2ca-461d-9343-451135929b33}, !- Handle
  Coil Heating Water Baseboard Radiant 1, !- Name
  {e9b0d4f3-3702-4473-9596-79bde7353d8e}, !- Inlet Node Name
  {cb4aab03-bfbc-4b3b-bbb7-fe0e99bf6745}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {b665c1b1-b581-42ad-b5f0-c62412d1e134}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 19, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {d0e96f24-c039-403c-999a-6fe2180ac91a}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {d0e96f24-c039-403c-999a-6fe2180ac91a}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 19, !- Name
  {5d3ab66a-dcb4-4563-8dee-9cff65a7a3a1}, !- Inlet Node Name
  {7bb41f5f-9e42-418c-863f-2a3775dacc86}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {c662e28e-1946-487f-ab0a-00a23c55bf05}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 20, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {c48cb664-8c74-418c-9f64-2f772fabff85}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {c48cb664-8c74-418c-9f64-2f772fabff85}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 20, !- Name
  {66ebbc5f-a777-4ccb-8c0d-269cb23218aa}, !- Inlet Node Name
  {5a357972-25a9-4af0-81dd-f1db9f7d4896}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {f1867e47-2bbf-4fb1-91c3-4cd5be13ceb3}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 9, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {21092514-a8d0-41d8-bc60-3f620960d8a7}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {21092514-a8d0-41d8-bc60-3f620960d8a7}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 9, !- Name
  {ed1cadfe-a92c-484f-8587-7d5cd1f2f058}, !- Inlet Node Name
  {c8311647-8df3-4b0b-a396-3c52a1e86d8a}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {34cfe0a7-1c56-4544-8e70-dc89d334ef34}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 3, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {ceefbea3-d143-4d9a-a1cc-6409db40bfb7}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {ceefbea3-d143-4d9a-a1cc-6409db40bfb7}, !- Handle
  Coil Heating Water Baseboard Radiant 5, !- Name
  {01800dcc-aeb0-4b5e-b93c-be74547b2a12}, !- Inlet Node Name
  {57accd25-1a4f-49e5-98ba-85cc313e0939}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {834b96ad-f292-4491-959e-cfd70b680a1e}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 8, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {9b3ef926-07f4-453f-bedb-d787f88aa474}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {9b3ef926-07f4-453f-bedb-d787f88aa474}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 8, !- Name
  {26d3e0f8-3471-4a2a-984b-0f6acb932140}, !- Inlet Node Name
  {5d7b1d27-efdb-4d89-a3dc-6c6a7e592722}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {076f6e4f-f77c-4438-9eaf-20fd871fe607}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 7, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {557f9757-f2b3-4466-985d-583fea1c099b}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {557f9757-f2b3-4466-985d-583fea1c099b}, !- Handle
  Coil Heating Water Baseboard Radiant 7, !- Name
  {17c35450-aa60-4039-b42d-96aca5e14a0e}, !- Inlet Node Name
  {d13e8548-cd69-4f7e-ad4f-40024719b2b4}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {6cee6e30-2e31-40c6-b811-4ff7c073dd83}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 5, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {196ab120-873b-4170-98e3-be19c1213d97}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {196ab120-873b-4170-98e3-be19c1213d97}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 5, !- Name
  {e1d3bbc8-c179-420c-84e4-2f9004dc024e}, !- Inlet Node Name
  {9e9eef6c-6b00-4758-81f2-eed205fbdaa1}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {2c10865f-6d38-480b-9bc0-d07ca513cd58}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ 2, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {ab7de4b5-ce0c-4f90-844c-8a2f94d2d508}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {ab7de4b5-ce0c-4f90-844c-8a2f94d2d508}, !- Handle
  Coil Heating Water Baseboard Radiant TZ 2, !- Name
  {4a87630e-d41f-4f33-be8e-9058f601a775}, !- Inlet Node Name
  {64704f81-429b-4bee-a99f-6ae6171a6a0f}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {3faadd8a-5c17-43f2-9df5-b169423d6830}, !- Handle
  Zone HVAC Baseboard Rad Conv TZ 11,     !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {aa5bc0a3-4084-43de-9be3-2ad3225f49b7}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {aa5bc0a3-4084-43de-9be3-2ad3225f49b7}, !- Handle
  Coil Heating Water Baseboard Radiant 11, !- Name
  {4d6f03d6-4470-44f6-a49d-97ad8c9472f4}, !- Inlet Node Name
  {457a0f52-ed30-42d9-9d66-09b02e511ee6}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ThermostatSetpoint:DualSetpoint,
  {fbfce187-8009-4e4e-bec9-970be62060a8}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {600a0aa7-5a18-4a48-82f2-2afa64f610a6}, !- Heating Setpoint Temperature Schedule Name
  {14150b72-0ede-4fdf-b5d8-45adb6d06411}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d651b62f-543f-41d6-a1d8-eac142a6482a}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {600a0aa7-5a18-4a48-82f2-2afa64f610a6}, !- Heating Setpoint Temperature Schedule Name
  {14150b72-0ede-4fdf-b5d8-45adb6d06411}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53fcf74a-2e39-4bad-9af3-68bda678fcfd}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {600a0aa7-5a18-4a48-82f2-2afa64f610a6}, !- Heating Setpoint Temperature Schedule Name
  {14150b72-0ede-4fdf-b5d8-45adb6d06411}; !- Cooling Setpoint Temperature Schedule Name

OS:Node,
  {4fc0ce10-339b-4a5a-9b5e-528e4e347c2e}, !- Handle
  Node 174,                               !- Name
  {2ff7ab8d-caa5-421a-baa4-6cc2126b3a2b}, !- Inlet Port
  {4d6f03d6-4470-44f6-a49d-97ad8c9472f4}; !- Outlet Port

OS:Connection,
  {2ff7ab8d-caa5-421a-baa4-6cc2126b3a2b}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  25,                                     !- Outlet Port
  {4fc0ce10-339b-4a5a-9b5e-528e4e347c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0e8bcff-4a22-44ae-abdc-8582d1bad3d4}, !- Handle
  Node 175,                               !- Name
  {457a0f52-ed30-42d9-9d66-09b02e511ee6}, !- Inlet Port
  {59cd544b-7146-41e2-b644-2feffa7f28ed}; !- Outlet Port

OS:Connection,
  {4d6f03d6-4470-44f6-a49d-97ad8c9472f4}, !- Handle
  {4fc0ce10-339b-4a5a-9b5e-528e4e347c2e}, !- Source Object
  3,                                      !- Outlet Port
  {aa5bc0a3-4084-43de-9be3-2ad3225f49b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457a0f52-ed30-42d9-9d66-09b02e511ee6}, !- Handle
  {aa5bc0a3-4084-43de-9be3-2ad3225f49b7}, !- Source Object
  3,                                      !- Outlet Port
  {d0e8bcff-4a22-44ae-abdc-8582d1bad3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59cd544b-7146-41e2-b644-2feffa7f28ed}, !- Handle
  {d0e8bcff-4a22-44ae-abdc-8582d1bad3d4}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {5d902bf0-1c12-45c6-944b-b0eabb41bd96}, !- Handle
  Node 176,                               !- Name
  {d83049ab-ba4a-48ff-a2b1-17fb39b7c860}, !- Inlet Port
  {04d0380d-31a5-4692-ba4e-25d9ec122cc9}; !- Outlet Port

OS:Connection,
  {d83049ab-ba4a-48ff-a2b1-17fb39b7c860}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  26,                                     !- Outlet Port
  {5d902bf0-1c12-45c6-944b-b0eabb41bd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b98223b3-85ed-44ee-9cef-882cb3a8a33b}, !- Handle
  Node 177,                               !- Name
  {b1b4b13f-90cd-4dcb-8e39-1d27ba354393}, !- Inlet Port
  {3d5537c5-732e-411f-82fd-5ff846108220}; !- Outlet Port

OS:Connection,
  {04d0380d-31a5-4692-ba4e-25d9ec122cc9}, !- Handle
  {5d902bf0-1c12-45c6-944b-b0eabb41bd96}, !- Source Object
  3,                                      !- Outlet Port
  {929b7e76-9e7a-481a-acf1-bb5383cfc331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b4b13f-90cd-4dcb-8e39-1d27ba354393}, !- Handle
  {929b7e76-9e7a-481a-acf1-bb5383cfc331}, !- Source Object
  3,                                      !- Outlet Port
  {b98223b3-85ed-44ee-9cef-882cb3a8a33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5537c5-732e-411f-82fd-5ff846108220}, !- Handle
  {b98223b3-85ed-44ee-9cef-882cb3a8a33b}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {525c8ed2-4f82-41e9-a6c1-d8231f5aae5d}, !- Handle
  Node 178,                               !- Name
  {be452f14-3282-4528-8364-badcd7e4cf94}, !- Inlet Port
  {5d3ab66a-dcb4-4563-8dee-9cff65a7a3a1}; !- Outlet Port

OS:Connection,
  {be452f14-3282-4528-8364-badcd7e4cf94}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  27,                                     !- Outlet Port
  {525c8ed2-4f82-41e9-a6c1-d8231f5aae5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7774e73e-2ef1-4ac2-992e-cc404719a4c6}, !- Handle
  Node 179,                               !- Name
  {7bb41f5f-9e42-418c-863f-2a3775dacc86}, !- Inlet Port
  {3b19221f-8845-4546-9a27-c09afe21fc01}; !- Outlet Port

OS:Connection,
  {5d3ab66a-dcb4-4563-8dee-9cff65a7a3a1}, !- Handle
  {525c8ed2-4f82-41e9-a6c1-d8231f5aae5d}, !- Source Object
  3,                                      !- Outlet Port
  {d0e96f24-c039-403c-999a-6fe2180ac91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb41f5f-9e42-418c-863f-2a3775dacc86}, !- Handle
  {d0e96f24-c039-403c-999a-6fe2180ac91a}, !- Source Object
  3,                                      !- Outlet Port
  {7774e73e-2ef1-4ac2-992e-cc404719a4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b19221f-8845-4546-9a27-c09afe21fc01}, !- Handle
  {7774e73e-2ef1-4ac2-992e-cc404719a4c6}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {6ec36863-7a4c-434f-b52d-5678478e6571}, !- Handle
  Node 180,                               !- Name
  {364fd4cc-0c5a-4374-8192-dc065bd5f40f}, !- Inlet Port
  {4a87630e-d41f-4f33-be8e-9058f601a775}; !- Outlet Port

OS:Connection,
  {364fd4cc-0c5a-4374-8192-dc065bd5f40f}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  28,                                     !- Outlet Port
  {6ec36863-7a4c-434f-b52d-5678478e6571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db663ba5-5c39-4316-a217-387a32f71b72}, !- Handle
  Node 181,                               !- Name
  {64704f81-429b-4bee-a99f-6ae6171a6a0f}, !- Inlet Port
  {65ec3a7d-f04d-4773-979a-01c48856b2e8}; !- Outlet Port

OS:Connection,
  {4a87630e-d41f-4f33-be8e-9058f601a775}, !- Handle
  {6ec36863-7a4c-434f-b52d-5678478e6571}, !- Source Object
  3,                                      !- Outlet Port
  {ab7de4b5-ce0c-4f90-844c-8a2f94d2d508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64704f81-429b-4bee-a99f-6ae6171a6a0f}, !- Handle
  {ab7de4b5-ce0c-4f90-844c-8a2f94d2d508}, !- Source Object
  3,                                      !- Outlet Port
  {db663ba5-5c39-4316-a217-387a32f71b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ec3a7d-f04d-4773-979a-01c48856b2e8}, !- Handle
  {db663ba5-5c39-4316-a217-387a32f71b72}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {159c0273-60a1-457a-9fe7-0436a243af01}, !- Handle
  Node 182,                               !- Name
  {df8a1f36-f75f-4aaa-b1c2-9c3d850f4484}, !- Inlet Port
  {66ebbc5f-a777-4ccb-8c0d-269cb23218aa}; !- Outlet Port

OS:Connection,
  {df8a1f36-f75f-4aaa-b1c2-9c3d850f4484}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  29,                                     !- Outlet Port
  {159c0273-60a1-457a-9fe7-0436a243af01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {352ca6bd-c9c9-489b-a6e5-78f1b87944fc}, !- Handle
  Node 183,                               !- Name
  {5a357972-25a9-4af0-81dd-f1db9f7d4896}, !- Inlet Port
  {7e9de2f7-7233-4c17-b7d4-c3239534aa0a}; !- Outlet Port

OS:Connection,
  {66ebbc5f-a777-4ccb-8c0d-269cb23218aa}, !- Handle
  {159c0273-60a1-457a-9fe7-0436a243af01}, !- Source Object
  3,                                      !- Outlet Port
  {c48cb664-8c74-418c-9f64-2f772fabff85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a357972-25a9-4af0-81dd-f1db9f7d4896}, !- Handle
  {c48cb664-8c74-418c-9f64-2f772fabff85}, !- Source Object
  3,                                      !- Outlet Port
  {352ca6bd-c9c9-489b-a6e5-78f1b87944fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9de2f7-7233-4c17-b7d4-c3239534aa0a}, !- Handle
  {352ca6bd-c9c9-489b-a6e5-78f1b87944fc}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {f774057a-652a-46a3-b849-fcca8e1756f8}, !- Handle
  Node 184,                               !- Name
  {1bdb206f-d195-4e76-97f1-5b79d929d5b5}, !- Inlet Port
  {01800dcc-aeb0-4b5e-b93c-be74547b2a12}; !- Outlet Port

OS:Connection,
  {1bdb206f-d195-4e76-97f1-5b79d929d5b5}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  30,                                     !- Outlet Port
  {f774057a-652a-46a3-b849-fcca8e1756f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17290de2-3883-4a89-917a-d6be597dccdd}, !- Handle
  Node 185,                               !- Name
  {57accd25-1a4f-49e5-98ba-85cc313e0939}, !- Inlet Port
  {ec1127c9-542f-4191-aa8f-27e37ef81b6d}; !- Outlet Port

OS:Connection,
  {01800dcc-aeb0-4b5e-b93c-be74547b2a12}, !- Handle
  {f774057a-652a-46a3-b849-fcca8e1756f8}, !- Source Object
  3,                                      !- Outlet Port
  {ceefbea3-d143-4d9a-a1cc-6409db40bfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57accd25-1a4f-49e5-98ba-85cc313e0939}, !- Handle
  {ceefbea3-d143-4d9a-a1cc-6409db40bfb7}, !- Source Object
  3,                                      !- Outlet Port
  {17290de2-3883-4a89-917a-d6be597dccdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1127c9-542f-4191-aa8f-27e37ef81b6d}, !- Handle
  {17290de2-3883-4a89-917a-d6be597dccdd}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {ebcac30c-21b3-41ad-9d67-956efc04f4f7}, !- Handle
  Node 186,                               !- Name
  {89b6fe7a-50a8-4fde-bbfb-f646014c7d4a}, !- Inlet Port
  {e1d3bbc8-c179-420c-84e4-2f9004dc024e}; !- Outlet Port

OS:Connection,
  {89b6fe7a-50a8-4fde-bbfb-f646014c7d4a}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  31,                                     !- Outlet Port
  {ebcac30c-21b3-41ad-9d67-956efc04f4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {926742f1-cbae-4159-b044-61848eb4bd3c}, !- Handle
  Node 187,                               !- Name
  {9e9eef6c-6b00-4758-81f2-eed205fbdaa1}, !- Inlet Port
  {623fae6b-cbf8-43c0-bafb-81a31f30f637}; !- Outlet Port

OS:Connection,
  {e1d3bbc8-c179-420c-84e4-2f9004dc024e}, !- Handle
  {ebcac30c-21b3-41ad-9d67-956efc04f4f7}, !- Source Object
  3,                                      !- Outlet Port
  {196ab120-873b-4170-98e3-be19c1213d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9eef6c-6b00-4758-81f2-eed205fbdaa1}, !- Handle
  {196ab120-873b-4170-98e3-be19c1213d97}, !- Source Object
  3,                                      !- Outlet Port
  {926742f1-cbae-4159-b044-61848eb4bd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623fae6b-cbf8-43c0-bafb-81a31f30f637}, !- Handle
  {926742f1-cbae-4159-b044-61848eb4bd3c}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {39d22220-cf83-4802-b1c3-1c75cf44aec4}, !- Handle
  Node 188,                               !- Name
  {ba6ed57c-3396-4b8b-be8a-091744063af1}, !- Inlet Port
  {e9b0d4f3-3702-4473-9596-79bde7353d8e}; !- Outlet Port

OS:Connection,
  {ba6ed57c-3396-4b8b-be8a-091744063af1}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  32,                                     !- Outlet Port
  {39d22220-cf83-4802-b1c3-1c75cf44aec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d726232e-1f16-4821-9127-33f83eaf5ca0}, !- Handle
  Node 189,                               !- Name
  {cb4aab03-bfbc-4b3b-bbb7-fe0e99bf6745}, !- Inlet Port
  {6fc7c918-f974-4b6f-abea-b18f8115fc55}; !- Outlet Port

OS:Connection,
  {e9b0d4f3-3702-4473-9596-79bde7353d8e}, !- Handle
  {39d22220-cf83-4802-b1c3-1c75cf44aec4}, !- Source Object
  3,                                      !- Outlet Port
  {ba1204f8-f2ca-461d-9343-451135929b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4aab03-bfbc-4b3b-bbb7-fe0e99bf6745}, !- Handle
  {ba1204f8-f2ca-461d-9343-451135929b33}, !- Source Object
  3,                                      !- Outlet Port
  {d726232e-1f16-4821-9127-33f83eaf5ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc7c918-f974-4b6f-abea-b18f8115fc55}, !- Handle
  {d726232e-1f16-4821-9127-33f83eaf5ca0}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {a9b35238-18f2-4faf-a804-a715c5e2e8bf}, !- Handle
  Node 190,                               !- Name
  {c3356544-6c17-4a5c-9908-637c99a3aae5}, !- Inlet Port
  {17c35450-aa60-4039-b42d-96aca5e14a0e}; !- Outlet Port

OS:Connection,
  {c3356544-6c17-4a5c-9908-637c99a3aae5}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  33,                                     !- Outlet Port
  {a9b35238-18f2-4faf-a804-a715c5e2e8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a6f1982-6f6e-4de8-a41a-d0a5864460ca}, !- Handle
  Node 191,                               !- Name
  {d13e8548-cd69-4f7e-ad4f-40024719b2b4}, !- Inlet Port
  {d519c98f-f33e-4027-9a60-92a0df42eea4}; !- Outlet Port

OS:Connection,
  {17c35450-aa60-4039-b42d-96aca5e14a0e}, !- Handle
  {a9b35238-18f2-4faf-a804-a715c5e2e8bf}, !- Source Object
  3,                                      !- Outlet Port
  {557f9757-f2b3-4466-985d-583fea1c099b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13e8548-cd69-4f7e-ad4f-40024719b2b4}, !- Handle
  {557f9757-f2b3-4466-985d-583fea1c099b}, !- Source Object
  3,                                      !- Outlet Port
  {1a6f1982-6f6e-4de8-a41a-d0a5864460ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d519c98f-f33e-4027-9a60-92a0df42eea4}, !- Handle
  {1a6f1982-6f6e-4de8-a41a-d0a5864460ca}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {00ac935a-0f0e-4d72-afb9-3d4a6259c4b7}, !- Handle
  Node 192,                               !- Name
  {878c62e2-ed1f-470f-8693-8cdada3ce5b7}, !- Inlet Port
  {26d3e0f8-3471-4a2a-984b-0f6acb932140}; !- Outlet Port

OS:Connection,
  {878c62e2-ed1f-470f-8693-8cdada3ce5b7}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  34,                                     !- Outlet Port
  {00ac935a-0f0e-4d72-afb9-3d4a6259c4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {193b459a-1236-4b57-b9c3-88062dc6ca60}, !- Handle
  Node 193,                               !- Name
  {5d7b1d27-efdb-4d89-a3dc-6c6a7e592722}, !- Inlet Port
  {678a005e-15bf-4754-b3a7-5cb9d3fba104}; !- Outlet Port

OS:Connection,
  {26d3e0f8-3471-4a2a-984b-0f6acb932140}, !- Handle
  {00ac935a-0f0e-4d72-afb9-3d4a6259c4b7}, !- Source Object
  3,                                      !- Outlet Port
  {9b3ef926-07f4-453f-bedb-d787f88aa474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7b1d27-efdb-4d89-a3dc-6c6a7e592722}, !- Handle
  {9b3ef926-07f4-453f-bedb-d787f88aa474}, !- Source Object
  3,                                      !- Outlet Port
  {193b459a-1236-4b57-b9c3-88062dc6ca60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678a005e-15bf-4754-b3a7-5cb9d3fba104}, !- Handle
  {193b459a-1236-4b57-b9c3-88062dc6ca60}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {25476aae-e6c4-4201-bf45-70e6790eff8d}, !- Handle
  Node 194,                               !- Name
  {8363e935-6071-4c8b-a2d6-bec920ba7bae}, !- Inlet Port
  {ed1cadfe-a92c-484f-8587-7d5cd1f2f058}; !- Outlet Port

OS:Connection,
  {8363e935-6071-4c8b-a2d6-bec920ba7bae}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  35,                                     !- Outlet Port
  {25476aae-e6c4-4201-bf45-70e6790eff8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af50bdfd-8019-47f6-8d81-6229b37d9fb9}, !- Handle
  Node 195,                               !- Name
  {c8311647-8df3-4b0b-a396-3c52a1e86d8a}, !- Inlet Port
  {07b2a225-0c62-401f-8bcf-232eba751bea}; !- Outlet Port

OS:Connection,
  {ed1cadfe-a92c-484f-8587-7d5cd1f2f058}, !- Handle
  {25476aae-e6c4-4201-bf45-70e6790eff8d}, !- Source Object
  3,                                      !- Outlet Port
  {21092514-a8d0-41d8-bc60-3f620960d8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8311647-8df3-4b0b-a396-3c52a1e86d8a}, !- Handle
  {21092514-a8d0-41d8-bc60-3f620960d8a7}, !- Source Object
  3,                                      !- Outlet Port
  {af50bdfd-8019-47f6-8d81-6229b37d9fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b2a225-0c62-401f-8bcf-232eba751bea}, !- Handle
  {af50bdfd-8019-47f6-8d81-6229b37d9fb9}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {fa5b53db-fa5f-4c98-945a-26feac8d7b30}, !- Handle
  Zone HVAC Baseboard Rad Conv Water - TZ 1, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {ccbef617-318f-4101-b8e2-ec009a521441}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {ccbef617-318f-4101-b8e2-ec009a521441}, !- Handle
  Coil Heating Water Baseboard Radiant TZ1, !- Name
  {624ba572-5352-476a-b9d1-09312a36e50e}, !- Inlet Node Name
  {b3a9a1a9-bf38-4e01-93fc-0f71b79eef40}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {e65b3b9b-7a94-4e87-89cc-1d473255aea1}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ10, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {8a4f0631-6ae9-421f-a20a-bc9ce7ee183d}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {8a4f0631-6ae9-421f-a20a-bc9ce7ee183d}, !- Handle
  Coil Heating Water Baseboard Radiant TZ10, !- Name
  {1f1aafa2-7e70-4b42-9bfc-bd9fb6d84537}, !- Inlet Node Name
  {7b64a529-8f79-4b60-a5e6-a379b50df8fd}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4974c442-e328-408c-9d7f-da4982bab91e}, !- Handle
  Node 196,                               !- Name
  {e2e3c3fa-6d18-455f-a017-619d022922ea}, !- Inlet Port
  {624ba572-5352-476a-b9d1-09312a36e50e}; !- Outlet Port

OS:Connection,
  {e2e3c3fa-6d18-455f-a017-619d022922ea}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  36,                                     !- Outlet Port
  {4974c442-e328-408c-9d7f-da4982bab91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec408bc8-d373-40b0-ac53-d1dd3e643892}, !- Handle
  Node 197,                               !- Name
  {b3a9a1a9-bf38-4e01-93fc-0f71b79eef40}, !- Inlet Port
  {132bb741-58b7-46df-b91b-0e57f38c8e7b}; !- Outlet Port

OS:Connection,
  {624ba572-5352-476a-b9d1-09312a36e50e}, !- Handle
  {4974c442-e328-408c-9d7f-da4982bab91e}, !- Source Object
  3,                                      !- Outlet Port
  {ccbef617-318f-4101-b8e2-ec009a521441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a9a1a9-bf38-4e01-93fc-0f71b79eef40}, !- Handle
  {ccbef617-318f-4101-b8e2-ec009a521441}, !- Source Object
  3,                                      !- Outlet Port
  {ec408bc8-d373-40b0-ac53-d1dd3e643892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132bb741-58b7-46df-b91b-0e57f38c8e7b}, !- Handle
  {ec408bc8-d373-40b0-ac53-d1dd3e643892}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {e1c38f12-4b48-4b96-b397-1084ed6111c0}, !- Handle
  Node 198,                               !- Name
  {e768a517-a6dd-4749-b0a1-7516eebabccf}, !- Inlet Port
  {1f1aafa2-7e70-4b42-9bfc-bd9fb6d84537}; !- Outlet Port

OS:Connection,
  {e768a517-a6dd-4749-b0a1-7516eebabccf}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  37,                                     !- Outlet Port
  {e1c38f12-4b48-4b96-b397-1084ed6111c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e696630-ed06-4c42-8b26-b17c54c2bf71}, !- Handle
  Node 199,                               !- Name
  {7b64a529-8f79-4b60-a5e6-a379b50df8fd}, !- Inlet Port
  {70c53449-a5e2-415d-9a3c-99567854c27d}; !- Outlet Port

OS:Connection,
  {1f1aafa2-7e70-4b42-9bfc-bd9fb6d84537}, !- Handle
  {e1c38f12-4b48-4b96-b397-1084ed6111c0}, !- Source Object
  3,                                      !- Outlet Port
  {8a4f0631-6ae9-421f-a20a-bc9ce7ee183d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b64a529-8f79-4b60-a5e6-a379b50df8fd}, !- Handle
  {8a4f0631-6ae9-421f-a20a-bc9ce7ee183d}, !- Source Object
  3,                                      !- Outlet Port
  {6e696630-ed06-4c42-8b26-b17c54c2bf71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c53449-a5e2-415d-9a3c-99567854c27d}, !- Handle
  {6e696630-ed06-4c42-8b26-b17c54c2bf71}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {b596b331-672f-44ee-9e54-22e088398b9b}, !- Handle
  Zone HVAC Baseboard Rad Conv Water - TZ16, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {3111f8aa-2b65-407c-b78d-0e1b410f4dcd}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {3111f8aa-2b65-407c-b78d-0e1b410f4dcd}, !- Handle
  Coil Heating Water Baseboard Radiant - TZ16, !- Name
  {5106e3fd-1330-4103-a82b-f73ba383b857}, !- Inlet Node Name
  {26c5ee10-a0ff-48f0-8869-d9b266cc1e2a}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {7fc818bb-86f5-43d5-aa06-11675542976f}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ17, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {3098f31e-8db3-45f2-8492-1bcdfa4ab89d}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {3098f31e-8db3-45f2-8492-1bcdfa4ab89d}, !- Handle
  Coil Heating Water Baseboard Radiant TZ17, !- Name
  {779554c4-b61a-4df4-a08d-e9b1aa3af41e}, !- Inlet Node Name
  {ba36da78-d8a0-4478-b932-fb916f310afc}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {36853300-82ce-40f3-a759-bfc2a0c969d6}, !- Handle
  Node 200,                               !- Name
  {e9c2fd70-5705-418f-a16f-9a8be190d026}, !- Inlet Port
  {5106e3fd-1330-4103-a82b-f73ba383b857}; !- Outlet Port

OS:Connection,
  {e9c2fd70-5705-418f-a16f-9a8be190d026}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  38,                                     !- Outlet Port
  {36853300-82ce-40f3-a759-bfc2a0c969d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5c6e21d-92ac-4593-9621-993c41f2b7a1}, !- Handle
  Node 201,                               !- Name
  {26c5ee10-a0ff-48f0-8869-d9b266cc1e2a}, !- Inlet Port
  {ca2f589e-404e-482f-9ecc-0b9cfafcac48}; !- Outlet Port

OS:Connection,
  {5106e3fd-1330-4103-a82b-f73ba383b857}, !- Handle
  {36853300-82ce-40f3-a759-bfc2a0c969d6}, !- Source Object
  3,                                      !- Outlet Port
  {3111f8aa-2b65-407c-b78d-0e1b410f4dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c5ee10-a0ff-48f0-8869-d9b266cc1e2a}, !- Handle
  {3111f8aa-2b65-407c-b78d-0e1b410f4dcd}, !- Source Object
  3,                                      !- Outlet Port
  {d5c6e21d-92ac-4593-9621-993c41f2b7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2f589e-404e-482f-9ecc-0b9cfafcac48}, !- Handle
  {d5c6e21d-92ac-4593-9621-993c41f2b7a1}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {299b7b3f-53c9-43c5-9fc2-a2b3cd9b0ba3}, !- Handle
  Node 202,                               !- Name
  {acb50082-837a-4d04-8d0e-be6f6f1324af}, !- Inlet Port
  {779554c4-b61a-4df4-a08d-e9b1aa3af41e}; !- Outlet Port

OS:Connection,
  {acb50082-837a-4d04-8d0e-be6f6f1324af}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  39,                                     !- Outlet Port
  {299b7b3f-53c9-43c5-9fc2-a2b3cd9b0ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74ebc77d-f36c-410b-b43c-6c2a84fc5f93}, !- Handle
  Node 203,                               !- Name
  {ba36da78-d8a0-4478-b932-fb916f310afc}, !- Inlet Port
  {d179242e-d461-46ee-98d6-48f72e73b025}; !- Outlet Port

OS:Connection,
  {779554c4-b61a-4df4-a08d-e9b1aa3af41e}, !- Handle
  {299b7b3f-53c9-43c5-9fc2-a2b3cd9b0ba3}, !- Source Object
  3,                                      !- Outlet Port
  {3098f31e-8db3-45f2-8492-1bcdfa4ab89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba36da78-d8a0-4478-b932-fb916f310afc}, !- Handle
  {3098f31e-8db3-45f2-8492-1bcdfa4ab89d}, !- Source Object
  3,                                      !- Outlet Port
  {74ebc77d-f36c-410b-b43c-6c2a84fc5f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d179242e-d461-46ee-98d6-48f72e73b025}, !- Handle
  {74ebc77d-f36c-410b-b43c-6c2a84fc5f93}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {ac5bbac8-c2a2-40db-bede-732c85e03fb1}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ21, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {6a1f6cb8-08e9-44c0-a83a-f34f877039db}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {6a1f6cb8-08e9-44c0-a83a-f34f877039db}, !- Handle
  Coil Heating Water Baseboard Radiant TZ21, !- Name
  {03dd5f71-5c46-4cb9-bbc9-002aa0648fd3}, !- Inlet Node Name
  {ed6339ec-e20b-490e-a1cf-ec6ceaacff36}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {0e3ff821-2fd4-450b-877b-44f6620b8b40}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ22, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {4748ee21-649a-4b73-a4a3-08a6c3377dcf}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {4748ee21-649a-4b73-a4a3-08a6c3377dcf}, !- Handle
  Coil Heating Water Baseboard Radiant TZ22, !- Name
  {29d4c058-6413-4a5d-94f9-d7e76a609acd}, !- Inlet Node Name
  {496bda93-321e-4a94-9713-31f96e20251d}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {8329fca8-d942-49d0-a767-723c94216ea0}, !- Handle
  Zone HVAC Baseboard Rad Conv Water TZ23, !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Availability Schedule Name
  {18dea986-0889-491e-8d36-6d28126c710c}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {18dea986-0889-491e-8d36-6d28126c710c}, !- Handle
  Coil Heating Water Baseboard Radiant TZ23, !- Name
  {e06dfff9-1e1a-4125-8e4f-25e393527df0}, !- Inlet Node Name
  {f5fa834b-d72f-47a3-9e30-cfde38d3caa6}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Exterior:FuelEquipment:Definition,
  {13a690e8-7a21-457c-adc3-a638ae119258}, !- Handle
  F1-F2-F3 Fans Equipment Definition,     !- Name
  810;                                    !- Design Level {W}

OS:Exterior:FuelEquipment,
  {9a3f70d7-7e2a-4317-918d-b1e89de67277}, !- Handle
  F1-F2-F3 Fans,                          !- Name
  {13a690e8-7a21-457c-adc3-a638ae119258}, !- Exterior Fuel Equipment Definition Name
  {b79cda93-c6e0-4f8a-8cef-c59d48f59f78}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {78b8ca57-4dea-45d5-b57e-0ef7fee163f3}, !- Handle
  F4 Fans Equipment Definition,           !- Name
  1520;                                   !- Design Level {W}

OS:Exterior:FuelEquipment,
  {213318fa-a512-4713-be5a-2ecceb74432a}, !- Handle
  F4 Fans,                                !- Name
  {78b8ca57-4dea-45d5-b57e-0ef7fee163f3}, !- Exterior Fuel Equipment Definition Name
  {8cfaac4b-123f-4a1c-a714-a2a98201d49f}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b79cda93-c6e0-4f8a-8cef-c59d48f59f78}, !- Handle
  1000 hrs/year,                          !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {e3d54de6-dc06-43b7-9e42-7ac8293213cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3d54de6-dc06-43b7-9e42-7ac8293213cb}, !- Handle
  1000 hrs/year,                          !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1141;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cfaac4b-123f-4a1c-a714-a2a98201d49f}, !- Handle
  F4 Fans,                                !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {ceb9ecb4-05e7-4294-845c-9299d5d5ccda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb9ecb4-05e7-4294-845c-9299d5d5ccda}, !- Handle
  F4 Fans,                                !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1f691614-9036-49e1-afbc-68cde9c7b43c}, !- Handle
  Schedule Rule 158,                      !- Name
  {8cfaac4b-123f-4a1c-a714-a2a98201d49f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {19830044-9b81-447b-a253-7fb8b5318f4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19830044-9b81-447b-a253-7fb8b5318f4c}, !- Handle
  Sept to Dec,                            !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fb67448-19b1-4300-b91c-f3a9ce682626}, !- Handle
  Schedule Rule 159,                      !- Name
  {8cfaac4b-123f-4a1c-a714-a2a98201d49f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa1d6288-bca2-4ab4-8d07-48f8d35e5c70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa1d6288-bca2-4ab4-8d07-48f8d35e5c70}, !- Handle
  May to Aug,                             !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6beafead-1fad-4abc-bffd-60d7d2de33ae}, !- Handle
  Schedule Rule 160,                      !- Name
  {8cfaac4b-123f-4a1c-a714-a2a98201d49f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5d2706d-ae05-4224-baf1-a26002a4a2ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5d2706d-ae05-4224-baf1-a26002a4a2ad}, !- Handle
  Jan to April,                           !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {8f40ef7d-5b92-496c-9a94-2c979a377c09}, !- Handle
  Exterior Lights Definition 1,           !- Name
  0;                                      !- Design Level {W}

OS:Schedule:Ruleset,
  {c8d1c1ed-d25b-4b0d-980b-9e096e333e06}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {d5b77cb3-bede-4c21-a5cd-63d1e71c1cdf}, !- Default Day Schedule Name
  {16647e1c-e844-4b08-9259-1f8574c0d53d}, !- Summer Design Day Schedule Name
  {923e5049-95e8-4c42-9669-a856a3ef35f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5b77cb3-bede-4c21-a5cd-63d1e71c1cdf}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {16647e1c-e844-4b08-9259-1f8574c0d53d}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {923e5049-95e8-4c42-9669-a856a3ef35f9}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {24bd4d68-fa3a-4937-ae75-743bf6043c4a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bf884feb-bef7-464a-b12f-0fe9f274c9c7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4633bf7e-2c27-49f2-90ec-7a228ccee8f1}, !- Plant Side Inlet Node Name
  {216ec178-93d9-4139-a560-77a2905bdb2b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2fc2effd-4ac0-4be7-bf2b-0cbe2d86d3c0}, !- Demand Side Inlet Node Name
  {1be1c6d3-5db8-4090-80c9-924c6602fdbf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {35ac8384-74fa-4071-ad68-8c7737a0cdbd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c3515c5e-1e83-4b1d-bafe-0cb167f90beb}, !- Demand Mixer Name
  {aea1615b-45fd-4b33-9832-4b2048f3377b}, !- Demand Splitter Name
  {b8559100-583b-42a3-8d8b-01430ad6e4ff}, !- Supply Mixer Name
  {d6b50d2d-73c3-4fa2-98d6-d4a1620c95c3}; !- Supply Splitter Name

OS:Node,
  {510a8c2d-5c74-4e9c-bf49-8b2afb455434}, !- Handle
  Node 204,                               !- Name
  {4633bf7e-2c27-49f2-90ec-7a228ccee8f1}, !- Inlet Port
  {7289f959-dad8-42ec-8a81-10745c1f0f7c}; !- Outlet Port

OS:Node,
  {bf884feb-bef7-464a-b12f-0fe9f274c9c7}, !- Handle
  Node 205,                               !- Name
  {0339c33d-61d5-4f31-b4b2-907e3ae2452a}, !- Inlet Port
  {216ec178-93d9-4139-a560-77a2905bdb2b}; !- Outlet Port

OS:Node,
  {2b354fff-e698-42b9-8e7f-68311339e2b3}, !- Handle
  Node 206,                               !- Name
  {8b64821a-419f-4f16-9e6d-3aa03b3280a9}, !- Inlet Port
  {b46c348f-d162-4823-b7b9-e16d86ba5d64}; !- Outlet Port

OS:Connector:Mixer,
  {b8559100-583b-42a3-8d8b-01430ad6e4ff}, !- Handle
  Connector Mixer 3,                      !- Name
  {0339c33d-61d5-4f31-b4b2-907e3ae2452a}, !- Outlet Branch Name
  {dbc8ca87-1366-49a6-9e2a-fac9586d4057}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d6b50d2d-73c3-4fa2-98d6-d4a1620c95c3}, !- Handle
  Connector Splitter 3,                   !- Name
  {db53b3e9-9e39-4987-b67e-38cf036c250b}, !- Inlet Branch Name
  {8b64821a-419f-4f16-9e6d-3aa03b3280a9}; !- Outlet Branch Name 1

OS:Connection,
  {4633bf7e-2c27-49f2-90ec-7a228ccee8f1}, !- Handle
  {24bd4d68-fa3a-4937-ae75-743bf6043c4a}, !- Source Object
  14,                                     !- Outlet Port
  {510a8c2d-5c74-4e9c-bf49-8b2afb455434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b64821a-419f-4f16-9e6d-3aa03b3280a9}, !- Handle
  {d6b50d2d-73c3-4fa2-98d6-d4a1620c95c3}, !- Source Object
  3,                                      !- Outlet Port
  {2b354fff-e698-42b9-8e7f-68311339e2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0339c33d-61d5-4f31-b4b2-907e3ae2452a}, !- Handle
  {b8559100-583b-42a3-8d8b-01430ad6e4ff}, !- Source Object
  2,                                      !- Outlet Port
  {bf884feb-bef7-464a-b12f-0fe9f274c9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216ec178-93d9-4139-a560-77a2905bdb2b}, !- Handle
  {bf884feb-bef7-464a-b12f-0fe9f274c9c7}, !- Source Object
  3,                                      !- Outlet Port
  {24bd4d68-fa3a-4937-ae75-743bf6043c4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {64a8072b-f70e-4cd4-b390-f95979cf70eb}, !- Handle
  Node 207,                               !- Name
  {2fc2effd-4ac0-4be7-bf2b-0cbe2d86d3c0}, !- Inlet Port
  {490cd406-56ca-4468-91ac-e8444b5be28e}; !- Outlet Port

OS:Node,
  {15ca99a9-89f5-46b3-ab2d-7d57ae83f9cd}, !- Handle
  Node 208,                               !- Name
  {39472890-e89c-4d62-b92a-964f37ef83b3}, !- Inlet Port
  {1be1c6d3-5db8-4090-80c9-924c6602fdbf}; !- Outlet Port

OS:Connector:Mixer,
  {c3515c5e-1e83-4b1d-bafe-0cb167f90beb}, !- Handle
  Connector Mixer 4,                      !- Name
  {39472890-e89c-4d62-b92a-964f37ef83b3}, !- Outlet Branch Name
  {4ece98f1-6489-416b-a553-2d2e36ac174e}, !- Inlet Branch Name 1
  {cf9c735d-c615-4757-b484-76920635e857}, !- Inlet Branch Name 2
  {77741610-9513-4026-829c-ecfbaa4036c5}, !- Inlet Branch Name 3
  ,                                       !- Inlet Branch Name 4
  ,                                       !- Inlet Branch Name 5
  ,                                       !- Inlet Branch Name 6
  ,                                       !- Inlet Branch Name 7
  ,                                       !- Inlet Branch Name 8
  ,                                       !- Inlet Branch Name 9
  ,                                       !- Inlet Branch Name 10
  ,                                       !- Inlet Branch Name 11
  ,                                       !- Inlet Branch Name 12
  ,                                       !- Inlet Branch Name 13
  ,                                       !- Inlet Branch Name 14
  ;                                       !- Inlet Branch Name 15

OS:Connector:Splitter,
  {aea1615b-45fd-4b33-9832-4b2048f3377b}, !- Handle
  Connector Splitter 4,                   !- Name
  {490cd406-56ca-4468-91ac-e8444b5be28e}, !- Inlet Branch Name
  {4653f076-ead6-45d6-9db0-79ef0a743e14}, !- Outlet Branch Name 1
  {285a5f08-f357-4812-9c03-54fb8cd8178e}, !- Outlet Branch Name 2
  {ac428c38-d2fa-4770-8547-37e214837ec2}, !- Outlet Branch Name 3
  ,                                       !- Outlet Branch Name 4
  ,                                       !- Outlet Branch Name 5
  ,                                       !- Outlet Branch Name 6
  ,                                       !- Outlet Branch Name 7
  ,                                       !- Outlet Branch Name 8
  ,                                       !- Outlet Branch Name 9
  ,                                       !- Outlet Branch Name 10
  ,                                       !- Outlet Branch Name 11
  ,                                       !- Outlet Branch Name 12
  ,                                       !- Outlet Branch Name 13
  ,                                       !- Outlet Branch Name 14
  ;                                       !- Outlet Branch Name 15

OS:Connection,
  {2fc2effd-4ac0-4be7-bf2b-0cbe2d86d3c0}, !- Handle
  {24bd4d68-fa3a-4937-ae75-743bf6043c4a}, !- Source Object
  17,                                     !- Outlet Port
  {64a8072b-f70e-4cd4-b390-f95979cf70eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490cd406-56ca-4468-91ac-e8444b5be28e}, !- Handle
  {64a8072b-f70e-4cd4-b390-f95979cf70eb}, !- Source Object
  3,                                      !- Outlet Port
  {aea1615b-45fd-4b33-9832-4b2048f3377b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39472890-e89c-4d62-b92a-964f37ef83b3}, !- Handle
  {c3515c5e-1e83-4b1d-bafe-0cb167f90beb}, !- Source Object
  2,                                      !- Outlet Port
  {15ca99a9-89f5-46b3-ab2d-7d57ae83f9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be1c6d3-5db8-4090-80c9-924c6602fdbf}, !- Handle
  {15ca99a9-89f5-46b3-ab2d-7d57ae83f9cd}, !- Source Object
  3,                                      !- Outlet Port
  {24bd4d68-fa3a-4937-ae75-743bf6043c4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5a5e6995-8592-4d9d-bc91-0c4a2f6fb96f}, !- Handle
  {24bd4d68-fa3a-4937-ae75-743bf6043c4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {35ac8384-74fa-4071-ad68-8c7737a0cdbd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:Scheduled,
  {65ed08d5-f0ea-4a9b-bdda-e52e8e41c34a}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {c8d1c1ed-d25b-4b0d-980b-9e096e333e06}, !- Schedule Name
  {bf884feb-bef7-464a-b12f-0fe9f274c9c7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c648eb35-cadf-4afe-b08c-edba4f897441}, !- Handle
  Main Service Water Loop Circulation Pump, !- Name
  {7289f959-dad8-42ec-8a81-10745c1f0f7c}, !- Inlet Node Name
  {2fe30869-0364-476b-966a-cdd45fbadfdb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1ce5a6ec-1b55-40af-b079-c8f7e7a49091}, !- Handle
  Node 210,                               !- Name
  {2fe30869-0364-476b-966a-cdd45fbadfdb}, !- Inlet Port
  {db53b3e9-9e39-4987-b67e-38cf036c250b}; !- Outlet Port

OS:Connection,
  {7289f959-dad8-42ec-8a81-10745c1f0f7c}, !- Handle
  {510a8c2d-5c74-4e9c-bf49-8b2afb455434}, !- Source Object
  3,                                      !- Outlet Port
  {c648eb35-cadf-4afe-b08c-edba4f897441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe30869-0364-476b-966a-cdd45fbadfdb}, !- Handle
  {c648eb35-cadf-4afe-b08c-edba4f897441}, !- Source Object
  3,                                      !- Outlet Port
  {1ce5a6ec-1b55-40af-b079-c8f7e7a49091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db53b3e9-9e39-4987-b67e-38cf036c250b}, !- Handle
  {1ce5a6ec-1b55-40af-b079-c8f7e7a49091}, !- Source Object
  3,                                      !- Outlet Port
  {d6b50d2d-73c3-4fa2-98d6-d4a1620c95c3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {39248a0f-1069-48df-b79b-87835381901b}, !- Handle
  Main SWH Boiler,                        !- Name
  Autosize,                               !- Tank Volume {m3}
  {c8d1c1ed-d25b-4b0d-980b-9e096e333e06}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10000000,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOilNo2,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2250,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4f677daa-59d2-49b5-aa1a-6dd83e0b19bd}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b46c348f-d162-4823-b7b9-e16d86ba5d64}, !- Use Side Inlet Node Name
  {78daf7ba-0fe9-462b-9c44-3cfae7df00c2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {15cd4496-a4d0-460e-94c8-c981769634a5}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {d9ab5a51-9d8e-4900-8539-cddf8e60e8a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9ab5a51-9d8e-4900-8539-cddf8e60e8a9}, !- Handle
  Schedule Day 10,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d3e2eeb-ec8c-4eea-981b-4810abbf8d33}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {b9dda3bf-cd11-4206-9ea7-565a4b4321c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9dda3bf-cd11-4206-9ea7-565a4b4321c9}, !- Handle
  Schedule Day 11,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {7c1002dd-33f6-48bf-a7c3-2754ca92f091}, !- Handle
  {39248a0f-1069-48df-b79b-87835381901b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {ce3cfc3a-9e68-4039-bacd-514f173e4289}, !- Handle
  Node 211,                               !- Name
  {78daf7ba-0fe9-462b-9c44-3cfae7df00c2}, !- Inlet Port
  {dbc8ca87-1366-49a6-9e2a-fac9586d4057}; !- Outlet Port

OS:Connection,
  {b46c348f-d162-4823-b7b9-e16d86ba5d64}, !- Handle
  {2b354fff-e698-42b9-8e7f-68311339e2b3}, !- Source Object
  3,                                      !- Outlet Port
  {39248a0f-1069-48df-b79b-87835381901b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {78daf7ba-0fe9-462b-9c44-3cfae7df00c2}, !- Handle
  {39248a0f-1069-48df-b79b-87835381901b}, !- Source Object
  32,                                     !- Outlet Port
  {ce3cfc3a-9e68-4039-bacd-514f173e4289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc8ca87-1366-49a6-9e2a-fac9586d4057}, !- Handle
  {ce3cfc3a-9e68-4039-bacd-514f173e4289}, !- Source Object
  3,                                      !- Outlet Port
  {b8559100-583b-42a3-8d8b-01430ad6e4ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4f677daa-59d2-49b5-aa1a-6dd83e0b19bd}, !- Handle
  Water Heater Ambient Temp Schedule 70F, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {d34869e3-d524-49a8-be02-404ef50ddebd}, !- Default Day Schedule Name
  {1b0aa04d-8083-4db1-b00e-25f523c27ed6}, !- Summer Design Day Schedule Name
  {96989d3c-9a1f-45e2-aa14-e96ed361f0b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d34869e3-d524-49a8-be02-404ef50ddebd}, !- Handle
  Water Heater Ambient Temp Schedule 70F_Default, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1b0aa04d-8083-4db1-b00e-25f523c27ed6}, !- Handle
  Water Heater Ambient Temp Schedule 70F_Summer_Design_Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {96989d3c-9a1f-45e2-aa14-e96ed361f0b5}, !- Handle
  Water Heater Ambient Temp Schedule 70F_Winter_Design_Day, !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ceeb0669-dc59-47f4-a093-7f85668209fa}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {3c6cb5d8-cf01-46c2-b7d2-03393aa07a0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c6cb5d8-cf01-46c2-b7d2-03393aa07a0d}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {74a64f2e-5a0f-498d-8cb1-04f349b8ac23}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {c8d1c1ed-d25b-4b0d-980b-9e096e333e06}, !- Target Temperature Schedule Name
  {3c402029-130b-4042-a8c9-77aa908ccad9}, !- Sensible Fraction Schedule Name
  {1c8901d1-27ff-4454-812c-d7422653ce01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c402029-130b-4042-a8c9-77aa908ccad9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {e1405261-552a-46dd-9710-1a828f1ca5a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1405261-552a-46dd-9710-1a828f1ca5a8}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c8901d1-27ff-4454-812c-d7422653ce01}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {1d37127b-196b-4e4f-a9ab-8e1741d37846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d37127b-196b-4e4f-a9ab-8e1741d37846}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {50c40945-5d54-425a-99a5-caeb5b57fda4}, !- Handle
  TZ5 Water Fixture,                      !- Name
  {ee5e1ab4-2e9b-402c-9461-95a404db4d7d}, !- Water Use Equipment Definition Name
  {8e1c2cc3-3380-428b-b062-f2df712d4b9d}, !- Space Name
  {41dee14f-dc42-4d8b-8bee-e97bd617f819}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ee5e1ab4-2e9b-402c-9461-95a404db4d7d}, !- Handle
  4 - TZ5 Water Fixture Definition,       !- Name
  ,                                       !- End-Use Subcategory
  3.04e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {385d158e-aa32-4f0b-94ab-29026574e483}, !- Handle
  9 - WaterUse Latent Fraction Schedule,  !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {6829a5c1-2942-44a9-8d2e-72c850f1c38f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6829a5c1-2942-44a9-8d2e-72c850f1c38f}, !- Handle
  Schedule Day 12,                        !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Handle
  10 - WaterUse Sensible Fraction Schedule, !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {6919a1e3-6039-4d6c-87ac-ab69713e2427}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6919a1e3-6039-4d6c-87ac-ab69713e2427}, !- Handle
  Schedule Day 13,                        !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Handle
  11 - WaterUse Target Schedule,          !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {ab09d536-ed9b-4010-9981-9846ab15ed20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab09d536-ed9b-4010-9981-9846ab15ed20}, !- Handle
  Schedule Day 14,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {e4cc751a-3f6e-4e2b-bed7-ad05c7f4a2e0}, !- Handle
  5 - TZ6 Water Fixture Definition,       !- Name
  ,                                       !- End-Use Subcategory
  4.34e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {47633e7e-1775-45bb-9f02-1d970b21b5c6}, !- Handle
  6 - TZ13 Water Fixture Definition,      !- Name
  ,                                       !- End-Use Subcategory
  1.89e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {bff801fc-4cf8-43cd-8e9b-593406ed28ce}, !- Handle
  7 - TZ14 Water Fixture Definition,      !- Name
  ,                                       !- End-Use Subcategory
  1.58e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {3e7933cb-62e8-4cbe-b0b0-01acfb2b1ac5}, !- Handle
  8 - TZ17 Water Fixture Definition,      !- Name
  ,                                       !- End-Use Subcategory
  1.1e-07,                                !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c29d9932-6c7b-4e00-915b-20887f4c953f}, !- Handle
  10 - TZ19 Water Fixture Definition,     !- Name
  ,                                       !- End-Use Subcategory
  1.36e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f03d79dd-eea1-425a-af6c-dbb3bf763ec8}, ! Handle
  TZ6 Water Fixture,                      ! Name
  {e4cc751a-3f6e-4e2b-bed7-ad05c7f4a2e0}, ! Water Use Equipment Definition Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {68d3e7c6-254e-4125-8070-e50db3e768c6}, ! Handle
  TZ13 Water Fixture 1,                   ! Name
  {47633e7e-1775-45bb-9f02-1d970b21b5c6}, ! Water Use Equipment Definition Name
  {578a04b4-05ae-42e7-8508-3a7687ea596c}, !- Space Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {77941247-e0b9-47e2-86e4-ecb5f153b741}, ! Handle
  TZ14 Water Fixture 1,                   ! Name
  {bff801fc-4cf8-43cd-8e9b-593406ed28ce}, ! Water Use Equipment Definition Name
  {c45a72dc-1b7d-408b-8183-eca72c2ca224}, !- Space Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {587d66e7-52f8-48a7-b7af-f971d3e63bcc}, ! Handle
  TZ17 Water Fixture 1,                   ! Name
  {3e7933cb-62e8-4cbe-b0b0-01acfb2b1ac5}, ! Water Use Equipment Definition Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {4aeb3af4-ba12-40bd-b1b3-5a2059e56739}, ! Handle
  TZ18 Water Fixture 1,                   ! Name
  {64fcb1d5-6f0e-4600-bd44-9d6802601e76}, ! Water Use Equipment Definition Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dde979ce-4b2f-4e70-9887-45909160a3d1}, !- Handle
  Node 241,                               !- Name
  {650e5d2a-40ee-4d82-96be-589f7bd06fb8}, !- Inlet Port
  {03dd5f71-5c46-4cb9-bbc9-002aa0648fd3}; !- Outlet Port

OS:Connection,
  {650e5d2a-40ee-4d82-96be-589f7bd06fb8}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  40,                                     !- Outlet Port
  {dde979ce-4b2f-4e70-9887-45909160a3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d91a2909-ead6-4f2d-af86-3ebf5f480001}, !- Handle
  Node 242,                               !- Name
  {ed6339ec-e20b-490e-a1cf-ec6ceaacff36}, !- Inlet Port
  {bf8d3ec3-cf27-4b4f-881b-2519d1fb79d3}; !- Outlet Port

OS:Connection,
  {03dd5f71-5c46-4cb9-bbc9-002aa0648fd3}, !- Handle
  {dde979ce-4b2f-4e70-9887-45909160a3d1}, !- Source Object
  3,                                      !- Outlet Port
  {6a1f6cb8-08e9-44c0-a83a-f34f877039db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6339ec-e20b-490e-a1cf-ec6ceaacff36}, !- Handle
  {6a1f6cb8-08e9-44c0-a83a-f34f877039db}, !- Source Object
  3,                                      !- Outlet Port
  {d91a2909-ead6-4f2d-af86-3ebf5f480001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8d3ec3-cf27-4b4f-881b-2519d1fb79d3}, !- Handle
  {d91a2909-ead6-4f2d-af86-3ebf5f480001}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {f0103030-3351-48d5-82a9-f89ea2cb9e02}, !- Handle
  Node 243,                               !- Name
  {db9cecc5-3db9-4d4b-adea-a2a9b3190c58}, !- Inlet Port
  {29d4c058-6413-4a5d-94f9-d7e76a609acd}; !- Outlet Port

OS:Connection,
  {db9cecc5-3db9-4d4b-adea-a2a9b3190c58}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  41,                                     !- Outlet Port
  {f0103030-3351-48d5-82a9-f89ea2cb9e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6980446-5d1b-4788-9800-0da3f24f4d62}, !- Handle
  Node 244,                               !- Name
  {496bda93-321e-4a94-9713-31f96e20251d}, !- Inlet Port
  {266d1e6c-446d-4830-b3a0-e29838080c0e}; !- Outlet Port

OS:Connection,
  {29d4c058-6413-4a5d-94f9-d7e76a609acd}, !- Handle
  {f0103030-3351-48d5-82a9-f89ea2cb9e02}, !- Source Object
  3,                                      !- Outlet Port
  {4748ee21-649a-4b73-a4a3-08a6c3377dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496bda93-321e-4a94-9713-31f96e20251d}, !- Handle
  {4748ee21-649a-4b73-a4a3-08a6c3377dcf}, !- Source Object
  3,                                      !- Outlet Port
  {a6980446-5d1b-4788-9800-0da3f24f4d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266d1e6c-446d-4830-b3a0-e29838080c0e}, !- Handle
  {a6980446-5d1b-4788-9800-0da3f24f4d62}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {6b61a5e5-a8bc-4798-85ce-0a92be2d32e6}, !- Handle
  Node 245,                               !- Name
  {49bbc61d-94b9-4c01-8467-a876b6711b18}, !- Inlet Port
  {e06dfff9-1e1a-4125-8e4f-25e393527df0}; !- Outlet Port

OS:Connection,
  {49bbc61d-94b9-4c01-8467-a876b6711b18}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  42,                                     !- Outlet Port
  {6b61a5e5-a8bc-4798-85ce-0a92be2d32e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4442a63e-60c9-43f3-b22d-42fdda4a78b9}, !- Handle
  Node 246,                               !- Name
  {f5fa834b-d72f-47a3-9e30-cfde38d3caa6}, !- Inlet Port
  {d4569bef-8247-4314-bd0d-c9392fed3916}; !- Outlet Port

OS:Connection,
  {e06dfff9-1e1a-4125-8e4f-25e393527df0}, !- Handle
  {6b61a5e5-a8bc-4798-85ce-0a92be2d32e6}, !- Source Object
  3,                                      !- Outlet Port
  {18dea986-0889-491e-8d36-6d28126c710c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fa834b-d72f-47a3-9e30-cfde38d3caa6}, !- Handle
  {18dea986-0889-491e-8d36-6d28126c710c}, !- Source Object
  3,                                      !- Outlet Port
  {4442a63e-60c9-43f3-b22d-42fdda4a78b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4569bef-8247-4314-bd0d-c9392fed3916}, !- Handle
  {4442a63e-60c9-43f3-b22d-42fdda4a78b9}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  42;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {600a0aa7-5a18-4a48-82f2-2afa64f610a6}, !- Handle
  12 - Heat to 5C,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {a66a26b2-cf6b-4f53-a3f5-98684d258371}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a66a26b2-cf6b-4f53-a3f5-98684d258371}, !- Handle
  Schedule Day 15,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {14150b72-0ede-4fdf-b5d8-45adb6d06411}, !- Handle
  13 - No Cooling,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {76c1b73e-2531-4a8a-89c7-3b5211f41f75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76c1b73e-2531-4a8a-89c7-3b5211f41f75}, !- Handle
  Schedule Day 16,                        !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99;                                     !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {1463668a-f53c-48d2-97bf-dddafa85f9bb}, !- Handle
  1 - Server Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  100,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d20e6cbe-1367-407c-8fd2-a2c95fe3d262}, !- Handle
  Server Room Elec Equipment - NECB 2015, !- Name
  {1463668a-f53c-48d2-97bf-dddafa85f9bb}, !- Electric Equipment Definition Name
  {8ed02aac-9457-42ca-8a2b-a4d7199aa629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Humidifier:Steam:Electric,
  {4e338343-ff15-43bf-8c2c-78f0dd1ccd4f}, !- Handle
  Electric Humidifier - AHU-1,            !- Name
  ,                                       !- Availability Schedule Name
  Autosize,                               !- Rated Capacity {m3/s}
  Autosize,                               !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {e5f528b1-7c54-42ac-8c38-1e1a132b5cad}, !- Air Inlet Node Name
  {9a231cbc-254c-4394-98f3-c7c40344a8e4}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {30cb2a8f-7b5e-43bc-97d4-fe51c0ae511c}, !- Handle
  Node 247,                               !- Name
  {9a231cbc-254c-4394-98f3-c7c40344a8e4}, !- Inlet Port
  {fb9536e8-a2c0-4c18-ac9c-f362a5de3186}; !- Outlet Port

OS:Connection,
  {e5f528b1-7c54-42ac-8c38-1e1a132b5cad}, !- Handle
  {2ecf09eb-c4b8-4aa3-b938-9d6fdb6745a0}, !- Source Object
  3,                                      !- Outlet Port
  {4e338343-ff15-43bf-8c2c-78f0dd1ccd4f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9a231cbc-254c-4394-98f3-c7c40344a8e4}, !- Handle
  {4e338343-ff15-43bf-8c2c-78f0dd1ccd4f}, !- Source Object
  8,                                      !- Outlet Port
  {30cb2a8f-7b5e-43bc-97d4-fe51c0ae511c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9536e8-a2c0-4c18-ac9c-f362a5de3186}, !- Handle
  {30cb2a8f-7b5e-43bc-97d4-fe51c0ae511c}, !- Source Object
  3,                                      !- Outlet Port
  {c9792294-8e2e-4d04-8ccd-3ad10aacbe3f}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:MultiZone:Humidity:Minimum,
  {0253d7da-9a62-4fef-b004-49372d389163}, !- Handle
  Multi Zone Min Humidity Control,        !- Name
  0.0055,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  0.0055,                                 !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {30cb2a8f-7b5e-43bc-97d4-fe51c0ae511c}, !- Setpoint Node or NodeList Name
  MinimumHumidityRatio;                   !- Control Variable

OS:Schedule:Ruleset,
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Handle
  14 - Humidity Setpoint,                 !- Name
  {18a77741-294c-4361-9429-764de0a25f9f}, !- Schedule Type Limits Name
  {c61cf4f2-1a41-4e58-b2e0-564255594737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61cf4f2-1a41-4e58-b2e0-564255594737}, !- Handle
  Schedule Day 17,                        !- Name
  {18a77741-294c-4361-9429-764de0a25f9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {b6bcae5b-9d21-4519-a3d7-8c0df9cb8d76}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {87fe518b-9b26-41f5-bcdd-bf785013d35d}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {cd5cc299-7922-4ceb-b66e-310eb50cf96d}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {357c6ce8-ac9a-4d5d-8830-b02cf9d25cae}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {6610a564-32e2-43f1-8fef-3663bd44e672}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8690db72-4b02-4a06-987c-baa519d2cb36}, !- Handle
  Zone Control Humidistat 6,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {71868949-6383-433b-857b-9656758352fc}, !- Handle
  Zone Control Humidistat 7,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a4b8721c-2f0f-4651-9c0f-9a0362aa520f}, !- Handle
  Zone Control Humidistat 8,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {592d5e60-b4c0-40d6-8ec4-58d6053e8936}, !- Handle
  Zone Control Humidistat 9,              !- Name
  {f23bd78c-7769-491a-8919-b48f3da2d411}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {3ded27e7-5ec6-4fba-ad21-5a2b54645d85}, !- Handle
  15 - Dehumidity Setpoint,               !- Name
  {18a77741-294c-4361-9429-764de0a25f9f}, !- Schedule Type Limits Name
  {6ab4da98-6d1f-435f-8ca4-acd2abead927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab4da98-6d1f-435f-8ca4-acd2abead927}, !- Handle
  Schedule Day 18,                        !- Name
  {18a77741-294c-4361-9429-764de0a25f9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Output:Variable,
  {1bc3aceb-e0bb-44f8-80fd-cc315892ca62}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SetpointManager:MultiZone:Humidity:Maximum,
  {8b122311-c4a4-417c-9f25-f0ef7c6c1067}, !- Handle
  Setpoint Manager Multi Zone Humidity Maximum, !- Name
  MaximumHumidityRatio,                   !- Control Variable
  0.008,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6e8b138d-2fb2-472b-bee2-c1677805a598}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {d606c31e-4152-4078-a443-d205f6d92932}, !- Handle
  Zone HVAC Baseboard Rad Conv Water - TZ13, !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {8d42710c-b30c-40ec-b96b-4cf322eb7946}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {8d42710c-b30c-40ec-b96b-4cf322eb7946}, !- Handle
  Coil Heating Water Baseboard Radiant - TZ13, !- Name
  {3ade7dc3-168a-4cf8-bff5-54ab76c55f4d}, !- Inlet Node Name
  {3b83c9f7-d9cf-4737-9e3e-616f5eeab74b}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1aa3ec60-ef44-41f7-a738-4de139fea5a4}, !- Handle
  Node 248,                               !- Name
  {a0ec1ddd-e80c-4e39-b656-25acc880ba8f}, !- Inlet Port
  {3ade7dc3-168a-4cf8-bff5-54ab76c55f4d}; !- Outlet Port

OS:Connection,
  {a0ec1ddd-e80c-4e39-b656-25acc880ba8f}, !- Handle
  {12e21d6d-09c5-47fc-9097-360327672124}, !- Source Object
  43,                                     !- Outlet Port
  {1aa3ec60-ef44-41f7-a738-4de139fea5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37b9b441-556d-4771-84a9-330ff1aafb62}, !- Handle
  Node 249,                               !- Name
  {3b83c9f7-d9cf-4737-9e3e-616f5eeab74b}, !- Inlet Port
  {b65293af-d43d-432d-bb92-58e9bf35d008}; !- Outlet Port

OS:Connection,
  {3ade7dc3-168a-4cf8-bff5-54ab76c55f4d}, !- Handle
  {1aa3ec60-ef44-41f7-a738-4de139fea5a4}, !- Source Object
  3,                                      !- Outlet Port
  {8d42710c-b30c-40ec-b96b-4cf322eb7946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b83c9f7-d9cf-4737-9e3e-616f5eeab74b}, !- Handle
  {8d42710c-b30c-40ec-b96b-4cf322eb7946}, !- Source Object
  3,                                      !- Outlet Port
  {37b9b441-556d-4771-84a9-330ff1aafb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b65293af-d43d-432d-bb92-58e9bf35d008}, !- Handle
  {37b9b441-556d-4771-84a9-330ff1aafb62}, !- Source Object
  3,                                      !- Outlet Port
  {a8e018f1-9bff-45f3-b443-2c32d07d3b87}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {28c430e6-9086-487d-b5a4-55b8d431eea4}, ! Handle
  1 - Schedule A and B Spaces,            ! Name
  {13dd0cc8-f9da-4777-bbab-e9d0b4bbf056}, ! Inlet Node Name
  {43a475c7-ead1-4277-a0b5-45f8022ea702}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {a74221d8-f7bb-4401-898b-5972c409e4af}, ! Hot Water Supply Temperature Schedule Name
  {c4ec488d-433a-4f70-af7e-d38353f366b1}, ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4da9d6dc-7a54-48aa-b231-49540abec2b7}; !- Water Use Equipment Name 1

OS:Node,
  {e6c34ab9-2cdc-4218-9bba-b5bf048c6733}, !- Handle
  Node 219,                               !- Name
  {4653f076-ead6-45d6-9db0-79ef0a743e14}, !- Inlet Port
  {13dd0cc8-f9da-4777-bbab-e9d0b4bbf056}; !- Outlet Port

OS:Node,
  {c3a7127a-efd8-4771-98da-d6b4a48f75a6}, !- Handle
  Node 220,                               !- Name
  {43a475c7-ead1-4277-a0b5-45f8022ea702}, !- Inlet Port
  {4ece98f1-6489-416b-a553-2d2e36ac174e}; !- Outlet Port

OS:Connection,
  {13dd0cc8-f9da-4777-bbab-e9d0b4bbf056}, !- Handle
  {e6c34ab9-2cdc-4218-9bba-b5bf048c6733}, !- Source Object
  3,                                      !- Outlet Port
  {28c430e6-9086-487d-b5a4-55b8d431eea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a475c7-ead1-4277-a0b5-45f8022ea702}, !- Handle
  {28c430e6-9086-487d-b5a4-55b8d431eea4}, !- Source Object
  3,                                      !- Outlet Port
  {c3a7127a-efd8-4771-98da-d6b4a48f75a6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3731bc5e-52bc-4c4c-af0c-1796ef50ce13}, ! Handle
  1 - Schedule C Spaces,                  ! Name
  {081c0b04-f1e6-4def-8c5a-edc4597aebc6}, ! Inlet Node Name
  {aad2b574-d8f4-41b4-b12b-ab412eefff81}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {a74221d8-f7bb-4401-898b-5972c409e4af}, ! Hot Water Supply Temperature Schedule Name
  {c4ec488d-433a-4f70-af7e-d38353f366b1}, ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c3e0025-6498-4544-86c6-5ce7fa8ef011}; !- Water Use Equipment Name 1

OS:Node,
  {8dac8ebb-6831-48a4-abe7-b8f18c94e728}, !- Handle
  Node 221,                               !- Name
  {285a5f08-f357-4812-9c03-54fb8cd8178e}, !- Inlet Port
  {081c0b04-f1e6-4def-8c5a-edc4597aebc6}; !- Outlet Port

OS:Node,
  {88d3e491-f0a5-4bf0-8176-ea211f687535}, !- Handle
  Node 222,                               !- Name
  {aad2b574-d8f4-41b4-b12b-ab412eefff81}, !- Inlet Port
  {cf9c735d-c615-4757-b484-76920635e857}; !- Outlet Port

OS:Connection,
  {081c0b04-f1e6-4def-8c5a-edc4597aebc6}, !- Handle
  {8dac8ebb-6831-48a4-abe7-b8f18c94e728}, !- Source Object
  3,                                      !- Outlet Port
  {3731bc5e-52bc-4c4c-af0c-1796ef50ce13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad2b574-d8f4-41b4-b12b-ab412eefff81}, !- Handle
  {3731bc5e-52bc-4c4c-af0c-1796ef50ce13}, !- Source Object
  3,                                      !- Outlet Port
  {88d3e491-f0a5-4bf0-8176-ea211f687535}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {efbb2037-5b43-4263-bdfd-4bd911a51ad3}, !- Handle
  1 - TZ2 Water Fixture Definition 1,     !- Name
  ,                                       !- End-Use Subcategory
  1.08588e-07,                            !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {9ec9ebce-ad4a-426b-b74a-f0f7a0b03ce9}, !- Handle
  2 - TZ3 Water Fixture Definition 2,     !- Name
  ,                                       !- End-Use Subcategory
  3.43862e-07,                            !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {a9baeec5-446a-42b2-8a99-97389e24a6bc}, !- Handle
  3 - TZ4 Water Fixture Definition 3,     !- Name
  ,                                       !- End-Use Subcategory
  5.84566e-07,                            !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {64fcb1d5-6f0e-4600-bd44-9d6802601e76}, !- Handle
  9 - TZ18 Water Fixture Definition 1,    !- Name
  ,                                       !- End-Use Subcategory
  1.09e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {56fcadf5-976c-462d-a09f-138e02afc422}, !- Handle
  10 - TZ18 Water Fixture Definition 2,   !- Name
  ,                                       !- End-Use Subcategory
  1.36e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {449cdd9d-95d5-4d00-a089-c36937b43da8}, !- Handle
  11 - TZ20 Water Fixture Definition 3,   !- Name
  ,                                       !- End-Use Subcategory
  2.89568e-07,                            !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3c3e0025-6498-4544-86c6-5ce7fa8ef011}, ! Handle
  Water Fixture Sch C,                    ! Name
  {9ce2f9f6-b552-43c4-b12d-12b0156899b7}, ! Water Use Equipment Definition Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {4da9d6dc-7a54-48aa-b231-49540abec2b7}, ! Handle
  Water Fixture A and B,                  ! Name
  {f5d207d6-7098-4ea9-a232-8047b3ab9ec7}, ! Water Use Equipment Definition Name
  {66b22e39-3919-4a24-bbfa-0230a2185baa}, !- Space Name
  {41dee14f-dc42-4d8b-8bee-e97bd617f819}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {2ba5ebab-19eb-4ce5-bc6e-a68403e52eb8}, ! Handle
  Water Fixture TZ3,                      ! Name
  {9ec9ebce-ad4a-426b-b74a-f0f7a0b03ce9}, ! Water Use Equipment Definition Name
  {c064cb54-59a9-4586-8c95-10d7ce7f99bc}, !- Space Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {17a891d0-4d40-4048-9391-d25987a46fc0}, ! Handle
  Water Fixture TZ4,                      ! Name
  {a9baeec5-446a-42b2-8a99-97389e24a6bc}, ! Water Use Equipment Definition Name
  {87861c7f-f29f-42cc-ab43-2352d553c5a0}, !- Space Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f30ba9c4-4904-4912-a631-2c618d6ef044}, ! Handle
  1 - Schedule H Spaces,                  ! Name
  {89ff14ec-91b1-453d-a548-dd05fc23db77}, ! Inlet Node Name
  {729f27d5-64b1-4608-a005-7f4855dd7648}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {a74221d8-f7bb-4401-898b-5972c409e4af}, ! Hot Water Supply Temperature Schedule Name
  {c4ec488d-433a-4f70-af7e-d38353f366b1}, ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a469296-c3da-4ca9-8433-d368723a8f25}; !- Water Use Equipment Name 1

OS:Node,
  {05fcbc01-1656-49cc-8760-d058a01a51f7}, !- Handle
  Node 227,                               !- Name
  {ac428c38-d2fa-4770-8547-37e214837ec2}, !- Inlet Port
  {89ff14ec-91b1-453d-a548-dd05fc23db77}; !- Outlet Port

OS:Node,
  {e3a900d5-6394-429a-a29f-98b32d11ba86}, !- Handle
  Node 228,                               !- Name
  {729f27d5-64b1-4608-a005-7f4855dd7648}, !- Inlet Port
  {77741610-9513-4026-829c-ecfbaa4036c5}; !- Outlet Port

OS:Connection,
  {89ff14ec-91b1-453d-a548-dd05fc23db77}, !- Handle
  {05fcbc01-1656-49cc-8760-d058a01a51f7}, !- Source Object
  3,                                      !- Outlet Port
  {f30ba9c4-4904-4912-a631-2c618d6ef044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729f27d5-64b1-4608-a005-7f4855dd7648}, !- Handle
  {f30ba9c4-4904-4912-a631-2c618d6ef044}, !- Source Object
  3,                                      !- Outlet Port
  {e3a900d5-6394-429a-a29f-98b32d11ba86}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {2a469296-c3da-4ca9-8433-d368723a8f25}, ! Handle
  Water Fixture Sch H,                    ! Name
  {0c6e6f55-093b-454d-844a-07d10c8d817b}, ! Water Use Equipment Definition Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f5d207d6-7098-4ea9-a232-8047b3ab9ec7}, !- Handle
  1 - Schedule A and B,                   !- Name
  ,                                       !- End-Use Subcategory
  3.44e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {9ce2f9f6-b552-43c4-b12d-12b0156899b7}, !- Handle
  1 - Schedule C,                         !- Name
  ,                                       !- End-Use Subcategory
  5.88e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0c6e6f55-093b-454d-844a-07d10c8d817b}, !- Handle
  1 - Schedule H,                         !- Name
  ,                                       !- End-Use Subcategory
  5.41e-06,                               !- Peak Flow Rate {m3/s}
  {88be6b48-1d69-4924-9f85-5dfdd9d817b0}, !- Target Temperature Schedule Name
  {8adfb908-408e-4fd6-bd5f-677de6dbf8c9}, !- Sensible Fraction Schedule Name
  {385d158e-aa32-4f0b-94ab-29026574e483}; !- Latent Fraction Schedule Name

OS:Connection,
  {4653f076-ead6-45d6-9db0-79ef0a743e14}, !- Handle
  {aea1615b-45fd-4b33-9832-4b2048f3377b}, !- Source Object
  3,                                      !- Outlet Port
  {e6c34ab9-2cdc-4218-9bba-b5bf048c6733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ece98f1-6489-416b-a553-2d2e36ac174e}, !- Handle
  {c3a7127a-efd8-4771-98da-d6b4a48f75a6}, !- Source Object
  3,                                      !- Outlet Port
  {c3515c5e-1e83-4b1d-bafe-0cb167f90beb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {285a5f08-f357-4812-9c03-54fb8cd8178e}, !- Handle
  {aea1615b-45fd-4b33-9832-4b2048f3377b}, !- Source Object
  4,                                      !- Outlet Port
  {8dac8ebb-6831-48a4-abe7-b8f18c94e728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac428c38-d2fa-4770-8547-37e214837ec2}, !- Handle
  {aea1615b-45fd-4b33-9832-4b2048f3377b}, !- Source Object
  5,                                      !- Outlet Port
  {05fcbc01-1656-49cc-8760-d058a01a51f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9c735d-c615-4757-b484-76920635e857}, !- Handle
  {88d3e491-f0a5-4bf0-8176-ea211f687535}, !- Source Object
  3,                                      !- Outlet Port
  {c3515c5e-1e83-4b1d-bafe-0cb167f90beb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {77741610-9513-4026-829c-ecfbaa4036c5}, !- Handle
  {e3a900d5-6394-429a-a29f-98b32d11ba86}, !- Source Object
  3,                                      !- Outlet Port
  {c3515c5e-1e83-4b1d-bafe-0cb167f90beb}, !- Target Object
  5;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {b71ffa70-7712-4429-9584-93c908e8cd0f}, !- Handle
  1 - Cape Dorset Climate Ann Htg 99% Condns DB, !- Name
  -31.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100726,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -31.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {71a6897a-4355-4f72-b429-4a48d0930c50}, !- Handle
  2 - Cape Dorset Climate Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -31.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100726,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -36.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c3a96a34-8668-4584-8611-2cc954762882}, !- Handle
  3 - Cape Dorset Climate Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  -19.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100726,                                 !- Barometric Pressure {Pa}
  13.8,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -19.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d4fd9888-c9e8-4124-8a31-5f274452c1ed}, !- Handle
  5 - Cape Dorset Climate Ann Clg 1% Condns WB=>MDB, !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100726,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5fbe1c9-a59f-40e1-b7db-744eae86a1a2}, !- Handle
  6 - Cape Dorset Climate Ann Clg 2% Condns DP=>MDB, !- Name
  10,                                     !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100726,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c90a232b-1475-414a-aeaa-1347012f7a0c}, !- Handle
  4 - Cape Dorset Climate July 2% Condns DB=>MCWB, !- Name
  16.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100726,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Exterior:FuelEquipment:Definition,
  {ffa029ce-0468-4e5d-b5d1-72ebcd9030a7}, !- Handle
  Ciculation Pumps Equipment Definition,  !- Name
  915;                                    !- Design Level {W}

OS:Exterior:FuelEquipment,
  {f928ce71-728c-4a31-ac1f-d8b803f043fe}, !- Handle
  Circulation Pumps,                      !- Name
  {ffa029ce-0468-4e5d-b5d1-72ebcd9030a7}, !- Exterior Fuel Equipment Definition Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {7124b06e-94da-4d0f-946c-961be8d4ef54}, !- Handle
  Cape Dorset Climate,                    !- City
  NU,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  715750,                                 !- WMO Number
  64.23,                                  !- Latitude {deg}
  -76.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  50,                                     !- Elevation {m}
  CAN_NU~1.EPW,                           !- Url
  3EFA181C,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

