  ,                                       !- Construction Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d23125cf-13e6-444f-a9b2-022dec7815f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b86cd37-77ee-4da4-8091-243020a3968d}, !- Handle
  F_GuestRoom209_212_10048_0_10037,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {119f6650-8f6c-4aed-afb7-eb509c3fe0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  44.54948442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23125cf-13e6-444f-a9b2-022dec7815f3}, !- Handle
  P_GuestRoom202_205_10126_0_10083,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7343e2-66e6-4834-a913-9cd93deb944b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12211ddb-a92c-4741-a9ec-ffa0691c4c69}, !- Handle
  P_LaundryRoomFlr1_10010_0_10008,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9bbd95f-987a-43f6-a9d4-3357941986f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996d4f65-b483-4b05-90a6-24fcd5ab58cc}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e24e6f-be3d-456a-927b-b20907ce0e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e020be61-ef0d-48fa-a130-84c442b8eb57}, !- Handle
  P_GuestRoom424_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4302b9-bba6-4203-b97d-8551acfaab5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a60fe51-7b0c-4ea2-b869-3284f2138866}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.04884522, 10.9328,     !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.04884522, 9.4888,      !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.04884522, 9.4888,      !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.04884522, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4cddf0b-e205-4cff-80e6-0bf0fc5390c4}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {314952b3-2ba2-4039-9b19-4146c8dc7701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452197, 2.3984,    !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452197, 2.3984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1abb46-3812-4745-b8fb-a64d5e0edeb2}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bab85d8-23b4-4518-b507-f248152b6971}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825cf0d2-9040-451e-bda1-17b7082298ba}, !- Handle
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4213fbac-f015-455a-87ad-8857f508035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ba2f8e-6e4f-4572-a084-6e8df3ffaf03}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9ab9f3-c1ff-4166-ac15-8b70badc4e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155b480c-5155-4a2b-bd5e-e88e42a23efe}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {383e79f3-eb65-4dac-a841-77f41f2946d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {392919f9-420f-47d1-8b70-d56ca97875aa}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987b8883-8f34-4770-9a55-e53a12dd965c}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c036e9f-684a-4a4f-aa65-f4012e45528e}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0bd121-80e5-4120-ba92-909dd0b4c355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97290a2-4198-4941-a06e-b8203e87aa9b}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385084424, 0.0488452197, 10.9328,     !- X,Y,Z Vertex 1 {m}
  9.385084424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 2 {m}
  10.524284424, 0.0488452197, 9.4888,     !- X,Y,Z Vertex 3 {m}
  10.524284424, 0.0488452197, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdafa71b-3d36-436f-bd48-84f77413e90d}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c84c797-c66c-4e63-bfb6-674fb7b99d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Handle
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b778816-be9c-4f1d-858f-62a9e68067c6}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c963e5-b41a-48b2-be51-39af4d532bbb}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd69521-aa4d-499d-92ae-999657d0ab80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa91246-4022-4282-ac66-b1d09d700aae}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a630f0-496c-41b0-997d-0a5830e48372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a8a52d-3524-4ecc-a20b-ea163c99567b}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba93597-656b-4627-bf2d-848c70aae896}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5072c97-8d1b-410f-ab9a-6e7dde1638a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  26.8710844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Handle
  P_GuestRoom319_10258_0_10141,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6267de76-7f74-4453-9551-a5cc447b616e}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a93e1d3d-5230-4a64-9285-e518fef7e947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5114702a-3288-496f-97e7-508be5c9f4be}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {695054e4-fdca-4d93-a639-d12ace3346c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b15eb9-c396-46bb-be3e-47efd070f471}, !- Handle
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfa68d3-c2b9-41b8-8455-34938cad8fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {896d6d43-a654-4560-b193-77db1a90298c}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deec7659-1e19-4f18-9f92-7fbc282dbbca}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b9d09b-8472-4db7-83e3-18d0965fc2a0}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebae9be3-ef82-4387-bcd2-cfd754b242f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449d0065-8e35-4dd5-95df-389e89c2f5e2}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07993c19-33b6-44c8-94e9-d44368fb6beb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47d9109-03b6-4496-9ef2-8d91b717d52a}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53b5066d-8436-4858-9ed3-f1090735206b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a0f826-182a-4bbb-a938-a53d09bef32b}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {7a761efb-c3f5-476a-b958-a77150029cb1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {5e83c3ed-84e2-4fce-b1e5-dfee00f033df}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f26834-8aaa-4dfd-9050-4be2633f2259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a6893d-91d5-4442-bfd6-307e8cee6e18}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {724fe8e3-3736-413d-9a49-ca22da0e97d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292206445, 10.9328, !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292206445, 9.4888,  !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292206445, 9.4888,  !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292206445, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680e6575-5ef4-486d-be81-20bbea326b92}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846b78c3-85d9-40eb-a50d-23e9d28ab639}, !- Handle
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3b776d-dfe5-4399-b20f-e16be0c29337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf2a0fd-513f-4753-a72c-d6ae6620778b}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ace56ec-5b26-4f1a-bf38-116a39bf3290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8160256-15ac-401f-b96c-1a19d9eff9d3}, !- Handle
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd975c3d-a564-4794-b23d-93bee010a3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8519ab8-5b56-48b2-8cda-60373c9b1d73}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a095ae17-60a9-4fb6-8c4a-dcb7ca20d5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9671b6-e70d-470f-b318-88e2b03e2b85}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443f3ab2-20be-4cf5-8455-c0f830fc10c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808f265d-769e-4512-ad2a-401305caf69e}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fb7417-78da-44f7-bd43-95c46b3d7ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a45308-1b07-4dcd-a326-4ceba3662ef4}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ad1c155-85d3-40c0-a5dd-2c292a20058c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b205805a-9b2c-4dad-ae30-6a159db8277d}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34c0bdf8-aeb3-4cf0-b634-242a4db7d640}, !- Handle
  W_GuestRoom315_318_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34378322-23b4-46a2-833b-ba8e28169dd8}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.91326842, 8.731752804, 8.356,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.731752804, 6.936,        !- X,Y,Z Vertex 2 {m}
  54.91326842, 9.655105636, 6.936,        !- X,Y,Z Vertex 3 {m}
  54.91326842, 9.655105636, 8.356;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2bd7009-2224-4a18-8b0c-f5062396586f}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc38c200-2b96-487f-a1ec-ca40f4b0a2e6}, !- Handle
  W_GuestRoom320_323_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.33742922, 8.1896,      !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.33742922, 6.7456,      !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.33742922, 6.7456,      !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.33742922, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Handle
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30707822-c584-4207-bd33-7973b65463f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b06aa0b-e8db-4fc4-b5a7-22d37f2342da}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab71e1f-702b-480a-bcaa-0e108d3ee332}, !- Handle
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d6bf74-89a6-4f11-97d3-500afd6a39cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431e50e1-c92d-4fea-9883-7831605f3e35}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78626609-e65b-4827-8747-0deb9d0b593c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f3a51d-eb88-4df1-ab08-b9f625f6740d}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779e5407-c41f-4d6c-9c0a-d3a59bc8d0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24824d44-27d0-4ff1-a09f-b15ed1ed8359}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2881cfbf-7f62-4f64-8153-cf8db73ca268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965484424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  4.965484424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  7.019084424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 3 {m}
  7.019084424, 0.0488452197, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd671ccb-ce5b-43c3-a868-dd00fa551163}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89c9c91-ed6b-4903-a43e-4bb52e500efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6718985-1e8f-4d41-a98b-96352b858a4d}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.2826844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  28.2826844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  29.4218844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  29.4218844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c20326b3-ae92-4d5b-8ac3-57f4eedfb9a4}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292198, 10.9328,   !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292198, 9.4888,     !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292198, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946f438b-2ec0-4425-a34f-8c376847bf9c}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfa5d65-bb39-4420-b889-32358738c220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a975186-4904-4996-be29-1f207a12dbd2}, !- Handle
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4e48f5-6340-4e6c-b02e-f6fc8314e217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30707822-c584-4207-bd33-7973b65463f6}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a6862d1-7244-4478-a39a-767a2fb533dd}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff0b1d-79aa-4b5a-bbda-39d648d345c2}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac110d07-c9a2-4de1-9cda-942663173573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a7446e8-0b1e-4bdd-9e41-5179e867ba49}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceffdd5d-c6cc-457b-9edc-abf5c1cf7ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460284424, 0.0488452197, 10.9328,     !- X,Y,Z Vertex 1 {m}
  1.460284424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 2 {m}
  2.599484424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 3 {m}
  2.599484424, 0.0488452197, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6f1e58-8588-4c15-8e56-6620de2e8b0d}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e49b91-032b-4cac-b7bf-169c29cc864e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e1ffbb-dbf9-45b4-86fa-f6bd31a6aeca}, !- Handle
  C_FrontStorageFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3336ef-a2f9-4407-aa22-b22bd304e10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411949e1-870c-43fa-9a99-f9a5e3dd243b}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053ab260-bac5-41b2-a3f9-2f237fe81845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff859d6-17a6-42aa-9a6a-3ff5c8f1b9c1}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef16ad6d-5789-45ff-b783-c371a4e7f4c9}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f0d0af-b424-4db6-9731-568cbafa2584}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7b2b9e-cc5e-45ee-ab88-43376ac062c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4d1bcdb-c3d8-4495-af12-d0ce9f8205e8}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88066b3f-7fc2-4686-8bf9-7171cf004651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.04868442, 9.655105636, 8.356,         !- X,Y,Z Vertex 1 {m}
  0.04868442, 9.655105636, 6.936,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.731752804, 6.936,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.731752804, 8.356;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1bee6eb-0118-4013-9cb3-a558ce6eff4b}, !- Handle
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292196994, 5.4464, !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292196994, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4b08b6-3feb-4d2e-bd31-a7f023fcb9cd}, !- Handle
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf4ff6d-4882-48ba-83dd-29cff5828ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7389b882-590f-4c9f-816f-0963026fbaf9}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292196994, 5.4464, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292196994, 4.0024,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292196994, 5.4464;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28589f15-8eea-41b6-aafd-f5de8680c100}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7119fd-0f0e-4e33-9d27-40c522dd10a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {bec5d822-6047-443e-ab3f-722aaae30155}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {cec60208-b3d4-4d85-b12c-7b41277446e1}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {a63b16a1-85aa-4795-aa03-2fea9ce92650}, !- Handle
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a939789-f9ad-4356-a72c-9072ae4424b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7456bf8-9174-4988-bdf8-7320d2c41cfb}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f0d8a1-e732-4ff1-98af-d4598829db5c}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9065dd-12fa-49dc-8ff1-85d96af66552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d1051-7ccb-47ee-b033-4d6214076516}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50a56f6-a4dc-4a7d-aaec-4428b4f3a94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83da4107-dde9-4e33-bcb8-f8bbc3aac11b}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e8428a-ea62-4b76-8e18-be4a184e55a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78e977dd-6cb1-4dc2-875a-825579aa7d0a}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292198, 2.3984,     !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292198, 0.9544,     !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292198, 0.9544,     !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292198, 2.3984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0584e073-ef6a-4349-a47e-3cfcf3ad076c}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7af4aff-c2b6-46c8-a749-7e3c51157a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d5a029-dbab-46f2-b49e-7c78f37ad33d}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40598faa-7b9c-425f-8a42-bf5a9f98eb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ddf056-c2c1-40c5-b715-2afc88ae7441}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d2354f-7591-4356-9499-f66939a1bc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265048c6-78cc-4161-8b82-f8872c64815e}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19802467-693b-43cd-b541-ebae56c9345a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ae0473d-2d80-4fb1-9c46-cbbe8d16ad67}, !- Handle
  W_GuestRoom324_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af758be-2421-4428-8bfb-0138bac375e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.33742922, 8.1896,       !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.33742922, 6.7456,       !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.33742922, 6.7456,       !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.33742922, 8.1896;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8588b79c-9d14-4435-92f8-ec1f93fa04b9}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefee36c-e645-4980-9e29-cdcf5ab605ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e0de6631-c4bc-4709-8ae0-c83b424535b1}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df2ed0e-e2e1-441f-8717-42d20e852f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bb109f-f147-4926-8484-19ca45b120cc}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98fb541-51c7-4f88-a088-7849f0792ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  44.5494844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96679857-8371-4875-8449-870157f6ab27}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fcf300c-7dea-4871-8144-30c986b7657f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a95ac29c-b663-494a-9e17-5808d180891f}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea19f07-d7ea-4340-bac7-5eee3fe7495e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e30388d-6be0-4cb2-881c-5bb87cfcb121}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b512cd3-9eee-437f-abec-88ffcdf30bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7201b835-b91e-435c-a8ef-47f1e5f6f47f}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46075ce2-3c0f-4f8b-ad9d-c4209e05270b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Handle
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6703ccb-d50e-428c-944f-25166a3e9901}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45659afe-9804-4f0e-a384-9f7505d1dc97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66633c0e-9432-49f4-bcb9-650ffb442336}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292195556, 5.4464, !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292195556, 4.0024, !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292195556, 4.0024, !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292195556, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63409b1b-e1b0-46bf-95f8-786af3c6e321}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4a1538-215d-4f95-94e6-b2478c55a0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd5386-c28b-4bbe-983d-b616f37ce1ce}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa7ea05c-c652-4e8e-9545-d90f0762479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e540313-61fc-4155-821c-4e4c639706a4}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649f2291-ea35-4273-993b-5d8aec6437e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ca8b23-bf50-4c45-b602-f689f6fb0cca}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd09abc9-ad14-471c-abad-9892e6172909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e648265a-f6b6-4ae7-989f-218118cd4a69}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62489fa-03ab-47b9-b81f-183c8008a893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10467640-80e7-4966-bfa6-c53641c3b650}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88e1edcb-e5f9-4ee1-b686-cf53b9b8b251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adefcc74-9007-4a71-b5bc-b38a11899659}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf6202d-aefb-488f-982a-29b0fe1513af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019bda78-f0b2-4587-9aee-e20160424f0b}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7310b75-2b56-4d5e-bb7e-2223cc50394c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0926d277-207d-4756-a848-cba075c447b6}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc16b5ec-345f-4be3-bc97-38948ef8b9dc}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684064667, 8.731752804, 11.0992, !- X,Y,Z Vertex 1 {m}
  54.9132684064667, 8.731752804, 9.6792,  !- X,Y,Z Vertex 2 {m}
  54.9132684064667, 9.655105636, 9.6792,  !- X,Y,Z Vertex 3 {m}
  54.9132684064667, 9.655105636, 11.0992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66cd6b7-7074-4343-ada4-4eea7ba4df95}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f03f3a9d-6e02-49db-a767-2a4b73b8c702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a730b52-4f7c-41c5-b068-b251017d5a6a}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6261ced7-536a-43fb-b850-ee4b2e1c64a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7595569-92e1-45c3-92c9-4130853ab581}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1782844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  31.1782844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  32.3174844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  32.3174844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1626d0b3-b666-4888-9221-5065d2d7780c}, !- Handle
  W_GuestRoom320_323_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.33742922, 8.1896,     !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.33742922, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7bc02bc-ed5d-46e5-9d90-56b6da3dc9bf}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c5027f9-9f2c-488f-b10f-4c1cec6a7762}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0926d277-207d-4756-a848-cba075c447b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684432135, 8.6238292198, 2.5508, !- X,Y,Z Vertex 1 {m}
  54.9132684432135, 8.6238292198, 0.1924, !- X,Y,Z Vertex 2 {m}
  54.9132684432135, 9.7630292198, 0.1924, !- X,Y,Z Vertex 3 {m}
  54.9132684432135, 9.7630292198, 2.5508; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6b2751-2f05-418f-bcf9-8214c4a6548b}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14923dd9-7ada-4394-9efd-bcbf78ad75aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d419a9-ddfe-449d-8f6c-453dd6c9b271}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.33742922, 5.4464,     !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.33742922, 4.0024,     !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.33742922, 4.0024,     !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.33742922, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e921d4-a16f-4a33-ac3d-ccf4bb7c7513}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a71a24-7ba9-4fbc-9307-bcfaf92702cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599ae2f9-4752-4a20-8799-6cab6cef57f3}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3d8a0d-6881-45be-84e9-00fa3557806b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551d9da8-17d7-48a8-9f7f-97250d99333e}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5114dafc-720e-4c92-a39f-5465873140fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b3e4e-46ce-4fc4-af7b-31e4f4088329}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a757f57b-3354-4fb5-8731-f1e999f3ffd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5ba760-5562-4a86-ac96-e08d382643ac}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db1e2ba-a928-4e96-a3ce-9d00f80ebdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f59564-baca-4821-bd65-d7389097a1cd}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec45c7d9-c75e-420b-a5ea-a2cf0c308332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d19ff4-718a-41a4-9c6b-9fc0b1ff7592}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d4dfa2-7a2a-43b4-bb45-55e9151e6f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf8b41c-c285-4961-9907-bbd911151ca5}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad679070-c353-4767-b33a-768f387d308a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c472f286-7c3b-4357-8589-1b7d1713a6d0}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee9bc8b-f558-46f9-a8fc-504b1497bb38}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bcc0483-c124-406f-8793-1d6f27c3a2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0142e4a3-3a91-46d0-b231-52033ca312ae}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1283f671-619c-49ab-b5ec-91749e467da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acfd0814-967b-42c5-9da3-808166a7c4df}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {595c4cd4-1558-45ef-9896-5d634151d0a6}, !- Handle
  W_GuestRoom409_412_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 10.9328,     !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 9.4888,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 9.4888,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {108074b3-a0d6-4f7f-8b0c-c02137833ca6}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252c51b1-6f9d-4420-ba95-8aeb43ffff22}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1c7a81-adc2-4e55-b9d0-47b138047b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfd0a7c-7eae-4802-be77-0b784657a16f}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610e6e81-fab1-40c8-a25b-473661ff2dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922bb03e-6117-4bcc-af66-2178b2d58783}, !- Handle
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8125ee7c-db66-43e9-8883-91f8135b9adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3154bc41-eea3-4976-9cc8-fbc9bffd1024}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.57177703814647, 3.35263649464074,  !- X,Y,Z Vertex 1 {m}
  0, 13.7153311144394, 3.35263649464074,  !- X,Y,Z Vertex 2 {m}
  -9.14355407629293, 13.7153311144394, 3.35263649464074, !- X,Y,Z Vertex 3 {m}
  -9.14355407629293, 4.57177703814647, 3.35263649464074; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Handle
  {e1e8edb4-1f29-4a8c-9abb-3ea1062e1468}, !- Name
  Space,                                  !- Shading Surface Type
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}; !- Space Name

OS:Surface,
  {7a4bc101-f8c7-4384-98af-2039bcef22a9}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ec8feb-20a2-4843-83dc-44e1fd1b63d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f74b908-155a-4c2e-97e3-3162c791665f}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea514454-d2ca-455e-9490-e4ab2119bbc8}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0483a06f-427b-4ff5-80ff-b96dec6d0579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0533d95b-9762-4a60-a141-f540deb9d021}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8150050d-fcc5-4b5f-9695-47266d617709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  40.5870844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa8c3f05-7ed9-485e-a369-2cd86af55fdc}, !- Handle
  W_GuestRoom419_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cb3fcb5-ddb7-4978-a611-60f00119ce95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.2506844241, 18.3374292206445, 10.9328, !- X,Y,Z Vertex 1 {m}
  31.2506844241, 18.3374292206445, 9.4888, !- X,Y,Z Vertex 2 {m}
  30.1114844241, 18.3374292206445, 9.4888, !- X,Y,Z Vertex 3 {m}
  30.1114844241, 18.3374292206445, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {455b52a6-a0a7-40f5-80e2-747a89c6989e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2ae96e09-df9d-422d-984e-780738feea3f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {2a540f1d-3d62-4315-8262-45cf00be297f}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec853b8-8b83-4a9d-bd5c-ffd63f1d92d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ea86d6-1ca5-4d98-ae47-f37c45d43cad}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0bb902d-2dff-4762-9ab4-931f1d23b92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa7ded7-5a3b-4926-8f23-62d7412877f3}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece45e34-1a2c-4120-8c7f-ff445517cb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba401fc7-d59b-463f-9e60-63e591d7f674}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed51d9cf-0841-47eb-abb0-0249721fe5b8}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ca76fc-0845-44fc-a8a6-0c1fd8a5e820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c83cfac-d081-4e35-93d3-e4c3dcea9b02}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96eeeec3-b5e5-4c7d-b882-c31f36a5e36d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a759a9d4-37ac-4654-a601-4c46ff4d989c}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad31e781-0ac0-4958-a372-04a6cb4fa030}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855a9d78-2ea8-4ece-9591-4aaca1a9cd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbda889-5de7-4d58-b29f-66d4d8fc155f}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7d5516-f05e-4718-be33-5ac1c84ba30e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496bc7a0-c07c-4262-a637-8c67f0adf40b}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8aec9a-26fa-45d3-bb98-8a3107d06c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb6f964-6c72-4eae-9d4b-a45cec9f63a9}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcb9545-e8a1-4861-a76f-ccdfde0766bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616647ae-58ca-4142-897f-2eb92a1ee661}, !- Handle
  W_GuestRoom320_323_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.4114844241, 18.33742922, 8.1896,     !- X,Y,Z Vertex 1 {m}
  22.4114844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 2 {m}
  21.2722844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 3 {m}
  21.2722844241, 18.33742922, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a358327-a1f8-446c-8000-3345cae43434}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b84314f-9315-49c6-b985-1945702ab7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9c66f7-3579-4ec8-82f0-58a7c6356d0b}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff9867f-ebdc-4f1c-91ae-5739e3cc9b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffb61c73-1502-4dd0-b518-9a8362b61d4a}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9af4ae6a-7ecf-4f5d-bae3-a906c652fb27}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f92d0901-d7dd-442a-930a-81850a2fcfc7}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e9db6f-8425-4358-9f59-4d52a4ba348b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa2f3e8-8583-477c-86fa-34bf1ed3e3f6}, !- Handle
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b021f7b7-e622-4aca-bce7-1b63724f0d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.347484424, 0.0488452197, 8.1896,     !- X,Y,Z Vertex 1 {m}
  13.347484424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 2 {m}
  14.486684424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 3 {m}
  14.486684424, 0.0488452197, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f873bbe4-b24c-4b85-a98a-b2ec2ae9e6ed}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bbec03-9460-49d2-8ce9-82c92b9de85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04f09e0-d479-4ed4-9176-b26e2ab65906}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c133e-a988-425d-9268-ea3425e7f1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecfffbda-a535-4573-9eec-3d756894d95f}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a6ab54-6e13-4a00-b18f-4e721889075d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cca46e6-facc-4edb-8632-e7c2662f5d5d}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836450e3-183d-4df6-9d71-6cccbf85cb66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36ea82e9-a4f0-41c9-8990-eb345ffee554}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.33742922, 5.4464,     !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.33742922, 4.0024,     !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.33742922, 4.0024,     !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.33742922, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a219870-ee20-49db-91dd-060973a9d673}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3759df8-0256-48e1-9f92-d70c37b985ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e44685a-f7ea-488d-bbb6-e41b80e03c6a}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165e2924-2d23-4a4c-ba36-3725df6eddb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ee573-9426-447c-a213-737038b1786f}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4ea139-b7df-4fbb-a437-e6bb7365970f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27249a11-308b-430e-bcb0-8d493498b3d3}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292198, 10.9328,   !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292198, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84b3666-93d6-44ec-ae62-bd78983820e5}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720a4ac8-c2a1-463e-a215-7871aa059c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  32.6622844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {cf8b22cb-09f8-4c43-888d-8b8496abd0b0}; !- Handle

OS:BuildingStory,
  {ecca0920-11a7-47b2-a376-103d79332642}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {64fa6f7e-85e6-47e6-ac14-a191ce9fe253}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {a0267c62-2b20-48a3-a3ac-400cdbdf753f}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {598930d2-37e5-42f6-916a-59beb3aebe45}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {2a934a40-f44d-4bf9-aa08-b65c615b0f82}, !- Handle
  TZ-CorridorFlr2,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e985bf8-6371-43b1-8fdf-8ddb2570acb2}, !- Zone Air Inlet Port List
  {05663150-4eca-42b0-814f-f80669095883}, !- Zone Air Exhaust Port List
  {6c98d1e3-fbbd-45c1-a3d9-eea0be13d49d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81348e23-62af-4e5d-93fe-f57c23eb081e}, !- Handle
  Node 1,                                 !- Name
  {6c98d1e3-fbbd-45c1-a3d9-eea0be13d49d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c98d1e3-fbbd-45c1-a3d9-eea0be13d49d}, !- Handle
  {1676d24e-d3aa-40f9-b030-7e141eab90e0}, !- Name
  {2a934a40-f44d-4bf9-aa08-b65c615b0f82}, !- Source Object
  11,                                     !- Outlet Port
  {81348e23-62af-4e5d-93fe-f57c23eb081e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e985bf8-6371-43b1-8fdf-8ddb2570acb2}, !- Handle
  {d1ae0241-a460-4253-be4c-c07012fe35da}, !- Name
  {2a934a40-f44d-4bf9-aa08-b65c615b0f82}; !- HVAC Component

OS:PortList,
  {05663150-4eca-42b0-814f-f80669095883}, !- Handle
  {c0ba6737-552d-4269-a532-2ab00c181029}, !- Name
  {2a934a40-f44d-4bf9-aa08-b65c615b0f82}; !- HVAC Component

OS:Sizing:Zone,
  {11a71701-f316-434d-8c70-b899a08bb858}, !- Handle
  {2a934a40-f44d-4bf9-aa08-b65c615b0f82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b3ff7ff-4689-4408-9e87-9721b4a64ae3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2a934a40-f44d-4bf9-aa08-b65c615b0f82}; !- Thermal Zone

OS:ThermalZone,
  {98bcf219-daf7-4b46-9b44-a83ec8c4b4d1}, !- Handle
  TZ-RearStairsFlr3,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b987b137-6f74-4f10-8765-734ac9ea7035}, !- Zone Air Inlet Port List
  {4194cb73-39f8-4761-9c85-54e6d32999e4}, !- Zone Air Exhaust Port List
  {8f3ee8fd-c6e5-4e57-84af-a09687866f0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb26787c-c353-4be8-a172-90ba834c6d80}, !- Handle
  Node 2,                                 !- Name
  {8f3ee8fd-c6e5-4e57-84af-a09687866f0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f3ee8fd-c6e5-4e57-84af-a09687866f0b}, !- Handle
  {675e8b7f-69b2-4141-a213-3a1fd505da2e}, !- Name
  {98bcf219-daf7-4b46-9b44-a83ec8c4b4d1}, !- Source Object
  11,                                     !- Outlet Port
  {cb26787c-c353-4be8-a172-90ba834c6d80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b987b137-6f74-4f10-8765-734ac9ea7035}, !- Handle
  {4788be9c-f06d-4086-8304-8b2f9dfee4ae}, !- Name
  {98bcf219-daf7-4b46-9b44-a83ec8c4b4d1}; !- HVAC Component

OS:PortList,
  {4194cb73-39f8-4761-9c85-54e6d32999e4}, !- Handle
  {35e8c21d-b752-49ef-8f89-f4807248f919}, !- Name
  {98bcf219-daf7-4b46-9b44-a83ec8c4b4d1}; !- HVAC Component

OS:Sizing:Zone,
  {fe790c3d-ba7b-475a-bc97-bdb526011b87}, !- Handle
  {98bcf219-daf7-4b46-9b44-a83ec8c4b4d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dd10f3f-bc6a-4e3a-9ced-18a5509aa120}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {98bcf219-daf7-4b46-9b44-a83ec8c4b4d1}; !- Thermal Zone

OS:ThermalZone,
  {7736f39b-6f26-4589-826c-c18238120b68}, !- Handle
  TZ-GuestRoom302_305,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7efa2716-dc5e-401e-b2e7-abcc35bb3ed0}, !- Zone Air Inlet Port List
  {7b44b1cf-2dde-4781-8ee9-162b93be1852}, !- Zone Air Exhaust Port List
  {c029979c-f909-4864-90b0-efc0cfe2234d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9ba1801-6738-41e9-8c8c-3b9e7b52aaaf}, !- Handle
  Node 3,                                 !- Name
  {c029979c-f909-4864-90b0-efc0cfe2234d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c029979c-f909-4864-90b0-efc0cfe2234d}, !- Handle
  {b189992f-591b-4465-8995-a21d8e7aaa46}, !- Name
  {7736f39b-6f26-4589-826c-c18238120b68}, !- Source Object
  11,                                     !- Outlet Port
  {f9ba1801-6738-41e9-8c8c-3b9e7b52aaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7efa2716-dc5e-401e-b2e7-abcc35bb3ed0}, !- Handle
  {e0d2593b-2568-4fd3-b87a-ccdfb595d69f}, !- Name
  {7736f39b-6f26-4589-826c-c18238120b68}; !- HVAC Component

OS:PortList,
  {7b44b1cf-2dde-4781-8ee9-162b93be1852}, !- Handle
  {9e95f7ac-298a-409b-8dc8-cb9423c3e524}, !- Name
  {7736f39b-6f26-4589-826c-c18238120b68}; !- HVAC Component

OS:Sizing:Zone,
  {71258bd9-6adf-411c-8782-e8f358f52802}, !- Handle
  {7736f39b-6f26-4589-826c-c18238120b68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d95bd93-b6a7-489b-804a-cb3cf172c6df}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7736f39b-6f26-4589-826c-c18238120b68}; !- Thermal Zone

OS:ThermalZone,
  {0f358a57-41b7-436d-b71a-ac84a09172b8}, !- Handle
  TZ-RearStairsFlr2,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a77bc124-cc5d-492e-8740-d01d13399cbd}, !- Zone Air Inlet Port List
  {c58001fe-f370-4ef8-84e9-80f3adc04777}, !- Zone Air Exhaust Port List
  {2de606a5-b278-48e1-bcf4-641766e6b5c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d371e74-d393-4c81-8569-b8f42961bfcb}, !- Handle
  Node 4,                                 !- Name
  {2de606a5-b278-48e1-bcf4-641766e6b5c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2de606a5-b278-48e1-bcf4-641766e6b5c3}, !- Handle
  {264ae1fb-0979-43c6-98eb-30d5a298dc2c}, !- Name
  {0f358a57-41b7-436d-b71a-ac84a09172b8}, !- Source Object
  11,                                     !- Outlet Port
  {8d371e74-d393-4c81-8569-b8f42961bfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a77bc124-cc5d-492e-8740-d01d13399cbd}, !- Handle
  {0acce27c-4eb7-46d3-9df7-84ea7cdd84b9}, !- Name
  {0f358a57-41b7-436d-b71a-ac84a09172b8}; !- HVAC Component

OS:PortList,
  {c58001fe-f370-4ef8-84e9-80f3adc04777}, !- Handle
  {2c3a5a4a-c116-42e9-9944-921015765d03}, !- Name
  {0f358a57-41b7-436d-b71a-ac84a09172b8}; !- HVAC Component

OS:Sizing:Zone,
  {7d53069f-c404-4f5f-9d41-35409014155c}, !- Handle
  {0f358a57-41b7-436d-b71a-ac84a09172b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bf32bdd-d144-489c-8087-e685cb3600d6}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0f358a57-41b7-436d-b71a-ac84a09172b8}; !- Thermal Zone

OS:ThermalZone,
  {85a602c8-cb68-43ce-a668-c445338d1770}, !- Handle
  TZ-FrontStairsFlr2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {235deb8f-f9be-4ecc-b16f-ec330e1a4f29}, !- Zone Air Inlet Port List
  {34e34ab0-4b6a-4ed3-a0ec-5db6511eec5f}, !- Zone Air Exhaust Port List
  {5b93e094-4adc-4164-99d2-4a4669b2f56d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50725c41-eda0-4d90-b853-05a2dce5ce7e}, !- Handle
  Node 5,                                 !- Name
  {5b93e094-4adc-4164-99d2-4a4669b2f56d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b93e094-4adc-4164-99d2-4a4669b2f56d}, !- Handle
  {c929faf8-08c9-4245-8b5e-886a4607e488}, !- Name
  {85a602c8-cb68-43ce-a668-c445338d1770}, !- Source Object
  11,                                     !- Outlet Port
  {50725c41-eda0-4d90-b853-05a2dce5ce7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {235deb8f-f9be-4ecc-b16f-ec330e1a4f29}, !- Handle
  {7cf3d011-3f87-4281-be41-ca2c0c7a7fea}, !- Name
  {85a602c8-cb68-43ce-a668-c445338d1770}; !- HVAC Component

OS:PortList,
  {34e34ab0-4b6a-4ed3-a0ec-5db6511eec5f}, !- Handle
  {4dcb844f-9322-45e1-a81d-008256db284a}, !- Name
  {85a602c8-cb68-43ce-a668-c445338d1770}; !- HVAC Component

OS:Sizing:Zone,
  {0438f15d-62dc-462b-b54b-1717668ae40c}, !- Handle
  {85a602c8-cb68-43ce-a668-c445338d1770}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7854852c-f881-4dc7-a0cc-1626b9636902}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {85a602c8-cb68-43ce-a668-c445338d1770}; !- Thermal Zone

OS:ThermalZone,
  {85605e78-b5e8-4cce-9885-bcd04113d6a1}, !- Handle
  TZ-GuestRoom324,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2eeb0da-dbab-4a9f-9683-3f0c71846432}, !- Zone Air Inlet Port List
  {e418cd9b-53f6-4926-81da-0fa76994ebdf}, !- Zone Air Exhaust Port List
  {efd2d2c9-7928-4150-95aa-639a7c9553a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0846152-e84d-4b8c-8440-284fdeaaf39d}, !- Handle
  Node 6,                                 !- Name
  {efd2d2c9-7928-4150-95aa-639a7c9553a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efd2d2c9-7928-4150-95aa-639a7c9553a7}, !- Handle
  {8058c95c-8b0d-4be0-8047-b31527769378}, !- Name
  {85605e78-b5e8-4cce-9885-bcd04113d6a1}, !- Source Object
  11,                                     !- Outlet Port
  {a0846152-e84d-4b8c-8440-284fdeaaf39d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2eeb0da-dbab-4a9f-9683-3f0c71846432}, !- Handle
  {e8513f9e-0003-4de2-bb63-90edc7de6974}, !- Name
  {85605e78-b5e8-4cce-9885-bcd04113d6a1}; !- HVAC Component

OS:PortList,
  {e418cd9b-53f6-4926-81da-0fa76994ebdf}, !- Handle
  {8a649abd-ed58-4e94-af6a-24ac62836040}, !- Name
  {85605e78-b5e8-4cce-9885-bcd04113d6a1}; !- HVAC Component

OS:Sizing:Zone,
  {eccfd8da-ad22-4e83-a05c-6ad8227260c3}, !- Handle
  {85605e78-b5e8-4cce-9885-bcd04113d6a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55ceb069-a1ab-43f4-b775-1a47480298a9}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {85605e78-b5e8-4cce-9885-bcd04113d6a1}; !- Thermal Zone

OS:ThermalZone,
  {7f6622a9-0f1f-4a99-ba79-7bbb346b0031}, !- Handle
  TZ-GuestRoom101,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b2601b5-12d8-4716-b648-be5550c3094c}, !- Zone Air Inlet Port List
  {4d526337-669c-4a81-b349-66cbd91a84cf}, !- Zone Air Exhaust Port List
  {4c0603f5-f887-4516-8dca-17e8fb11efc4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2a53e61-8d93-44b3-a87d-9f7bc3583a5e}, !- Handle
  Node 7,                                 !- Name
  {4c0603f5-f887-4516-8dca-17e8fb11efc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c0603f5-f887-4516-8dca-17e8fb11efc4}, !- Handle
  {59260f4e-1497-48de-b48b-827b64fbb1af}, !- Name
  {7f6622a9-0f1f-4a99-ba79-7bbb346b0031}, !- Source Object
  11,                                     !- Outlet Port
  {b2a53e61-8d93-44b3-a87d-9f7bc3583a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b2601b5-12d8-4716-b648-be5550c3094c}, !- Handle
  {bd5c1ae0-20a2-4ccb-a72d-14aea89f42e0}, !- Name
  {7f6622a9-0f1f-4a99-ba79-7bbb346b0031}; !- HVAC Component

OS:PortList,
  {4d526337-669c-4a81-b349-66cbd91a84cf}, !- Handle
  {359d7b10-125d-4045-b12a-e5c987d96ac5}, !- Name
  {7f6622a9-0f1f-4a99-ba79-7bbb346b0031}; !- HVAC Component

OS:Sizing:Zone,
  {2eb4b62b-8d03-467b-b86f-f45247e0502c}, !- Handle
  {7f6622a9-0f1f-4a99-ba79-7bbb346b0031}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {616e1d93-1015-447b-a53b-28c5a0d84147}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {7f6622a9-0f1f-4a99-ba79-7bbb346b0031}; !- Thermal Zone

OS:ThermalZone,
  {dadab7a6-dc44-4ef5-86ee-a5b9488eb510}, !- Handle
  TZ-ExerciseCenterFlr1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c224cb1d-f5b8-487e-ae7e-61549df9838b}, !- Zone Air Inlet Port List
  {e91e5f01-d40b-431a-bc61-0dcdf153ab8f}, !- Zone Air Exhaust Port List
  {4c691cb8-cfe3-4c7d-8f5c-30a6c4f8de56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb1964c9-29d0-4c61-ada0-c8d3530713a8}, !- Handle
  Node 8,                                 !- Name
  {4c691cb8-cfe3-4c7d-8f5c-30a6c4f8de56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c691cb8-cfe3-4c7d-8f5c-30a6c4f8de56}, !- Handle
  {06923545-0c2d-4ce8-a8ac-db4296460ff2}, !- Name
  {dadab7a6-dc44-4ef5-86ee-a5b9488eb510}, !- Source Object
  11,                                     !- Outlet Port
  {cb1964c9-29d0-4c61-ada0-c8d3530713a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c224cb1d-f5b8-487e-ae7e-61549df9838b}, !- Handle
  {688a82b7-ab03-4d6c-a2c9-6c6f0301f40f}, !- Name
  {dadab7a6-dc44-4ef5-86ee-a5b9488eb510}; !- HVAC Component

OS:PortList,
  {e91e5f01-d40b-431a-bc61-0dcdf153ab8f}, !- Handle
  {92cc1dc0-23b6-4390-9ab5-880e8f610c5e}, !- Name
  {dadab7a6-dc44-4ef5-86ee-a5b9488eb510}; !- HVAC Component

OS:Sizing:Zone,
  {1c4b8aee-aaf8-4355-8b50-308876646301}, !- Handle
  {dadab7a6-dc44-4ef5-86ee-a5b9488eb510}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3acf7180-8d2b-42cb-bc9e-cbc1c50fca50}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {dadab7a6-dc44-4ef5-86ee-a5b9488eb510}; !- Thermal Zone

OS:ThermalZone,
  {d0b9de7b-8752-4478-9983-52116e13a2d2}, !- Handle
  TZ-CorridorFlr4,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96e232bd-49dd-499d-b0a3-b8bffd5e1a99}, !- Zone Air Inlet Port List
  {dfa1b815-9790-44f8-9253-ff8d01a56dc1}, !- Zone Air Exhaust Port List
  {7448537d-59d0-4fdd-b4c6-a90a5e264a8a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86650950-fa8a-45dc-8ca0-1290645fbded}, !- Handle
  Node 9,                                 !- Name
  {7448537d-59d0-4fdd-b4c6-a90a5e264a8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7448537d-59d0-4fdd-b4c6-a90a5e264a8a}, !- Handle
  {97f406eb-c2c1-4f99-a7d3-77c4135bf66b}, !- Name
  {d0b9de7b-8752-4478-9983-52116e13a2d2}, !- Source Object
  11,                                     !- Outlet Port
  {86650950-fa8a-45dc-8ca0-1290645fbded}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96e232bd-49dd-499d-b0a3-b8bffd5e1a99}, !- Handle
  {f47acf3d-d8da-43dc-a9f8-bd9c634126b2}, !- Name
  {d0b9de7b-8752-4478-9983-52116e13a2d2}; !- HVAC Component

OS:PortList,
  {dfa1b815-9790-44f8-9253-ff8d01a56dc1}, !- Handle
  {838140ec-2ea6-40a9-acf0-7c3700d0aec1}, !- Name
  {d0b9de7b-8752-4478-9983-52116e13a2d2}; !- HVAC Component

OS:Sizing:Zone,
  {69b3d5e1-eb29-44ec-9fed-7d40d8ad0784}, !- Handle
  {d0b9de7b-8752-4478-9983-52116e13a2d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f74db78-332f-4033-942d-273a4c707439}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d0b9de7b-8752-4478-9983-52116e13a2d2}; !- Thermal Zone

OS:ThermalZone,
  {442a6568-85dc-473b-87ac-7ccf82bf2c05}, !- Handle
  TZ-GuestRoom420_423,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88f663cb-f894-4b7b-aa9b-2f2c2c51779c}, !- Zone Air Inlet Port List
  {bb7a17fe-8a98-4502-b138-da5ce35f71aa}, !- Zone Air Exhaust Port List
  {7ae53040-d758-493b-b4b0-847157a50464}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4f3f736-d0c8-48cf-96af-71427b54ccd5}, !- Handle
  Node 10,                                !- Name
  {7ae53040-d758-493b-b4b0-847157a50464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ae53040-d758-493b-b4b0-847157a50464}, !- Handle
  {dac2b878-d9b6-4f31-bab2-ccafd919679e}, !- Name
  {442a6568-85dc-473b-87ac-7ccf82bf2c05}, !- Source Object
  11,                                     !- Outlet Port
  {c4f3f736-d0c8-48cf-96af-71427b54ccd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88f663cb-f894-4b7b-aa9b-2f2c2c51779c}, !- Handle
  {2b0aa594-bfc8-4fc6-89b6-05ff416ec29f}, !- Name
  {442a6568-85dc-473b-87ac-7ccf82bf2c05}; !- HVAC Component

OS:PortList,
  {bb7a17fe-8a98-4502-b138-da5ce35f71aa}, !- Handle
  {cf68c2cc-f175-4c32-94fb-6b7fe7f9bec6}, !- Name
  {442a6568-85dc-473b-87ac-7ccf82bf2c05}; !- HVAC Component

OS:Sizing:Zone,
  {ecf2a443-41f0-45d6-ae81-caff77498638}, !- Handle
  {442a6568-85dc-473b-87ac-7ccf82bf2c05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0abf2341-2e1f-4f8d-a732-ce7456335db3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {442a6568-85dc-473b-87ac-7ccf82bf2c05}; !- Thermal Zone

OS:ThermalZone,
  {e711e8e2-243b-467f-a693-6508f77a649d}, !- Handle
  TZ-GuestRoom201,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c56356b-2bdb-4b8e-973c-9e4fd398bca4}, !- Zone Air Inlet Port List
  {739ec84e-3db1-4d6e-8b3c-ecc85b96a25e}, !- Zone Air Exhaust Port List
  {16c99b0d-486f-4af0-a743-bbc852e0902b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76161bbf-30e1-4811-bb80-f890378f1c66}, !- Handle
  Node 11,                                !- Name
  {16c99b0d-486f-4af0-a743-bbc852e0902b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16c99b0d-486f-4af0-a743-bbc852e0902b}, !- Handle
  {19927d18-dea4-465d-a70a-81dff33f934d}, !- Name
  {e711e8e2-243b-467f-a693-6508f77a649d}, !- Source Object
  11,                                     !- Outlet Port
  {76161bbf-30e1-4811-bb80-f890378f1c66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c56356b-2bdb-4b8e-973c-9e4fd398bca4}, !- Handle
  {919c5676-3e31-4afb-be0e-ef18ab8b2aa3}, !- Name
  {e711e8e2-243b-467f-a693-6508f77a649d}; !- HVAC Component

OS:PortList,
  {739ec84e-3db1-4d6e-8b3c-ecc85b96a25e}, !- Handle
  {b0096ea2-afb2-4312-b8a3-dbbe1d8df3e8}, !- Name
  {e711e8e2-243b-467f-a693-6508f77a649d}; !- HVAC Component

OS:Sizing:Zone,
  {5e3065c1-7c03-47b1-bca5-1305d1f2e067}, !- Handle
  {e711e8e2-243b-467f-a693-6508f77a649d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {970a5460-a332-4e0a-954b-4df122eea692}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e711e8e2-243b-467f-a693-6508f77a649d}; !- Thermal Zone

OS:ThermalZone,
  {44bc7031-a209-4bf7-9aca-60a47d8daa52}, !- Handle
  TZ-RestroomFlr1,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d8d4db1-5aba-4a8e-b7e4-fde5aae64be2}, !- Zone Air Inlet Port List
  {1c463717-0025-483f-91d4-243bc3a5f674}, !- Zone Air Exhaust Port List
  {c4a89ef4-fab6-4bff-a31a-5c81d426f2cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa3c9b63-c4bd-496d-9e98-e647cd7d452f}, !- Handle
  Node 12,                                !- Name
  {c4a89ef4-fab6-4bff-a31a-5c81d426f2cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4a89ef4-fab6-4bff-a31a-5c81d426f2cd}, !- Handle
  {21ecf0fc-08ee-4d6e-8cd2-bd7d6ab65a84}, !- Name
  {44bc7031-a209-4bf7-9aca-60a47d8daa52}, !- Source Object
  11,                                     !- Outlet Port
  {aa3c9b63-c4bd-496d-9e98-e647cd7d452f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d8d4db1-5aba-4a8e-b7e4-fde5aae64be2}, !- Handle
  {e8143709-1e46-4293-8bbd-ae246235763e}, !- Name
  {44bc7031-a209-4bf7-9aca-60a47d8daa52}; !- HVAC Component

OS:PortList,
  {1c463717-0025-483f-91d4-243bc3a5f674}, !- Handle
  {6a763a3c-a7a0-43d0-8fff-2289d01b08ee}, !- Name
  {44bc7031-a209-4bf7-9aca-60a47d8daa52}; !- HVAC Component

OS:Sizing:Zone,
  {20517fba-da6f-4f2c-afb4-22e3762e9f76}, !- Handle
  {44bc7031-a209-4bf7-9aca-60a47d8daa52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f1bda9d-eb85-4597-b7af-dfcca0b4ced8}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {44bc7031-a209-4bf7-9aca-60a47d8daa52}; !- Thermal Zone

OS:ThermalZone,
  {999315ae-2c61-483d-80ad-ea313790c057}, !- Handle
  TZ-CorridorFlr3,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1ea0522-4068-45ce-9ca7-46b67c46ec67}, !- Zone Air Inlet Port List
  {4a023eda-4609-4f3d-9fb7-cf7791b028cc}, !- Zone Air Exhaust Port List
  {3060fb7c-848b-4ebd-b195-1d272f80a09b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8810c2fb-63f6-4e85-84c1-c9a749fd451a}, !- Handle
  Node 13,                                !- Name
  {3060fb7c-848b-4ebd-b195-1d272f80a09b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3060fb7c-848b-4ebd-b195-1d272f80a09b}, !- Handle
  {103b6618-e312-41ba-837e-a7b2ce65c90e}, !- Name
  {999315ae-2c61-483d-80ad-ea313790c057}, !- Source Object
  11,                                     !- Outlet Port
  {8810c2fb-63f6-4e85-84c1-c9a749fd451a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1ea0522-4068-45ce-9ca7-46b67c46ec67}, !- Handle
  {0845b296-3384-49ce-a8b1-4d92d00d5861}, !- Name
  {999315ae-2c61-483d-80ad-ea313790c057}; !- HVAC Component

OS:PortList,
  {4a023eda-4609-4f3d-9fb7-cf7791b028cc}, !- Handle
  {8eb18428-b541-4ed9-80c6-1fc49880b270}, !- Name
  {999315ae-2c61-483d-80ad-ea313790c057}; !- HVAC Component

OS:Sizing:Zone,
  {36e5a13c-c856-4e1c-93f0-0ccb667e5053}, !- Handle
  {999315ae-2c61-483d-80ad-ea313790c057}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebcab554-b903-45a4-9e40-e1f836957b33}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {999315ae-2c61-483d-80ad-ea313790c057}; !- Thermal Zone

OS:ThermalZone,
  {0a19e3e1-7e97-4970-8633-02a14b863900}, !- Handle
  TZ-GuestRoom102,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64a382b1-0f5d-4a76-8a2c-c1aed9fee007}, !- Zone Air Inlet Port List
  {4162f229-872b-4d2f-b04e-a2655dae7cb4}, !- Zone Air Exhaust Port List
  {60c85a13-bc09-493f-b8c8-e8ffaea168da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {693b74e7-1760-402c-a3e3-db31ebf6072b}, !- Handle
  Node 14,                                !- Name
  {60c85a13-bc09-493f-b8c8-e8ffaea168da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c85a13-bc09-493f-b8c8-e8ffaea168da}, !- Handle
  {f6c13379-36b7-4266-94b9-e68aaaac9af8}, !- Name
  {0a19e3e1-7e97-4970-8633-02a14b863900}, !- Source Object
  11,                                     !- Outlet Port
  {693b74e7-1760-402c-a3e3-db31ebf6072b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64a382b1-0f5d-4a76-8a2c-c1aed9fee007}, !- Handle
  {20cf5a7f-ee8c-4554-99e4-f9d605521321}, !- Name
  {0a19e3e1-7e97-4970-8633-02a14b863900}; !- HVAC Component

OS:PortList,
  {4162f229-872b-4d2f-b04e-a2655dae7cb4}, !- Handle
  {92615480-3ee4-4821-a478-cf976847d098}, !- Name
  {0a19e3e1-7e97-4970-8633-02a14b863900}; !- HVAC Component

OS:Sizing:Zone,
  {ea92fe93-a6aa-4ac7-8189-39eee846eb92}, !- Handle
  {0a19e3e1-7e97-4970-8633-02a14b863900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0f2e376-87f1-4abd-b524-bfc6b3f5907c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {0a19e3e1-7e97-4970-8633-02a14b863900}; !- Thermal Zone

OS:ThermalZone,
  {5b6088fb-370b-40ce-8e82-1facb18a8da8}, !- Handle
  TZ-GuestRoom320_323,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92d7c428-1693-4ba0-b956-e10e33d87cbe}, !- Zone Air Inlet Port List
  {573cc21d-49eb-4757-8495-45a59d18f8eb}, !- Zone Air Exhaust Port List
  {95312934-c885-4c4f-a341-816773aa3198}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7e3015e-58a0-4ffc-9c51-3ac311a5e087}, !- Handle
  Node 15,                                !- Name
  {95312934-c885-4c4f-a341-816773aa3198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95312934-c885-4c4f-a341-816773aa3198}, !- Handle
  {e7108dce-afd4-401b-baf1-7dacd7ab46ae}, !- Name
  {5b6088fb-370b-40ce-8e82-1facb18a8da8}, !- Source Object
  11,                                     !- Outlet Port
  {c7e3015e-58a0-4ffc-9c51-3ac311a5e087}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92d7c428-1693-4ba0-b956-e10e33d87cbe}, !- Handle
  {a66ecf5f-810e-457e-b8d9-bac0048c3126}, !- Name
  {5b6088fb-370b-40ce-8e82-1facb18a8da8}; !- HVAC Component

OS:PortList,
  {573cc21d-49eb-4757-8495-45a59d18f8eb}, !- Handle
  {fefb2618-40f0-4293-a0c8-ecf9ee352e73}, !- Name
  {5b6088fb-370b-40ce-8e82-1facb18a8da8}; !- HVAC Component

OS:Sizing:Zone,
  {d233ce79-8aed-45c1-a4cc-bddbd4f863d8}, !- Handle
  {5b6088fb-370b-40ce-8e82-1facb18a8da8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa91da2f-b774-457d-9d5b-153c836d28f3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5b6088fb-370b-40ce-8e82-1facb18a8da8}; !- Thermal Zone

OS:ThermalZone,
  {1f82bc8c-0c2e-4596-bba2-f8410f69bd5a}, !- Handle
  TZ-GuestRoom301,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {533a4c50-aedf-45ab-9a75-8abb9adbd1cc}, !- Zone Air Inlet Port List
  {d6d16d2d-49da-4c72-9862-d8e3dbf6b8a4}, !- Zone Air Exhaust Port List
  {ec74b006-b9fb-4783-a501-12807137fb3a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0e2e139-3f12-46ee-91e5-1852bc0c4259}, !- Handle
  Node 16,                                !- Name
  {ec74b006-b9fb-4783-a501-12807137fb3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec74b006-b9fb-4783-a501-12807137fb3a}, !- Handle
  {61deb85a-fda8-4f54-a286-4a0b92aeb016}, !- Name
  {1f82bc8c-0c2e-4596-bba2-f8410f69bd5a}, !- Source Object
  11,                                     !- Outlet Port
  {b0e2e139-3f12-46ee-91e5-1852bc0c4259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {533a4c50-aedf-45ab-9a75-8abb9adbd1cc}, !- Handle
  {429797e7-20d8-4ad1-85f0-10f2e2235711}, !- Name
  {1f82bc8c-0c2e-4596-bba2-f8410f69bd5a}; !- HVAC Component

OS:PortList,
  {d6d16d2d-49da-4c72-9862-d8e3dbf6b8a4}, !- Handle
  {0caf256e-8260-45e6-bf5c-7c176a9c2548}, !- Name
  {1f82bc8c-0c2e-4596-bba2-f8410f69bd5a}; !- HVAC Component

OS:Sizing:Zone,
  {03538109-92fd-4207-b671-7a17c81b0b4c}, !- Handle
  {1f82bc8c-0c2e-4596-bba2-f8410f69bd5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1422c416-4659-4526-ac7f-ffa507250211}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {1f82bc8c-0c2e-4596-bba2-f8410f69bd5a}; !- Thermal Zone

OS:ThermalZone,
  {a3746c9a-8957-4b7c-b6f2-d90684749a5b}, !- Handle
  TZ-RearStairsFlr4,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1df1ef74-da95-4b40-9e25-11182ecb8802}, !- Zone Air Inlet Port List
  {f7c2c6da-9803-4770-8b1e-0665ef84b05f}, !- Zone Air Exhaust Port List
  {16a152f1-cd97-4747-bdab-15b6b75e0771}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b138fbc-de1b-4ee0-844b-c3ee92d44b53}, !- Handle
  Node 17,                                !- Name
  {16a152f1-cd97-4747-bdab-15b6b75e0771}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16a152f1-cd97-4747-bdab-15b6b75e0771}, !- Handle
  {ca95d367-7005-4829-9a5f-b169303f4518}, !- Name
  {a3746c9a-8957-4b7c-b6f2-d90684749a5b}, !- Source Object
  11,                                     !- Outlet Port
  {3b138fbc-de1b-4ee0-844b-c3ee92d44b53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1df1ef74-da95-4b40-9e25-11182ecb8802}, !- Handle
  {64e56e2b-4069-47a2-b3f1-0c8c71baa5fb}, !- Name
  {a3746c9a-8957-4b7c-b6f2-d90684749a5b}; !- HVAC Component

OS:PortList,
  {f7c2c6da-9803-4770-8b1e-0665ef84b05f}, !- Handle
  {40e03def-eec1-4c7d-b493-1df7ac1c0bb7}, !- Name
  {a3746c9a-8957-4b7c-b6f2-d90684749a5b}; !- HVAC Component

OS:Sizing:Zone,
  {4266594d-bf6f-4672-8654-04d203db458e}, !- Handle
  {a3746c9a-8957-4b7c-b6f2-d90684749a5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cec2f733-dfa0-496c-81fd-5cf50ba06b84}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a3746c9a-8957-4b7c-b6f2-d90684749a5b}; !- Thermal Zone

OS:ThermalZone,
  {8caf8b93-b566-41dd-b1d4-811580d833d1}, !- Handle
  TZ-GuestRoom419,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e0ef45-994e-44b5-9094-7c8d25edd8f0}, !- Zone Air Inlet Port List
  {d9b699b1-0c00-42ec-9e40-d5a69337b292}, !- Zone Air Exhaust Port List
  {64bd8eb3-b338-40a6-a118-58e92dc33f6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36e2c991-c29e-4c2c-86a9-9da3b2dcf064}, !- Handle
  Node 18,                                !- Name
  {64bd8eb3-b338-40a6-a118-58e92dc33f6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64bd8eb3-b338-40a6-a118-58e92dc33f6f}, !- Handle
  {5d7af4a2-ba16-41ce-a9e0-aaf7cdcf9b7f}, !- Name
  {8caf8b93-b566-41dd-b1d4-811580d833d1}, !- Source Object
  11,                                     !- Outlet Port
  {36e2c991-c29e-4c2c-86a9-9da3b2dcf064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e0ef45-994e-44b5-9094-7c8d25edd8f0}, !- Handle
  {18c24082-d85c-4cb1-8506-d47a37eda7be}, !- Name
  {8caf8b93-b566-41dd-b1d4-811580d833d1}; !- HVAC Component

OS:PortList,
  {d9b699b1-0c00-42ec-9e40-d5a69337b292}, !- Handle
  {2064e6d6-5e76-40ca-9cca-bf10ed2f7e04}, !- Name
  {8caf8b93-b566-41dd-b1d4-811580d833d1}; !- HVAC Component

OS:Sizing:Zone,
  {4d569a73-59f2-4aa7-9213-992cbebc14fc}, !- Handle
  {8caf8b93-b566-41dd-b1d4-811580d833d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e9420a8-cb03-4ec4-bef0-69d0814ae3df}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8caf8b93-b566-41dd-b1d4-811580d833d1}; !- Thermal Zone

OS:ThermalZone,
  {1708fdb7-a09e-4cc5-9f28-6278db341192}, !- Handle
  TZ-FrontStorageFlr1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb5da89d-0488-4568-a2a0-b0914d37c255}, !- Zone Air Inlet Port List
  {fd2550ec-10f1-4541-84b0-4c7b8d0cfab2}, !- Zone Air Exhaust Port List
  {b322ed8f-c9b0-4e49-9cc2-b8b55a47adc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ece2a33-31a8-4510-a6c6-9016ff6bd0a6}, !- Handle
  Node 19,                                !- Name
  {b322ed8f-c9b0-4e49-9cc2-b8b55a47adc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b322ed8f-c9b0-4e49-9cc2-b8b55a47adc1}, !- Handle
  {4b7eeb26-e12f-446a-a2dc-de1f0b461511}, !- Name
  {1708fdb7-a09e-4cc5-9f28-6278db341192}, !- Source Object
  11,                                     !- Outlet Port
  {7ece2a33-31a8-4510-a6c6-9016ff6bd0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb5da89d-0488-4568-a2a0-b0914d37c255}, !- Handle
  {69109b67-0c84-455d-a390-a5bd10c18c2b}, !- Name
  {1708fdb7-a09e-4cc5-9f28-6278db341192}; !- HVAC Component

OS:PortList,
  {fd2550ec-10f1-4541-84b0-4c7b8d0cfab2}, !- Handle
  {e1fc69b3-6213-4a8d-9fd8-e76ceb422a53}, !- Name
  {1708fdb7-a09e-4cc5-9f28-6278db341192}; !- HVAC Component

OS:Sizing:Zone,
  {e3792583-5de6-4b70-91b3-2dd7bbc7921b}, !- Handle
  {1708fdb7-a09e-4cc5-9f28-6278db341192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {592e38e9-9f55-4408-b29c-763c9e1a41ac}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {1708fdb7-a09e-4cc5-9f28-6278db341192}; !- Thermal Zone

OS:ThermalZone,
  {18fbe08b-449e-4592-a07a-249500de005d}, !- Handle
  TZ-GuestRoom402_405,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc438364-595e-418d-a89a-cc0beb3b1a22}, !- Zone Air Inlet Port List
  {d093e7f2-5928-4381-b7a9-db6d0ff4dc14}, !- Zone Air Exhaust Port List
  {358cafe1-1dcc-494b-b79f-bc7feb9649ad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ac12706-84d8-44ad-a373-f84380afea6b}, !- Handle
  Node 20,                                !- Name
  {358cafe1-1dcc-494b-b79f-bc7feb9649ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {358cafe1-1dcc-494b-b79f-bc7feb9649ad}, !- Handle
  {b9594af3-4dd7-4624-9a56-c7f32b3883d3}, !- Name
  {18fbe08b-449e-4592-a07a-249500de005d}, !- Source Object
  11,                                     !- Outlet Port
  {7ac12706-84d8-44ad-a373-f84380afea6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc438364-595e-418d-a89a-cc0beb3b1a22}, !- Handle
  {6d12b230-b695-4c03-b91b-caf4b136639b}, !- Name
  {18fbe08b-449e-4592-a07a-249500de005d}; !- HVAC Component

OS:PortList,
  {d093e7f2-5928-4381-b7a9-db6d0ff4dc14}, !- Handle
  {407ec22e-6dd9-4567-a5e0-f797102cca9c}, !- Name
  {18fbe08b-449e-4592-a07a-249500de005d}; !- HVAC Component

OS:Sizing:Zone,
  {05608819-97f9-4527-911b-64b3a4e48978}, !- Handle
  {18fbe08b-449e-4592-a07a-249500de005d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0bf3376-1b52-4e36-a185-1eb9f96cd65a}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {18fbe08b-449e-4592-a07a-249500de005d}; !- Thermal Zone

OS:ThermalZone,
  {470f780e-cbd5-4f46-861e-28873bfa527d}, !- Handle
  TZ-GuestRoom213,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9520eae3-9641-4395-b6bf-b163cdfeb153}, !- Zone Air Inlet Port List
  {792f421e-1692-447a-970c-a4de17887dd2}, !- Zone Air Exhaust Port List
  {e741fd0a-34c6-40c6-9e01-16d8a6332c7d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15734851-4e1a-4c4b-b314-33a66dcb8811}, !- Handle
  Node 21,                                !- Name
  {e741fd0a-34c6-40c6-9e01-16d8a6332c7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e741fd0a-34c6-40c6-9e01-16d8a6332c7d}, !- Handle
  {56ccd9ab-9484-4232-956b-bc85832d6d73}, !- Name
  {470f780e-cbd5-4f46-861e-28873bfa527d}, !- Source Object
  11,                                     !- Outlet Port
  {15734851-4e1a-4c4b-b314-33a66dcb8811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9520eae3-9641-4395-b6bf-b163cdfeb153}, !- Handle
  {068e4c5b-f23e-49d3-9f93-854964f14694}, !- Name
  {470f780e-cbd5-4f46-861e-28873bfa527d}; !- HVAC Component

OS:PortList,
  {792f421e-1692-447a-970c-a4de17887dd2}, !- Handle
  {0d001893-8468-4a08-87f9-4fa71efddee3}, !- Name
  {470f780e-cbd5-4f46-861e-28873bfa527d}; !- HVAC Component

OS:Sizing:Zone,
  {d643ffa6-3aea-4123-8ec5-e70dc51cc861}, !- Handle
  {470f780e-cbd5-4f46-861e-28873bfa527d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99b14a71-ff0e-48a5-bcac-c1830d8f2eb2}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {470f780e-cbd5-4f46-861e-28873bfa527d}; !- Thermal Zone

OS:ThermalZone,
  {fda9b123-273a-447b-97fb-a5b126a78e49}, !- Handle
  TZ-GuestRoom415_418,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83e80a18-6bca-4e7f-b81f-417f402e4101}, !- Zone Air Inlet Port List
  {a67f9292-70b1-406b-ba08-2046c1bc51cc}, !- Zone Air Exhaust Port List
  {737ecac2-d0e6-4f84-9266-bb5030cf846a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91890567-831a-4cea-92c6-abffce3eef88}, !- Handle
  Node 22,                                !- Name
  {737ecac2-d0e6-4f84-9266-bb5030cf846a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {737ecac2-d0e6-4f84-9266-bb5030cf846a}, !- Handle
  {498fa71e-de44-407a-aecd-45e78fdb12c3}, !- Name
  {fda9b123-273a-447b-97fb-a5b126a78e49}, !- Source Object
  11,                                     !- Outlet Port
  {91890567-831a-4cea-92c6-abffce3eef88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83e80a18-6bca-4e7f-b81f-417f402e4101}, !- Handle
  {8fd55ee2-59fc-4eb2-a906-8ed4d21484a1}, !- Name
  {fda9b123-273a-447b-97fb-a5b126a78e49}; !- HVAC Component

OS:PortList,
  {a67f9292-70b1-406b-ba08-2046c1bc51cc}, !- Handle
  {565dff9b-c966-442e-bf29-c8019df3d74f}, !- Name
  {fda9b123-273a-447b-97fb-a5b126a78e49}; !- HVAC Component

OS:Sizing:Zone,
  {830bc02f-b51a-433e-bb98-4ac0f65816a5}, !- Handle
  {fda9b123-273a-447b-97fb-a5b126a78e49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7dadcb8e-9c3e-4d79-ad33-86f48bd6d98d}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {fda9b123-273a-447b-97fb-a5b126a78e49}; !- Thermal Zone

OS:ThermalZone,
  {1de796cc-d6c4-4f70-85c7-6efd59be6f17}, !- Handle
  TZ-ElevatorCoreFlr3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2489eed4-cf68-4c40-b275-6c4c525cf84c}, !- Zone Air Inlet Port List
  {b6fb7435-0fb2-4fa3-a371-0c39edf7f3f7}, !- Zone Air Exhaust Port List
  {1ba39e37-504a-4942-be74-ec79b7fbddc9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6e479c6-dc09-4fe7-9ac4-149b02cead7a}, !- Handle
  Node 23,                                !- Name
  {1ba39e37-504a-4942-be74-ec79b7fbddc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ba39e37-504a-4942-be74-ec79b7fbddc9}, !- Handle
  {4c89efeb-bb02-423d-a826-ed7adaf25541}, !- Name
  {1de796cc-d6c4-4f70-85c7-6efd59be6f17}, !- Source Object
  11,                                     !- Outlet Port
  {c6e479c6-dc09-4fe7-9ac4-149b02cead7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2489eed4-cf68-4c40-b275-6c4c525cf84c}, !- Handle
  {c046db65-6bdb-4647-8b36-01a9d566d2e2}, !- Name
  {1de796cc-d6c4-4f70-85c7-6efd59be6f17}; !- HVAC Component

OS:PortList,
  {b6fb7435-0fb2-4fa3-a371-0c39edf7f3f7}, !- Handle
  {ab4fca27-8ed4-4afe-8b86-805c014f52a2}, !- Name
  {1de796cc-d6c4-4f70-85c7-6efd59be6f17}; !- HVAC Component

OS:Sizing:Zone,
  {25d63295-b622-4d2b-ac83-898e61b76a86}, !- Handle
  {1de796cc-d6c4-4f70-85c7-6efd59be6f17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4a541eb-2f66-4bc4-80b6-716298058838}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {1de796cc-d6c4-4f70-85c7-6efd59be6f17}; !- Thermal Zone

OS:ThermalZone,
  {1da03139-7c21-46bd-981f-551b3223c938}, !- Handle
  TZ-ElevatorCoreFlr4,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7771de78-527c-46a0-8b21-ef55df32b1d3}, !- Zone Air Inlet Port List
  {15686728-40d3-4eb9-bd19-1b9c8278a0d1}, !- Zone Air Exhaust Port List
  {dff6cc22-99ad-4fc1-b170-f8588e97d2ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fb92bbc-2dcf-49c0-a0f0-ca8470427c41}, !- Handle
  Node 24,                                !- Name
  {dff6cc22-99ad-4fc1-b170-f8588e97d2ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dff6cc22-99ad-4fc1-b170-f8588e97d2ff}, !- Handle
  {6fa55e1c-68d4-4a83-b0e6-5be3cddb6ce5}, !- Name
  {1da03139-7c21-46bd-981f-551b3223c938}, !- Source Object
  11,                                     !- Outlet Port
  {0fb92bbc-2dcf-49c0-a0f0-ca8470427c41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7771de78-527c-46a0-8b21-ef55df32b1d3}, !- Handle
  {28635596-129d-47dd-b173-1abb6a03acab}, !- Name
  {1da03139-7c21-46bd-981f-551b3223c938}; !- HVAC Component

OS:PortList,
  {15686728-40d3-4eb9-bd19-1b9c8278a0d1}, !- Handle
  {7b909b06-3a68-4ecc-a96d-f2aff85ec5ee}, !- Name
  {1da03139-7c21-46bd-981f-551b3223c938}; !- HVAC Component

OS:Sizing:Zone,
  {de9d2627-d62e-4015-b5b9-4a41e6a34f6a}, !- Handle
  {1da03139-7c21-46bd-981f-551b3223c938}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e2d4417-fd84-4dc2-bf82-b7598c4b5dc7}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {1da03139-7c21-46bd-981f-551b3223c938}; !- Thermal Zone

OS:ThermalZone,
  {3f4c461e-dedb-40cc-b3ae-8b81dcfefec2}, !- Handle
  TZ-ElevatorCoreFlr1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33957406-ea6d-4da7-8ecd-7171999a173f}, !- Zone Air Inlet Port List
  {dc6529b1-9438-402d-81c7-38681360ac9b}, !- Zone Air Exhaust Port List
  {3a23cbcf-2211-4ba9-a6c5-d03af707a6f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ef002c5-daba-4aaf-bf65-f8b2ecb583f8}, !- Handle
  Node 25,                                !- Name
  {3a23cbcf-2211-4ba9-a6c5-d03af707a6f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a23cbcf-2211-4ba9-a6c5-d03af707a6f8}, !- Handle
  {a4c4d24d-7277-4fae-8b81-60c868cbbeea}, !- Name
  {3f4c461e-dedb-40cc-b3ae-8b81dcfefec2}, !- Source Object
  11,                                     !- Outlet Port
  {7ef002c5-daba-4aaf-bf65-f8b2ecb583f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33957406-ea6d-4da7-8ecd-7171999a173f}, !- Handle
  {19144da5-4fe1-4cbc-b3a4-8c6161ef4556}, !- Name
  {3f4c461e-dedb-40cc-b3ae-8b81dcfefec2}; !- HVAC Component

OS:PortList,
  {dc6529b1-9438-402d-81c7-38681360ac9b}, !- Handle
  {710d52d2-864e-4025-a9c6-c398d847e638}, !- Name
  {3f4c461e-dedb-40cc-b3ae-8b81dcfefec2}; !- HVAC Component

OS:Sizing:Zone,
  {e5e3fd98-3086-4d93-b9c0-ec0f6c35afdf}, !- Handle
  {3f4c461e-dedb-40cc-b3ae-8b81dcfefec2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d7c99c5-7c37-4f41-a6ca-4157eb79e81d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {3f4c461e-dedb-40cc-b3ae-8b81dcfefec2}; !- Thermal Zone

OS:ThermalZone,
  {890e85fb-18e1-4f16-bcf4-0d615d01776a}, !- Handle
  TZ-ElevatorCoreFlr2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2caedc3-8dd0-4d62-8cb5-5cb1013fd352}, !- Zone Air Inlet Port List
  {f4389622-60a9-405a-a0f7-9aea0628233c}, !- Zone Air Exhaust Port List
  {723c4c7c-c422-4fb4-b6fe-1813e55672f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eee1f055-99d0-4fb0-9de2-aa29d703917a}, !- Handle
  Node 26,                                !- Name
  {723c4c7c-c422-4fb4-b6fe-1813e55672f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {723c4c7c-c422-4fb4-b6fe-1813e55672f2}, !- Handle
  {1a4af48e-61a4-4a7a-a294-4b1305fcc9ac}, !- Name
  {890e85fb-18e1-4f16-bcf4-0d615d01776a}, !- Source Object
  11,                                     !- Outlet Port
  {eee1f055-99d0-4fb0-9de2-aa29d703917a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2caedc3-8dd0-4d62-8cb5-5cb1013fd352}, !- Handle
  {4b89027a-1393-43d8-ad58-3b1b35ea3285}, !- Name
  {890e85fb-18e1-4f16-bcf4-0d615d01776a}; !- HVAC Component

OS:PortList,
  {f4389622-60a9-405a-a0f7-9aea0628233c}, !- Handle
  {9a2e9b2e-bc9b-488f-89e4-0cd42b711281}, !- Name
  {890e85fb-18e1-4f16-bcf4-0d615d01776a}; !- HVAC Component

OS:Sizing:Zone,
  {db8336a9-4ec2-41d4-b399-961acd13e344}, !- Handle
  {890e85fb-18e1-4f16-bcf4-0d615d01776a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1384fdc-5c0f-4ca9-be64-d399e348e491}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {890e85fb-18e1-4f16-bcf4-0d615d01776a}; !- Thermal Zone

OS:ThermalZone,
  {bba5979f-d3f6-413a-8d15-ea5464083886}, !- Handle
  TZ-CorridorFlr1,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {228ea165-85f7-436a-9489-293cd4abec89}, !- Zone Air Inlet Port List
  {72246f80-278b-4888-879c-d2e14299b643}, !- Zone Air Exhaust Port List
  {b9e04ff9-bed3-42c3-8f83-3e163048402f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eda59c7c-f565-4888-a28a-5e5d8a95af83}, !- Handle
  Node 27,                                !- Name
  {b9e04ff9-bed3-42c3-8f83-3e163048402f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e04ff9-bed3-42c3-8f83-3e163048402f}, !- Handle
  {b5f0f168-7586-403c-a305-75bf6cd73c84}, !- Name
  {bba5979f-d3f6-413a-8d15-ea5464083886}, !- Source Object
  11,                                     !- Outlet Port
  {eda59c7c-f565-4888-a28a-5e5d8a95af83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {228ea165-85f7-436a-9489-293cd4abec89}, !- Handle
  {763c1616-04d3-4169-83bf-a02a0f8b2550}, !- Name
  {bba5979f-d3f6-413a-8d15-ea5464083886}; !- HVAC Component

OS:PortList,
  {72246f80-278b-4888-879c-d2e14299b643}, !- Handle
  {b42ff2ff-9113-48e2-89c3-65c29468de2e}, !- Name
  {bba5979f-d3f6-413a-8d15-ea5464083886}; !- HVAC Component

OS:Sizing:Zone,
  {a5a1b660-04ae-4be1-8dd2-f2152469ca4e}, !- Handle
  {bba5979f-d3f6-413a-8d15-ea5464083886}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {985f1c08-8a5b-4d3a-90b2-d0e14f593bc1}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {bba5979f-d3f6-413a-8d15-ea5464083886}; !- Thermal Zone

OS:ThermalZone,
  {6ce8575f-1af9-45a5-8334-d14ca9470334}, !- Handle
  TZ-FrontStorageFlr4,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e41762a9-8243-4a47-acae-c69f80e7e379}, !- Zone Air Inlet Port List
  {eddd2c0b-cf94-4973-b427-d28bc9bd0f9e}, !- Zone Air Exhaust Port List
  {9f0c55af-57e1-435a-9d7f-293772bfe47e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d89f9e0-3c76-4937-8f57-fea338a0afa0}, !- Handle
  Node 28,                                !- Name
  {9f0c55af-57e1-435a-9d7f-293772bfe47e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0c55af-57e1-435a-9d7f-293772bfe47e}, !- Handle
  {bbfe9688-6d32-4d97-b2a4-f908646dd1b3}, !- Name
  {6ce8575f-1af9-45a5-8334-d14ca9470334}, !- Source Object
  11,                                     !- Outlet Port
  {8d89f9e0-3c76-4937-8f57-fea338a0afa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e41762a9-8243-4a47-acae-c69f80e7e379}, !- Handle
  {69d9b28d-7e1c-4d78-a36d-438549f46bc2}, !- Name
  {6ce8575f-1af9-45a5-8334-d14ca9470334}; !- HVAC Component

OS:PortList,
  {eddd2c0b-cf94-4973-b427-d28bc9bd0f9e}, !- Handle
  {14147b95-8cc9-4fc3-9936-b9afa6f0be30}, !- Name
  {6ce8575f-1af9-45a5-8334-d14ca9470334}; !- HVAC Component

OS:Sizing:Zone,
  {b300531a-4c3c-4e20-9a28-cf1387bd76f8}, !- Handle
  {6ce8575f-1af9-45a5-8334-d14ca9470334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d62c49a6-724e-40dd-986d-ba96ba3f0ddc}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {6ce8575f-1af9-45a5-8334-d14ca9470334}; !- Thermal Zone

OS:ThermalZone,
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}, !- Handle
  TZ-GuestRoom220_223,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ace3c3e3-8d46-4f7c-a1bf-3bc02cdcd199}, !- Zone Air Inlet Port List
  {29cf7948-1387-48d5-9ae1-71fa3d8b0a14}, !- Zone Air Exhaust Port List
  {68030e62-15e1-4e51-b4fa-b29cd29358a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27649cd1-29d7-48b4-a178-a8eafc44e11c}, !- Handle
  Node 29,                                !- Name
  {68030e62-15e1-4e51-b4fa-b29cd29358a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68030e62-15e1-4e51-b4fa-b29cd29358a6}, !- Handle
  {31cb584e-f994-4ca3-866d-548a190daa88}, !- Name
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}, !- Source Object
  11,                                     !- Outlet Port
  {27649cd1-29d7-48b4-a178-a8eafc44e11c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ace3c3e3-8d46-4f7c-a1bf-3bc02cdcd199}, !- Handle
  {4bcb2e60-da3d-4466-a739-c681cd13c2a3}, !- Name
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}; !- HVAC Component

OS:PortList,
  {29cf7948-1387-48d5-9ae1-71fa3d8b0a14}, !- Handle
  {f6b12dc3-eabc-4e3e-bb49-e0b8bcb7ae02}, !- Name
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}; !- HVAC Component

OS:Sizing:Zone,
  {e45724fe-3cf1-4ca6-8f88-9d3a7aadbbb7}, !- Handle
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c79abbb-48f4-403e-96ee-0805a4c989cc}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}; !- Thermal Zone

OS:ThermalZone,
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}, !- Handle
  TZ-GuestRoom219,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40922b7c-f4c3-4145-bd6b-8d12da173e02}, !- Zone Air Inlet Port List
  {22a48073-8d11-4240-9cb8-b29954d61bcd}, !- Zone Air Exhaust Port List
  {ba7ad5fa-7168-4810-9a72-4ec77d5c872e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6505ff2-f687-47e2-9752-c9f5ae422cfa}, !- Handle
  Node 30,                                !- Name
  {ba7ad5fa-7168-4810-9a72-4ec77d5c872e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba7ad5fa-7168-4810-9a72-4ec77d5c872e}, !- Handle
  {4fefd94b-7494-4f63-a018-77e1fce1f8f6}, !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}, !- Source Object
  11,                                     !- Outlet Port
  {c6505ff2-f687-47e2-9752-c9f5ae422cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40922b7c-f4c3-4145-bd6b-8d12da173e02}, !- Handle
  {4db70b38-8ff9-406e-8b3f-e245f781616f}, !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}; !- HVAC Component

OS:PortList,
  {22a48073-8d11-4240-9cb8-b29954d61bcd}, !- Handle
  {e1d7152b-77ab-4a73-b7b1-ba416905f6ec}, !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}; !- HVAC Component

OS:Sizing:Zone,
  {9106950d-4343-4aee-8868-cd6374902a2c}, !- Handle
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06245342-ad74-45d4-a057-96c4934c9813}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}; !- Thermal Zone

OS:ThermalZone,
  {efd33e55-6a94-497a-9f0f-4415a83f327e}, !- Handle
  TZ-FrontStairsFlr3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23c3421f-a1fe-4ed6-a58b-f9b414cfa910}, !- Zone Air Inlet Port List
  {83ccb0d6-0dfb-49c7-931b-42a13701f57e}, !- Zone Air Exhaust Port List
  {a3f78391-7ec4-48f3-9778-e1b57866d20f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b3ad513-ef73-4c07-b3c2-cf93c5bc7003}, !- Handle
  Node 31,                                !- Name
  {a3f78391-7ec4-48f3-9778-e1b57866d20f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3f78391-7ec4-48f3-9778-e1b57866d20f}, !- Handle
  {9c56f887-266b-43f0-bd0a-7c28639ef6d5}, !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}, !- Source Object
  11,                                     !- Outlet Port
  {7b3ad513-ef73-4c07-b3c2-cf93c5bc7003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23c3421f-a1fe-4ed6-a58b-f9b414cfa910}, !- Handle
  {536785e1-2151-472b-8c4d-16441a91265e}, !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}; !- HVAC Component

OS:PortList,
  {83ccb0d6-0dfb-49c7-931b-42a13701f57e}, !- Handle
  {f34a9b12-f4df-46c2-b8a7-e28794905d56}, !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}; !- HVAC Component

OS:Sizing:Zone,
  {32814ae2-f6dc-4bc1-87ef-a759af8e6e2d}, !- Handle
  {efd33e55-6a94-497a-9f0f-4415a83f327e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a89ef0f-7d2f-4ee5-87d4-e0da001acf5e}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}; !- Thermal Zone

OS:ThermalZone,
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}, !- Handle
  TZ-GuestRoom313,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b59789b4-7276-4d40-8b3d-9afc791d72f0}, !- Zone Air Inlet Port List
  {553ee05c-8f15-4b98-bdfe-3fe8d12a7a83}, !- Zone Air Exhaust Port List
  {2d861294-082f-459d-bdcb-691f6996e72b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14cf4106-4dd3-40fa-9254-36a7a4652378}, !- Handle
  Node 32,                                !- Name
  {2d861294-082f-459d-bdcb-691f6996e72b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d861294-082f-459d-bdcb-691f6996e72b}, !- Handle
  {ec1dc4a1-11e7-4566-ae4f-a9117c394613}, !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}, !- Source Object
  11,                                     !- Outlet Port
  {14cf4106-4dd3-40fa-9254-36a7a4652378}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b59789b4-7276-4d40-8b3d-9afc791d72f0}, !- Handle
  {2e6217b6-558a-43e2-86bd-e3bc4d0dccdd}, !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}; !- HVAC Component

OS:PortList,
  {553ee05c-8f15-4b98-bdfe-3fe8d12a7a83}, !- Handle
  {bee94c45-1539-49b6-bfcf-d68a29ae116d}, !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}; !- HVAC Component

OS:Sizing:Zone,
  {3210a737-f02e-4ede-8e85-c1764d49b693}, !- Handle
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42ec2fb2-73b2-40f4-b1ff-e927206483c6}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}; !- Thermal Zone

OS:ThermalZone,
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}, !- Handle
  TZ-FrontStairsFlr4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f2b36b9-fd5b-4cda-9001-23d504a8663a}, !- Zone Air Inlet Port List
  {07be9963-70df-45e8-a913-94f9aace6a77}, !- Zone Air Exhaust Port List
  {63e607d9-e8a3-44c8-b9d6-09a0d731dc63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70ac427e-a606-4a63-890a-f9642a76d791}, !- Handle
  Node 33,                                !- Name
  {63e607d9-e8a3-44c8-b9d6-09a0d731dc63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63e607d9-e8a3-44c8-b9d6-09a0d731dc63}, !- Handle
  {f499ea97-236c-4c4a-af42-ee42ef51a4ec}, !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}, !- Source Object
  11,                                     !- Outlet Port
  {70ac427e-a606-4a63-890a-f9642a76d791}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f2b36b9-fd5b-4cda-9001-23d504a8663a}, !- Handle
  {dc9d0174-06e9-4f15-a17f-ac9167130264}, !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}; !- HVAC Component

OS:PortList,
  {07be9963-70df-45e8-a913-94f9aace6a77}, !- Handle
  {2dacb960-8b8e-4263-af74-93a7a71a20e4}, !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}; !- HVAC Component

OS:Sizing:Zone,
  {f38c71bc-def0-49f6-8b47-037c80df16de}, !- Handle
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef52adce-d5ab-4170-96e7-bffc5f46e487}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}; !- Thermal Zone

OS:ThermalZone,
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}, !- Handle
  TZ-FrontStorageFlr2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f8bffe3-5d12-4683-81c6-dc4e52c45fe8}, !- Zone Air Inlet Port List
  {e7ac990d-c3e5-45b1-9de4-fc78ae950340}, !- Zone Air Exhaust Port List
  {bcceb99a-f201-49a6-92f0-fb2e2dd52e94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a241ed3-6581-458d-bb6d-f26e38c5ffbb}, !- Handle
  Node 34,                                !- Name
  {bcceb99a-f201-49a6-92f0-fb2e2dd52e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcceb99a-f201-49a6-92f0-fb2e2dd52e94}, !- Handle
  {ace24d9d-3abd-4753-a91f-5b327328bfdb}, !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}, !- Source Object
  11,                                     !- Outlet Port
  {0a241ed3-6581-458d-bb6d-f26e38c5ffbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f8bffe3-5d12-4683-81c6-dc4e52c45fe8}, !- Handle
  {86388b48-ff2b-4033-b85b-990b88888839}, !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}; !- HVAC Component

OS:PortList,
  {e7ac990d-c3e5-45b1-9de4-fc78ae950340}, !- Handle
  {61efc14c-6384-432c-be9b-4592acb4e012}, !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}; !- HVAC Component

OS:Sizing:Zone,
  {fb141245-33b8-4bc3-9ad5-e7bc162db9a2}, !- Handle
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ca1c80b-cbd2-4af3-aa91-f2d590e1a1e6}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}; !- Thermal Zone

OS:ThermalZone,
  {4bf01f55-485e-4d13-9743-a0d145f0c599}, !- Handle
  TZ-FrontLoungeFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79eed227-ca36-442b-9b88-0bbf9a6233f2}, !- Zone Air Inlet Port List
  {7c118683-e812-4e8e-827f-21ef2fb23c39}, !- Zone Air Exhaust Port List
  {b47c2cfa-552f-4c2c-94e1-449bafc17001}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d84022-6be3-4ec7-b391-47e93bc737b6}, !- Handle
  Node 35,                                !- Name
  {b47c2cfa-552f-4c2c-94e1-449bafc17001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b47c2cfa-552f-4c2c-94e1-449bafc17001}, !- Handle
  {cae320b2-1cd7-4b5d-85fc-8b9594625a9f}, !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}, !- Source Object
  11,                                     !- Outlet Port
  {89d84022-6be3-4ec7-b391-47e93bc737b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79eed227-ca36-442b-9b88-0bbf9a6233f2}, !- Handle
  {f4204c04-4a41-4ab9-b7a3-ec9b29a57709}, !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}; !- HVAC Component

OS:PortList,
  {7c118683-e812-4e8e-827f-21ef2fb23c39}, !- Handle
  {8b82f658-c8ec-46c3-8f0f-79ad22825984}, !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}; !- HVAC Component

OS:Sizing:Zone,
  {d3fb7d36-3c5c-4a4c-86a8-1b5a0654c15e}, !- Handle
  {4bf01f55-485e-4d13-9743-a0d145f0c599}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb4986fa-3bbf-47cc-abb3-ae1a64d3086b}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}; !- Thermal Zone

OS:ThermalZone,
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}, !- Handle
  TZ-GuestRoom202_205,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c43ff732-06a5-4102-ba05-5738d9da2771}, !- Zone Air Inlet Port List
  {42170f41-e8da-471d-ad04-69821ae22cdc}, !- Zone Air Exhaust Port List
  {5fc3f09f-4108-40f8-9bc1-69c3a544b8e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb77e0b0-3213-4a6e-ac54-887c0a6dc571}, !- Handle
  Node 36,                                !- Name
  {5fc3f09f-4108-40f8-9bc1-69c3a544b8e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fc3f09f-4108-40f8-9bc1-69c3a544b8e5}, !- Handle
  {1c0f380e-147a-486f-aea5-157979add12b}, !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}, !- Source Object
  11,                                     !- Outlet Port
  {bb77e0b0-3213-4a6e-ac54-887c0a6dc571}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c43ff732-06a5-4102-ba05-5738d9da2771}, !- Handle
  {6370d386-91c3-4759-ac37-d1d3b288b8e7}, !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}; !- HVAC Component

OS:PortList,
  {42170f41-e8da-471d-ad04-69821ae22cdc}, !- Handle
  {8339e9bb-bc5a-466a-9e26-4a5c2a5bb740}, !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}; !- HVAC Component

OS:Sizing:Zone,
  {d9863c4b-060a-45e7-9d55-ad1a108799e1}, !- Handle
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {805e770a-b8a3-4bdc-84de-7eba19a278ab}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}; !- Thermal Zone

OS:ThermalZone,
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}, !- Handle
  TZ-GuestRoom306_308,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4dfda2a-0ac5-4b3f-bf40-52fa76cf95f5}, !- Zone Air Inlet Port List
  {38dd9774-c717-4020-a08c-cea494e6d2c2}, !- Zone Air Exhaust Port List
  {5592c4dd-d932-482e-ad35-7342b5f6981c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb0f44fc-fb14-4ee1-8934-9baa10b84258}, !- Handle
  Node 37,                                !- Name
  {5592c4dd-d932-482e-ad35-7342b5f6981c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5592c4dd-d932-482e-ad35-7342b5f6981c}, !- Handle
  {11d89838-f62a-4a2a-a14d-e2aa7ab6dbe7}, !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}, !- Source Object
  11,                                     !- Outlet Port
  {cb0f44fc-fb14-4ee1-8934-9baa10b84258}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4dfda2a-0ac5-4b3f-bf40-52fa76cf95f5}, !- Handle
  {c48c3161-4c4e-47fb-958a-a09d3905630e}, !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}; !- HVAC Component

OS:PortList,
  {38dd9774-c717-4020-a08c-cea494e6d2c2}, !- Handle
  {accea319-477f-43cf-8c0b-c1d80f68289a}, !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}; !- HVAC Component

OS:Sizing:Zone,
  {ec79c70b-e35b-4d53-9319-d2d2597b8dee}, !- Handle
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54cbf25b-2ed3-453b-82d7-1e084e423153}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}; !- Thermal Zone

OS:ThermalZone,
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}, !- Handle
  TZ-GuestRoom314,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b321de31-a882-48cf-9a8a-38b0c2128e87}, !- Zone Air Inlet Port List
  {46375218-3aa3-45bd-b42a-ae0984d69daa}, !- Zone Air Exhaust Port List
  {98239c55-94ee-40be-b8be-09fbae68e458}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad785cd-a374-4e6e-9e9b-7cd2982d696a}, !- Handle
  Node 38,                                !- Name
  {98239c55-94ee-40be-b8be-09fbae68e458}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98239c55-94ee-40be-b8be-09fbae68e458}, !- Handle
  {50821b04-6fa3-4f55-b29e-edd22818222b}, !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}, !- Source Object
  11,                                     !- Outlet Port
  {bad785cd-a374-4e6e-9e9b-7cd2982d696a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b321de31-a882-48cf-9a8a-38b0c2128e87}, !- Handle
  {7dddf8b0-4a9d-4ebf-914d-b71aeb753a96}, !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}; !- HVAC Component

OS:PortList,
  {46375218-3aa3-45bd-b42a-ae0984d69daa}, !- Handle
  {65dd10fb-65ba-47e9-bbd2-bbca4de37267}, !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}; !- HVAC Component

OS:Sizing:Zone,
  {92470011-1ade-4c63-a67a-42d99a8616dc}, !- Handle
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd7400b3-8c51-4832-a0b9-064ffb85ef70}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}; !- Thermal Zone

OS:ThermalZone,
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}, !- Handle
  TZ-GuestRoom401,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6ccab5f-6115-4f7d-b146-b4f08e4cb11f}, !- Zone Air Inlet Port List
  {1436a361-7ef5-478d-81ca-a5712f18ea2c}, !- Zone Air Exhaust Port List
  {ba6bb2eb-2d2d-45be-8307-e0b8e4f8e6e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb95e913-971c-4635-a3fc-aab25596cc27}, !- Handle
  Node 39,                                !- Name
  {ba6bb2eb-2d2d-45be-8307-e0b8e4f8e6e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba6bb2eb-2d2d-45be-8307-e0b8e4f8e6e9}, !- Handle
  {cd15e04e-dbf7-469f-a438-899a2f0084c7}, !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}, !- Source Object
  11,                                     !- Outlet Port
  {bb95e913-971c-4635-a3fc-aab25596cc27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6ccab5f-6115-4f7d-b146-b4f08e4cb11f}, !- Handle
  {e4644337-2e80-42fb-8ca2-999b36dbcb0d}, !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}; !- HVAC Component

OS:PortList,
  {1436a361-7ef5-478d-81ca-a5712f18ea2c}, !- Handle
  {0a39ed10-527a-45bc-b0aa-8df2abaa9035}, !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}; !- HVAC Component

OS:Sizing:Zone,
  {a4065576-96da-4fe0-a5ab-4c418178659c}, !- Handle
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e7b9059-7ef2-45bb-9e79-2e636a22817e}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}; !- Thermal Zone

OS:ThermalZone,
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}, !- Handle
  TZ-GuestRoom224,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {289b37fa-b234-4d33-84e5-0a623857c32d}, !- Zone Air Inlet Port List
  {99d3e34e-c23d-4c6b-8e9b-2c5c7d50fffc}, !- Zone Air Exhaust Port List
  {3caca27c-7920-4274-a99b-07631fc663a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5d56ea1-be68-43ec-8a4c-e7d299df0a60}, !- Handle
  Node 40,                                !- Name
  {3caca27c-7920-4274-a99b-07631fc663a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3caca27c-7920-4274-a99b-07631fc663a5}, !- Handle
  {76f54b2a-c6e5-4211-88fa-e18a7e07a0a0}, !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}, !- Source Object
  11,                                     !- Outlet Port
  {b5d56ea1-be68-43ec-8a4c-e7d299df0a60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {289b37fa-b234-4d33-84e5-0a623857c32d}, !- Handle
  {e5811d1a-f604-4da4-b32a-07ea6e9e555e}, !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}; !- HVAC Component

OS:PortList,
  {99d3e34e-c23d-4c6b-8e9b-2c5c7d50fffc}, !- Handle
  {ccc87ad1-2791-4c35-84cf-041fdd2226b0}, !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}; !- HVAC Component

OS:Sizing:Zone,
  {f28b4987-cf04-4ebc-adb0-35524ddee179}, !- Handle
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17a31b7e-edc4-449b-ac4d-665d3d0683bd}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}; !- Thermal Zone

OS:ThermalZone,
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}, !- Handle
  TZ-MeetingRoomFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63c10e68-748e-4cae-a508-9b01f5b4126a}, !- Zone Air Inlet Port List
  {ef5cde5a-5560-4236-b603-4c522993f2d3}, !- Zone Air Exhaust Port List
  {380e6e56-a2f4-43aa-bedd-e047b6a30917}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e2bce31-4803-4b6f-81eb-32e54e370153}, !- Handle
  Node 41,                                !- Name
  {380e6e56-a2f4-43aa-bedd-e047b6a30917}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {380e6e56-a2f4-43aa-bedd-e047b6a30917}, !- Handle
  {83705427-466a-4d8b-ae42-39543b49efab}, !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}, !- Source Object
  11,                                     !- Outlet Port
  {6e2bce31-4803-4b6f-81eb-32e54e370153}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63c10e68-748e-4cae-a508-9b01f5b4126a}, !- Handle
  {97fe67cb-6681-4749-9b24-7d60ee3da3d6}, !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}; !- HVAC Component

OS:PortList,
  {ef5cde5a-5560-4236-b603-4c522993f2d3}, !- Handle
  {e45f8bb7-24b2-4e25-9f35-83dcbd21006a}, !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}; !- HVAC Component

OS:Sizing:Zone,
  {db21b773-3241-4ef2-9f29-143fb3902217}, !- Handle
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb76549c-25d2-4549-9efe-8ed82bd4bae3}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}; !- Thermal Zone

OS:ThermalZone,
  {181ac560-33ff-4052-84a1-9d65142e5998}, !- Handle
  TZ-RearStorageFlr4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3225daa-e61d-487a-bcf9-28ea8f66d9c0}, !- Zone Air Inlet Port List
  {c558a1f1-2a5e-4271-ab40-c70450dd1e94}, !- Zone Air Exhaust Port List
  {bd1ac7be-25b5-40dd-933e-e99aab0ab5bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f268c32f-3acc-415c-bc87-59722bd12bff}, !- Handle
  Node 42,                                !- Name
  {bd1ac7be-25b5-40dd-933e-e99aab0ab5bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd1ac7be-25b5-40dd-933e-e99aab0ab5bc}, !- Handle
  {ea0afc49-7056-4be4-866e-7c025ebe3298}, !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}, !- Source Object
  11,                                     !- Outlet Port
  {f268c32f-3acc-415c-bc87-59722bd12bff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3225daa-e61d-487a-bcf9-28ea8f66d9c0}, !- Handle
  {fb594f1f-deaa-4d7d-a602-be2c745a92ae}, !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}; !- HVAC Component

OS:PortList,
  {c558a1f1-2a5e-4271-ab40-c70450dd1e94}, !- Handle
  {f206ca46-2eb0-4259-a823-56baed36e996}, !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}; !- HVAC Component

OS:Sizing:Zone,
  {3906c57d-6b9a-4594-bda1-ba84b70e6f7a}, !- Handle
  {181ac560-33ff-4052-84a1-9d65142e5998}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fd79b57-8f7d-43a6-aacc-98ca8f740353}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}; !- Thermal Zone

OS:ThermalZone,
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}, !- Handle
  TZ-GuestRoom424,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {283f4ec7-4dd4-4123-b3aa-ec71ff283333}, !- Zone Air Inlet Port List
  {bb0a593a-ba65-4313-b0cf-70ef35864eee}, !- Zone Air Exhaust Port List
  {7c7906e5-caa8-42b1-bdab-cf970472353d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50ba2319-b703-4b11-8586-238adc29482e}, !- Handle
  Node 43,                                !- Name
  {7c7906e5-caa8-42b1-bdab-cf970472353d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c7906e5-caa8-42b1-bdab-cf970472353d}, !- Handle
  {6be00710-014f-43d1-b08f-27b932adb015}, !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}, !- Source Object
  11,                                     !- Outlet Port
  {50ba2319-b703-4b11-8586-238adc29482e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {283f4ec7-4dd4-4123-b3aa-ec71ff283333}, !- Handle
  {fe3b73ee-a3b5-4c14-8333-4e05d8fadb8b}, !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}; !- HVAC Component

OS:PortList,
  {bb0a593a-ba65-4313-b0cf-70ef35864eee}, !- Handle
  {427dd1db-6ff7-450f-80a7-ab9b770bcd26}, !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}; !- HVAC Component

OS:Sizing:Zone,
  {fbb5ce9d-9c5a-41a4-9d2c-97b535c966b9}, !- Handle
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25c9e347-7afb-4480-8d7c-aac40aa31e42}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}; !- Thermal Zone

OS:ThermalZone,
  {d8170c44-a4e3-423c-9e16-5253355e9651}, !- Handle
  TZ-GuestRoom214,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5edb4250-a3c2-4149-a2ef-7295d1adc73e}, !- Zone Air Inlet Port List
  {11e5d233-3272-41a5-a2e9-50c17b047702}, !- Zone Air Exhaust Port List
  {a63d4106-9e18-4407-9e78-40803111d786}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f7e98e7-4c7f-40e5-8209-cac27d7f3cbb}, !- Handle
  Node 44,                                !- Name
  {a63d4106-9e18-4407-9e78-40803111d786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63d4106-9e18-4407-9e78-40803111d786}, !- Handle
  {782a58ed-add8-4072-a135-3876d0f6b5b5}, !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}, !- Source Object
  11,                                     !- Outlet Port
  {6f7e98e7-4c7f-40e5-8209-cac27d7f3cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5edb4250-a3c2-4149-a2ef-7295d1adc73e}, !- Handle
  {d0924795-f347-46fd-bcb1-308389d70aa4}, !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}; !- HVAC Component

OS:PortList,
  {11e5d233-3272-41a5-a2e9-50c17b047702}, !- Handle
  {460cbefd-d34b-46ff-a801-6ee4cccd81c6}, !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}; !- HVAC Component

OS:Sizing:Zone,
  {07218c90-99b2-45a2-9a65-3d90b6b260d1}, !- Handle
  {d8170c44-a4e3-423c-9e16-5253355e9651}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {287f47a6-f4d6-4d55-bb61-aff6ed681396}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}; !- Thermal Zone

OS:ThermalZone,
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}, !- Handle
  TZ-RearStorageFlr2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc1bdf7-b93e-4db7-8960-12d725d9c0a7}, !- Zone Air Inlet Port List
  {73202575-76ec-41e1-8a39-35399bdbba87}, !- Zone Air Exhaust Port List
  {51d5a1e1-2de4-4c50-826c-1cf8c7f40b16}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7344f54-0666-4eed-b1d0-5d9fd9a57dc7}, !- Handle
  Node 45,                                !- Name
  {51d5a1e1-2de4-4c50-826c-1cf8c7f40b16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51d5a1e1-2de4-4c50-826c-1cf8c7f40b16}, !- Handle
  {1267c8c5-2fac-4835-86ec-3ca2c44e872b}, !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}, !- Source Object
  11,                                     !- Outlet Port
  {d7344f54-0666-4eed-b1d0-5d9fd9a57dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc1bdf7-b93e-4db7-8960-12d725d9c0a7}, !- Handle
  {25ca5f64-d31b-4935-a1ee-225ee7fcf4c0}, !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}; !- HVAC Component

OS:PortList,
  {73202575-76ec-41e1-8a39-35399bdbba87}, !- Handle
  {f73b535c-1f66-4f62-8eb6-cb8cb8f42091}, !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}; !- HVAC Component

OS:Sizing:Zone,
  {a2a65e4d-056b-4a6f-918a-0afe0a3bdd17}, !- Handle
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2139d83c-f9a2-426b-a3f0-a7f0c57139a4}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}; !- Thermal Zone

OS:ThermalZone,
  {4e7b43b1-49f9-495c-aa10-58719dd03633}, !- Handle
  TZ-GuestRoom209_212,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c7ed862-f682-49f5-911c-580a450ad5cf}, !- Zone Air Inlet Port List
  {ef596c24-bc6a-4b98-8a4c-0ce464a0418c}, !- Zone Air Exhaust Port List
  {3a0a637b-3371-4695-b754-334f901437e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a76a8765-a644-4f6a-871b-f7d36b04e3f1}, !- Handle
  Node 46,                                !- Name
  {3a0a637b-3371-4695-b754-334f901437e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a0a637b-3371-4695-b754-334f901437e8}, !- Handle
  {dc51d028-48b5-426e-9bd3-2bfbe601467e}, !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}, !- Source Object
  11,                                     !- Outlet Port
  {a76a8765-a644-4f6a-871b-f7d36b04e3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c7ed862-f682-49f5-911c-580a450ad5cf}, !- Handle
  {03f1c1f9-7508-4b9b-bcf0-967c5e4e77f2}, !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}; !- HVAC Component

OS:PortList,
  {ef596c24-bc6a-4b98-8a4c-0ce464a0418c}, !- Handle
  {a62012ce-f562-4f35-aaec-b66a469f0ce0}, !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}; !- HVAC Component

OS:Sizing:Zone,
  {92e9618f-66f6-411f-bf05-6bbbb11a3711}, !- Handle
  {4e7b43b1-49f9-495c-aa10-58719dd03633}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8fc77ab-a466-4b75-9e8c-31907b642a89}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}; !- Thermal Zone

OS:ThermalZone,
  {aa138b47-241c-426d-a2c1-936693c9347b}, !- Handle
  TZ-FrontStorageFlr3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24a36e67-6526-45da-b759-39cba5392ce9}, !- Zone Air Inlet Port List
  {10004141-f8f4-463e-9890-1710750f3c5a}, !- Zone Air Exhaust Port List
  {447a4040-baf4-4acd-8277-37305123ca60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2be50efe-f36a-4b03-b5d6-45e5d72e76eb}, !- Handle
  Node 47,                                !- Name
  {447a4040-baf4-4acd-8277-37305123ca60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {447a4040-baf4-4acd-8277-37305123ca60}, !- Handle
  {0b543b76-7f2c-4b5f-998d-d1a816b0347f}, !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}, !- Source Object
  11,                                     !- Outlet Port
  {2be50efe-f36a-4b03-b5d6-45e5d72e76eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24a36e67-6526-45da-b759-39cba5392ce9}, !- Handle
  {c784838b-aec4-4688-b9af-244578673b99}, !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}; !- HVAC Component

OS:PortList,
  {10004141-f8f4-463e-9890-1710750f3c5a}, !- Handle
  {8572a4db-00c7-449e-ab29-b6da3d8e8202}, !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}; !- HVAC Component

OS:Sizing:Zone,
  {e98bb4c9-e47c-4822-8aa5-258aa2423052}, !- Handle
  {aa138b47-241c-426d-a2c1-936693c9347b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5b0165b-4c83-4311-9f87-2e497abbcd21}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}; !- Thermal Zone

OS:ThermalZone,
  {62aec43e-3b97-4347-b13d-e169a2aa716e}, !- Handle
  TZ-GuestRoom319,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {703faa5c-2959-4c4d-a232-8c5fa340358a}, !- Zone Air Inlet Port List
  {03a5a617-f34b-4145-b8cf-165896f2fc81}, !- Zone Air Exhaust Port List
  {c0a6521b-1094-482d-9f99-4b411879cc61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1077d6c-e1b4-4811-ba41-ded1ce57bedf}, !- Handle
  Node 48,                                !- Name
  {c0a6521b-1094-482d-9f99-4b411879cc61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0a6521b-1094-482d-9f99-4b411879cc61}, !- Handle
  {e1376833-0e9b-4327-b6a3-aa4032b3763b}, !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}, !- Source Object
  11,                                     !- Outlet Port
  {c1077d6c-e1b4-4811-ba41-ded1ce57bedf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {703faa5c-2959-4c4d-a232-8c5fa340358a}, !- Handle
  {1f7c0b08-2ada-4a63-a3ac-331fbd7b4b9d}, !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}; !- HVAC Component

OS:PortList,
  {03a5a617-f34b-4145-b8cf-165896f2fc81}, !- Handle
  {a12be9f5-3824-40aa-b1b1-d92069a15cc6}, !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}; !- HVAC Component

OS:Sizing:Zone,
  {450ed06f-0af4-4fde-a0e4-75ab588c74bd}, !- Handle
  {62aec43e-3b97-4347-b13d-e169a2aa716e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32a0da60-67ad-4dab-9c34-93048e12f02b}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}; !- Thermal Zone

OS:ThermalZone,
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}, !- Handle
  TZ-GuestRoom104,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12fba25e-db87-4484-b254-2efc9be5a3a1}, !- Zone Air Inlet Port List
  {adef7e4e-675f-4d5f-aabc-4cb0c5c02ad2}, !- Zone Air Exhaust Port List
  {9400d587-8828-47a4-b618-5f5ff2affd6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a2782fa-730c-465f-886c-a8ed86ab4e10}, !- Handle
  Node 49,                                !- Name
  {9400d587-8828-47a4-b618-5f5ff2affd6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9400d587-8828-47a4-b618-5f5ff2affd6d}, !- Handle
  {4dc61532-dfff-4126-9bff-daae319c8385}, !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}, !- Source Object
  11,                                     !- Outlet Port
  {1a2782fa-730c-465f-886c-a8ed86ab4e10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12fba25e-db87-4484-b254-2efc9be5a3a1}, !- Handle
  {6f82cdc4-d705-464f-8547-292a92637b33}, !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}; !- HVAC Component

OS:PortList,
  {adef7e4e-675f-4d5f-aabc-4cb0c5c02ad2}, !- Handle
  {54acf575-1184-4363-80b9-2afc0e90f97d}, !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}; !- HVAC Component

OS:Sizing:Zone,
  {6d4252df-16b2-4763-9d5c-d37028ae0903}, !- Handle
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c963fa1-957e-475c-906f-193d15ca9c10}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}; !- Thermal Zone

OS:ThermalZone,
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}, !- Handle
  TZ-MechanicalRoomFlr1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd9d6d55-9454-49e5-87d3-df2649e4da85}, !- Zone Air Inlet Port List
  {d1f310e8-c4f3-48b3-8675-759472b52c8f}, !- Zone Air Exhaust Port List
  {69650f79-caf9-47be-97f7-f1007b750e6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bec24d1-3f93-40a1-8a48-f04db8235fb1}, !- Handle
  Node 50,                                !- Name
  {69650f79-caf9-47be-97f7-f1007b750e6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69650f79-caf9-47be-97f7-f1007b750e6d}, !- Handle
  {405e6e06-af83-4705-a384-5c206693c58b}, !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}, !- Source Object
  11,                                     !- Outlet Port
  {7bec24d1-3f93-40a1-8a48-f04db8235fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd9d6d55-9454-49e5-87d3-df2649e4da85}, !- Handle
  {3e6d298c-70fa-48e8-9023-53374db2d3b7}, !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}; !- HVAC Component

OS:PortList,
  {d1f310e8-c4f3-48b3-8675-759472b52c8f}, !- Handle
  {f18c9d4c-b40b-4c8c-bdf7-3163b5876234}, !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}; !- HVAC Component

OS:Sizing:Zone,
  {6f0ee957-8de0-4fdc-a300-2cc6369b9743}, !- Handle
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {740bf896-2204-4636-83cc-db88b54f2f36}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}; !- Thermal Zone

OS:ThermalZone,
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}, !- Handle
  TZ-GuestRoom206_208,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {530ebe4f-1b39-4ff4-ab56-0242dfbb146c}, !- Zone Air Inlet Port List
  {0c3a3692-1eb4-4246-be19-032a909185f6}, !- Zone Air Exhaust Port List
  {cf9d03c9-14bd-4eb1-b5ee-85fdec1dbb0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0520aa4-a9a5-4f54-a1fe-6a6869bd3ff8}, !- Handle
  Node 51,                                !- Name
  {cf9d03c9-14bd-4eb1-b5ee-85fdec1dbb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf9d03c9-14bd-4eb1-b5ee-85fdec1dbb0a}, !- Handle
  {67f7f665-0f83-4da6-ba24-279157f51829}, !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}, !- Source Object
  11,                                     !- Outlet Port
  {e0520aa4-a9a5-4f54-a1fe-6a6869bd3ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {530ebe4f-1b39-4ff4-ab56-0242dfbb146c}, !- Handle
  {d3391215-1e28-4cf0-a800-f7f1d12f00f7}, !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}; !- HVAC Component

OS:PortList,
  {0c3a3692-1eb4-4246-be19-032a909185f6}, !- Handle
  {601d6060-81fa-47b5-8d09-0cb6322c7354}, !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}; !- HVAC Component

OS:Sizing:Zone,
  {c593334a-7e37-4889-9c8a-62a89c99432b}, !- Handle
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7eb01fe8-103c-4003-aca7-231a7ff701f4}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}; !- Thermal Zone

OS:ThermalZone,
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}, !- Handle
  TZ-GuestRoom215_218,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {216d2b41-0cad-44f1-865e-defd56e8947c}, !- Zone Air Inlet Port List
  {c418eb8c-eb90-4e45-94cf-27426b3a32f8}, !- Zone Air Exhaust Port List
  {1893d104-fff3-442e-b6f3-fec134a89c73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d55acd2-a59f-48a5-a8a9-40797bad8724}, !- Handle
  Node 52,                                !- Name
  {1893d104-fff3-442e-b6f3-fec134a89c73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1893d104-fff3-442e-b6f3-fec134a89c73}, !- Handle
  {139b4937-4292-40ed-92df-ac30debc25e4}, !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}, !- Source Object
  11,                                     !- Outlet Port
  {3d55acd2-a59f-48a5-a8a9-40797bad8724}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {216d2b41-0cad-44f1-865e-defd56e8947c}, !- Handle
  {244267a5-0d32-4530-8b1f-91e929c91322}, !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}; !- HVAC Component

OS:PortList,
  {c418eb8c-eb90-4e45-94cf-27426b3a32f8}, !- Handle
  {c9b2b2e7-353e-4689-a159-9d063b219c6f}, !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}; !- HVAC Component

OS:Sizing:Zone,
  {b3fd59d1-1f18-43e0-a7c4-246f497397d2}, !- Handle
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b6feeb7-7dd7-491e-9d6b-b1098ff78abf}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}; !- Thermal Zone

OS:ThermalZone,
  {b126097f-4290-4311-9e5f-469dddd6eb0b}, !- Handle
  TZ-LaundryRoomFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48038660-b157-43c7-8ea8-8d79f16cf60d}, !- Zone Air Inlet Port List
  {8f2b5e11-5b50-48a8-9554-529ba3a7504d}, !- Zone Air Exhaust Port List
  {96e0e30a-a928-4a08-b396-35ad625afa0d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b316be20-609f-47d4-a201-0905a7f6b081}, !- Handle
  Node 53,                                !- Name
  {96e0e30a-a928-4a08-b396-35ad625afa0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e0e30a-a928-4a08-b396-35ad625afa0d}, !- Handle
  {3591d0d8-b009-45f4-a3dd-577bea908ca5}, !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}, !- Source Object
  11,                                     !- Outlet Port
  {b316be20-609f-47d4-a201-0905a7f6b081}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48038660-b157-43c7-8ea8-8d79f16cf60d}, !- Handle
  {c2387b3a-1723-48e8-9c30-e760f9594349}, !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}; !- HVAC Component

OS:PortList,
  {8f2b5e11-5b50-48a8-9554-529ba3a7504d}, !- Handle
  {804cc91f-36aa-48cb-ba01-856b7a63ddb9}, !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}; !- HVAC Component

OS:Sizing:Zone,
  {832fad24-dfd2-4d67-8b83-37baf38b1fbb}, !- Handle
  {b126097f-4290-4311-9e5f-469dddd6eb0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1972c765-02cd-4ef3-ad16-14e330ddd225}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}; !- Thermal Zone

OS:ThermalZone,
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}, !- Handle
  TZ-GuestRoom315_318,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1e960a3-4cfb-459d-8cf0-04bde6bec83b}, !- Zone Air Inlet Port List
  {36a797e8-fd87-4df5-979b-d9f304a8c535}, !- Zone Air Exhaust Port List
  {5b60680f-5d08-484a-804f-b011c3b195ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eab2a80-2eb1-478b-ac35-d019fc6ef136}, !- Handle
  Node 54,                                !- Name
  {5b60680f-5d08-484a-804f-b011c3b195ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b60680f-5d08-484a-804f-b011c3b195ea}, !- Handle
  {cb8779be-3530-4a39-9d87-8c3bdd886cb9}, !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}, !- Source Object
  11,                                     !- Outlet Port
  {5eab2a80-2eb1-478b-ac35-d019fc6ef136}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e960a3-4cfb-459d-8cf0-04bde6bec83b}, !- Handle
  {c6806b19-9ca6-4f37-a8ef-b30101fafc6c}, !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}; !- HVAC Component

OS:PortList,
  {36a797e8-fd87-4df5-979b-d9f304a8c535}, !- Handle
  {40e48f46-c235-4486-9973-b32c729e3418}, !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}; !- HVAC Component

OS:Sizing:Zone,
  {faacb48a-ea8d-471a-a090-030fd503f564}, !- Handle
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a23d36b4-b667-4826-8329-1950fcd1dd19}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}; !- Thermal Zone

OS:ThermalZone,
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}, !- Handle
  TZ-GuestRoom103,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89b57ff7-4c75-45f7-b6ef-ac31394e5c0c}, !- Zone Air Inlet Port List
  {83401f28-e411-4ee7-b781-d7404ea79e9a}, !- Zone Air Exhaust Port List
  {af8b2b75-4e0c-480f-8ca3-ed2b42cad6d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8894d86-350f-4d93-9681-b3fd9bb8e481}, !- Handle
  Node 55,                                !- Name
  {af8b2b75-4e0c-480f-8ca3-ed2b42cad6d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af8b2b75-4e0c-480f-8ca3-ed2b42cad6d4}, !- Handle
  {dfb1668c-da84-4271-b428-f6dbbe75cbd5}, !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}, !- Source Object
  11,                                     !- Outlet Port
  {b8894d86-350f-4d93-9681-b3fd9bb8e481}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89b57ff7-4c75-45f7-b6ef-ac31394e5c0c}, !- Handle
  {1db66564-f60a-4ca0-920f-54559ccbed63}, !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}; !- HVAC Component

OS:PortList,
  {83401f28-e411-4ee7-b781-d7404ea79e9a}, !- Handle
  {2ddfccc3-c512-469f-a3e5-71704786d92e}, !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}; !- HVAC Component

OS:Sizing:Zone,
  {612fee69-48b4-4479-a815-bb8f9f4b388e}, !- Handle
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b1f4fe6-61ed-4653-840c-d3869e65786c}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}; !- Thermal Zone

OS:ThermalZone,
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}, !- Handle
  TZ-RearStairsFlr1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d8282cf-d119-4e80-9558-98f87150e5a5}, !- Zone Air Inlet Port List
  {b967d684-8968-4f32-80ea-8a7b060f8869}, !- Zone Air Exhaust Port List
  {f5329075-40d4-4529-a332-522ef5544d24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e31a2dc-b4ba-4a70-8fbc-452e44e68cd6}, !- Handle
  Node 56,                                !- Name
  {f5329075-40d4-4529-a332-522ef5544d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5329075-40d4-4529-a332-522ef5544d24}, !- Handle
  {2727fb62-98a0-40e9-bd35-ac5960348ff4}, !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}, !- Source Object
  11,                                     !- Outlet Port
  {6e31a2dc-b4ba-4a70-8fbc-452e44e68cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d8282cf-d119-4e80-9558-98f87150e5a5}, !- Handle
  {d0f78919-bd0c-4d6c-8d06-8825561e8183}, !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}; !- HVAC Component

OS:PortList,
  {b967d684-8968-4f32-80ea-8a7b060f8869}, !- Handle
  {be9b8d17-7a5e-446d-a162-ccdbb59c93f8}, !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}; !- HVAC Component

OS:Sizing:Zone,
  {7c81d1c4-b748-473b-a8f4-1aa02e7eb9a0}, !- Handle
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8842aa58-045c-4c21-b61b-94f2f24608c1}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}; !- Thermal Zone

OS:ThermalZone,
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}, !- Handle
  TZ-GuestRoom413,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c9d5966-23a0-465b-a022-57260ac9fd10}, !- Zone Air Inlet Port List
  {5e239020-39c5-41e7-860e-def56de8b293}, !- Zone Air Exhaust Port List
  {9d54971e-679e-4dd7-a3f2-1ded432ec421}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b440aec-cb39-4071-ad25-be32577672df}, !- Handle
  Node 57,                                !- Name
  {9d54971e-679e-4dd7-a3f2-1ded432ec421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d54971e-679e-4dd7-a3f2-1ded432ec421}, !- Handle
  {7cf4f921-49c6-4c13-9ba2-b31be1907b4b}, !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}, !- Source Object
  11,                                     !- Outlet Port
  {9b440aec-cb39-4071-ad25-be32577672df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c9d5966-23a0-465b-a022-57260ac9fd10}, !- Handle
  {ab157326-65f1-4cb6-8c87-82b57921b9a9}, !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}; !- HVAC Component

OS:PortList,
  {5e239020-39c5-41e7-860e-def56de8b293}, !- Handle
  {acadf17b-f0cc-4130-bf1b-3a29bcb1641f}, !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}; !- HVAC Component

OS:Sizing:Zone,
  {0fa4d8b4-c093-4b52-a084-8743ba6cfc40}, !- Handle
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04062120-5727-4768-b6e1-b637454ddcad}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}; !- Thermal Zone

OS:ThermalZone,
  {3137da1f-63d9-4656-8ea9-ddd74759a062}, !- Handle
  TZ-RearStorageFlr3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b624cc5e-256e-4e3e-8e97-8c05a9e8e367}, !- Zone Air Inlet Port List
  {b5777b4b-36ca-44ea-9494-4e139b174b31}, !- Zone Air Exhaust Port List
  {dfab0386-0c12-41bc-a074-1a63e8da1f20}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79b3c78c-e576-4dfe-beef-b14a91a9c4e8}, !- Handle
  Node 58,                                !- Name
  {dfab0386-0c12-41bc-a074-1a63e8da1f20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfab0386-0c12-41bc-a074-1a63e8da1f20}, !- Handle
  {0b0aa69d-45d9-432c-8ea9-a20f0f9db40c}, !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}, !- Source Object
  11,                                     !- Outlet Port
  {79b3c78c-e576-4dfe-beef-b14a91a9c4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b624cc5e-256e-4e3e-8e97-8c05a9e8e367}, !- Handle
  {19010c24-1dfc-4c99-b79f-a0bd765db776}, !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}; !- HVAC Component

OS:PortList,
  {b5777b4b-36ca-44ea-9494-4e139b174b31}, !- Handle
  {6d6047bc-66d6-413c-938c-e5aa95e9b496}, !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}; !- HVAC Component

OS:Sizing:Zone,
  {5ceb675e-0a41-4120-9270-37e2e0fdbe1c}, !- Handle
  {3137da1f-63d9-4656-8ea9-ddd74759a062}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbe9038a-fcd4-4f70-876f-3e2f58774eed}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}; !- Thermal Zone

OS:ThermalZone,
  {4163d031-55f4-4d38-82a4-535437c3c3ee}, !- Handle
  TZ-GuestRoom309_312,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a790c25-dcd9-4a61-b03c-0a05cb4b6270}, !- Zone Air Inlet Port List
  {fef8b5d3-8fc7-437d-aa63-4dc5418de7d0}, !- Zone Air Exhaust Port List
  {74508261-7c2b-409b-8d23-e68232d5e5cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3c7c146-c157-4791-b1b2-7881a5bf7767}, !- Handle
  Node 59,                                !- Name
  {74508261-7c2b-409b-8d23-e68232d5e5cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74508261-7c2b-409b-8d23-e68232d5e5cf}, !- Handle
  {084b933a-a1b5-49ef-8bb9-c855f6d953d1}, !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}, !- Source Object
  11,                                     !- Outlet Port
  {c3c7c146-c157-4791-b1b2-7881a5bf7767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a790c25-dcd9-4a61-b03c-0a05cb4b6270}, !- Handle
  {2b99c8e1-730f-4a80-a2ce-8134401e68e1}, !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}; !- HVAC Component

OS:PortList,
  {fef8b5d3-8fc7-437d-aa63-4dc5418de7d0}, !- Handle
  {bfd748c7-d76d-49b5-a798-e049e317e223}, !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}; !- HVAC Component

OS:Sizing:Zone,
  {7f2b48a5-3a8f-466d-ac45-33dfde6f02ea}, !- Handle
  {4163d031-55f4-4d38-82a4-535437c3c3ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9fc71e6-aef7-48b2-a801-87bf00415e5f}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}; !- Thermal Zone

OS:ThermalZone,
  {9bea551f-3431-4031-a5ee-88e96664aac7}, !- Handle
  TZ-GuestRoom409_412,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50eb45bb-1abb-49fd-bf79-72c9e65112b8}, !- Zone Air Inlet Port List
  {8b167eec-e82f-43e1-97a9-05fbac3eed37}, !- Zone Air Exhaust Port List
  {a1a89f55-d42e-4d7e-8313-c4f566ac4ed0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20e95e45-febf-4076-9b3b-20b83688b914}, !- Handle
  Node 60,                                !- Name
  {a1a89f55-d42e-4d7e-8313-c4f566ac4ed0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1a89f55-d42e-4d7e-8313-c4f566ac4ed0}, !- Handle
  {f3eb65fc-54d3-4e8e-8f68-42cff512b0d2}, !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}, !- Source Object
  11,                                     !- Outlet Port
  {20e95e45-febf-4076-9b3b-20b83688b914}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50eb45bb-1abb-49fd-bf79-72c9e65112b8}, !- Handle
  {43068e1c-20da-4017-b03d-f266620fd7ce}, !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}; !- HVAC Component

OS:PortList,
  {8b167eec-e82f-43e1-97a9-05fbac3eed37}, !- Handle
  {6f3c7117-0415-47ab-a069-784ed923ff4c}, !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}; !- HVAC Component

OS:Sizing:Zone,
  {0677d3d0-3ab3-4568-90e0-43fb7e4e7743}, !- Handle
  {9bea551f-3431-4031-a5ee-88e96664aac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80528456-2e6f-4364-b0cf-46e28cf5c78d}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}; !- Thermal Zone

OS:ThermalZone,
  {a05fcd4b-77c1-43d8-b677-265e616433fc}, !- Handle
  TZ-GuestRoom414,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bc456c2-0d00-4926-9aec-4ec6d3537c41}, !- Zone Air Inlet Port List
  {6afce597-800e-49ba-b405-ae1782c66b91}, !- Zone Air Exhaust Port List
  {2133798d-6394-4b2c-8ac3-c1d05f001c36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f50ca338-f68b-4a81-b171-189dd3d309b4}, !- Handle
  Node 61,                                !- Name
  {2133798d-6394-4b2c-8ac3-c1d05f001c36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2133798d-6394-4b2c-8ac3-c1d05f001c36}, !- Handle
  {96c16035-d302-487d-b1d1-64920820e777}, !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}, !- Source Object
  11,                                     !- Outlet Port
  {f50ca338-f68b-4a81-b171-189dd3d309b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bc456c2-0d00-4926-9aec-4ec6d3537c41}, !- Handle
  {4f10c85a-a8a7-4dc2-8bfe-fb1851bc19e5}, !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}; !- HVAC Component

OS:PortList,
  {6afce597-800e-49ba-b405-ae1782c66b91}, !- Handle
  {2fb8e584-3371-4b00-bd08-24fe3d685c90}, !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}; !- HVAC Component

OS:Sizing:Zone,
  {65dc7444-df10-4df6-a67d-4e568726d182}, !- Handle
  {a05fcd4b-77c1-43d8-b677-265e616433fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7f5d17d-7702-4762-a90d-bf02b2f9f02d}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}; !- Thermal Zone

OS:ThermalZone,
  {a00e8451-b1d3-4830-b064-fdeb139a4676}, !- Handle
  TZ-RearStorageFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1a66e72-fd18-45a4-b3de-154774f73d86}, !- Zone Air Inlet Port List
  {a97b6290-aaf8-41a4-8c46-228e56fbb3fa}, !- Zone Air Exhaust Port List
  {b152dece-d62a-4cd7-9fff-108a7478f8f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c7f07f2-8a82-4f9a-9f68-126395f6b02d}, !- Handle
  Node 62,                                !- Name
  {b152dece-d62a-4cd7-9fff-108a7478f8f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b152dece-d62a-4cd7-9fff-108a7478f8f8}, !- Handle
  {9f02cb47-aaed-4062-b2ce-71faa53bccc0}, !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}, !- Source Object
  11,                                     !- Outlet Port
  {8c7f07f2-8a82-4f9a-9f68-126395f6b02d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1a66e72-fd18-45a4-b3de-154774f73d86}, !- Handle
  {e9665225-fcd7-48a8-b65b-b9fa1ae7de72}, !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}; !- HVAC Component

OS:PortList,
  {a97b6290-aaf8-41a4-8c46-228e56fbb3fa}, !- Handle
  {edd99bfd-8fe5-4785-a411-4847f40253fc}, !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}; !- HVAC Component

OS:Sizing:Zone,
  {80832a13-6a10-45a8-933d-1a246cfb82f6}, !- Handle
  {a00e8451-b1d3-4830-b064-fdeb139a4676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf849b42-7a0f-407f-9fbc-05049ea4b9b3}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}; !- Thermal Zone

OS:ThermalZone,
  {b79a0162-644c-4e42-8f20-b61bc204b97b}, !- Handle
  TZ-GuestRoom105,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2762f532-b390-4cb0-a1f9-0ff545aee4cd}, !- Zone Air Inlet Port List
  {953c5e4b-2fdb-4a7a-b21a-102994de0214}, !- Zone Air Exhaust Port List
  {bab0c567-8a59-4a9e-a982-ff4aac2ffd7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2694684-cfa7-4ae7-bfc1-fdec57c3702b}, !- Handle
  Node 63,                                !- Name
  {bab0c567-8a59-4a9e-a982-ff4aac2ffd7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab0c567-8a59-4a9e-a982-ff4aac2ffd7b}, !- Handle
  {8c6b8db4-6e74-4dba-8251-61570aed10cb}, !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}, !- Source Object
  11,                                     !- Outlet Port
  {b2694684-cfa7-4ae7-bfc1-fdec57c3702b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2762f532-b390-4cb0-a1f9-0ff545aee4cd}, !- Handle
  {a1b8093a-1292-436a-a143-45bb2f5d4506}, !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}; !- HVAC Component

OS:PortList,
  {953c5e4b-2fdb-4a7a-b21a-102994de0214}, !- Handle
  {6554e633-1908-4780-86f3-24f45a9803a5}, !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}; !- HVAC Component

OS:Sizing:Zone,
  {b920dc67-bd71-4bc5-864e-ba0d3644f8af}, !- Handle
  {b79a0162-644c-4e42-8f20-b61bc204b97b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7bbf3ab-8860-4e8e-be3a-92344f7d5cd8}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}; !- Thermal Zone

OS:ThermalZone,
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}, !- Handle
  TZ-GuestRoom406_408,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {303abe98-443a-4640-a709-1282b198b2d2}, !- Zone Air Inlet Port List
  {67d435ed-1414-458a-9777-6155db229b90}, !- Zone Air Exhaust Port List
  {12932b4c-0add-4381-b1d2-a2d4bd408878}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8fee7b9-8b1b-4b25-b497-a2e8112c5013}, !- Handle
  Node 64,                                !- Name
  {12932b4c-0add-4381-b1d2-a2d4bd408878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12932b4c-0add-4381-b1d2-a2d4bd408878}, !- Handle
  {7375d9a8-a92c-4718-b69a-e4a4a2920af5}, !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}, !- Source Object
  11,                                     !- Outlet Port
  {d8fee7b9-8b1b-4b25-b497-a2e8112c5013}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {303abe98-443a-4640-a709-1282b198b2d2}, !- Handle
  {4119f73c-b7c2-45b0-939d-db1ec2f7b79c}, !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}; !- HVAC Component

OS:PortList,
  {67d435ed-1414-458a-9777-6155db229b90}, !- Handle
  {4ed5a056-c0e7-4d7a-9cb6-786d5edb296a}, !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}; !- HVAC Component

OS:Sizing:Zone,
  {8516c40d-adb0-4b30-b139-7b99c044f2d0}, !- Handle
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b11d8b2-ad47-475b-bbfe-465c400f4974}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}; !- Thermal Zone

OS:ThermalZone,
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}, !- Handle
  TZ-FrontStairsFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfbe2537-9505-44d3-9bd0-62bf637d82ec}, !- Zone Air Inlet Port List
  {2ea4770c-e8ef-4874-889b-18855fdcaaa2}, !- Zone Air Exhaust Port List
  {93c594cc-c55b-46d8-8a24-eb54b770bd35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb8001d4-3403-401d-a8dd-4d824cedc029}, !- Handle
  Node 65,                                !- Name
  {93c594cc-c55b-46d8-8a24-eb54b770bd35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93c594cc-c55b-46d8-8a24-eb54b770bd35}, !- Handle
  {f980b775-7e93-4f44-a2b1-150f759423d8}, !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}, !- Source Object
  11,                                     !- Outlet Port
  {cb8001d4-3403-401d-a8dd-4d824cedc029}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfbe2537-9505-44d3-9bd0-62bf637d82ec}, !- Handle
  {b8b766a0-9bc9-4d88-a11c-385d93f77ec9}, !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}; !- HVAC Component

OS:PortList,
  {2ea4770c-e8ef-4874-889b-18855fdcaaa2}, !- Handle
  {e83a3eb2-e262-4926-91ae-735e3e709a12}, !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}; !- HVAC Component

OS:Sizing:Zone,
  {d19833b9-1f5a-4bc4-a30b-1b943580a4e0}, !- Handle
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5d7168c-c739-4944-9abb-b5b875e74c72}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}; !- Thermal Zone

OS:ThermalZone,
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}, !- Handle
  TZ-FrontOfficeFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57fd741b-eca7-4f94-8915-49587ba46b64}, !- Zone Air Inlet Port List
  {2e2d54f7-32ab-4c5b-8c55-33eb44c1b008}, !- Zone Air Exhaust Port List
  {64852a8a-79fa-457a-9676-d5281f629861}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47dc14fa-b45d-42e9-8b77-b83e5ef0e9d5}, !- Handle
  Node 66,                                !- Name
  {64852a8a-79fa-457a-9676-d5281f629861}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64852a8a-79fa-457a-9676-d5281f629861}, !- Handle
  {567cca7f-a0a8-4443-96fe-12e015a03bee}, !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}, !- Source Object
  11,                                     !- Outlet Port
  {47dc14fa-b45d-42e9-8b77-b83e5ef0e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57fd741b-eca7-4f94-8915-49587ba46b64}, !- Handle
  {3fcbdb48-9925-433e-81c8-db06598299bd}, !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}; !- HVAC Component

OS:PortList,
  {2e2d54f7-32ab-4c5b-8c55-33eb44c1b008}, !- Handle
  {63f49380-402d-4357-a320-9b7ed045b959}, !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}; !- HVAC Component

OS:Sizing:Zone,
  {ea4bc36c-95f0-43b1-bd18-c698f7dc64b8}, !- Handle
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {055fb0a4-d040-4158-885d-4155419c23e5}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}; !- Thermal Zone

OS:ThermalZone,
  {e989f41e-db5b-43b3-b627-983662cebcb3}, !- Handle
  TZ-EmployeeLoungeFlr1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {610af66d-1c94-4cd8-93da-86099c411d26}, !- Zone Air Inlet Port List
  {cc6b7b4e-5685-4580-82c8-d56b10812d8a}, !- Zone Air Exhaust Port List
  {5f3571fb-5d37-4963-a3d5-a7f1b1edc263}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08194861-2055-4d51-a7e9-b53a7f9b52e8}, !- Handle
  Node 67,                                !- Name
  {5f3571fb-5d37-4963-a3d5-a7f1b1edc263}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f3571fb-5d37-4963-a3d5-a7f1b1edc263}, !- Handle
  {a3400286-a131-471d-ae37-e5b935b542eb}, !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}, !- Source Object
  11,                                     !- Outlet Port
  {08194861-2055-4d51-a7e9-b53a7f9b52e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {610af66d-1c94-4cd8-93da-86099c411d26}, !- Handle
  {7275dccb-0369-4c25-9234-1e9d4a2c1130}, !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}; !- HVAC Component

OS:PortList,
  {cc6b7b4e-5685-4580-82c8-d56b10812d8a}, !- Handle
  {7b71e29d-1ce7-4127-a62b-adc04fee545a}, !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}; !- HVAC Component

OS:Sizing:Zone,
  {76bd49ee-4ead-4ea7-a960-4c3c58d0cb18}, !- Handle
  {e989f41e-db5b-43b3-b627-983662cebcb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6775034b-c4d5-48e3-828c-98b60635086b}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}; !- Thermal Zone

OS:WeatherFile,
  {d795fd30-77a0-4e80-9105-7ba9154dbaff}, !- Handle
  Sherbrooke,                             !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04785,                          !- Data Source
  716100,                                 !- WMO Number
  45.43,                                  !- Latitude {deg}
  -71.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  241,                                    !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/CAN_PQ_Sherbrooke.716100_CWEC.epw, !- Url
  F7B2328B;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8ea0d3df-0bde-48d9-8414-7b6cf19f2b4d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.28333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  28.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ec42e51a-7463-410e-85de-38658d96bb0e}, !- Handle
  Sherbrooke Ann Clg .4% Condns DB=>MWB,  !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98463,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.446,                                  !- ASHRAE Taub {dimensionless}
  2.039;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e4f005a-ec59-48ce-9359-d3f22f10e143}, !- Handle
  Sherbrooke Ann Htg 99.6% Condns DB,     !- Name
  -28.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98463,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {6d1bd2b1-1d64-4d3c-b982-37ae4994993b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Conf./meet./multi-purpose;              !- Standards Space Type



OS:SpaceType,
  {7cd7e6cd-0ad8-4a4f-89f8-1819ca4f265c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9b73eb48-a75d-45c7-8b4f-c7ce691daede}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-F;               !- Standards Space Type

OS:Rendering:Color,
  {9b73eb48-a75d-45c7-8b4f-c7ce691daede}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {a15fd132-f2bf-4ece-b606-a8c42b26e7b1}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0c0e2aa3-d5d3-43cf-8542-86c08fdf55f0}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:Rendering:Color,
  {0c0e2aa3-d5d3-43cf-8542-86c08fdf55f0}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Handle
  Space Function Lounge/recreation,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a45b1b3c-cd2f-4b8e-a7a4-58a5270512dd}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Lounge/recreation;                      !- Standards Space Type

OS:Rendering:Color,
  {a45b1b3c-cd2f-4b8e-a7a4-58a5270512dd}, !- Handle
  Space Function Lounge/recreation,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {35bcb3ed-8286-43cf-8b60-5188ab82da74}, !- Handle
  Space Function Gym - fitness,           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2dd07264-a35a-4264-93bf-f10444de0192}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Gym - fitness;                          !- Standards Space Type

OS:Rendering:Color,
  {2dd07264-a35a-4264-93bf-f10444de0192}, !- Handle
  Space Function Gym - fitness,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e804d3a9-2dfb-4d88-a0ac-df477cdb6b4d}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Hotel/Motel - lobby;                    !- Standards Space Type

OS:Rendering:Color,
  {e804d3a9-2dfb-4d88-a0ac-df477cdb6b4d}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1d2ba076-8c99-4fbe-8998-d644d18fed97}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {1d2ba076-8c99-4fbe-8998-d644d18fed97}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d3c65688-acd5-4b36-a8e6-ac1baa7b2b95}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Stairway-sch-F;                         !- Standards Space Type

OS:Rendering:Color,
  {d3c65688-acd5-4b36-a8e6-ac1baa7b2b95}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d1e78d-f5d2-407b-bfc7-ba86c4bc5e2e}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Handle
  Space Function Storage area - occsens,  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c084d293-60fb-4b9f-bf3a-9f1dc7b08cb9}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Storage area - occsens;                 !- Standards Space Type

OS:Rendering:Color,
  {c084d293-60fb-4b9f-bf3a-9f1dc7b08cb9}, !- Handle
  Space Function Storage area - occsens,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7567f0e0-7a54-4275-92fb-9bb85914130b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Hway lodging - rooms;                   !- Standards Space Type

OS:Rendering:Color,
  {7567f0e0-7a54-4275-92fb-9bb85914130b}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f4f03fab-acd3-46d7-a05a-53c1d612a395}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fa93c851-c7b9-4ae5-b910-2483b4e5ada6}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-F;            !- Standards Space Type

OS:Rendering:Color,
  {fa93c851-c7b9-4ae5-b910-2483b4e5ada6}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c7739cf7-ef2f-4ae0-b7f4-725668958627}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Washroom-sch-F;                         !- Standards Space Type

OS:Rendering:Color,
  {c7739cf7-ef2f-4ae0-b7f4-725668958627}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

