{
  "tables": [
    {
      "name": "curves",
      "data_type": "table",
      "refs": [
        "assumption"
      ],
      "table": [
        {
          "name": "BOILER-EFFFPLR-NECB2011",
          "category": "Boiler",
          "form": "Cubic",
          "dependent_variable": "FIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.2901,
          "coeff_2": 2.6664,
          "coeff_3": -3.764,
          "coeff_4": 1.82,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "category": "DX Cooling Coil",
          "form": "Quadratic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": 1.0,
          "coeff_2": 0.0,
          "coeff_3": 0.0,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXCOOL-NECB2011-REF-CAPFT",
          "category": "DX Cooling Coil",
          "form": "BiQuadratic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "Twb",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.867905,
          "coeff_2": 0.0142459,
          "coeff_3": 0.00055436,
          "coeff_4": -0.0075575,
          "coeff_5": 3.3e-05,
          "coeff_6": -0.0001918,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 13.0,
          "maximum_independent_variable_1": 24.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 46.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "category": "DX Cooling Coil",
          "form": "Quadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": 1.0,
          "coeff_2": 0.0,
          "coeff_3": 0.0,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "category": "DX Cooling Coil",
          "form": "BiQuadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "Twb",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.116936,
          "coeff_2": 0.0284933,
          "coeff_3": -0.0004112,
          "coeff_4": 0.0214108,
          "coeff_5": 0.00016103,
          "coeff_6": -0.0006791,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 13.0,
          "maximum_independent_variable_1": 24.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 46.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "category": "DX Cooling Coil",
          "form": "Cubic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.0277,
          "coeff_2": 4.9151,
          "coeff_3": -8.184,
          "coeff_4": 4.2702,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.7,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB, curve modified to take into account how PLF is used in E+, and PLF ranges (> 0.7)"
        },
        {
          "name": "DXHEAT-NECB2011-REF-CAPFFLOW",
          "category": "DX Heating Coil",
          "form": "Cubic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": 0.84,
          "coeff_2": 0.16,
          "coeff_3": 0.0,
          "coeff_4": 0.0,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.5,
          "maximum_independent_variable_1": 1.5,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXHEAT-NECB2011-REF-CAPFT",
          "category": "DX Heating Coil",
          "form": "Cubic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "Toadb",
          "independent_variable_2": "",
          "coeff_1": 0.729,
          "coeff_2": 0.0319,
          "coeff_3": 0.000136,
          "coeff_4": -8.75e-06,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": -20.0,
          "maximum_independent_variable_1": 20.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXHEAT-NECB2011-REF-EIRFFLOW",
          "category": "DX Cooling Coil",
          "form": "Quadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": 1.3824,
          "coeff_2": -0.4336,
          "coeff_3": 0.0512,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXHEAT-NECB2011-REF-EIRFT",
          "category": "DX Heating Coil",
          "form": "Cubic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "Toadb",
          "independent_variable_2": "",
          "coeff_1": 1.2183,
          "coeff_2": -0.03612,
          "coeff_3": 0.00142,
          "coeff_4": -2.68e-05,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": -20.0,
          "maximum_independent_variable_1": 20.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "DXHEAT-NECB2011-REF-PLFFPLR",
          "category": "DX Heating Coil",
          "form": "Cubic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.3696,
          "coeff_2": 2.3362,
          "coeff_3": -2.9577,
          "coeff_4": 1.2596,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.7,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "FURNACE-EFFPLR-NECB2011",
          "category": "Gas Heating Coil",
          "form": "Cubic",
          "dependent_variable": "FIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.7277,
          "coeff_2": 1.0667,
          "coeff_3": -1.5174,
          "coeff_4": 0.7282,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "SWH-EFFFPLR-NECB2011",
          "category": "Water Heater",
          "form": "Cubic",
          "dependent_variable": "FIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.7576,
          "coeff_2": 1.0071,
          "coeff_3": -1.4443,
          "coeff_4": 0.6844,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "VarVolFan-AFBIFanCurve-NECB2011-FPLR",
          "category": "Fan",
          "form": "Cubic",
          "dependent_variable": "PwrRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": -2.4176,
          "coeff_2": 9.5874,
          "coeff_3": -11.559,
          "coeff_4": 5.4009,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.68,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "VarVolFan-AFBIInletVanes-NECB2011-FPLR",
          "category": "Fan",
          "form": "Cubic",
          "dependent_variable": "PwrRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": -4.1457,
          "coeff_2": 16.803,
          "coeff_3": -19.471,
          "coeff_4": 7.8488,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.5,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "VarVolFan-FCInletVanes-NECB2011-FPLR",
          "category": "Fan",
          "form": "Cubic",
          "dependent_variable": "PwrRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": -0.3477,
          "coeff_2": 4.0976,
          "coeff_3": -5.0024,
          "coeff_4": 2.268,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.22,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "VarVolFan-VSD-NECB2011-FPLR",
          "category": "Fan",
          "form": "Cubic",
          "dependent_variable": "PwrRatio",
          "independent_variable_1": "FlowRatio",
          "independent_variable_2": "",
          "coeff_1": 0.1389,
          "coeff_2": 1.7699,
          "coeff_3": -1.615,
          "coeff_4": 0.6996,
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.04,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.707908,
          "coeff_2": -0.00200657,
          "coeff_3": -0.00259605,
          "coeff_4": 0.0300588,
          "coeff_5": -0.00105643,
          "coeff_6": 0.0020457,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
          "category": "Electric Chiller",
          "form": "Quadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.171493,
          "coeff_2": 0.588202,
          "coeff_3": 0.237373,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Centrifugal_EIRFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.560523,
          "coeff_2": -0.0137816,
          "coeff_3": 6.56424e-05,
          "coeff_4": 0.0132194,
          "coeff_5": 0.000268596,
          "coeff_6": -0.000501131,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 1.03031,
          "coeff_2": 0.0334698,
          "coeff_3": 0.00023639,
          "coeff_4": -0.00729587,
          "coeff_5": -2.3166e-05,
          "coeff_6": -0.000148943,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
          "category": "Electric Chiller",
          "form": "Quadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.081441,
          "coeff_2": 0.419271,
          "coeff_3": 0.499396,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Reciprocating_EIRFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.499699,
          "coeff_2": -0.0130841,
          "coeff_3": 0.000266425,
          "coeff_4": 0.0165925,
          "coeff_5": 0.000185393,
          "coeff_6": -0.000375646,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Screw_CAPFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.812998,
          "coeff_2": -0.0142532,
          "coeff_3": -0.00161799,
          "coeff_4": 0.0263844,
          "coeff_5": -0.00091543,
          "coeff_6": 0.00169601,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Screw_EIRFPLR_NECB2011",
          "category": "Electric Chiller",
          "form": "Quadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.330188,
          "coeff_2": 0.235543,
          "coeff_3": 0.460708,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Screw_EIRFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.638103,
          "coeff_2": 0.00630158,
          "coeff_3": 0.00092327,
          "coeff_4": -0.00455294,
          "coeff_5": 0.000825682,
          "coeff_6": -0.00156152,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Scroll_CAPFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "QRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.94418,
          "coeff_2": 0.0337102,
          "coeff_3": 9.75564e-05,
          "coeff_4": -0.00322114,
          "coeff_5": -4.91832e-05,
          "coeff_6": -0.000177584,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Scroll_EIRFPLR_NECB2011",
          "category": "Electric Chiller",
          "form": "Quadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "QRatio",
          "independent_variable_2": "",
          "coeff_1": 0.04412,
          "coeff_2": 0.640367,
          "coeff_3": 0.319555,
          "coeff_4": "",
          "coeff_5": "",
          "coeff_6": "",
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 0.0,
          "maximum_independent_variable_1": 1.0,
          "minimum_independent_variable_2": "",
          "maximum_independent_variable_2": "",
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        },
        {
          "name": "WaterCooled_Scroll_EIRFT_NECB2011",
          "category": "Electric Chiller",
          "form": "BiQuadratic",
          "dependent_variable": "EIRRatio",
          "independent_variable_1": "Tchws",
          "independent_variable_2": "Toadb",
          "coeff_1": 0.727393,
          "coeff_2": -0.0118922,
          "coeff_3": 0.000541177,
          "coeff_4": 0.00187934,
          "coeff_5": 0.000473461,
          "coeff_6": -0.000711472,
          "coeff_7": "",
          "coeff_8": "",
          "coeff_9": "",
          "coeff_10": "",
          "minimum_independent_variable_1": 5.0,
          "maximum_independent_variable_1": 10.0,
          "minimum_independent_variable_2": 24.0,
          "maximum_independent_variable_2": 35.0,
          "minimum_dependent_variable_output": "",
          "maximum_dependent_variable_output": "",
          "notes": "From NECB 2011"
        }
      ]
    }
  ]
}