{
  "tables": [
    {
      "name": "space_types",
      "data_type": "table",
      "refs": [
        "assumption"
      ],
      "table": [
        {
          "template": "NECB 2011",
          "building_type": "Automotive facility",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Automotive facility",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.817539948,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Automotive facility",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.226,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-E-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-E-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-E-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002137,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-E-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-E-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Automotive Area",
          "necb_schedule_type": "E",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Convention centre",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Convention centre",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.077666295,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Convention centre",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.147,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 11.61,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001781,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Courthouse",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Courthouse",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.049795615,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Courthouse",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.091,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 6.19,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0019,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Dining - bar/lounge",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Dining - bar/lounge",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.994054255,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Dining - bar/lounge",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.25,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.005462,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Dining - cafeteria",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Dining - cafeteria",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.901151988,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Dining - cafeteria",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.25,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.005462,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Dining - family",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Dining - family",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Dining - family",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.25,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.005462,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Dormitory",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Dormitory",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.613154961,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Dormitory",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.075,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.1,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.007915,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Sleeping Area",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Exercise centre",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Exercise centre",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.882571535,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Exercise centre",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.246,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004274,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Fire station",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Fire station",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.706057228,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Fire station",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.148,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.007599,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Automotive Area",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Gymnasium",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Gymnasium",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.003344482,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Gymnasium",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.246,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004274,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Health-care clinic",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Health-care clinic",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.873281308,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Health-care clinic",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.45,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.696767001,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002137,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Hospital",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Hospital",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.207729469,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Hospital",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.45,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.696767001,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002137,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Hotel",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Hotel",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.003344482,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Hotel",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.079,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.009498,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Residential/Accomodation Area",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Library",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Library",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.179858789,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Library",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.143,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002137,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Historical Collections Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Manufacturing facility",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Manufacturing facility",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.105536975,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Manufacturing facility",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.211,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.1,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001425,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Industrial Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Motel",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Motel",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.882571535,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Motel",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.079,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.009498,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Residential/Accomodation Area",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Motion picture theatre",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Motion picture theatre",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.826830175,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Motion picture theatre",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.118,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 11.61,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001781,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Multi-unit residential",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Multi-unit residential",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.603864734,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Multi-unit residential",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.068,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 1.55,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.003958,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Residential/Accomodation Area",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Museum",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Museum",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.059085842,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Museum",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.095,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001425,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Historical Collections Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Office",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Office",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.901151988,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Office",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.079,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.696767001,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.00171,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Parking garage",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Parking garage",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.25083612,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Parking garage",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.061,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.09,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Automotive Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Penitentiary",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Penitentiary",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.966183575,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Penitentiary",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.075,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.1,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.006332,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Sleeping Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Performing arts theatre",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Performing arts theatre",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.393534002,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Performing arts theatre",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.118,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 11.61,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001781,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Police station",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Police station",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.956893348,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Police station",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.079,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.696767001,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.00171,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Post office",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Post office",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.873281308,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Post office",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.148,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.696767001,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.00171,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Religious",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Religious",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.049795615,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-I-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Religious",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.153,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-I-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-I-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-I-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-I-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001425,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-I-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-I-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "I",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Retail",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Retail",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 1.402824229,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Retail",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.083,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.1,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.000633,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "School/university",
          "space_type": "WholeBuilding",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "School/university",
          "lighting_secondary_space_type": "WholeBuilding",
          "lighting_per_area": 0.994054255,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "School/university",
          "ventilation_secondary_space_type": "WholeBuilding",
          "ventilation_per_area": 0.147,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 11.61,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.003562,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "- undefined -",
          "lighting_per_area": 0.0,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": "",
          "lighting_fraction_radiant": "",
          "lighting_fraction_visible": "",
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "",
          "ventilation_primary_space_type": "",
          "ventilation_secondary_space_type": "",
          "ventilation_per_area": "",
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": "",
          "occupancy_schedule": "",
          "occupancy_activity_schedule": "",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": "",
          "electric_equipment_fraction_latent": "",
          "electric_equipment_fraction_radiant": "",
          "electric_equipment_fraction_lost": "",
          "electric_equipment_schedule": "",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "",
          "cooling_setpoint_schedule": "",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": "",
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "- undefined -",
          "necb_schedule_type": "- undefined -",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Atrium - H < 13m",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Atrium - H < 13m",
          "lighting_per_area": 0.0,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Atrium - H < 13m",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Atrium - H > 13m",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Atrium - H > 13m",
          "lighting_per_area": 0.0,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Atrium - H > 13m",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Audience - auditorium",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Audience - auditorium",
          "lighting_per_area": 0.789669268,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Audience - auditorium",
          "ventilation_per_area": 0.81,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002839298,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Audience - motion picture",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Audience - motion picture",
          "lighting_per_area": 1.142697882,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Audience - motion picture",
          "ventilation_per_area": 0.81,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002839298,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Audience - performance arts",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Audience - performance arts",
          "lighting_per_area": 2.434039391,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Audience - performance arts",
          "ventilation_per_area": 0.81,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 12.39,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001893375,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Automotive - repair",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Automotive - repair",
          "lighting_per_area": 0.668896321,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Automotive - repair",
          "ventilation_per_area": 0.25,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-E-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-E-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-E-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002138732,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-E-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-E-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Automotive Area",
          "necb_schedule_type": "E",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Bank - banking and offices",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Bank - banking and offices",
          "lighting_per_area": 1.384243776,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Bank - banking and offices",
          "ventilation_per_area": 0.173,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001142515,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Classroom/lecture/training",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Classroom/lecture/training",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Classroom/lecture/training",
          "ventilation_per_area": 0.548,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 12.39,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004120874,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Conf./meet./multi-purpose",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Conf./meet./multi-purpose",
          "lighting_per_area": 1.226309922,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Conf./meet./multi-purpose",
          "ventilation_per_area": 0.31,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004286783,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Convention centre - audience",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Convention centre - audience",
          "lighting_per_area": 0.817539948,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Convention centre - audience",
          "ventilation_per_area": 0.81,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002839298,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Convention centre - exhibit",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Convention centre - exhibit",
          "lighting_per_area": 1.449275362,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Convention centre - exhibit",
          "ventilation_per_area": 0.17,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002839298,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-A",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-A",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-B",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-B",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-C",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-C",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-D",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-D",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-E",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-E",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-E-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-E-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-E-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-E-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-E-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "E",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-F",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-F",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-G",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-G",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-H",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-H",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. < 2.4m wide-sch-I",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. < 2.4m wide-sch-I",
          "lighting_per_area": 0.780379041,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-I-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. < 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-I-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-I-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-I-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-I-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-I-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-I-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "I",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-A",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-A",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-B",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-B",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-C",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-C",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-D",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-D",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-E",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-E",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-E-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-E-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-E-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-E-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-E-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "E",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-F",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-F",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-G",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-G",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-H",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-H",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Corr. >= 2.4m wide-sch-I",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Corr. >= 2.4m wide-sch-I",
          "lighting_per_area": 0.659606094,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-I-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Corr. >= 2.4m wide",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-I-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-I-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-I-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-I-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-I-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-I-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "I",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Courthouse - cell",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Courthouse - cell",
          "lighting_per_area": 1.365663322,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Courthouse - cell",
          "ventilation_per_area": 0.245,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.006180727,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Sleeping Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Courthouse - chambers",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Courthouse - chambers",
          "lighting_per_area": 1.170568562,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Courthouse - chambers",
          "ventilation_per_area": 0.085,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.696767001,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002138732,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Courthouse - courtroom",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Courthouse - courtroom",
          "lighting_per_area": 1.718691936,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Courthouse - courtroom",
          "ventilation_per_area": 0.41,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002839298,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Dining - bar lounge/leisure",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Dining - bar lounge/leisure",
          "lighting_per_area": 1.309921962,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Dining - bar lounge/leisure",
          "ventilation_per_area": 0.705,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004272865,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Dining - family space",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Dining - family space",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Dining - family space",
          "ventilation_per_area": 0.705,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.005692514,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Dining - other",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Dining - other",
          "lighting_per_area": 0.650315868,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Dining - other",
          "ventilation_per_area": 0.705,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.005692514,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Dormitory - living quarters",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Dormitory - living quarters",
          "lighting_per_area": 0.380899294,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Dormitory - living quarters",
          "ventilation_per_area": 0.11,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.009507954,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Sleeping Area",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Dress./fitt. - performance arts",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Dress./fitt. - performance arts",
          "lighting_per_area": 0.399479747,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Dress./fitt. - performance arts",
          "ventilation_per_area": 0.233,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.1,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.000631634,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Assembly Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Dwelling Unit(s)",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Dwelling Unit(s)",
          "lighting_per_area": 0.464511334,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Dwelling Unit(s)",
          "ventilation_per_area": 0.068,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 1.55,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.464511334,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.003961647,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Residential/Accomodation Area",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-A",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-A",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-B",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-B",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-C",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-C",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-D",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-D",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-E",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-E",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-E-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-E-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-E-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-E-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-E-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "E",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-F",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-F",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-G",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-G",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-H",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-H",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical-sch-I",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Electrical/Mechanical-sch-I",
          "lighting_per_area": 1.235600149,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-I-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Electrical/Mechanical",
          "ventilation_per_area": 0.06,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.46,
          "occupancy_schedule": "NECB-I-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-I-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-I-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-I-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-I-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-I-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "I",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Fire station - engine room",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Fire station - engine room",
          "lighting_per_area": 0.557413601,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Fire station - engine room",
          "ventilation_per_area": 0.25,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.006180727,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Automotive Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Fire station - quarters",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Fire station - quarters",
          "lighting_per_area": 0.315867707,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Fire station - quarters",
          "ventilation_per_area": 0.16,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 3.72,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.009507954,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Residential/Accomodation Area",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Food preparation",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Food preparation",
          "lighting_per_area": 0.994054255,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Food preparation",
          "ventilation_per_area": 0.27,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002849321,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Food preparation - vented",
          "rgb": "255_255_256",
          "lighting_standard": "NECB 2012",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Food preparation",
          "lighting_per_area": 0.994054255,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2012",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Food preparation",
          "ventilation_per_area": 0.27,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002849321,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Supermarket/Food Services Area - vented",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Gym - audience",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Gym - audience",
          "lighting_per_area": 0.427350427,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Gym - audience",
          "ventilation_per_area": 0.81,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002839298,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Gym - fitness",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Gym - fitness",
          "lighting_per_area": 0.910442215,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Gym - fitness",
          "ventilation_per_area": 0.86,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.00854573,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Gym - play",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Gym - play",
          "lighting_per_area": 1.198439242,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Gym - play",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 18.58,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.1393534,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.00854573,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "General Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - emergency",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - emergency",
          "lighting_per_area": 2.257525084,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - emergency",
          "ventilation_per_area": 0.6,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004277465,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - exam",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - exam",
          "lighting_per_area": 1.662950576,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - exam",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002138732,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - laundry/washing",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - laundry/washing",
          "lighting_per_area": 0.743218135,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - laundry/washing",
          "ventilation_per_area": 0.45,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 1.858045336,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001428144,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - lounge/recreation",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - lounge/recreation",
          "lighting_per_area": 1.068376068,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - lounge/recreation",
          "ventilation_per_area": 0.25,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 9.29,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002853216,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - medical supply",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - medical supply",
          "lighting_per_area": 1.272761055,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - medical supply",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - medical supply - occsens",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - medical supply",
          "lighting_per_area": 1.14548495,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - medical supply",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.092902267,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - nursery",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - nursery",
          "lighting_per_area": 0.882571535,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - nursery",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002138732,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - nurses' station",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - nurses' station",
          "lighting_per_area": 0.873281308,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - nurses' station",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001072849,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - operating room",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - operating room",
          "lighting_per_area": 1.885916016,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - operating room",
          "ventilation_per_area": 0.9,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.007133752,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - patient room",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - patient room",
          "lighting_per_area": 0.622445188,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - patient room",
          "ventilation_per_area": 0.3,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002138732,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - pharmacy",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - pharmacy",
          "lighting_per_area": 1.142697882,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - pharmacy",
          "ventilation_per_area": 0.45,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.232255667,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001072849,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - physical therapy",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - physical therapy",
          "lighting_per_area": 0.910442215,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - physical therapy",
          "ventilation_per_area": 0.45,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.001072849,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - radiology/imaging",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - radiology/imaging",
          "lighting_per_area": 1.319212189,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - radiology/imaging",
          "ventilation_per_area": 0.45,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.002138732,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital - recovery",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital - recovery",
          "lighting_per_area": 1.151988109,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital - recovery",
          "ventilation_per_area": 0.9,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 4.65,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.929022668,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": "",
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.004277465,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Hospital Area",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-A",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-A",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-B",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-B",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-C",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-C",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-D",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-D",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-E",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-E",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-E-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-E-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-E-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-E-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-E-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "E",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-F",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-F",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-F-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-F-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-F-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-F-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-F-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-F-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-F-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "F",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-G",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-G",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-G-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-G-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-G-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-G-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-G-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-G-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-G-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "G",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-H",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-H",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-H-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-H-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-H-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-H-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-H-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-H-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-H-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "H",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. < 2.4m-sch-I",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. < 2.4m-sch-I",
          "lighting_per_area": 1.086956522,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-I-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. < 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-I-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-I-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-I-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-I-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-I-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-I-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "I",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. >= 2.4m-sch-A",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. >= 2.4m-sch-A",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-A-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. >= 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-A-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-A-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-A-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-A-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-A-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-A-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "A",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. >= 2.4m-sch-B",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. >= 2.4m-sch-B",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-B-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. >= 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-B-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-B-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-B-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-B-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-B-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-B-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "B",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. >= 2.4m-sch-C",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. >= 2.4m-sch-C",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-C-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. >= 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-C-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-C-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-C-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-C-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-C-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-C-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "C",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. >= 2.4m-sch-D",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. >= 2.4m-sch-D",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-D-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. >= 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-D-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
          "gas_equipment_fraction_latent": "",
          "gas_equipment_fraction_radiant": "",
          "gas_equipment_fraction_lost": "",
          "gas_equipment_schedule": "",
          "electric_equipment_per_area": 0.0,
          "electric_equipment_fraction_latent": 0.0,
          "electric_equipment_fraction_radiant": 0.5,
          "electric_equipment_fraction_lost": 0.0,
          "electric_equipment_schedule": "NECB-D-Electric-Equipment",
          "additional_electric_equipment_schedule": "",
          "additional_gas_equipment_schedule": "",
          "heating_setpoint_schedule": "NECB-D-Thermostat Setpoint-Heating",
          "cooling_setpoint_schedule": "NECB-D-Thermostat Setpoint-Cooling",
          "service_water_heating_peak_flow_rate": 0.0,
          "service_water_heating_area": "",
          "service_water_heating_peak_flow_per_area": 0.0,
          "service_water_heating_target_temperature": 60.0,
          "service_water_heating_fraction_sensible": "",
          "service_water_heating_fraction_latent": "",
          "service_water_heating_schedule": "NECB-D-Service Water Heating",
          "exhaust_per_area": "",
          "exhaust_fan_efficiency": "",
          "exhaust_fan_power": "",
          "exhaust_fan_pressure_rise": "",
          "exhaust_fan_maximum_flow_rate": "",
          "exhaust_schedule": "NECB-D-FAN",
          "balanced_exhaust_fraction_schedule": "",
          "is_residential": "",
          "necb_hvac_system_selection_type": "Wildcard",
          "necb_schedule_type": "D",
          "notes": ""
        },
        {
          "template": "NECB 2011",
          "building_type": "Space Function",
          "space_type": "Hospital corr. >= 2.4m-sch-E",
          "rgb": "255_255_255",
          "lighting_standard": "NECB 2011",
          "lighting_primary_space_type": "Space Function",
          "lighting_secondary_space_type": "Hospital corr. >= 2.4m-sch-E",
          "lighting_per_area": 0.891861761,
          "lighting_per_person": "",
          "additional_lighting_per_area": "",
          "lighting_fraction_to_return_air": 0.0,
          "lighting_fraction_radiant": 0.5,
          "lighting_fraction_visible": 0.2,
          "lighting_fraction_replaceable": "",
          "lpd_fraction\nlinear_fluorescent": 1.0,
          "lpd_fraction\ncompact_fluorescent": "",
          "lpd_fraction\nhigh_bay": "",
          "lpd_fraction\nspecialty_lighting": "",
          "lpd_fraction\nexit_lighting": "",
          "lighting_schedule": "NECB-E-Lighting",
          "compact_fluorescent_lighting_schedule": "",
          "high_bay_lighting_schedule": "",
          "specialty_lighting_schedule": "",
          "exit_lighting_schedule": "",
          "target_illuminance_setpoint": "",
          "psa_nongeometry_fraction": "",
          "ssa_nongeometry_fraction": "",
          "ventilation_standard": "NECB 2011",
          "ventilation_primary_space_type": "Space Function",
          "ventilation_secondary_space_type": "Hospital corr. >= 2.4m",
          "ventilation_per_area": 0.15,
          "ventilation_per_person": "",
          "ventilation_air_changes": "",
          "minimum_total_air_changes": "",
          "occupancy_per_area": 0.93,
          "occupancy_schedule": "NECB-E-Occupancy",
          "occupancy_activity_schedule": "NECB-Activity",
          "infiltration_per_exterior_area": 0.049225,
          "infiltration_per_exterior_wall_area": "",
          "infiltration_air_changes": "",
          "infiltration_schedule": "Always On",
          "infiltration_schedule_perimeter": "",
          "gas_equipment_per_area": "",
