{
  "chillers": [
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "notes": null
    }
  ]
}