{
  "chillers": [
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 1.407,
      "minimum_integrated_part_load_value": 1.407,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.099,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "notes": "From 90.1-1989"
    }
  ]
}