  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {608d0aeb-3038-4021-ae2a-87699e642c86}, ! Handle
  satMNECB-C-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {2caa3e9c-d311-45a8-ad01-04ab6b2c0870}, ! Handle
  wkdMNECB-C-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {785ea121-2fe2-466e-b271-377d2f050e5d}, ! Handle
  MNECB-C-HW,                             ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {b61d8501-19fa-4827-aefd-c94f7d92354a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {b61d8501-19fa-4827-aefd-c94f7d92354a}, ! Handle
  Schedule Day 24,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {393cd04e-72f1-4cbb-a602-a8f3e24688da}, ! Handle
  sunMNECB-C-HWrule,                      ! Name
  {785ea121-2fe2-466e-b271-377d2f050e5d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f42765ff-2483-41fe-9c01-e3e1552f0d78}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ff7de4f5-d793-4a58-ba67-b8f8fb33b2ef}, ! Handle
  satMNECB-C-HWrule,                      ! Name
  {785ea121-2fe2-466e-b271-377d2f050e5d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {25d657bc-27a3-4b1b-a548-2d06848464d9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8249618c-5187-4186-b670-25731c73d787}, ! Handle
  wkdMNECB-C-HW rule,                     ! Name
  {785ea121-2fe2-466e-b271-377d2f050e5d}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {a5f1460d-b979-4ef1-bd6f-4a6bdc0eea4b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f42765ff-2483-41fe-9c01-e3e1552f0d78}, ! Handle
  sunMNECB-C-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.6,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {25d657bc-27a3-4b1b-a548-2d06848464d9}, ! Handle
  satMNECB-C-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {a5f1460d-b979-4ef1-bd6f-4a6bdc0eea4b}, ! Handle
  wkdMNECB-C-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {fae809df-a52e-4bb2-acc5-75d3e2681672}, ! Handle
  MNECB-C-Proc,                           ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {f4cd36ea-0c5b-48e4-8bab-d388bb991b31}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f4cd36ea-0c5b-48e4-8bab-d388bb991b31}, ! Handle
  Schedule Day 21,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c58bdd69-2e3f-46fa-9db6-d0295f29c124}, ! Handle
  sunMNECB-C-Procrule,                    ! Name
  {fae809df-a52e-4bb2-acc5-75d3e2681672}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b0aad6b4-b1b7-4265-bea5-698331cda517}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8bc20e2c-e136-422c-bd68-9ad154570ee5}, ! Handle
  satMNECB-C-Procrule,                    ! Name
  {fae809df-a52e-4bb2-acc5-75d3e2681672}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2320c85e-7a54-411a-ba4b-fe7cebd2569e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {3d7f5b94-2c5d-421c-a31e-6c0f26262789}, ! Handle
  wkdMNECB-C-Proc rule,                   ! Name
  {fae809df-a52e-4bb2-acc5-75d3e2681672}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {096ebdfd-a283-4064-bab0-2bc713a28382}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b0aad6b4-b1b7-4265-bea5-698331cda517}, ! Handle
  sunMNECB-C-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {2320c85e-7a54-411a-ba4b-fe7cebd2569e}, ! Handle
  satMNECB-C-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {096ebdfd-a283-4064-bab0-2bc713a28382}, ! Handle
  wkdMNECB-C-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:People:Definition,
  {16f1ae45-67cd-41cd-97ac-79d1c2a0d509}, ! Handle
  Summer-MNECBAdjusted-Washing-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  13.78,                                  ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {ffdc8a1f-f11e-4019-a502-252e55ec00a2}, !- Handle
  Lights 86,                              !- Name
  {dd911d05-c0c8-4dc3-8a68-293179fbbde9}, !- Lights Definition Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}; !- Space or SpaceType Name

OS:Lights:Definition,
  {dd911d05-c0c8-4dc3-8a68-293179fbbde9}, !- Handle
  MNECB-Washing-sched-C-lights_def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.7,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {81f893e0-ea8e-4147-96d0-a9bb4b2d9860}, !- Handle
  Electric Equipment 87,                  !- Name
  {24db1246-3bab-48ee-8893-9e52493946c3}, !- Electric Equipment Definition Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {24db1246-3bab-48ee-8893-9e52493946c3}, !- Handle
  MNECB-Washing-sched-C-eq_elec_def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Handle
  Service and Common-Active Stairway,     !- Name
  ,                                       !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {a36a8217-bbdd-4e3b-b33e-2600f41425db}, !- Group Rendering Name
  {a47db02a-d21f-45b3-a627-94fd1e3b49ad}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {a36a8217-bbdd-4e3b-b33e-2600f41425db}, !- Handle
  Rendering Color 90,                     !- Name
  170,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {a47db02a-d21f-45b3-a627-94fd1e3b49ad}, !- Handle
  MNECB-Active Stairway-*-oa,             !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {78ff6b91-a42c-48d9-b570-b63742c8d818}, ! Handle
  Summer-MNECBAdjusted-Active Stairway-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  69,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {49a72b9f-a556-442d-9149-3c7001408976}, !- Handle
  Lights 1,                               !- Name
  {f0a1afd9-003d-48a7-b354-1d1ab97f74ea}, !- Lights Definition Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}; !- Space or SpaceType Name

OS:Lights:Definition,
  {f0a1afd9-003d-48a7-b354-1d1ab97f74ea}, !- Handle
  MNECB-Active Stairway-sched-*-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4976ffbd-6bea-4599-985a-e862cb638f42}, !- Handle
  Electric Equipment 2,                   !- Name
  {d26acaf5-b133-4f0b-b621-75de3f4f1927}, !- Electric Equipment Definition Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d26acaf5-b133-4f0b-b621-75de3f4f1927}, !- Handle
  MNECB-Active Stairway-sched-*-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}, !- Handle
  Service and Common-Mechanical/electrical room, !- Name
  ,                                       !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {d91a3518-9eed-4ede-8b2a-d698c78e46ff}, !- Group Rendering Name
  {c55210a7-9386-444b-b6f6-ad14036ecf19}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {d91a3518-9eed-4ede-8b2a-d698c78e46ff}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {c55210a7-9386-444b-b6f6-ad14036ecf19}, !- Handle
  MNECB-Mechanical/electrical room-*-oa,  !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c8db4245-34f6-464b-8f92-055c711846e7}, ! Handle
  Summer-MNECBAdjusted-Mechanical/electrical room-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  139,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {50e3d53e-d809-4cce-95e1-08539d85d545}, !- Handle
  Lights 48,                              !- Name
  {7ed0c901-72f3-4fb8-b8ff-1520fb21204c}, !- Lights Definition Name
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}; !- Space or SpaceType Name

OS:Lights:Definition,
  {7ed0c901-72f3-4fb8-b8ff-1520fb21204c}, !- Handle
  MNECB-Mechanical/electrical room-sched-*-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {268467ff-e424-45bc-84b0-e3741ee6d2cc}, !- Handle
  Electric Equipment 49,                  !- Name
  {ba8e23ca-7547-487f-87f4-013eacc42a6d}, !- Electric Equipment Definition Name
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ba8e23ca-7547-487f-87f4-013eacc42a6d}, !- Handle
  MNECB-Mechanical/electrical room-sched-*-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}, !- Handle
  Storage/Warehouse-Active Storage Bulky, !- Name
  ,                                       !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {f9599c2b-2fd9-40e0-bef9-b47585c0b8bc}, !- Group Rendering Name
  {b3ff8159-1076-410e-a226-08294911d0df}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {f9599c2b-2fd9-40e0-bef9-b47585c0b8bc}, !- Handle
  Rendering Color 96,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b3ff8159-1076-410e-a226-08294911d0df}, !- Handle
  MNECB-Active Storage Bulky-E-oa,        !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a86bde5-e7ca-4709-96f4-aa8e245d411e}, ! Handle
  MNECB-E-Fan,                            ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  {d1169b9f-b20b-42ce-bca0-7b748dcbfceb}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d1169b9f-b20b-42ce-bca0-7b748dcbfceb}, ! Handle
  Schedule Day 36,                        ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1b641c25-892e-4019-8dfe-d7a2133acfac}, ! Handle
  sunMNECB-E-Fanrule,                     ! Name
  {2a86bde5-e7ca-4709-96f4-aa8e245d411e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a57fa34b-130c-4c36-9d3a-bf6dfd918b44}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b2944149-e480-4c47-98e9-bc3824192082}, ! Handle
  satMNECB-E-Fanrule,                     ! Name
  {2a86bde5-e7ca-4709-96f4-aa8e245d411e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a01866b7-a3e6-4b71-be82-2336d7df7182}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {add1fad6-078f-4b8d-8ae0-cda1497f448c}, ! Handle
  wkdMNECB-E-Fan rule,                    ! Name
  {2a86bde5-e7ca-4709-96f4-aa8e245d411e}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ede6fc31-2b9e-46b7-a117-fc33e97c486c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a57fa34b-130c-4c36-9d3a-bf6dfd918b44}, ! Handle
  sunMNECB-E-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {a01866b7-a3e6-4b71-be82-2336d7df7182}, ! Handle
  satMNECB-E-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ede6fc31-2b9e-46b7-a117-fc33e97c486c}, ! Handle
  wkdMNECB-E-Fan 1,                       ! Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {7cd5b364-e139-4221-8d2c-1d1f3bbf8efa}, ! Handle
  MNECB-E-Occ,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {3c76c2b6-ae74-49cf-962c-769467afca94}; ! Default Day Schedule Name

OS:Schedule:Day,
  {3c76c2b6-ae74-49cf-962c-769467afca94}, ! Handle
  Schedule Day 33,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e11cfc7f-1310-4fcd-9a5c-4b2f74af4530}, ! Handle
  sunMNECB-E-Occrule,                     ! Name
  {7cd5b364-e139-4221-8d2c-1d1f3bbf8efa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4139ce28-2dc9-4451-bf31-7b908a9e023b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0e498b95-0062-43ba-842b-66cae9db8292}, ! Handle
  satMNECB-E-Occrule,                     ! Name
  {7cd5b364-e139-4221-8d2c-1d1f3bbf8efa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {42bd51f3-569a-4e44-9d20-18243ddcf31c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {48a6c51a-136f-4d40-8152-c333f21602bb}, ! Handle
  wkdMNECB-E-Occ rule,                    ! Name
  {7cd5b364-e139-4221-8d2c-1d1f3bbf8efa}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {1c3e3b79-5174-4d14-8a8e-b8e7e695841c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4139ce28-2dc9-4451-bf31-7b908a9e023b}, ! Handle
  sunMNECB-E-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {42bd51f3-569a-4e44-9d20-18243ddcf31c}, ! Handle
  satMNECB-E-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.1,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {1c3e3b79-5174-4d14-8a8e-b8e7e695841c}, ! Handle
  wkdMNECB-E-Occ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {ec86560a-545a-429e-a6a8-e371bf125870}, ! Handle
  MNECB-E-Ltg,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {f8c19b52-cdec-4d41-98d9-a062d455769a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f8c19b52-cdec-4d41-98d9-a062d455769a}, ! Handle
  Schedule Day 34,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {13d248f8-4ccc-4933-9035-b3316bbcffcb}, ! Handle
  sunMNECB-E-Ltgrule,                     ! Name
  {ec86560a-545a-429e-a6a8-e371bf125870}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {804d8399-3c3d-4038-a56e-59b361ab9672}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {59201cd8-4f9f-4de9-96f2-69b7eb886a01}, ! Handle
  satMNECB-E-Ltgrule,                     ! Name
  {ec86560a-545a-429e-a6a8-e371bf125870}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cd6aaa57-17bc-4208-81e8-4fc336422a6f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {322244f4-4cf2-4c06-9207-1dabbdd2ac1d}, ! Handle
  wkdMNECB-E-Ltg rule,                    ! Name
  {ec86560a-545a-429e-a6a8-e371bf125870}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {8de60d97-ecd8-424b-b52b-29869d402f96}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {804d8399-3c3d-4038-a56e-59b361ab9672}, ! Handle
  sunMNECB-E-Ltg 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {cd6aaa57-17bc-4208-81e8-4fc336422a6f}, ! Handle
  satMNECB-E-Ltg 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {8de60d97-ecd8-424b-b52b-29869d402f96}, ! Handle
  wkdMNECB-E-Ltg 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {26195813-85f4-4217-ab57-d8bcfd5212ea}, ! Handle
  MNECB-E-Equ,                            ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {2fe813f5-e15a-44bb-b680-4f1c449d10b4}; ! Default Day Schedule Name

OS:Schedule:Day,
  {2fe813f5-e15a-44bb-b680-4f1c449d10b4}, ! Handle
  Schedule Day 35,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2ff32a5b-60bc-4a6e-9ba6-2924bf5f1087}, ! Handle
  sunMNECB-E-Equrule,                     ! Name
  {26195813-85f4-4217-ab57-d8bcfd5212ea}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b160b456-17e0-4f50-bfc8-cb2bf6eeb28a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b05b757c-5d60-41f4-93b3-75b68a22a462}, ! Handle
  satMNECB-E-Equrule,                     ! Name
  {26195813-85f4-4217-ab57-d8bcfd5212ea}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0cf2828f-0257-40bd-874d-29948a0f23f5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cd6521f7-3f7f-40fc-9ba8-a498c29ca4cf}, ! Handle
  wkdMNECB-E-Equ rule,                    ! Name
  {26195813-85f4-4217-ab57-d8bcfd5212ea}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {dfe129e8-5ced-4d43-8699-24639286ad8b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b160b456-17e0-4f50-bfc8-cb2bf6eeb28a}, ! Handle
  sunMNECB-E-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {0cf2828f-0257-40bd-874d-29948a0f23f5}, ! Handle
  satMNECB-E-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {dfe129e8-5ced-4d43-8699-24639286ad8b}, ! Handle
  wkdMNECB-E-Equ 1,                       ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {c543b6a4-2c16-4bdd-8b76-670ee7be894b}, ! Handle
  MNECB-E-HW,                             ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {49172397-ccbc-4924-a6a1-553d419f8969}; ! Default Day Schedule Name

OS:Schedule:Day,
  {49172397-ccbc-4924-a6a1-553d419f8969}, ! Handle
  Schedule Day 40,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7c7e1ee8-cf0e-4ff6-8f46-9d72ed6353e5}, ! Handle
  sunMNECB-E-HWrule,                      ! Name
  {c543b6a4-2c16-4bdd-8b76-670ee7be894b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fab57413-aa55-465f-b561-adaeca8fa52c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {88f5d42a-52b3-4a89-b6e1-38777abf1234}, ! Handle
  satMNECB-E-HWrule,                      ! Name
  {c543b6a4-2c16-4bdd-8b76-670ee7be894b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ebbd15cc-ce09-4530-b8d6-76dc1306ca06}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {bdcf7ef3-bd59-4b64-9979-f8f83878a55f}, ! Handle
  wkdMNECB-E-HW rule,                     ! Name
  {c543b6a4-2c16-4bdd-8b76-670ee7be894b}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {7fb0c18a-14ee-4a7c-a4e0-50f5caacaaeb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fab57413-aa55-465f-b561-adaeca8fa52c}, ! Handle
  sunMNECB-E-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {ebbd15cc-ce09-4530-b8d6-76dc1306ca06}, ! Handle
  satMNECB-E-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {7fb0c18a-14ee-4a7c-a4e0-50f5caacaaeb}, ! Handle
  wkdMNECB-E-HW 1,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {981a816c-e2fc-4496-9831-fb3a5c59bf4f}, ! Handle
  MNECB-E-Proc,                           ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  {d8f20b2e-636a-41fe-9e87-880f67c836e0}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d8f20b2e-636a-41fe-9e87-880f67c836e0}, ! Handle
  Schedule Day 37,                        ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e1037eb2-3f9b-4575-be60-64738d0d16a3}, ! Handle
  sunMNECB-E-Procrule,                    ! Name
  {981a816c-e2fc-4496-9831-fb3a5c59bf4f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c709c292-ab19-4992-bd5b-11c97cd88e2c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {12cb6edf-6c64-400d-8f90-7dd4ac809daf}, ! Handle
  satMNECB-E-Procrule,                    ! Name
  {981a816c-e2fc-4496-9831-fb3a5c59bf4f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2fc0dd73-40d2-434e-b869-7aa294cebd4e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8df643a4-ba14-49ad-825f-fb7710f50355}, ! Handle
  wkdMNECB-E-Proc rule,                   ! Name
  {981a816c-e2fc-4496-9831-fb3a5c59bf4f}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {68a44f6c-f4c7-420c-9d63-7c8de413f289}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c709c292-ab19-4992-bd5b-11c97cd88e2c}, ! Handle
  sunMNECB-E-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {2fc0dd73-40d2-434e-b869-7aa294cebd4e}, ! Handle
  satMNECB-E-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {68a44f6c-f4c7-420c-9d63-7c8de413f289}, ! Handle
  wkdMNECB-E-Proc 1,                      ! Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:People:Definition,
  {9349ea31-7887-46ff-8a97-4001937d5318}, ! Handle
  Summer-MNECBAdjusted-Active Storage Bulky-sched-E-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  69,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {864c36c6-db27-4841-a502-29899af834c8}, !- Handle
  Lights 2,                               !- Name
  {90cff2a4-b02b-4b97-8a94-46cbe0ea9f85}, !- Lights Definition Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}; !- Space or SpaceType Name

OS:Lights:Definition,
  {90cff2a4-b02b-4b97-8a94-46cbe0ea9f85}, !- Handle
  MNECB-Active Storage Bulky-sched-E-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8517dec8-4cf7-4f5c-8920-ad4df4b6768f}, !- Handle
  Electric Equipment 3,                   !- Name
  {a5a72f49-89f8-4a15-8160-34d18ddde0b6}, !- Electric Equipment Definition Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a5a72f49-89f8-4a15-8160-34d18ddde0b6}, !- Handle
  MNECB-Active Storage Bulky-sched-E-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}, !- Handle
  Service and Common-Toilet and Washrooms, !- Name
  ,                                       !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {b1bc88c9-dcf5-4f90-beda-7f6cb292729c}, !- Group Rendering Name
  {3e0b70e0-7493-4cd4-bc5b-d4adca0ef475}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {b1bc88c9-dcf5-4f90-beda-7f6cb292729c}, !- Handle
  Rendering Color 95,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3e0b70e0-7493-4cd4-bc5b-d4adca0ef475}, !- Handle
  MNECB-Toilet and Washrooms-*-oa,        !- Name
  ,                                       !- Outdoor Air Method
  0.03,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {63721165-878e-443d-a99e-f1dfb0f5c8fe}, ! Handle
  Summer-MNECBAdjusted-Toilet and Washrooms-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20.68,                                  ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {e202780a-5d35-4e5c-9c81-f90ffec66dd5}, !- Handle
  Lights 85,                              !- Name
  {667acf8f-fe00-4e50-86fe-4aaf63343043}, !- Lights Definition Name
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}; !- Space or SpaceType Name

OS:Lights:Definition,
  {667acf8f-fe00-4e50-86fe-4aaf63343043}, !- Handle
  MNECB-Toilet and Washrooms-sched-*-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8c6574f8-6ef8-4e8d-8326-bcf6111c5b64}, !- Handle
  Electric Equipment 85,                  !- Name
  {74810efa-659c-493f-91a9-e0707cdcae01}, !- Electric Equipment Definition Name
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {74810efa-659c-493f-91a9-e0707cdcae01}, !- Handle
  MNECB-Toilet and Washrooms-sched-*-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:DefaultConstructionSet,
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Handle
  Vintage 4 (Barracks),                   !- Name
  {4f67e4d7-dee6-4633-8435-0177589a015e}, !- Default Exterior Surface Constructions Name
  {b25871ed-2c85-4772-9c55-d1986fcd8e2b}, !- Default Interior Surface Constructions Name
  {b376b0a7-7783-4a1f-b907-e3a96829744c}, !- Default Ground Contact Surface Constructions Name
  {29310861-8943-469c-b630-c2370bf43d06}, !- Default Exterior SubSurface Constructions Name
  {230c9ef8-b1ac-468a-bcea-c48bcb715eb0}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4f67e4d7-dee6-4633-8435-0177589a015e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, !- Floor Construction Name
  {3f65d625-c215-4ae9-94f5-1c0459d157b3}, !- Wall Construction Name
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b25871ed-2c85-4772-9c55-d1986fcd8e2b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {93349841-d95e-46e4-93eb-90902241d529}, !- Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, !- Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b376b0a7-7783-4a1f-b907-e3a96829744c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, !- Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, !- Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {29310861-8943-469c-b630-c2370bf43d06}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8ac20458-1187-4c7f-ae9f-ecd51ac4f9e5}, !- Fixed Window Construction Name
  {8ac20458-1187-4c7f-ae9f-ecd51ac4f9e5}, !- Operable Window Construction Name
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Door Construction Name
  {8ac20458-1187-4c7f-ae9f-ecd51ac4f9e5}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {230c9ef8-b1ac-468a-bcea-c48bcb715eb0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3f65d625-c215-4ae9-94f5-1c0459d157b3}, !- Handle
  V4-Barracks Wall R18,                   !- Name
  {019d06e5-b611-4eee-b5cb-27928d689911}, !- Surface Rendering Name
  {033e91ed-637e-4d9d-aa99-d973a7d07c1b}; !- Layer 1

OS:Construction,
  {e6f76fc0-23e4-4d9f-87ce-19d418a95864}, !- Handle
  V4-Barracks Roof R37,                   !- Name
  {f88d79f6-b4d6-4c65-b910-e8ca2cd5a375}, !- Surface Rendering Name
  {c07463a6-47de-4d8d-9d56-f196156daff2}; !- Layer 1

OS:Construction,
  {8ac20458-1187-4c7f-ae9f-ecd51ac4f9e5}, !- Handle
  V4 Window R1.6,                         !- Name
  {a9a675f0-adbe-4c5d-b81e-3fb4ba19042f}, !- Surface Rendering Name
  {d9e69b18-88db-4ac2-9028-0ba76430c73c}; !- Layer 1

OS:Construction,
  {b45cf8f1-27f5-4e18-8e83-39b5ade374c6}, !- Handle
  V4 Door R4,                             !- Name
  {aaf4cd88-a4c2-4969-9499-402fe5295a24}, !- Surface Rendering Name
  {baf68f1b-fa3e-4211-9e89-599519a766d6}; !- Layer 1

OS:Rendering:Color,
  {2d41d999-dbc4-4fc8-a8bb-4aadcf14bac8}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color1, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {019d06e5-b611-4eee-b5cb-27928d689911}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Material,
  {033e91ed-637e-4d9d-aa99-d973a7d07c1b}, ! Handle
  V4-Barracks Wall mtl R18,               ! Name
  MediumRough,                            ! Roughness
  0.141,                                  ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {f88d79f6-b4d6-4c65-b910-e8ca2cd5a375}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {c07463a6-47de-4d8d-9d56-f196156daff2}, ! Handle
  V4-Barracks Roof mtl R37,               ! Name
  MediumRough,                            ! Roughness
  0.3,                                    ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {bac2fc67-39c6-4cd5-ac28-2db1f44cdad1}, ! Handle
  000 Interior Floor Color1,              ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5fe7f6eb-e798-4cd3-9ecb-fcb7d723eb07}, ! Handle
  000 Interior Wall Color1,               ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {300a234c-7534-4e5e-9392-6b9a810467c8}, ! Handle
  000 Interior Ceiling Color1,            ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a9a675f0-adbe-4c5d-b81e-3fb4ba19042f}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {d9e69b18-88db-4ac2-9028-0ba76430c73c}, !- Handle
  V4 Windows R1.6,                        !- Name
  3.549,                                  !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Rendering:Color,
  {aaf4cd88-a4c2-4969-9499-402fe5295a24}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Material,
  {baf68f1b-fa3e-4211-9e89-599519a766d6}, ! Handle
  V4 Door mtl R4,                         ! Name
  MediumRough,                            ! Roughness
  0.03169,                                ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultScheduleSet,
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Handle
  NRCan Cold Lake Default Schedule Set (Barracks), !- Name
  {91e0057e-7ea3-474b-870b-77910da14ef2}, !- Hours of Operation Schedule Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Number of People Schedule Name
  {8379a46b-5ff6-445f-9c9d-f58dbc58e57b}, !- People Activity Level Schedule Name
  {358a153e-7f95-452b-89a3-ba4fddf38853}, !- Lighting Schedule Name
  {36ad3491-58b8-4678-bb60-896c70bfa1ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {6c3be099-66f2-4689-80fd-24fca5407b93}, !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {91e0057e-7ea3-474b-870b-77910da14ef2}, !- Handle
  NRCan - Cold Lake - Default Fans (Barracks), !- Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, !- Schedule Type Limits Name
  {79eb25b4-42de-4343-8849-f2d8efacb403}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79eb25b4-42de-4343-8849-f2d8efacb403}, !- Handle
  Schedule Day 28,                        !- Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f7c2923-9fb9-43a8-bcb8-9821fa4f16fe}, !- Handle
  M-F 2,                                  !- Name
  {91e0057e-7ea3-474b-870b-77910da14ef2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7a6363c-fe63-4821-bcc3-f26a6d593c89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {eec45c2a-b97b-4d95-a1b8-f8680dd2cdf7}, !- Handle
  SS 3,                                   !- Name
  {91e0057e-7ea3-474b-870b-77910da14ef2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8a999bd-205b-44bc-ad52-a34dc867e60c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f7a6363c-fe63-4821-bcc3-f26a6d593c89}, !- Handle
  Schedule Day 30,                        !- Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {b8a999bd-205b-44bc-ad52-a34dc867e60c}, !- Handle
  Schedule Day 29,                        !- Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581;                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {38383956-7852-44d1-8b60-200a52845f50}, !- Handle
  NRCan - Cold Lake - Default -People,    !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  {fbe1c5c0-0769-4584-aa9d-a134e583f230}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbe1c5c0-0769-4584-aa9d-a134e583f230}, !- Handle
  Schedule Day 31,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f86d6cc9-f92d-4a5b-b1d6-d9c785f5205a}, !- Handle
  Summer M-F at 0.222,                    !- Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {84927a6f-50fc-431c-97e7-c790b064b2e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {e6835df9-788c-4c10-80ef-761f503e4aa1}, !- Handle
  Summer wkend 0.222,                     !- Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fcbd1004-7030-4269-9219-b79eaedb646d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84927a6f-50fc-431c-97e7-c790b064b2e2}, !- Handle
  Schedule Day 38,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.222000002861023,                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.219999998807907;                      !- Value Until Time 3

OS:Schedule:Day,
  {fcbd1004-7030-4269-9219-b79eaedb646d}, !- Handle
  Schedule Day 32,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.219999998807907;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8379a46b-5ff6-445f-9c9d-f58dbc58e57b}, !- Handle
  NRCan - Cold Lake - Default Activity,   !- Name
  {ce2e57f0-9683-4e00-b9ee-113433fe9a66}, !- Schedule Type Limits Name
  {d3a7e03a-442f-4ca5-a26d-31e7d80783f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3a7e03a-442f-4ca5-a26d-31e7d80783f7}, !- Handle
  Schedule Day 39,                        !- Name
  {ce2e57f0-9683-4e00-b9ee-113433fe9a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {358a153e-7f95-452b-89a3-ba4fddf38853}, !- Handle
  NRCan - Cold Lake - Default Lights (Barracks), !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  {81c8a178-3c98-4377-b70e-afcfe92a15ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81c8a178-3c98-4377-b70e-afcfe92a15ec}, !- Handle
  Schedule Day 6,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Rule,
  {3e53049d-16eb-4500-864d-6af4179d3450}, !- Handle
  SS,                                     !- Name
  {358a153e-7f95-452b-89a3-ba4fddf38853}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4de3a5a-cde7-4f83-86eb-992d2b36fd69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Rule,
  {100a0b1b-d244-450d-befa-7220aef77635}, !- Handle
  M-F,                                    !- Name
  {358a153e-7f95-452b-89a3-ba4fddf38853}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1551e1ca-a5db-49eb-a7c0-705a47e55ec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e4de3a5a-cde7-4f83-86eb-992d2b36fd69}, !- Handle
  Schedule Day 14,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581;                     !- Value Until Time 4

OS:Schedule:Day,
  {1551e1ca-a5db-49eb-a7c0-705a47e55ec7}, !- Handle
  Schedule Day 7,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Ruleset,
  {36ad3491-58b8-4678-bb60-896c70bfa1ab}, !- Handle
  NRCan - Cold Lake - Default Equip (Barracks), !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  {15749df1-f48b-4841-bf16-dc7964bac1cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15749df1-f48b-4841-bf16-dc7964bac1cc}, !- Handle
  Schedule Day 25,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0f794f9b-35f9-4007-a2c2-ed3e6695274d}, !- Handle
  MF 2,                                   !- Name
  {36ad3491-58b8-4678-bb60-896c70bfa1ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e739c553-d0d4-4030-b319-a95802b7097b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {9d7123c2-064b-48d7-b6d4-390ae3ba767f}, !- Handle
  SS 2,                                   !- Name
  {36ad3491-58b8-4678-bb60-896c70bfa1ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b4f5fa2-83dc-4cd6-b341-218a68949fb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e739c553-d0d4-4030-b319-a95802b7097b}, !- Handle
  Schedule Day 27,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {3b4f5fa2-83dc-4cd6-b341-218a68949fb0}, !- Handle
  Schedule Day 26,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581;                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {6c3be099-66f2-4689-80fd-24fca5407b93}, !- Handle
  NRCan - Cold Lake - Default Hot Water (Barracks), !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  {3652583f-15f2-420f-abb3-737331d174aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3652583f-15f2-420f-abb3-737331d174aa}, !- Handle
  Schedule Day 15,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Rule,
  {ef8eb2fb-b515-4d21-a997-c210c78c82ba}, !- Handle
  M-F 1,                                  !- Name
  {6c3be099-66f2-4689-80fd-24fca5407b93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6ab435f-9dc1-451f-a2c8-0325495510ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {c4ee4301-db44-4274-b689-8555e91e44d6}, !- Handle
  SS 1,                                   !- Name
  {6c3be099-66f2-4689-80fd-24fca5407b93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e4fd036-8dfa-4124-a7da-c4721ad95337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f6ab435f-9dc1-451f-a2c8-0325495510ad}, !- Handle
  Schedule Day 23,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {2e4fd036-8dfa-4124-a7da-c4721ad95337}, !- Handle
  Schedule Day 22,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581;                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {ce2e57f0-9683-4e00-b9ee-113433fe9a66}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermalZone,
  {cbbaae78-4112-4073-9636-0a077906ee2f}, !- Handle
  GF-Bdroom 28,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {403b3ebb-dd6a-48dc-a6f6-ccdd2e094313}, !- Zone Air Inlet Port List
  {012d49ef-a0ae-4fb2-8ad8-dbed563b4ba3}, !- Zone Air Exhaust Port List
  {cb4b3a3c-c660-4452-a273-0b937e92dfe5}, !- Zone Air Node Name
  {43b13573-8f00-4727-bdc7-5898c4e052ff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f56ded3-3393-4adb-8171-83e2f3a19f18}, !- Group Rendering Name
  {822a456c-c385-4211-a083-db6b1a2d7f21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0be216e5-bd3b-4119-99fa-28744020868c}, !- Handle
  Node 1,                                 !- Name
  {cb4b3a3c-c660-4452-a273-0b937e92dfe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb4b3a3c-c660-4452-a273-0b937e92dfe5}, !- Handle
  Connection 1,                           !- Name
  {cbbaae78-4112-4073-9636-0a077906ee2f}, !- Source Object
  11,                                     !- Outlet Port
  {0be216e5-bd3b-4119-99fa-28744020868c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {403b3ebb-dd6a-48dc-a6f6-ccdd2e094313}, !- Handle
  Port List 1,                            !- Name
  {cbbaae78-4112-4073-9636-0a077906ee2f}, !- HVAC Component
  {7d722f73-c94d-4561-b4a9-ad63cecbe40e}; !- Port 1

OS:PortList,
  {012d49ef-a0ae-4fb2-8ad8-dbed563b4ba3}, !- Handle
  Port List 2,                            !- Name
  {cbbaae78-4112-4073-9636-0a077906ee2f}; !- HVAC Component

OS:Sizing:Zone,
  {2a68b804-0854-4052-a27e-6200e1f1a2be}, !- Handle
  {cbbaae78-4112-4073-9636-0a077906ee2f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ff911b4-9b0e-4cb2-839b-f54d3ba3d4bb}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cbbaae78-4112-4073-9636-0a077906ee2f}, !- Thermal Zone
  {c05a0cd6-ee7a-4417-9750-8437959b43fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {55bd55b9-a37a-476a-bf46-1a921bb8219b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {6f56ded3-3393-4adb-8171-83e2f3a19f18}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {46f2b4bf-1169-417f-991f-0a0def2897e7}, !- Handle
  GF-Bdroom 27,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b501128-5c62-4d64-b3ac-6a39fba5c82a}, !- Zone Air Inlet Port List
  {03d7e86a-4c5c-485b-b203-7c59ab039d4b}, !- Zone Air Exhaust Port List
  {0dbebf98-904e-4c18-9e33-ccaf8e7d97d9}, !- Zone Air Node Name
  {d684f2b8-aa0b-41a0-a173-f4f25d7cad57}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05014329-ed2c-4bd3-a267-c778750a2946}, !- Group Rendering Name
  {6257825a-fc4c-4edd-863b-57d9185c7da1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {705d479b-0142-4845-9342-7750841e7b53}, !- Handle
  Node 2,                                 !- Name
  {0dbebf98-904e-4c18-9e33-ccaf8e7d97d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dbebf98-904e-4c18-9e33-ccaf8e7d97d9}, !- Handle
  Connection 2,                           !- Name
  {46f2b4bf-1169-417f-991f-0a0def2897e7}, !- Source Object
  11,                                     !- Outlet Port
  {705d479b-0142-4845-9342-7750841e7b53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b501128-5c62-4d64-b3ac-6a39fba5c82a}, !- Handle
  Port List 3,                            !- Name
  {46f2b4bf-1169-417f-991f-0a0def2897e7}, !- HVAC Component
  {16e2541b-4727-4480-a417-cf97a7377c6b}; !- Port 1

OS:PortList,
  {03d7e86a-4c5c-485b-b203-7c59ab039d4b}, !- Handle
  Port List 4,                            !- Name
  {46f2b4bf-1169-417f-991f-0a0def2897e7}; !- HVAC Component

OS:Sizing:Zone,
  {ab813d75-88ef-43e4-8151-8796e778d072}, !- Handle
  {46f2b4bf-1169-417f-991f-0a0def2897e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57cb839e-92c3-41a4-914b-33d67a204b3e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {46f2b4bf-1169-417f-991f-0a0def2897e7}, !- Thermal Zone
  {69db60de-2c1f-4339-8e03-e1ab4539187f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {db0760fb-5389-436b-aed7-19dfa40a2f37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {05014329-ed2c-4bd3-a267-c778750a2946}, !- Handle
  Rendering Color 29,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {95c9b801-4516-4abc-9edd-c4545bc9185b}, !- Handle
  GF-Storage 26,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {259287e4-5810-49eb-aa52-678577ddbe30}, !- Zone Air Inlet Port List
  {aa72f6d7-6037-4c90-b2c9-fd77fdb1f374}, !- Zone Air Exhaust Port List
  {fead13e5-5ec5-4d23-b7f6-2abbad262d7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a2da8a2-ee6f-4638-a1a7-b010eb7e61bc}, !- Group Rendering Name
  {393754e3-9a5f-4ba5-b5e8-715f4354b3c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edec840d-6153-412b-b2e9-9ab4eb7b5e54}, !- Handle
  Node 3,                                 !- Name
  {fead13e5-5ec5-4d23-b7f6-2abbad262d7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fead13e5-5ec5-4d23-b7f6-2abbad262d7a}, !- Handle
  Connection 3,                           !- Name
  {95c9b801-4516-4abc-9edd-c4545bc9185b}, !- Source Object
  11,                                     !- Outlet Port
  {edec840d-6153-412b-b2e9-9ab4eb7b5e54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {259287e4-5810-49eb-aa52-678577ddbe30}, !- Handle
  Port List 5,                            !- Name
  {95c9b801-4516-4abc-9edd-c4545bc9185b}; !- HVAC Component

OS:PortList,
  {aa72f6d7-6037-4c90-b2c9-fd77fdb1f374}, !- Handle
  Port List 6,                            !- Name
  {95c9b801-4516-4abc-9edd-c4545bc9185b}; !- HVAC Component

OS:Sizing:Zone,
  {31231543-27c5-45e1-874c-394e2e8d229f}, !- Handle
  {95c9b801-4516-4abc-9edd-c4545bc9185b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf2ba788-3652-48b9-8544-1db3f1f2d228}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {95c9b801-4516-4abc-9edd-c4545bc9185b}, !- Thermal Zone
  {762184de-125b-44c5-b4f2-f20403d65346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {4a2da8a2-ee6f-4638-a1a7-b010eb7e61bc}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0133acda-751c-487d-89bd-a4e8814a5538}, !- Handle
  GF-Stairs1,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c356dfd-f767-4b68-9e5c-0396f60f408f}, !- Zone Air Inlet Port List
  {df4c47a8-abd2-4c42-b166-a44ef1c831bd}, !- Zone Air Exhaust Port List
  {9ab00960-a663-45bb-8afd-036aa0e3a22e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7c254fe-f2ef-480a-a460-3b192cbf625a}, !- Group Rendering Name
  {2fd99b81-6289-4bb0-8302-60038c950dd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9160277-aed3-4467-a1a6-9fe46599c234}, !- Handle
  Node 4,                                 !- Name
  {9ab00960-a663-45bb-8afd-036aa0e3a22e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ab00960-a663-45bb-8afd-036aa0e3a22e}, !- Handle
  Connection 4,                           !- Name
  {0133acda-751c-487d-89bd-a4e8814a5538}, !- Source Object
  11,                                     !- Outlet Port
  {b9160277-aed3-4467-a1a6-9fe46599c234}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c356dfd-f767-4b68-9e5c-0396f60f408f}, !- Handle
  Port List 7,                            !- Name
  {0133acda-751c-487d-89bd-a4e8814a5538}; !- HVAC Component

OS:PortList,
  {df4c47a8-abd2-4c42-b166-a44ef1c831bd}, !- Handle
  Port List 8,                            !- Name
  {0133acda-751c-487d-89bd-a4e8814a5538}; !- HVAC Component

OS:Sizing:Zone,
  {a0f40179-d896-4225-9802-044fb41c5db7}, !- Handle
  {0133acda-751c-487d-89bd-a4e8814a5538}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93459a14-e305-46a9-9b24-cd7267221d93}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0133acda-751c-487d-89bd-a4e8814a5538}, !- Thermal Zone
  {a8204d47-1dd7-4526-83c1-88e870695b83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f7c254fe-f2ef-480a-a460-3b192cbf625a}, !- Handle
  Rendering Color 31,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {592e266e-7ef8-40ed-80ac-737925d525fa}, !- Handle
  GF-Washroom and Laundry 25-23,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20f2281b-bf83-47b5-ac01-3669d5ba4668}, !- Zone Air Inlet Port List
  {dc7d7da4-5e8c-4da2-a899-05aeb22b2191}, !- Zone Air Exhaust Port List
  {4e1262c0-baef-4984-971c-53e3c38afc1c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d9ead63-6661-4417-8910-d888775bb20d}, !- Group Rendering Name
  {9c1fb3bb-cef0-4c7f-a369-a866a3b892c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2f50f40-a12b-46e7-ab2e-d4fec8c525d3}, !- Handle
  Node 5,                                 !- Name
  {4e1262c0-baef-4984-971c-53e3c38afc1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e1262c0-baef-4984-971c-53e3c38afc1c}, !- Handle
  Connection 5,                           !- Name
  {592e266e-7ef8-40ed-80ac-737925d525fa}, !- Source Object
  11,                                     !- Outlet Port
  {f2f50f40-a12b-46e7-ab2e-d4fec8c525d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20f2281b-bf83-47b5-ac01-3669d5ba4668}, !- Handle
  Port List 9,                            !- Name
  {592e266e-7ef8-40ed-80ac-737925d525fa}; !- HVAC Component

OS:PortList,
  {dc7d7da4-5e8c-4da2-a899-05aeb22b2191}, !- Handle
  Port List 10,                           !- Name
  {592e266e-7ef8-40ed-80ac-737925d525fa}, !- HVAC Component
  {1ec7320b-3022-4a7d-b447-56caa15a887d}; !- Port 1

OS:Sizing:Zone,
  {a9c6da78-becd-4705-91d4-3d22d15ebc16}, !- Handle
  {592e266e-7ef8-40ed-80ac-737925d525fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6a15ab3-291f-4a9b-a6c8-02b03cdf7d0a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {592e266e-7ef8-40ed-80ac-737925d525fa}, !- Thermal Zone
  {67194f50-e2be-4c49-8d62-00abe49c6afa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {beba101d-b4ec-46cd-a0cd-0aa4675d6c10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {2d9ead63-6661-4417-8910-d888775bb20d}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- Handle
  GF-Bdroom 22,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb1abdc-5812-4431-a9cd-47654232114f}, !- Zone Air Inlet Port List
  {0a1fcbb2-3660-4650-9373-613fdd7cb310}, !- Zone Air Exhaust Port List
  {6d338bf7-ae3a-4da5-ad06-a0811846e555}, !- Zone Air Node Name
  {ae76b672-074e-4f25-9300-e09b549a8941}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b6b61f2-53c1-464f-99c0-8ff7eb010c67}, !- Group Rendering Name
  {6c5cb2c3-3757-40de-8704-cc3c7b986dca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a5057a3-0b78-4a7b-9127-7b43c424997e}, !- Handle
  Node 6,                                 !- Name
  {6d338bf7-ae3a-4da5-ad06-a0811846e555}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d338bf7-ae3a-4da5-ad06-a0811846e555}, !- Handle
  Connection 6,                           !- Name
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- Source Object
  11,                                     !- Outlet Port
  {5a5057a3-0b78-4a7b-9127-7b43c424997e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb1abdc-5812-4431-a9cd-47654232114f}, !- Handle
  Port List 11,                           !- Name
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- HVAC Component
  {0ba2f0b0-88f5-4203-9a68-9720d0317e01}; !- Port 1

OS:PortList,
  {0a1fcbb2-3660-4650-9373-613fdd7cb310}, !- Handle
  Port List 12,                           !- Name
  {58d949a7-539d-4a83-b35c-46a05d2e4313}; !- HVAC Component

OS:Sizing:Zone,
  {4cb43e59-4a04-4b0b-bd1a-8ecaef035d65}, !- Handle
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8d7fcb7-f085-49fa-b0c6-01aa47b35272}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- Thermal Zone
  {badb0ca8-7874-4ffb-848a-f2f3e795c465}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {557f7dbe-fefa-4951-9b2e-829db08eefaa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {8b6b61f2-53c1-464f-99c0-8ff7eb010c67}, !- Handle
  Rendering Color 33,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:SpaceType,
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Handle
  Service and Common-Corridors,           !- Name
  ,                                       !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {40fe2a73-b716-4158-ab96-527874239b0a}, !- Group Rendering Name
  {8be7e3cb-738a-49dd-bd5d-fbcdccd5aed5}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {40fe2a73-b716-4158-ab96-527874239b0a}, !- Handle
  Rendering Color 94,                     !- Name
  85,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {8be7e3cb-738a-49dd-bd5d-fbcdccd5aed5}, !- Handle
  MNECB-Corridors-*-oa,                   !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8dceb5a4-7e4f-4b87-99c7-1382fba02347}, ! Handle
  Summer-MNECBAdjusted-Corridors-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  69,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {bfac4334-e346-4460-bffa-0adeb2eb7d23}, !- Handle
  Lights 21,                              !- Name
  {09f5428b-4429-4d5b-8464-6b53fdd3dfc1}, !- Lights Definition Name
  {42770014-1382-4b13-adf3-eeaead4b7946}; !- Space or SpaceType Name

OS:Lights:Definition,
  {09f5428b-4429-4d5b-8464-6b53fdd3dfc1}, !- Handle
  MNECB-Corridors-sched-*-lights_def,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e66f1293-f09b-43b3-9e1f-7f27421b328d}, !- Handle
  Electric Equipment 22,                  !- Name
  {6ec7a8fe-48df-422b-928c-17c43f3d90db}, !- Electric Equipment Definition Name
  {42770014-1382-4b13-adf3-eeaead4b7946}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {6ec7a8fe-48df-422b-928c-17c43f3d90db}, !- Handle
  MNECB-Corridors-sched-*-eq_elec_def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ThermalZone,
  {851d467a-23f6-4629-8531-f43c60c12a9a}, !- Handle
  GF-Entrance 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a90bdf4e-b606-44da-8474-e6d7a12ac889}, !- Zone Air Inlet Port List
  {db4bda09-0568-40c5-8f42-f5d88cb2a42c}, !- Zone Air Exhaust Port List
  {37ee5c16-97ad-468c-883d-6efe9eebf4fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce90acd4-208a-4d4a-9b1f-2f43c5b6ac52}, !- Group Rendering Name
  {e634280c-d695-4be2-8176-4b6495d24350}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb5fdf03-2764-45b1-94cd-1fbaacff8fe3}, !- Handle
  Node 7,                                 !- Name
  {37ee5c16-97ad-468c-883d-6efe9eebf4fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37ee5c16-97ad-468c-883d-6efe9eebf4fb}, !- Handle
  Connection 7,                           !- Name
  {851d467a-23f6-4629-8531-f43c60c12a9a}, !- Source Object
  11,                                     !- Outlet Port
  {bb5fdf03-2764-45b1-94cd-1fbaacff8fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a90bdf4e-b606-44da-8474-e6d7a12ac889}, !- Handle
  Port List 13,                           !- Name
  {851d467a-23f6-4629-8531-f43c60c12a9a}; !- HVAC Component

OS:PortList,
  {db4bda09-0568-40c5-8f42-f5d88cb2a42c}, !- Handle
  Port List 14,                           !- Name
  {851d467a-23f6-4629-8531-f43c60c12a9a}; !- HVAC Component

OS:Sizing:Zone,
  {c53726b5-5294-42f5-a879-de7c9e65e6f4}, !- Handle
  {851d467a-23f6-4629-8531-f43c60c12a9a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b04f1419-2aed-4827-88bc-8d462a43ec1c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {851d467a-23f6-4629-8531-f43c60c12a9a}, !- Thermal Zone
  {a94ad78d-092b-4afb-ba4d-ccd8c237d3ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {ce90acd4-208a-4d4a-9b1f-2f43c5b6ac52}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:ThermalZone,
  {1c511fac-29a2-40dc-b18f-1cae192d8fc1}, !- Handle
  GF-Storage,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13495fea-76ef-44d1-8157-30eefbf22874}, !- Zone Air Inlet Port List
  {f8595370-8302-4d06-8fc5-0879c4508501}, !- Zone Air Exhaust Port List
  {013b66f3-53ea-48e9-ba00-442caff34ac9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1c263ab-4e06-4b00-9a55-b02d1d2f5872}, !- Group Rendering Name
  {659ee0e5-1ee7-4f73-8f7d-383ee22e953f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce210c2-1483-4d11-9677-8d242af7b9c4}, !- Handle
  Node 8,                                 !- Name
  {013b66f3-53ea-48e9-ba00-442caff34ac9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {013b66f3-53ea-48e9-ba00-442caff34ac9}, !- Handle
  Connection 8,                           !- Name
  {1c511fac-29a2-40dc-b18f-1cae192d8fc1}, !- Source Object
  11,                                     !- Outlet Port
  {bce210c2-1483-4d11-9677-8d242af7b9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13495fea-76ef-44d1-8157-30eefbf22874}, !- Handle
  Port List 15,                           !- Name
  {1c511fac-29a2-40dc-b18f-1cae192d8fc1}; !- HVAC Component

OS:PortList,
  {f8595370-8302-4d06-8fc5-0879c4508501}, !- Handle
  Port List 16,                           !- Name
  {1c511fac-29a2-40dc-b18f-1cae192d8fc1}; !- HVAC Component

OS:Sizing:Zone,
  {4f7ca06d-d089-47cf-9462-00c385f41c42}, !- Handle
  {1c511fac-29a2-40dc-b18f-1cae192d8fc1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1941d48-2b7b-4ac1-a96d-4f665f74889b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {1c511fac-29a2-40dc-b18f-1cae192d8fc1}, !- Thermal Zone
  {c056e600-43d8-424e-a35e-e78393c4bad3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f1c263ab-4e06-4b00-9a55-b02d1d2f5872}, !- Handle
  Rendering Color 35,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- Handle
  GF-Bdroom 16-18-20A-20B-20C-21-24,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04cf0515-8fbc-49ff-9133-d2db340a40c2}, !- Zone Air Inlet Port List
  {4057e91e-398d-440d-97b0-0523e2bf6bb9}, !- Zone Air Exhaust Port List
  {2ce58bc5-4d86-43d4-963d-6cb619abdcdc}, !- Zone Air Node Name
  {df5d0c71-ca59-4ddf-82d8-58e098d696a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa16f71f-1fef-4211-930f-37d2d1c6f82f}, !- Group Rendering Name
  {65bd584c-e554-4924-9240-2c376481c80a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9386e1f7-d0d0-450b-85a6-9909f1352065}, !- Handle
  Node 9,                                 !- Name
  {2ce58bc5-4d86-43d4-963d-6cb619abdcdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ce58bc5-4d86-43d4-963d-6cb619abdcdc}, !- Handle
  Connection 9,                           !- Name
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- Source Object
  11,                                     !- Outlet Port
  {9386e1f7-d0d0-450b-85a6-9909f1352065}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04cf0515-8fbc-49ff-9133-d2db340a40c2}, !- Handle
  Port List 17,                           !- Name
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- HVAC Component
  {e838c488-048e-4454-910b-9cb42b7964b5}; !- Port 1

OS:PortList,
  {4057e91e-398d-440d-97b0-0523e2bf6bb9}, !- Handle
  Port List 18,                           !- Name
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}; !- HVAC Component

OS:Sizing:Zone,
  {87e70116-b723-44c6-9ee1-6974ea521d98}, !- Handle
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4774f0db-1441-4174-8178-fd5fdfc84a01}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- Thermal Zone
  {233e6584-4ee0-4544-b672-75d8a506eaf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d805fa4-47d8-4238-a272-667ed998b539}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {fa16f71f-1fef-4211-930f-37d2d1c6f82f}, !- Handle
  Rendering Color 36,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}, !- Handle
  GF-Mech and Elec room 20,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ef6c598-6728-4c2b-90e3-d6728c59586d}, !- Zone Air Inlet Port List
  {0192bce2-8c6b-4f53-8660-164ef545d5e4}, !- Zone Air Exhaust Port List
  {3c834310-4aa7-4f21-a726-48c263b2fdeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09c05628-ad4f-4a85-8ccc-e02b598af7bf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {488ed88d-28e4-4968-9c24-3f75ceff3fd2}, !- Handle
  Node 10,                                !- Name
  {3c834310-4aa7-4f21-a726-48c263b2fdeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c834310-4aa7-4f21-a726-48c263b2fdeb}, !- Handle
  Connection 10,                          !- Name
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}, !- Source Object
  11,                                     !- Outlet Port
  {488ed88d-28e4-4968-9c24-3f75ceff3fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ef6c598-6728-4c2b-90e3-d6728c59586d}, !- Handle
  Port List 19,                           !- Name
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}; !- HVAC Component

OS:PortList,
  {0192bce2-8c6b-4f53-8660-164ef545d5e4}, !- Handle
  Port List 20,                           !- Name
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}; !- HVAC Component

OS:Sizing:Zone,
  {1a8f8f94-2be9-49a1-816c-13e54537b9b1}, !- Handle
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ceef645f-5ef6-49b8-abbe-c34c174178c8}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {462b907e-ba04-4ff2-a1ab-b4f5ff6ab0bf}; !- Thermal Zone

OS:Rendering:Color,
  {09c05628-ad4f-4a85-8ccc-e02b598af7bf}, !- Handle
  Rendering Color 37,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermalZone,
  {19a5601a-cc77-4666-960b-571e7c0c9625}, !- Handle
  GF-Corridor2,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a567dfc0-ff24-4482-9f3a-4c47ef64cd60}, !- Zone Air Inlet Port List
  {69484614-9e93-4d61-84bb-a7232f2d04ad}, !- Zone Air Exhaust Port List
  {f6ee1867-c080-479f-be62-7f2a3882b256}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b91b70d-eb24-458a-b3c0-233aed4191ee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {941c1728-66f7-4a72-a6df-54d05b98f6d5}, !- Handle
  Node 11,                                !- Name
  {f6ee1867-c080-479f-be62-7f2a3882b256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ee1867-c080-479f-be62-7f2a3882b256}, !- Handle
  Connection 11,                          !- Name
  {19a5601a-cc77-4666-960b-571e7c0c9625}, !- Source Object
  11,                                     !- Outlet Port
  {941c1728-66f7-4a72-a6df-54d05b98f6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a567dfc0-ff24-4482-9f3a-4c47ef64cd60}, !- Handle
  Port List 21,                           !- Name
  {19a5601a-cc77-4666-960b-571e7c0c9625}; !- HVAC Component

OS:PortList,
  {69484614-9e93-4d61-84bb-a7232f2d04ad}, !- Handle
  Port List 22,                           !- Name
  {19a5601a-cc77-4666-960b-571e7c0c9625}; !- HVAC Component

OS:Sizing:Zone,
  {13fc64ea-fd26-44aa-b6a3-7e5a8f1cd2b5}, !- Handle
  {19a5601a-cc77-4666-960b-571e7c0c9625}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5fc8dab-b902-48ae-b537-beb2eab9e01c}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {19a5601a-cc77-4666-960b-571e7c0c9625}; !- Thermal Zone

OS:Rendering:Color,
  {1b91b70d-eb24-458a-b3c0-233aed4191ee}, !- Handle
  Rendering Color 38,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- Handle
  GF-Bdroom 17-19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75b05a07-4290-45b5-9baf-d13c3023f014}, !- Zone Air Inlet Port List
  {43e4ceec-cf99-4223-acd7-83c84c97a58e}, !- Zone Air Exhaust Port List
  {39ed99b6-84a6-4b6c-a55e-1dc97a3642b3}, !- Zone Air Node Name
  {061f3019-a046-497e-b709-4a47917ed05d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20c970e4-6b3f-4a7c-8626-f4cfa3097b42}, !- Group Rendering Name
  {1765966d-f33f-474d-9a61-e0e54f81c915}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd50cadb-8992-42e9-b6b4-e9e7837f9741}, !- Handle
  Node 12,                                !- Name
  {39ed99b6-84a6-4b6c-a55e-1dc97a3642b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39ed99b6-84a6-4b6c-a55e-1dc97a3642b3}, !- Handle
  Connection 12,                          !- Name
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- Source Object
  11,                                     !- Outlet Port
  {bd50cadb-8992-42e9-b6b4-e9e7837f9741}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75b05a07-4290-45b5-9baf-d13c3023f014}, !- Handle
  Port List 23,                           !- Name
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- HVAC Component
  {67526b8f-98e4-4739-b733-8e1df0c4f1c7}; !- Port 1

OS:PortList,
  {43e4ceec-cf99-4223-acd7-83c84c97a58e}, !- Handle
  Port List 24,                           !- Name
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}; !- HVAC Component

OS:Sizing:Zone,
  {0a4ac18d-aaf2-412d-9430-2fc682c8c5db}, !- Handle
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {79a77825-4cae-414f-b585-f472baef05c5}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- Thermal Zone
  {4d913676-dee4-48d3-a6f5-e6eaa2654542}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f08f85ac-5545-4e0c-aaff-6ba25ba429e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {20c970e4-6b3f-4a7c-8626-f4cfa3097b42}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d01e7212-61ba-4e44-8971-0d7186a1cd28}, !- Handle
  GF-Storage 15,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d679420-41e5-4254-b7bf-ed5f5d4f8814}, !- Zone Air Inlet Port List
  {c1c28f07-8023-475f-95a9-1b5920deb7e5}, !- Zone Air Exhaust Port List
  {6181c998-0fbc-46be-ad4b-549f7720b670}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22a8457d-2fef-4c75-a5fc-c680f002a7e4}, !- Group Rendering Name
  {69c99fac-2f3d-49fa-8538-f05e9d94d541}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59cff134-94b3-4663-9f3f-ce6130ac8cbe}, !- Handle
  Node 13,                                !- Name
  {6181c998-0fbc-46be-ad4b-549f7720b670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6181c998-0fbc-46be-ad4b-549f7720b670}, !- Handle
  Connection 13,                          !- Name
  {d01e7212-61ba-4e44-8971-0d7186a1cd28}, !- Source Object
  11,                                     !- Outlet Port
  {59cff134-94b3-4663-9f3f-ce6130ac8cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d679420-41e5-4254-b7bf-ed5f5d4f8814}, !- Handle
  Port List 25,                           !- Name
  {d01e7212-61ba-4e44-8971-0d7186a1cd28}; !- HVAC Component

OS:PortList,
  {c1c28f07-8023-475f-95a9-1b5920deb7e5}, !- Handle
  Port List 26,                           !- Name
  {d01e7212-61ba-4e44-8971-0d7186a1cd28}; !- HVAC Component

OS:Sizing:Zone,
  {99949a8d-dd30-4a1c-a913-41495711a1de}, !- Handle
  {d01e7212-61ba-4e44-8971-0d7186a1cd28}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3eabd59-d343-485b-a6e6-43ad23e16f80}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d01e7212-61ba-4e44-8971-0d7186a1cd28}, !- Thermal Zone
  {ae2f40a6-5ea6-4c80-91e3-e49d961fc314}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {22a8457d-2fef-4c75-a5fc-c680f002a7e4}, !- Handle
  Rendering Color 40,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:ThermalZone,
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}, !- Handle
  GF-Entrance 2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf26bbcc-a20f-4b13-9b4d-1970d89ff781}, !- Zone Air Inlet Port List
  {dfb98117-0ea9-4a9c-ae3b-d33bfb3636cb}, !- Zone Air Exhaust Port List
  {098679ec-9514-4d5b-9ca4-092e9d0d8eac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f3f20d9-8156-46f0-a463-aefe7874a597}, !- Group Rendering Name
  {0db65e2f-b512-4645-9a41-2f366532cd89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7da7e205-bcfa-4f54-bb26-19e896825279}, !- Handle
  Node 14,                                !- Name
  {098679ec-9514-4d5b-9ca4-092e9d0d8eac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {098679ec-9514-4d5b-9ca4-092e9d0d8eac}, !- Handle
  Connection 14,                          !- Name
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}, !- Source Object
  11,                                     !- Outlet Port
  {7da7e205-bcfa-4f54-bb26-19e896825279}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf26bbcc-a20f-4b13-9b4d-1970d89ff781}, !- Handle
  Port List 27,                           !- Name
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}; !- HVAC Component

OS:PortList,
  {dfb98117-0ea9-4a9c-ae3b-d33bfb3636cb}, !- Handle
  Port List 28,                           !- Name
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}; !- HVAC Component

OS:Sizing:Zone,
  {3fe78ba8-b389-434a-bf03-56eb60e43152}, !- Handle
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b4d4512-0ae3-4691-8a9b-2dcef65d563e}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {dbc694b3-b434-4e22-a171-ec4ee87e079b}, !- Thermal Zone
  {01ca0c3b-d2b5-42f4-a899-890e542fbf89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1f3f20d9-8156-46f0-a463-aefe7874a597}, !- Handle
  Rendering Color 41,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {c3ea8e53-018f-48e2-927e-954f87183508}, !- Handle
  GF-Stairs 2,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {713cac1a-ce54-4970-87a5-a5873a786ffa}, !- Zone Air Inlet Port List
  {13197b0b-d9b7-4f89-86ea-e65abda00587}, !- Zone Air Exhaust Port List
  {f15d831d-8ac2-4ba0-8196-3b26e8e2624c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee10374d-f54b-4657-923f-763dd46f21c6}, !- Group Rendering Name
  {3bea9f17-7f7c-4d42-9ce8-bced673a63ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41e09fba-44fe-429f-b2aa-b6d7ed253761}, !- Handle
  Node 15,                                !- Name
  {f15d831d-8ac2-4ba0-8196-3b26e8e2624c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f15d831d-8ac2-4ba0-8196-3b26e8e2624c}, !- Handle
  Connection 15,                          !- Name
  {c3ea8e53-018f-48e2-927e-954f87183508}, !- Source Object
  11,                                     !- Outlet Port
  {41e09fba-44fe-429f-b2aa-b6d7ed253761}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {713cac1a-ce54-4970-87a5-a5873a786ffa}, !- Handle
  Port List 29,                           !- Name
  {c3ea8e53-018f-48e2-927e-954f87183508}; !- HVAC Component

OS:PortList,
  {13197b0b-d9b7-4f89-86ea-e65abda00587}, !- Handle
  Port List 30,                           !- Name
  {c3ea8e53-018f-48e2-927e-954f87183508}; !- HVAC Component

OS:Sizing:Zone,
  {765a76bf-052f-4e86-9654-bbdbd6547e39}, !- Handle
  {c3ea8e53-018f-48e2-927e-954f87183508}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9086643-3249-4415-99eb-2c86543af5c6}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c3ea8e53-018f-48e2-927e-954f87183508}, !- Thermal Zone
  {ec7a9009-f7e2-49b1-a632-3f43dee4d75b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {ee10374d-f54b-4657-923f-763dd46f21c6}, !- Handle
  Rendering Color 42,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:ThermalZone,
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}, !- Handle
  GF-Storage 13,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71d94457-84f1-48e4-a4a4-40a06a074660}, !- Zone Air Inlet Port List
  {1728941b-75c0-48e3-b9a9-390a56ed88bc}, !- Zone Air Exhaust Port List
  {bd6cf8e3-6db9-4e64-b9b0-ac0d85d92db9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ae1e7ea-0989-4c27-a356-645a4a322f8c}, !- Group Rendering Name
  {31918105-2c9f-415a-a102-aaba3eac723a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29cdfa75-6588-48dd-93e8-bf39bbb77b8d}, !- Handle
  Node 16,                                !- Name
  {bd6cf8e3-6db9-4e64-b9b0-ac0d85d92db9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd6cf8e3-6db9-4e64-b9b0-ac0d85d92db9}, !- Handle
  Connection 16,                          !- Name
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}, !- Source Object
  11,                                     !- Outlet Port
  {29cdfa75-6588-48dd-93e8-bf39bbb77b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71d94457-84f1-48e4-a4a4-40a06a074660}, !- Handle
  Port List 31,                           !- Name
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}; !- HVAC Component

OS:PortList,
  {1728941b-75c0-48e3-b9a9-390a56ed88bc}, !- Handle
  Port List 32,                           !- Name
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}; !- HVAC Component

OS:Sizing:Zone,
  {df341b78-a6c6-42bc-882f-e1b0993a832a}, !- Handle
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cce00594-5706-4a58-a6a3-6da797e5eefd}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {260e2367-68ed-4beb-9ae5-8d0a42ba87af}, !- Thermal Zone
  {01137016-0c77-4f22-8280-fc785d168f78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {7ae1e7ea-0989-4c27-a356-645a4a322f8c}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}, !- Handle
  GF-Bdroom 12,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd804787-9652-431a-958f-f59db8acbba8}, !- Zone Air Inlet Port List
  {c35a4db6-8c5d-44cf-80ad-fabee399edbf}, !- Zone Air Exhaust Port List
  {83af546a-c18f-48a5-b062-1c23dd32d4b8}, !- Zone Air Node Name
  {23696da9-9ca5-4ea2-8bb1-8669166a24b2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5f20053-8c0f-4da9-9a6d-b62bfd40451e}, !- Group Rendering Name
  {b3a5dd03-86b2-4b0f-a2ed-4bc465d550b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41282bf7-d3e2-4228-a60d-23200f14f5f0}, !- Handle
  Node 17,                                !- Name
  {83af546a-c18f-48a5-b062-1c23dd32d4b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83af546a-c18f-48a5-b062-1c23dd32d4b8}, !- Handle
  Connection 17,                          !- Name
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}, !- Source Object
  11,                                     !- Outlet Port
  {41282bf7-d3e2-4228-a60d-23200f14f5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd804787-9652-431a-958f-f59db8acbba8}, !- Handle
  Port List 33,                           !- Name
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}, !- HVAC Component
  {5bbcd79d-32f0-41ea-a0de-b0ce1d393be5}; !- Port 1

OS:PortList,
  {c35a4db6-8c5d-44cf-80ad-fabee399edbf}, !- Handle
  Port List 34,                           !- Name
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}; !- HVAC Component

OS:Sizing:Zone,
  {5c92a689-7498-4af0-bfad-06ebc9655bcd}, !- Handle
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f7692202-8adc-46a8-a7fb-c7b22fef38b5}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}, !- Thermal Zone
  {618fb651-24a0-4839-8ff8-df0822a7ba10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {950c2328-4634-4c0f-ad7d-c44435da7645}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {d5f20053-8c0f-4da9-9a6d-b62bfd40451e}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3768d1f2-fa4b-41f9-aa7b-d066a788b3a5}, !- Handle
  GF-Washrooms 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f9d9bd7-21a0-44b0-a04c-b812a760ead7}, !- Zone Air Inlet Port List
  {6be614c5-e577-4eba-a3a4-1bd5fb85cb20}, !- Zone Air Exhaust Port List
  {eb763588-fe8f-4eea-823a-a239231369dd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {430d9116-190d-4ccc-bc0a-25fa3d502594}, !- Group Rendering Name
  {44b8a500-6423-4aaf-b195-9b68358cff5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebb228f9-89d6-450c-a8d2-d760a3cfc6ce}, !- Handle
  Node 18,                                !- Name
  {eb763588-fe8f-4eea-823a-a239231369dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb763588-fe8f-4eea-823a-a239231369dd}, !- Handle
  Connection 18,                          !- Name
  {3768d1f2-fa4b-41f9-aa7b-d066a788b3a5}, !- Source Object
  11,                                     !- Outlet Port
  {ebb228f9-89d6-450c-a8d2-d760a3cfc6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f9d9bd7-21a0-44b0-a04c-b812a760ead7}, !- Handle
  Port List 35,                           !- Name
  {3768d1f2-fa4b-41f9-aa7b-d066a788b3a5}; !- HVAC Component

OS:PortList,
  {6be614c5-e577-4eba-a3a4-1bd5fb85cb20}, !- Handle
  Port List 36,                           !- Name
  {3768d1f2-fa4b-41f9-aa7b-d066a788b3a5}, !- HVAC Component
  {2c367103-2b9f-4a74-91eb-344948afe562}; !- Port 1

OS:Sizing:Zone,
  {5f7fe63e-9c44-46c2-8141-5abd25363701}, !- Handle
  {3768d1f2-fa4b-41f9-aa7b-d066a788b3a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {091c4518-6af5-418e-b416-a64b36ecca0b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {3768d1f2-fa4b-41f9-aa7b-d066a788b3a5}, !- Thermal Zone
  {e5cd6ea6-6207-40ef-811a-04d94a75b0a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {98e44c35-751d-48bb-8129-edf9995355b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {430d9116-190d-4ccc-bc0a-25fa3d502594}, !- Handle
  Rendering Color 45,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermalZone,
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}, !- Handle
  GF-Bdroom 10,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {446526db-c28e-41de-a3ba-71ff2dc630ec}, !- Zone Air Inlet Port List
  {9c0e56cb-b4e9-40b7-8255-ace033467762}, !- Zone Air Exhaust Port List
  {e87f4e56-65db-4c36-840f-8160e551bc49}, !- Zone Air Node Name
  {80b33cfb-0b82-48c0-b1f0-66c6b57d837e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba06846d-1915-4d7c-b957-635dd56eedc8}, !- Group Rendering Name
  {ed6a5532-5dbc-4ea9-9483-9677c36c3dd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7923b1c4-1d1d-4780-9c75-44a50c50fcbf}, !- Handle
  Node 19,                                !- Name
  {e87f4e56-65db-4c36-840f-8160e551bc49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e87f4e56-65db-4c36-840f-8160e551bc49}, !- Handle
  Connection 19,                          !- Name
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}, !- Source Object
  11,                                     !- Outlet Port
  {7923b1c4-1d1d-4780-9c75-44a50c50fcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {446526db-c28e-41de-a3ba-71ff2dc630ec}, !- Handle
  Port List 37,                           !- Name
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}, !- HVAC Component
  {ff8be873-92b5-4093-a506-7f1c422d2a4c}; !- Port 1

OS:PortList,
  {9c0e56cb-b4e9-40b7-8255-ace033467762}, !- Handle
  Port List 38,                           !- Name
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}; !- HVAC Component

OS:Sizing:Zone,
  {ad71a828-95f7-44d9-9cd3-8ba1a4a15abc}, !- Handle
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab0d7563-d894-4d97-9ef7-c4f30a57d4ff}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}, !- Thermal Zone
  {38edf42a-28f1-4b13-bab0-e3ff0411eb99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6d40bc0-9442-4989-86d3-0506417a5e39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {ba06846d-1915-4d7c-b957-635dd56eedc8}, !- Handle
  Rendering Color 46,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}, !- Handle
  GF-Bdroom 5,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4191100a-6472-432d-b45b-0a09ed7eee21}, !- Zone Air Inlet Port List
  {1c9f7048-1e0f-4161-91f7-2779e7d46c83}, !- Zone Air Exhaust Port List
  {ec787dbd-56af-4152-a36a-dc679a4b10a6}, !- Zone Air Node Name
  {4f7a31eb-f10e-4342-b8c1-e4c5c5ce4fd2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba391b05-35da-4882-acff-2306c5539388}, !- Group Rendering Name
  {65d0e6e9-af34-4262-b322-d0df59077735}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c13af09d-b065-4f1d-ad33-a3932dd302ca}, !- Handle
  Node 20,                                !- Name
  {ec787dbd-56af-4152-a36a-dc679a4b10a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec787dbd-56af-4152-a36a-dc679a4b10a6}, !- Handle
  Connection 20,                          !- Name
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}, !- Source Object
  11,                                     !- Outlet Port
  {c13af09d-b065-4f1d-ad33-a3932dd302ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4191100a-6472-432d-b45b-0a09ed7eee21}, !- Handle
  Port List 39,                           !- Name
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}, !- HVAC Component
  {68f25732-2b4a-46b8-b4d7-d451cc415fb3}; !- Port 1

OS:PortList,
  {1c9f7048-1e0f-4161-91f7-2779e7d46c83}, !- Handle
  Port List 40,                           !- Name
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}; !- HVAC Component

OS:Sizing:Zone,
  {5c6ccac5-3a22-4084-851e-4b6b772c5986}, !- Handle
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a063a5a-3ac1-4936-8742-1362b165efab}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}, !- Thermal Zone
  {740905ef-921d-413c-9059-e10adee1ecbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82bf8871-dcde-4ca2-99e3-d2dceba5ba4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {ba391b05-35da-4882-acff-2306c5539388}, !- Handle
  Rendering Color 47,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}, !- Handle
  GF-Bdroom 6,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6878957e-1fe9-40d6-be0e-44fca7c5b3b2}, !- Zone Air Inlet Port List
  {fc0e5813-639d-4226-8f57-93b008b885f3}, !- Zone Air Exhaust Port List
  {993a7c21-33b9-45f9-8f5d-fd2fb89508fd}, !- Zone Air Node Name
  {2c4d1d23-a1ab-4e93-9da7-62edfd4fe8de}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdf0c295-e946-4da1-81b4-9dba17779105}, !- Group Rendering Name
  {82239a6b-f012-4e6e-97c0-ea52ab65c131}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90f7594d-ec2b-4f5d-9ad1-ddfd99abc54a}, !- Handle
  Node 21,                                !- Name
  {993a7c21-33b9-45f9-8f5d-fd2fb89508fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {993a7c21-33b9-45f9-8f5d-fd2fb89508fd}, !- Handle
  Connection 21,                          !- Name
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}, !- Source Object
  11,                                     !- Outlet Port
  {90f7594d-ec2b-4f5d-9ad1-ddfd99abc54a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6878957e-1fe9-40d6-be0e-44fca7c5b3b2}, !- Handle
  Port List 41,                           !- Name
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}, !- HVAC Component
  {799f9510-22cb-4dde-8074-4dd328e28d67}; !- Port 1

OS:PortList,
  {fc0e5813-639d-4226-8f57-93b008b885f3}, !- Handle
  Port List 42,                           !- Name
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}; !- HVAC Component

OS:Sizing:Zone,
  {44580961-872a-4d7e-b3c9-3c2094a848b1}, !- Handle
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d058994-c6bc-42b9-b51a-596828c8d3f3}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}, !- Thermal Zone
  {989f3ff0-8e8a-433f-9a5b-26547ae000ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {de29dfbd-fdb3-4d28-9d3d-71fc7153eb86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {cdf0c295-e946-4da1-81b4-9dba17779105}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:ThermalZone,
  {76d3d683-95c6-4492-9804-9f33dced9fd6}, !- Handle
  GF-Bdroom 3,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d935fa42-bcf2-45d9-9298-0bfe38a4b96a}, !- Zone Air Inlet Port List
  {e36fe7fc-4c09-4069-acb2-aa3535c2578f}, !- Zone Air Exhaust Port List
  {5fa0f630-637d-4172-8a1c-e64bba2482d5}, !- Zone Air Node Name
  {81e4d7e8-2da2-4ad5-9cf5-2fbf118451c6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55714e41-9273-4e7a-9f2a-9a9f2b68e13f}, !- Group Rendering Name
  {e521288d-4522-47ba-9b17-111776a4c11b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97a4d04d-9725-4f94-99c8-dc8904d24e64}, !- Handle
  Node 22,                                !- Name
  {5fa0f630-637d-4172-8a1c-e64bba2482d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fa0f630-637d-4172-8a1c-e64bba2482d5}, !- Handle
  Connection 22,                          !- Name
  {76d3d683-95c6-4492-9804-9f33dced9fd6}, !- Source Object
  11,                                     !- Outlet Port
  {97a4d04d-9725-4f94-99c8-dc8904d24e64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d935fa42-bcf2-45d9-9298-0bfe38a4b96a}, !- Handle
  Port List 43,                           !- Name
  {76d3d683-95c6-4492-9804-9f33dced9fd6}, !- HVAC Component
  {67907a0b-9feb-4472-8371-5a8be33f8ad1}; !- Port 1

OS:PortList,
  {e36fe7fc-4c09-4069-acb2-aa3535c2578f}, !- Handle
  Port List 44,                           !- Name
  {76d3d683-95c6-4492-9804-9f33dced9fd6}; !- HVAC Component

OS:Sizing:Zone,
  {f15212aa-1ddd-49a7-a9c6-74382b63c28f}, !- Handle
  {76d3d683-95c6-4492-9804-9f33dced9fd6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c78a734-c794-4380-a900-c4d21700b6df}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {76d3d683-95c6-4492-9804-9f33dced9fd6}, !- Thermal Zone
  {5f966d67-7880-424f-b4ce-35c575f95748}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a1cf8826-662b-41b5-b584-372a97752676}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {55714e41-9273-4e7a-9f2a-9a9f2b68e13f}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {c117dc77-cd48-4485-8a12-feef17a73d9f}, !- Handle
  GF-Bdroom 4,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb2fad8d-5ec7-43e9-8a27-054504e33d6d}, !- Zone Air Inlet Port List
  {758f8e0c-1848-4751-88d7-0c8a4201600c}, !- Zone Air Exhaust Port List
  {fdbb1ba7-8a8f-48a9-b224-920b5f759fca}, !- Zone Air Node Name
  {61a2d406-0648-4900-bb3c-7f1e54b0e940}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17aa8113-a42f-496b-8cd4-65fed8d86440}, !- Group Rendering Name
  {52ce18a0-5230-4cf7-9f2c-9e11762deaeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {600d52e7-fbab-4021-bcad-4a5f1fee13b5}, !- Handle
  Node 23,                                !- Name
  {fdbb1ba7-8a8f-48a9-b224-920b5f759fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdbb1ba7-8a8f-48a9-b224-920b5f759fca}, !- Handle
  Connection 23,                          !- Name
  {c117dc77-cd48-4485-8a12-feef17a73d9f}, !- Source Object
  11,                                     !- Outlet Port
  {600d52e7-fbab-4021-bcad-4a5f1fee13b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb2fad8d-5ec7-43e9-8a27-054504e33d6d}, !- Handle
  Port List 45,                           !- Name
  {c117dc77-cd48-4485-8a12-feef17a73d9f}, !- HVAC Component
  {5b73055e-a542-4211-a2fa-d565f6b67d67}; !- Port 1

OS:PortList,
  {758f8e0c-1848-4751-88d7-0c8a4201600c}, !- Handle
  Port List 46,                           !- Name
  {c117dc77-cd48-4485-8a12-feef17a73d9f}; !- HVAC Component

OS:Sizing:Zone,
  {065bb3ad-dc9e-4f9a-8e87-fc7fec2f1752}, !- Handle
  {c117dc77-cd48-4485-8a12-feef17a73d9f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47ff7c98-0f0a-47c1-aa11-f3479588a51a}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c117dc77-cd48-4485-8a12-feef17a73d9f}, !- Thermal Zone
  {fa801c11-9fe5-4a33-94ed-bec673d10135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7207d684-13ad-440a-bd1c-02874a867657}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {17aa8113-a42f-496b-8cd4-65fed8d86440}, !- Handle
  Rendering Color 50,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6ae0c940-0898-4d35-ab90-1498193fca37}, !- Handle
  GF-Bdroom 1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfd73332-e002-4792-afc9-0661921d2064}, !- Zone Air Inlet Port List
  {8cbe1882-b638-4ba5-a057-2c16dcd8953c}, !- Zone Air Exhaust Port List
  {ce612758-da16-44a8-9afc-f2964007ed5a}, !- Zone Air Node Name
  {1db9b9bb-f3c2-4f9b-b4b4-5220776db13d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03dbde8b-0a4c-469c-88c9-17d765e1581d}, !- Group Rendering Name
  {6e00ada9-8229-4345-a3d8-e5ea6afe5bb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47655069-5baf-4527-a481-117fbaf76d68}, !- Handle
  Node 24,                                !- Name
  {ce612758-da16-44a8-9afc-f2964007ed5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce612758-da16-44a8-9afc-f2964007ed5a}, !- Handle
  Connection 24,                          !- Name
  {6ae0c940-0898-4d35-ab90-1498193fca37}, !- Source Object
  11,                                     !- Outlet Port
  {47655069-5baf-4527-a481-117fbaf76d68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfd73332-e002-4792-afc9-0661921d2064}, !- Handle
  Port List 47,                           !- Name
  {6ae0c940-0898-4d35-ab90-1498193fca37}, !- HVAC Component
  {9da1b572-8903-48ec-84c6-ccfb955be65f}; !- Port 1

OS:PortList,
  {8cbe1882-b638-4ba5-a057-2c16dcd8953c}, !- Handle
  Port List 48,                           !- Name
  {6ae0c940-0898-4d35-ab90-1498193fca37}; !- HVAC Component

OS:Sizing:Zone,
  {6ed8ff0d-03d3-4095-9109-f9d54e999e58}, !- Handle
  {6ae0c940-0898-4d35-ab90-1498193fca37}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3292aeb-e6ef-4277-889b-334d5d71c232}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {6ae0c940-0898-4d35-ab90-1498193fca37}, !- Thermal Zone
  {87e5fa71-b6af-4b0e-85b7-890e30a8d516}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e28cd9e2-577a-4f51-8862-df6aa121fcc9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {03dbde8b-0a4c-469c-88c9-17d765e1581d}, !- Handle
  Rendering Color 51,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}, !- Handle
  GF-Bdroom 2,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d923f826-d8ef-494b-b060-15de2da9d955}, !- Zone Air Inlet Port List
  {2a443307-aad0-4afb-8d49-0f2d48cb9c92}, !- Zone Air Exhaust Port List
  {4c6e0dcb-1687-42ce-b56b-7d8930893fcc}, !- Zone Air Node Name
  {c52b2c1e-19a4-4b56-8032-3604e7871087}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be8ab0f6-db5b-4047-b854-6c7f80bc9aec}, !- Group Rendering Name
  {484cbc3b-c037-455d-90ed-66e971961fab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02d91c6d-8c80-4e37-bb68-00e12deda9a4}, !- Handle
  Node 25,                                !- Name
  {4c6e0dcb-1687-42ce-b56b-7d8930893fcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c6e0dcb-1687-42ce-b56b-7d8930893fcc}, !- Handle
  Connection 25,                          !- Name
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}, !- Source Object
  11,                                     !- Outlet Port
  {02d91c6d-8c80-4e37-bb68-00e12deda9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d923f826-d8ef-494b-b060-15de2da9d955}, !- Handle
  Port List 49,                           !- Name
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}, !- HVAC Component
  {f720ca2d-41fa-4861-a43f-927b8bf62442}; !- Port 1

OS:PortList,
  {2a443307-aad0-4afb-8d49-0f2d48cb9c92}, !- Handle
  Port List 50,                           !- Name
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}; !- HVAC Component

OS:Sizing:Zone,
  {6f98e366-406a-4999-8610-5a071ec66f2f}, !- Handle
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {77812097-bda7-45e2-b2f3-8cd18d418ea9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}, !- Thermal Zone
  {4e3f4758-f32e-47a4-94d7-2d642afd4cbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7126c2b5-6d1b-4c7a-9321-17ff4902dfa6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {be8ab0f6-db5b-4047-b854-6c7f80bc9aec}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d0661065-b1e1-443b-9cc0-9c1a9936a2c8}, !- Handle
  GF-Stairs 3,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1efc5825-2d6a-4841-bc4b-a647ba366f49}, !- Zone Air Inlet Port List
  {5d81dee0-7df8-4478-9f9a-05af3587bc5a}, !- Zone Air Exhaust Port List
  {a0890fae-400d-415c-96b8-851230b395aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2fcea51-4b0f-46e2-876e-620aabddefdd}, !- Group Rendering Name
  {fe466e8f-cb27-4364-8f76-a34afc43b0db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ee60972-a1d8-421a-bf31-44a5d9cfaeaa}, !- Handle
  Node 26,                                !- Name
  {a0890fae-400d-415c-96b8-851230b395aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0890fae-400d-415c-96b8-851230b395aa}, !- Handle
  Connection 26,                          !- Name
  {d0661065-b1e1-443b-9cc0-9c1a9936a2c8}, !- Source Object
  11,                                     !- Outlet Port
  {1ee60972-a1d8-421a-bf31-44a5d9cfaeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1efc5825-2d6a-4841-bc4b-a647ba366f49}, !- Handle
  Port List 51,                           !- Name
  {d0661065-b1e1-443b-9cc0-9c1a9936a2c8}; !- HVAC Component

OS:PortList,
  {5d81dee0-7df8-4478-9f9a-05af3587bc5a}, !- Handle
  Port List 52,                           !- Name
  {d0661065-b1e1-443b-9cc0-9c1a9936a2c8}; !- HVAC Component

OS:Sizing:Zone,
  {4d6192ec-52b0-4617-8d09-7b1cb60b6c93}, !- Handle
  {d0661065-b1e1-443b-9cc0-9c1a9936a2c8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e1fe2b3-cab8-4aad-bbc8-dc1e1d6c4dce}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d0661065-b1e1-443b-9cc0-9c1a9936a2c8}, !- Thermal Zone
  {46c6003c-70eb-4bc0-961d-81963a8f5648}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f2fcea51-4b0f-46e2-876e-620aabddefdd}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}, !- Handle
  GF-Corridor,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cce3cb0f-ae03-4598-8c72-6ccc913e6bd4}, !- Zone Air Inlet Port List
  {83a8ff22-2ba3-402b-9f64-1ba67167b9c3}, !- Zone Air Exhaust Port List
  {6d1f8d2b-5aec-4b73-b706-d80cf5408e60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81b016ed-63f8-4968-b23a-b68a96238c52}, !- Group Rendering Name
  {e07e19e9-c969-4058-a7d5-d274e2ba9053}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec51c004-0ff0-406c-8c79-1960b3ce42dd}, !- Handle
  Node 27,                                !- Name
  {6d1f8d2b-5aec-4b73-b706-d80cf5408e60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d1f8d2b-5aec-4b73-b706-d80cf5408e60}, !- Handle
  Connection 27,                          !- Name
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}, !- Source Object
  11,                                     !- Outlet Port
  {ec51c004-0ff0-406c-8c79-1960b3ce42dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cce3cb0f-ae03-4598-8c72-6ccc913e6bd4}, !- Handle
  Port List 53,                           !- Name
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}; !- HVAC Component

OS:PortList,
  {83a8ff22-2ba3-402b-9f64-1ba67167b9c3}, !- Handle
  Port List 54,                           !- Name
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}; !- HVAC Component

OS:Sizing:Zone,
  {7c23b18d-10d1-4583-82c2-1ed0bab3b566}, !- Handle
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f434e933-c5dc-471c-a73d-27d034465288}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {6312e09b-b4ae-4fa6-996e-abd4043050c7}, !- Thermal Zone
  {5047bfaf-5667-4314-9736-5bc6bebfb56c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {81b016ed-63f8-4968-b23a-b68a96238c52}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}, !- Handle
  1-Bdroom 135,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b079d491-b04e-4416-ab36-3c5207cfbae5}, !- Zone Air Inlet Port List
  {65f603db-041a-4b78-b26e-9fc0693b5be8}, !- Zone Air Exhaust Port List
  {329e42e3-66a8-45b1-a101-3587bf281876}, !- Zone Air Node Name
  {7c66041c-10b2-4c50-8e15-cd37b57a9e52}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6aa71ba7-b50a-4a71-9143-219412c86326}, !- Group Rendering Name
  {0c86957e-ad14-4449-9081-3222f1be0e47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec9e1ba5-6b4f-4a5b-b30f-9688182141f1}, !- Handle
  Node 28,                                !- Name
  {329e42e3-66a8-45b1-a101-3587bf281876}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {329e42e3-66a8-45b1-a101-3587bf281876}, !- Handle
  Connection 28,                          !- Name
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}, !- Source Object
  11,                                     !- Outlet Port
  {ec9e1ba5-6b4f-4a5b-b30f-9688182141f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b079d491-b04e-4416-ab36-3c5207cfbae5}, !- Handle
  Port List 55,                           !- Name
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}, !- HVAC Component
  {b39d3f7e-50aa-4a1a-bdb0-691b4703033b}; !- Port 1

OS:PortList,
  {65f603db-041a-4b78-b26e-9fc0693b5be8}, !- Handle
  Port List 56,                           !- Name
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}; !- HVAC Component

OS:Sizing:Zone,
  {c30d363a-d0ad-4694-bb8e-c54f32b75937}, !- Handle
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55f21fdc-125b-4dac-9a14-e93960a55786}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}, !- Thermal Zone
  {94a2c712-6482-4e9d-8ca2-968e56f65ccc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {79b9dfd6-a227-4fb2-8436-5fb03443e811}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {6aa71ba7-b50a-4a71-9143-219412c86326}, !- Handle
  Rendering Color 55,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {01093ed2-ba40-4406-9793-92c9d83f226f}, !- Handle
  1-Bdroom 133,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfa1e62a-96c5-4363-b701-f96a9b32fbc6}, !- Zone Air Inlet Port List
  {cabe9dd3-d12f-42ad-ade3-b274dc6f0b26}, !- Zone Air Exhaust Port List
  {68c9a040-0a69-4311-9497-871905c3c14e}, !- Zone Air Node Name
  {a2da64f9-cdfe-4122-8733-5d878e05f64b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa12ae44-9b55-46eb-82b0-b6de4da1260a}, !- Group Rendering Name
  {c0975603-87b5-4a7c-ab16-60804ff5ca6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {352aba80-0df8-4095-aa64-fec2ba51128f}, !- Handle
  Node 29,                                !- Name
  {68c9a040-0a69-4311-9497-871905c3c14e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68c9a040-0a69-4311-9497-871905c3c14e}, !- Handle
  Connection 29,                          !- Name
  {01093ed2-ba40-4406-9793-92c9d83f226f}, !- Source Object
  11,                                     !- Outlet Port
  {352aba80-0df8-4095-aa64-fec2ba51128f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfa1e62a-96c5-4363-b701-f96a9b32fbc6}, !- Handle
  Port List 57,                           !- Name
  {01093ed2-ba40-4406-9793-92c9d83f226f}, !- HVAC Component
  {025ea0d7-e93d-498e-9b5d-f22bfb7869b8}; !- Port 1

OS:PortList,
  {cabe9dd3-d12f-42ad-ade3-b274dc6f0b26}, !- Handle
  Port List 58,                           !- Name
  {01093ed2-ba40-4406-9793-92c9d83f226f}; !- HVAC Component

OS:Sizing:Zone,
  {8a76b617-524f-4023-b3ba-92a9358c2b37}, !- Handle
  {01093ed2-ba40-4406-9793-92c9d83f226f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00ea7263-7231-49d3-86ed-131c9276d40c}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {01093ed2-ba40-4406-9793-92c9d83f226f}, !- Thermal Zone
  {2a035738-7cfd-403b-93e6-6837d0b5650b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {40071c05-d1e5-4494-8a01-17669648300d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {fa12ae44-9b55-46eb-82b0-b6de4da1260a}, !- Handle
  Rendering Color 56,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5ec9a061-db53-4853-bf67-bc13af534cac}, !- Handle
  1-Storage 132,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd5dc91-7caf-4299-a09c-6284ed05459b}, !- Zone Air Inlet Port List
  {433e4330-5954-484b-b326-892cfe7c2c75}, !- Zone Air Exhaust Port List
  {8c997685-142f-44d6-811c-d210a4342813}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eed3804c-e5af-4d6c-907a-10ec4ad0d218}, !- Group Rendering Name
  {10bc96c7-e55e-4692-a728-2c58cd7b526e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1823c4be-e46d-466a-9497-7dbb7be4258d}, !- Handle
  Node 30,                                !- Name
  {8c997685-142f-44d6-811c-d210a4342813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c997685-142f-44d6-811c-d210a4342813}, !- Handle
  Connection 30,                          !- Name
  {5ec9a061-db53-4853-bf67-bc13af534cac}, !- Source Object
  11,                                     !- Outlet Port
  {1823c4be-e46d-466a-9497-7dbb7be4258d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edd5dc91-7caf-4299-a09c-6284ed05459b}, !- Handle
  Port List 59,                           !- Name
  {5ec9a061-db53-4853-bf67-bc13af534cac}; !- HVAC Component

OS:PortList,
  {433e4330-5954-484b-b326-892cfe7c2c75}, !- Handle
  Port List 60,                           !- Name
  {5ec9a061-db53-4853-bf67-bc13af534cac}; !- HVAC Component

OS:Sizing:Zone,
  {0e829738-eacc-4a20-909b-0b93177e3bfe}, !- Handle
  {5ec9a061-db53-4853-bf67-bc13af534cac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eda9d7d9-04a4-45e3-99a8-b9e74d2507a5}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {5ec9a061-db53-4853-bf67-bc13af534cac}, !- Thermal Zone
  {c4926c90-4048-4ace-b267-a73db3939ee0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {eed3804c-e5af-4d6c-907a-10ec4ad0d218}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cb15eaf8-0b35-4d7b-8187-c345d0264632}, !- Handle
  1-Stairs 1,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {840800a8-1687-4730-8f6b-1644d199dae7}, !- Zone Air Inlet Port List
  {8d9ec7a4-90fb-41ae-911c-dbcc9f9b44b2}, !- Zone Air Exhaust Port List
  {dbe60261-4147-4e07-873f-4df667dc87a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {273875bb-6344-41b0-b8f3-4edb24a49c7e}, !- Group Rendering Name
  {714fb6cb-d86a-42df-9ac3-5fed46740d4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11952a29-e8d5-4267-8972-e480489e9da1}, !- Handle
  Node 31,                                !- Name
  {dbe60261-4147-4e07-873f-4df667dc87a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbe60261-4147-4e07-873f-4df667dc87a8}, !- Handle
  Connection 31,                          !- Name
  {cb15eaf8-0b35-4d7b-8187-c345d0264632}, !- Source Object
  11,                                     !- Outlet Port
  {11952a29-e8d5-4267-8972-e480489e9da1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {840800a8-1687-4730-8f6b-1644d199dae7}, !- Handle
  Port List 61,                           !- Name
  {cb15eaf8-0b35-4d7b-8187-c345d0264632}; !- HVAC Component

OS:PortList,
  {8d9ec7a4-90fb-41ae-911c-dbcc9f9b44b2}, !- Handle
  Port List 62,                           !- Name
  {cb15eaf8-0b35-4d7b-8187-c345d0264632}; !- HVAC Component

OS:Sizing:Zone,
  {9f24cce6-6575-4f22-b47f-27d9b8f7e6fc}, !- Handle
  {cb15eaf8-0b35-4d7b-8187-c345d0264632}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {facf10da-9fb9-4da2-bfc6-7c82bf5c506a}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {cb15eaf8-0b35-4d7b-8187-c345d0264632}, !- Thermal Zone
  {6f4c5c7a-181e-4d4d-a81f-1f7471e2108a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {273875bb-6344-41b0-b8f3-4edb24a49c7e}, !- Handle
  Rendering Color 58,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {a2cbe4dc-0cc8-47df-8c59-cbe572399a5b}, !- Handle
  1-Washroom 131,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9307133-2c32-4f49-a50d-9fc5e46373a5}, !- Zone Air Inlet Port List
  {8aa24c52-1a42-417e-bb85-2218e4219484}, !- Zone Air Exhaust Port List
  {f9e45c1e-9992-42fd-98b3-3512d0a38abb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c0856c4-4b4b-4ee5-a22e-3cb1e678349f}, !- Group Rendering Name
  {a94a1efb-3bb0-4c71-83e4-1d691f4045b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {481ea2a5-2ef9-447c-8a0f-894d84e9ea4f}, !- Handle
  Node 32,                                !- Name
  {f9e45c1e-9992-42fd-98b3-3512d0a38abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9e45c1e-9992-42fd-98b3-3512d0a38abb}, !- Handle
  Connection 32,                          !- Name
  {a2cbe4dc-0cc8-47df-8c59-cbe572399a5b}, !- Source Object
  11,                                     !- Outlet Port
  {481ea2a5-2ef9-447c-8a0f-894d84e9ea4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9307133-2c32-4f49-a50d-9fc5e46373a5}, !- Handle
  Port List 63,                           !- Name
  {a2cbe4dc-0cc8-47df-8c59-cbe572399a5b}; !- HVAC Component

OS:PortList,
  {8aa24c52-1a42-417e-bb85-2218e4219484}, !- Handle
  Port List 64,                           !- Name
  {a2cbe4dc-0cc8-47df-8c59-cbe572399a5b}, !- HVAC Component
  {35d6b3c1-2e57-4088-8069-7c38a9dc0e9e}; !- Port 1

OS:Sizing:Zone,
  {d88b0514-ffec-4d94-ad3b-b9ee4c0f64ea}, !- Handle
  {a2cbe4dc-0cc8-47df-8c59-cbe572399a5b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e50171a-3b83-4d61-a339-03a6f4605175}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {a2cbe4dc-0cc8-47df-8c59-cbe572399a5b}, !- Thermal Zone
  {fc4c009a-7f92-41a9-bc5b-464059fd342a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6fb55ecd-b01d-4490-9c65-791de9b463fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {8c0856c4-4b4b-4ee5-a22e-3cb1e678349f}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}, !- Handle
  1-Laundry 129,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b65fa480-2f51-4be6-a0de-e69a49baa571}, !- Zone Air Inlet Port List
  {9d1c6f50-b7ca-474f-b48c-11bb460df4cd}, !- Zone Air Exhaust Port List
  {24897ee0-e868-46ae-9af0-0c2669a1c72f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5f10274-b38f-409a-85b3-365321ab7310}, !- Group Rendering Name
  {3c5670ea-9373-4a50-bd0c-981dce3e81c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14041cb7-453d-4b06-93e8-00e88e0435ab}, !- Handle
  Node 33,                                !- Name
  {24897ee0-e868-46ae-9af0-0c2669a1c72f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24897ee0-e868-46ae-9af0-0c2669a1c72f}, !- Handle
  Connection 33,                          !- Name
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}, !- Source Object
  11,                                     !- Outlet Port
  {14041cb7-453d-4b06-93e8-00e88e0435ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b65fa480-2f51-4be6-a0de-e69a49baa571}, !- Handle
  Port List 65,                           !- Name
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}; !- HVAC Component

OS:PortList,
  {9d1c6f50-b7ca-474f-b48c-11bb460df4cd}, !- Handle
  Port List 66,                           !- Name
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}; !- HVAC Component

OS:Sizing:Zone,
  {3ac5554e-f6bb-4e76-ab25-4575d73f024a}, !- Handle
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8192e776-2e35-424e-b64e-ca9c0cc8b9de}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {5bc994c7-39af-4ef3-bb67-965a809dbdec}, !- Thermal Zone
  {96a86c56-81d2-4014-a228-b7f7227c9d3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f5f10274-b38f-409a-85b3-365321ab7310}, !- Handle
  Rendering Color 60,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Handle
  1-Bdroom 115-116-118-120-122-124-126-128-130, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e970adcc-490c-48ca-906f-0ec9b748537d}, !- Zone Air Inlet Port List
  {12cd7f8f-e1c0-47ac-8d81-5fd82985a03c}, !- Zone Air Exhaust Port List
  {d238586b-5885-475c-8a4b-2d711f5e28e6}, !- Zone Air Node Name
  {c892970e-4c48-4962-95ae-36d5a90aa4a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d488f227-0a4b-4301-b53c-4ba52f4cb578}, !- Group Rendering Name
  {5729276e-3117-42c2-961c-7f1b812df48a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c28c84fd-ed6d-4034-9ddf-6b082ecc829c}, !- Handle
  Node 34,                                !- Name
  {d238586b-5885-475c-8a4b-2d711f5e28e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d238586b-5885-475c-8a4b-2d711f5e28e6}, !- Handle
  Connection 34,                          !- Name
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Source Object
  11,                                     !- Outlet Port
  {c28c84fd-ed6d-4034-9ddf-6b082ecc829c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e970adcc-490c-48ca-906f-0ec9b748537d}, !- Handle
  Port List 67,                           !- Name
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- HVAC Component
  {1daba740-b1f7-408f-8f84-eab0a28f62cb}; !- Port 1

OS:PortList,
  {12cd7f8f-e1c0-47ac-8d81-5fd82985a03c}, !- Handle
  Port List 68,                           !- Name
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}; !- HVAC Component

OS:Sizing:Zone,
  {a322e744-1d9b-49ea-95c0-09ab01f96d0d}, !- Handle
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5f6aefcf-2868-4515-8473-297f253962f3}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Thermal Zone
  {2d0fc8df-b72c-43cc-88be-53549395cfc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {10e63500-3154-45a8-a74e-6686a96192c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {d488f227-0a4b-4301-b53c-4ba52f4cb578}, !- Handle
  Rendering Color 61,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ThermalZone,
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- Handle
  1-Bdroom 117-119-121-123-125-127,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {989c7b13-824c-4dba-aee8-104e989a51a9}, !- Zone Air Inlet Port List
  {e09bfadb-7c18-4091-a13a-bb78148e6e63}, !- Zone Air Exhaust Port List
  {ecd31b01-7012-4f15-8d32-af9564bd3a86}, !- Zone Air Node Name
  {ab2e5b0e-cd16-47fe-97ab-9f4f4c163454}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da305f55-caf2-4ce2-9e0d-43276b1bda38}, !- Group Rendering Name
  {377aca50-f2e5-4f39-a094-eb48f1088ee9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce4659f-8b1f-42df-b470-179142a76418}, !- Handle
  Node 35,                                !- Name
  {ecd31b01-7012-4f15-8d32-af9564bd3a86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecd31b01-7012-4f15-8d32-af9564bd3a86}, !- Handle
  Connection 35,                          !- Name
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- Source Object
  11,                                     !- Outlet Port
  {bce4659f-8b1f-42df-b470-179142a76418}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {989c7b13-824c-4dba-aee8-104e989a51a9}, !- Handle
  Port List 69,                           !- Name
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- HVAC Component
  {85e31181-ffdd-45bb-939a-c4cacb3642b9}; !- Port 1

OS:PortList,
  {e09bfadb-7c18-4091-a13a-bb78148e6e63}, !- Handle
  Port List 70,                           !- Name
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}; !- HVAC Component

OS:Sizing:Zone,
  {cc678f4b-2cd3-4361-b605-b2c50df4c3ca}, !- Handle
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34183b7d-2704-44f9-a040-f458fb6f89f0}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- Thermal Zone
  {e41ec146-cca5-4643-851d-1887821d05d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {204f3528-af48-4ec7-9042-4b0a46c635c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {da305f55-caf2-4ce2-9e0d-43276b1bda38}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:ThermalZone,
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}, !- Handle
  1-Stairs 2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b661e451-fd94-4eeb-b5d1-e741c17787cb}, !- Zone Air Inlet Port List
  {2b07b1d6-8d42-4e8b-b655-f2fceb5ecc83}, !- Zone Air Exhaust Port List
  {7fdd65bc-d194-4f9b-b3f7-83d4dbf7e80b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51493dd7-6879-409f-91da-b386e198d2d6}, !- Group Rendering Name
  {e09bb051-d8fe-46c3-b073-940e3621096d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5083617-787f-4995-97cb-40cb7ac42739}, !- Handle
  Node 36,                                !- Name
  {7fdd65bc-d194-4f9b-b3f7-83d4dbf7e80b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fdd65bc-d194-4f9b-b3f7-83d4dbf7e80b}, !- Handle
  Connection 36,                          !- Name
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}, !- Source Object
  11,                                     !- Outlet Port
  {d5083617-787f-4995-97cb-40cb7ac42739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b661e451-fd94-4eeb-b5d1-e741c17787cb}, !- Handle
  Port List 71,                           !- Name
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}; !- HVAC Component

OS:PortList,
  {2b07b1d6-8d42-4e8b-b655-f2fceb5ecc83}, !- Handle
  Port List 72,                           !- Name
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}; !- HVAC Component

OS:Sizing:Zone,
  {40f1b4d7-b872-4232-b1c5-da0fb73361db}, !- Handle
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9646560d-e9f4-41b6-836e-08ee975ce3c6}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {fd033ada-8ee1-433a-a900-0b9b70241b7a}, !- Thermal Zone
  {5fb35a7f-00cc-41d7-a7d0-bf6a12630dae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {51493dd7-6879-409f-91da-b386e198d2d6}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}, !- Handle
  1-Storage 113,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b814b91-7886-4bbc-ae64-c5bc4290bcc1}, !- Zone Air Inlet Port List
  {a736aaeb-e824-423e-b605-e0a5849f2787}, !- Zone Air Exhaust Port List
  {a4db7707-971e-4808-9061-d408abcb15a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f42da86-8d09-41ef-99d7-e0313a14f41b}, !- Group Rendering Name
  {a796e2a0-9082-4c9e-af53-b659977e7316}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52a0fbe6-73d1-4584-a7aa-c6dfc560f078}, !- Handle
  Node 37,                                !- Name
  {a4db7707-971e-4808-9061-d408abcb15a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4db7707-971e-4808-9061-d408abcb15a5}, !- Handle
  Connection 37,                          !- Name
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}, !- Source Object
  11,                                     !- Outlet Port
  {52a0fbe6-73d1-4584-a7aa-c6dfc560f078}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b814b91-7886-4bbc-ae64-c5bc4290bcc1}, !- Handle
  Port List 73,                           !- Name
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}; !- HVAC Component

OS:PortList,
  {a736aaeb-e824-423e-b605-e0a5849f2787}, !- Handle
  Port List 74,                           !- Name
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}; !- HVAC Component

OS:Sizing:Zone,
  {9de541b7-ee51-4d35-bb36-0248ae246f32}, !- Handle
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {495ee600-5a00-4491-83a5-b55dce092e42}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {4d9335e0-a949-4d1f-a64a-7d909f1d9e29}, !- Thermal Zone
  {0205b718-3856-4def-8a50-5c3f75a33712}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {9f42da86-8d09-41ef-99d7-e0313a14f41b}, !- Handle
  Rendering Color 64,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {38b79615-4207-4442-b1f1-640af188d54a}, !- Handle
  1-Bdroom 112,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0c7cf21-2041-4ff6-98bb-13aa044ea444}, !- Zone Air Inlet Port List
  {4499e0ab-cd4a-45ad-a55b-7f288f8e2bbd}, !- Zone Air Exhaust Port List
  {58f2a27f-a31f-4e48-9bce-3fdbe144c816}, !- Zone Air Node Name
  {5113a95d-7aaf-4936-a92f-0a13fc0c944d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {680592c9-a6be-422d-8bcd-f9152b29171c}, !- Group Rendering Name
  {c969c59c-040c-4e5d-943f-fe062ee1cbb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05abd66f-28f8-46b2-9b9a-7d389230d8b5}, !- Handle
  Node 38,                                !- Name
  {58f2a27f-a31f-4e48-9bce-3fdbe144c816}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f2a27f-a31f-4e48-9bce-3fdbe144c816}, !- Handle
  Connection 38,                          !- Name
  {38b79615-4207-4442-b1f1-640af188d54a}, !- Source Object
  11,                                     !- Outlet Port
  {05abd66f-28f8-46b2-9b9a-7d389230d8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0c7cf21-2041-4ff6-98bb-13aa044ea444}, !- Handle
  Port List 75,                           !- Name
  {38b79615-4207-4442-b1f1-640af188d54a}, !- HVAC Component
  {6a139bb4-9f59-4542-b2d9-f22ae95b70a0}; !- Port 1

OS:PortList,
  {4499e0ab-cd4a-45ad-a55b-7f288f8e2bbd}, !- Handle
  Port List 76,                           !- Name
  {38b79615-4207-4442-b1f1-640af188d54a}; !- HVAC Component

OS:Sizing:Zone,
  {a0f85ed3-85fb-4edd-aa86-1c559dfe2ef5}, !- Handle
  {38b79615-4207-4442-b1f1-640af188d54a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee844b6f-75d4-4213-b94f-bb58f7beec01}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {38b79615-4207-4442-b1f1-640af188d54a}, !- Thermal Zone
  {92016b0e-811c-4e5a-829b-7c11c2c97a73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f1893f77-30bb-46ce-bffa-fa2b4160b10a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {680592c9-a6be-422d-8bcd-f9152b29171c}, !- Handle
  Rendering Color 65,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4e93066e-fe04-4dc7-8a37-fb1f36ef69f6}, !- Handle
  1-Washroom 114,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af4ef2c0-b8dc-44e3-b182-c163352728c4}, !- Zone Air Inlet Port List
  {65e74cca-c98c-464f-be44-6680eba3545c}, !- Zone Air Exhaust Port List
  {8ebf017b-c022-408d-b3b3-ad0694ebf78e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf593626-855e-4b90-9e2e-6e06a488f4f8}, !- Group Rendering Name
  {9935c57c-a13c-4f24-82da-cf4ea6d084e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b18b6db-f165-4fe3-80ff-5f04b1f894ba}, !- Handle
  Node 39,                                !- Name
  {8ebf017b-c022-408d-b3b3-ad0694ebf78e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ebf017b-c022-408d-b3b3-ad0694ebf78e}, !- Handle
  Connection 39,                          !- Name
  {4e93066e-fe04-4dc7-8a37-fb1f36ef69f6}, !- Source Object
  11,                                     !- Outlet Port
  {1b18b6db-f165-4fe3-80ff-5f04b1f894ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af4ef2c0-b8dc-44e3-b182-c163352728c4}, !- Handle
  Port List 77,                           !- Name
  {4e93066e-fe04-4dc7-8a37-fb1f36ef69f6}; !- HVAC Component

OS:PortList,
  {65e74cca-c98c-464f-be44-6680eba3545c}, !- Handle
  Port List 78,                           !- Name
  {4e93066e-fe04-4dc7-8a37-fb1f36ef69f6}, !- HVAC Component
  {e918fa27-068f-4d31-bbfe-d611b3b9651f}; !- Port 1

OS:Sizing:Zone,
  {8fa29398-6539-49e2-87a2-710241aa0af2}, !- Handle
  {4e93066e-fe04-4dc7-8a37-fb1f36ef69f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4251cc8c-a017-4bf5-a8f1-743ec35dc189}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {4e93066e-fe04-4dc7-8a37-fb1f36ef69f6}, !- Thermal Zone
  {cba4f172-03d8-4212-b8c5-5f1e76a7e862}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6b03f08-906c-4e80-aee5-efd5749493cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {bf593626-855e-4b90-9e2e-6e06a488f4f8}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {064bce59-946c-4b99-bf01-52aca4d38408}, !- Handle
  1-Bdroom 110,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64915904-10ea-444e-90e6-f2c3b99620a2}, !- Zone Air Inlet Port List
  {179a1589-8554-431a-ade5-b72fc9a01cf2}, !- Zone Air Exhaust Port List
  {c1d85e38-ddd8-4ebe-b05d-d2f07326ed37}, !- Zone Air Node Name
  {3be472d0-2c48-4e77-8ed8-39aa9162be70}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae3d80c3-512a-4210-a1ba-349b7a649a9c}, !- Group Rendering Name
  {1ac2c4f2-003a-4062-bdd6-f08e28a3cea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {029f042e-f3b1-4196-9406-61f0886739d2}, !- Handle
  Node 40,                                !- Name
  {c1d85e38-ddd8-4ebe-b05d-d2f07326ed37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1d85e38-ddd8-4ebe-b05d-d2f07326ed37}, !- Handle
  Connection 40,                          !- Name
  {064bce59-946c-4b99-bf01-52aca4d38408}, !- Source Object
  11,                                     !- Outlet Port
  {029f042e-f3b1-4196-9406-61f0886739d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64915904-10ea-444e-90e6-f2c3b99620a2}, !- Handle
  Port List 79,                           !- Name
  {064bce59-946c-4b99-bf01-52aca4d38408}, !- HVAC Component
  {d5f40a75-3426-44c5-8b33-5a000dde1340}; !- Port 1

OS:PortList,
  {179a1589-8554-431a-ade5-b72fc9a01cf2}, !- Handle
  Port List 80,                           !- Name
  {064bce59-946c-4b99-bf01-52aca4d38408}; !- HVAC Component

OS:Sizing:Zone,
  {d2449345-5038-4597-8bb8-6c915c789635}, !- Handle
  {064bce59-946c-4b99-bf01-52aca4d38408}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {06c56bcf-6de5-4bfa-9c48-4156be74006c}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {064bce59-946c-4b99-bf01-52aca4d38408}, !- Thermal Zone
  {694fd95a-5dce-43c1-ae4b-ac0b86afff34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a35b5b8c-012f-4a16-b19d-e7520c3368c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {ae3d80c3-512a-4210-a1ba-349b7a649a9c}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}, !- Handle
  1-Bdroom 105,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
