  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2caeea7-167a-4e37-bcc3-0191210c2649}, !- Zone Air Inlet Port List
  {d0bf9039-0f41-491b-b4f3-664457b0dbd2}, !- Zone Air Exhaust Port List
  {b00c37ea-dfca-46dd-b728-254766467141}, !- Zone Air Node Name
  {997f0551-40c5-4cef-a6b5-1066f451ad39}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2285ccea-d47c-4fde-be55-729980fbdaf9}, !- Group Rendering Name
  {c4efc42b-92df-43be-8c7d-10ae85d18d16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f39ccc7c-4e6f-4382-9d76-ad6db44b44d5}, !- Handle
  Node 41,                                !- Name
  {b00c37ea-dfca-46dd-b728-254766467141}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00c37ea-dfca-46dd-b728-254766467141}, !- Handle
  Connection 41,                          !- Name
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}, !- Source Object
  11,                                     !- Outlet Port
  {f39ccc7c-4e6f-4382-9d76-ad6db44b44d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2caeea7-167a-4e37-bcc3-0191210c2649}, !- Handle
  Port List 81,                           !- Name
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}, !- HVAC Component
  {531b62d5-8874-4f1e-b347-dec6feeeac3b}; !- Port 1

OS:PortList,
  {d0bf9039-0f41-491b-b4f3-664457b0dbd2}, !- Handle
  Port List 82,                           !- Name
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}; !- HVAC Component

OS:Sizing:Zone,
  {b795df0e-7a08-4ebc-aae8-d1606ec0b00a}, !- Handle
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2018b2df-c6af-4ff4-9007-d16463e28b49}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}, !- Thermal Zone
  {ccd58b5c-eccd-42ae-8a40-0de63f5622cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {673ad0f0-528a-4324-a225-dd944228b767}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {2285ccea-d47c-4fde-be55-729980fbdaf9}, !- Handle
  Rendering Color 68,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:ThermalZone,
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}, !- Handle
  1-Bdroom 106,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88fe119c-b069-4ba2-af1e-5f6ada25ac8f}, !- Zone Air Inlet Port List
  {fcf29a63-929a-407e-9ef3-8cd36207d2bd}, !- Zone Air Exhaust Port List
  {93c1cf8a-309c-4662-8dec-8b4b0ebdf844}, !- Zone Air Node Name
  {12f3636f-d2f0-45dc-b360-c5c7c228e2c9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5dce78a2-6fc0-4b83-8a4a-229b6ed7f991}, !- Group Rendering Name
  {e3ccf672-1a49-4c0f-8d04-50f0320e370b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abc57a5a-1b45-4fed-a13f-0994a7110570}, !- Handle
  Node 42,                                !- Name
  {93c1cf8a-309c-4662-8dec-8b4b0ebdf844}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93c1cf8a-309c-4662-8dec-8b4b0ebdf844}, !- Handle
  Connection 42,                          !- Name
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}, !- Source Object
  11,                                     !- Outlet Port
  {abc57a5a-1b45-4fed-a13f-0994a7110570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88fe119c-b069-4ba2-af1e-5f6ada25ac8f}, !- Handle
  Port List 83,                           !- Name
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}, !- HVAC Component
  {9e188afa-a0a5-498b-9997-733b8b752de4}; !- Port 1

OS:PortList,
  {fcf29a63-929a-407e-9ef3-8cd36207d2bd}, !- Handle
  Port List 84,                           !- Name
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}; !- HVAC Component

OS:Sizing:Zone,
  {999234c7-43ac-4616-9539-56ef5761879c}, !- Handle
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f3e1747-6cfc-46f7-aa7d-25b37552142a}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}, !- Thermal Zone
  {1f387fdc-6513-49cc-b509-91ee9a2aa4c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e307738f-9afe-4ee5-96c5-dfed333b20bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {5dce78a2-6fc0-4b83-8a4a-229b6ed7f991}, !- Handle
  Rendering Color 69,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}, !- Handle
  1-Bdroom 103,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e11b1e2-03bf-4c21-85d0-d019e95aa70e}, !- Zone Air Inlet Port List
  {7b0acc46-26ad-42a3-b370-a8d49fc4adaa}, !- Zone Air Exhaust Port List
  {b0f05992-ca79-43e8-a4e1-595602df8f79}, !- Zone Air Node Name
  {7f985a4c-6e82-411e-9df4-5f5d40374099}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6684017b-13a5-4469-a261-1908ca513a3b}, !- Group Rendering Name
  {60a1ed78-6cc0-4231-9926-081b4725405e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12bfc13e-a8f2-4036-b7eb-228de844487f}, !- Handle
  Node 43,                                !- Name
  {b0f05992-ca79-43e8-a4e1-595602df8f79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f05992-ca79-43e8-a4e1-595602df8f79}, !- Handle
  Connection 43,                          !- Name
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}, !- Source Object
  11,                                     !- Outlet Port
  {12bfc13e-a8f2-4036-b7eb-228de844487f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e11b1e2-03bf-4c21-85d0-d019e95aa70e}, !- Handle
  Port List 85,                           !- Name
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}, !- HVAC Component
  {2cf026b3-3a8e-4e37-a66b-baa4cf8cbcf0}; !- Port 1

OS:PortList,
  {7b0acc46-26ad-42a3-b370-a8d49fc4adaa}, !- Handle
  Port List 86,                           !- Name
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}; !- HVAC Component

OS:Sizing:Zone,
  {346c5aa5-ae7f-4916-91e8-2d162c78f698}, !- Handle
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7491ff08-45f4-4f31-a5e3-fdf1130a381a}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}, !- Thermal Zone
  {f2ecc31f-0266-4ca7-9bb7-738e4255fbfc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b91554df-e166-43ea-b046-5c396f7d3974}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {6684017b-13a5-4469-a261-1908ca513a3b}, !- Handle
  Rendering Color 70,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}, !- Handle
  1-Bdroom 104,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b5a8e07-a8ef-423c-9b22-612d98a06dd3}, !- Zone Air Inlet Port List
  {6f72626b-1979-49f9-87a1-d55cade198d7}, !- Zone Air Exhaust Port List
  {c3260954-494d-4b09-96e6-557c37af5adc}, !- Zone Air Node Name
  {a90da3d0-f85d-4166-8a92-e777b19aaade}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e490e1eb-e026-4421-a9f2-94e92d573dad}, !- Group Rendering Name
  {83bf094e-e8de-4aa7-b006-1440aad88202}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdb081c7-c391-44ae-8bd1-11053b3f6816}, !- Handle
  Node 44,                                !- Name
  {c3260954-494d-4b09-96e6-557c37af5adc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3260954-494d-4b09-96e6-557c37af5adc}, !- Handle
  Connection 44,                          !- Name
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}, !- Source Object
  11,                                     !- Outlet Port
  {bdb081c7-c391-44ae-8bd1-11053b3f6816}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b5a8e07-a8ef-423c-9b22-612d98a06dd3}, !- Handle
  Port List 87,                           !- Name
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}, !- HVAC Component
  {9df046b1-3693-46a5-98b8-243077be690a}; !- Port 1

OS:PortList,
  {6f72626b-1979-49f9-87a1-d55cade198d7}, !- Handle
  Port List 88,                           !- Name
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}; !- HVAC Component

OS:Sizing:Zone,
  {23358957-b1cb-4841-9802-fa83b7ebce36}, !- Handle
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7887fa9a-933c-484e-873b-c8ec11983fdd}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}, !- Thermal Zone
  {ed1316d9-f877-40a1-8d8d-2936668cf3d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {17ad42cd-8055-4a66-9842-09d276f22d65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {e490e1eb-e026-4421-a9f2-94e92d573dad}, !- Handle
  Rendering Color 71,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:ThermalZone,
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- Handle
  1-Bdroom 101,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b742dd9a-ac07-4d93-bab1-ed69819a37f0}, !- Zone Air Inlet Port List
  {3e05e022-540e-4440-a29b-456475856903}, !- Zone Air Exhaust Port List
  {49134151-aeb6-4f77-864a-0bec79e86772}, !- Zone Air Node Name
  {10162649-cddd-454f-9a56-efcbeaf4d776}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4c2094f-706a-4119-b0f8-6eba8543d269}, !- Group Rendering Name
  {a170db51-5cf8-4cb3-8e54-2c00ea1baf00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0bac741-0f5f-427f-8f7e-6d8b8e53a2c2}, !- Handle
  Node 45,                                !- Name
  {49134151-aeb6-4f77-864a-0bec79e86772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49134151-aeb6-4f77-864a-0bec79e86772}, !- Handle
  Connection 45,                          !- Name
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- Source Object
  11,                                     !- Outlet Port
  {e0bac741-0f5f-427f-8f7e-6d8b8e53a2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b742dd9a-ac07-4d93-bab1-ed69819a37f0}, !- Handle
  Port List 89,                           !- Name
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- HVAC Component
  {2972d18a-5732-4c77-b15c-9b0b3d063425}; !- Port 1

OS:PortList,
  {3e05e022-540e-4440-a29b-456475856903}, !- Handle
  Port List 90,                           !- Name
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- HVAC Component
  ;                                       !- Port 1

OS:Sizing:Zone,
  {602215fc-0211-49ab-8526-b7bff550ea29}, !- Handle
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48a1e574-5013-46f2-82b2-dcdff85209b2}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- Thermal Zone
  {03dac53f-4ab2-4d57-8e26-b3597c6578ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6e3e2f41-cd56-45d4-8196-dd5a7587b049}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {f4c2094f-706a-4119-b0f8-6eba8543d269}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:ThermalZone,
  {73610b81-a392-4f7d-b244-901a7116b8ff}, !- Handle
  1-Bdroom 102,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cb34c33-7db4-4a9d-b013-a18c762efaae}, !- Zone Air Inlet Port List
  {a7819e7b-2641-46b1-9543-cfadc28f58b8}, !- Zone Air Exhaust Port List
  {a8bb0567-989e-4992-84e3-359de04ba845}, !- Zone Air Node Name
  {373f8318-c71c-4f58-a1e4-870d6c76cee9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e355677c-18bb-447a-ac80-ada7db0cbdc8}, !- Group Rendering Name
  {ec7cf551-938b-4a20-b9ed-db6951055022}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cecb93d8-e27c-44a5-a622-0864cfaa4d13}, !- Handle
  Node 46,                                !- Name
  {a8bb0567-989e-4992-84e3-359de04ba845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8bb0567-989e-4992-84e3-359de04ba845}, !- Handle
  Connection 46,                          !- Name
  {73610b81-a392-4f7d-b244-901a7116b8ff}, !- Source Object
  11,                                     !- Outlet Port
  {cecb93d8-e27c-44a5-a622-0864cfaa4d13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cb34c33-7db4-4a9d-b013-a18c762efaae}, !- Handle
  Port List 91,                           !- Name
  {73610b81-a392-4f7d-b244-901a7116b8ff}, !- HVAC Component
  {0062081a-31fe-421c-a70c-8d5b4d03d104}; !- Port 1

OS:PortList,
  {a7819e7b-2641-46b1-9543-cfadc28f58b8}, !- Handle
  Port List 92,                           !- Name
  {73610b81-a392-4f7d-b244-901a7116b8ff}; !- HVAC Component

OS:Sizing:Zone,
  {981dae01-32e9-4bd2-91b0-294c209e81ed}, !- Handle
  {73610b81-a392-4f7d-b244-901a7116b8ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d36eae0a-ea6f-4dfb-a0be-2c84a82dc648}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {73610b81-a392-4f7d-b244-901a7116b8ff}, !- Thermal Zone
  {bd845b79-5903-4fa3-9f7e-cbb38d196d85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {168c2f5e-e911-4448-a8d1-38c068b55dff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {e355677c-18bb-447a-ac80-ada7db0cbdc8}, !- Handle
  Rendering Color 73,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:ThermalZone,
  {63d69b2c-48ea-4129-9f71-1f5656e1e38f}, !- Handle
  1-Stairs 3,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aac0b598-45cb-4816-98b0-02b1b5d9e348}, !- Zone Air Inlet Port List
  {50cb1224-a178-4a59-b06d-7c3b13513aee}, !- Zone Air Exhaust Port List
  {17ccb303-dcce-4e5e-84ae-35c3ebfd4a8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c8a6cab-8aaf-4565-9eb1-ce5a02ee8f9a}, !- Group Rendering Name
  {164dcaa4-a603-4ac9-a559-8c3614c5d419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9164f3dd-0d0e-4131-8850-c4bffae1d81e}, !- Handle
  Node 47,                                !- Name
  {17ccb303-dcce-4e5e-84ae-35c3ebfd4a8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ccb303-dcce-4e5e-84ae-35c3ebfd4a8b}, !- Handle
  Connection 47,                          !- Name
  {63d69b2c-48ea-4129-9f71-1f5656e1e38f}, !- Source Object
  11,                                     !- Outlet Port
  {9164f3dd-0d0e-4131-8850-c4bffae1d81e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aac0b598-45cb-4816-98b0-02b1b5d9e348}, !- Handle
  Port List 93,                           !- Name
  {63d69b2c-48ea-4129-9f71-1f5656e1e38f}; !- HVAC Component

OS:PortList,
  {50cb1224-a178-4a59-b06d-7c3b13513aee}, !- Handle
  Port List 94,                           !- Name
  {63d69b2c-48ea-4129-9f71-1f5656e1e38f}; !- HVAC Component

OS:Sizing:Zone,
  {08258443-91a5-410e-b1d5-78c92332673d}, !- Handle
  {63d69b2c-48ea-4129-9f71-1f5656e1e38f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42027d37-0ca0-4602-9d05-5e33c8d2179b}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {63d69b2c-48ea-4129-9f71-1f5656e1e38f}, !- Thermal Zone
  {5c8dce53-56da-40ec-a5b2-c9dfdc6440f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {3c8a6cab-8aaf-4565-9eb1-ce5a02ee8f9a}, !- Handle
  Rendering Color 74,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:ThermalZone,
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}, !- Handle
  1-Corridor,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e8286a5-6f11-4642-99af-90da315d3d1d}, !- Zone Air Inlet Port List
  {847391f0-4acc-4475-af87-2da402533f1c}, !- Zone Air Exhaust Port List
  {77cad816-bb46-4458-94d7-c5b2ebe57b4b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cd6523c-2504-4e09-b703-39c116a0db6b}, !- Group Rendering Name
  {21869fc4-45a2-4d18-9a32-b4c439ff30ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d437062d-44f9-4c23-ab6a-91fa54b866eb}, !- Handle
  Node 48,                                !- Name
  {77cad816-bb46-4458-94d7-c5b2ebe57b4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77cad816-bb46-4458-94d7-c5b2ebe57b4b}, !- Handle
  Connection 48,                          !- Name
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}, !- Source Object
  11,                                     !- Outlet Port
  {d437062d-44f9-4c23-ab6a-91fa54b866eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e8286a5-6f11-4642-99af-90da315d3d1d}, !- Handle
  Port List 95,                           !- Name
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}; !- HVAC Component

OS:PortList,
  {847391f0-4acc-4475-af87-2da402533f1c}, !- Handle
  Port List 96,                           !- Name
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}; !- HVAC Component

OS:Sizing:Zone,
  {33e9f827-da08-4e20-aa00-02329c045e8f}, !- Handle
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ed9f0b12-6ce7-43f3-93c8-a6ca4d8fc7d6}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {41fb94d0-12a4-4a13-93ad-e87db928d7e8}, !- Thermal Zone
  {157ee7a1-b02c-408f-89ef-d398bafbb440}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {2cd6523c-2504-4e09-b703-39c116a0db6b}, !- Handle
  Rendering Color 75,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- Handle
  2-Bdroom 234,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0913d7e4-c2c9-457f-a563-a0c850e3137d}, !- Zone Air Inlet Port List
  {55c6b25c-6b3d-4bcb-8134-c9bdfc3640b4}, !- Zone Air Exhaust Port List
  {940aa0c6-42a3-41e7-b6e7-08f0d5796d3a}, !- Zone Air Node Name
  {0f96009c-6179-4518-9873-e071aabdd59b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03391536-086b-444e-8f84-756e553bf46f}, !- Group Rendering Name
  {5a204edd-8663-4573-a7da-9959dd5e61f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {204d4d2f-1476-4dce-b98b-6e3682b1f7ba}, !- Handle
  Node 49,                                !- Name
  {940aa0c6-42a3-41e7-b6e7-08f0d5796d3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {940aa0c6-42a3-41e7-b6e7-08f0d5796d3a}, !- Handle
  Connection 49,                          !- Name
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- Source Object
  11,                                     !- Outlet Port
  {204d4d2f-1476-4dce-b98b-6e3682b1f7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0913d7e4-c2c9-457f-a563-a0c850e3137d}, !- Handle
  Port List 97,                           !- Name
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- HVAC Component
  {3af6865b-fb81-4e09-8071-dc76ec4ae1d5}; !- Port 1

OS:PortList,
  {55c6b25c-6b3d-4bcb-8134-c9bdfc3640b4}, !- Handle
  Port List 98,                           !- Name
  {1d6a04df-82a8-443e-b376-061038b8dbeb}; !- HVAC Component

OS:Sizing:Zone,
  {fe3566a7-1d77-4bd6-8dff-303af2fa39a8}, !- Handle
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {633b93c9-3ed5-4a95-8fe8-c53bb849b9dd}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- Thermal Zone
  {0639ab0f-6af3-4716-8fec-9d7b65fc7071}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {743e97a5-c092-44f2-9e95-49576506ab03}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {03391536-086b-444e-8f84-756e553bf46f}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3f042991-c53a-455e-83a9-be0831986a38}, !- Handle
  2-Bdroom 233,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ec206f6-d1df-4143-b148-c7191c1d5850}, !- Zone Air Inlet Port List
  {881edf61-d842-4970-8a4d-059a7f2f8cae}, !- Zone Air Exhaust Port List
  {fdf3b7fb-e3b8-4a73-91cd-6dda08e0ed73}, !- Zone Air Node Name
  {be816d1b-1e3d-4d8c-b992-c3f577463b93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52c304f0-1e53-46e6-ba3f-101d44602696}, !- Group Rendering Name
  {609ea53d-c41b-41f4-a81c-9d0b6ccc4b62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ce4a2d0-3777-445d-ba13-90a6c7aafddc}, !- Handle
  Node 50,                                !- Name
  {fdf3b7fb-e3b8-4a73-91cd-6dda08e0ed73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdf3b7fb-e3b8-4a73-91cd-6dda08e0ed73}, !- Handle
  Connection 50,                          !- Name
  {3f042991-c53a-455e-83a9-be0831986a38}, !- Source Object
  11,                                     !- Outlet Port
  {5ce4a2d0-3777-445d-ba13-90a6c7aafddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ec206f6-d1df-4143-b148-c7191c1d5850}, !- Handle
  Port List 99,                           !- Name
  {3f042991-c53a-455e-83a9-be0831986a38}, !- HVAC Component
  {1980401b-c870-4e63-90c1-e1beb27ee581}; !- Port 1

OS:PortList,
  {881edf61-d842-4970-8a4d-059a7f2f8cae}, !- Handle
  Port List 100,                          !- Name
  {3f042991-c53a-455e-83a9-be0831986a38}; !- HVAC Component

OS:Sizing:Zone,
  {1d638542-d299-4dad-bfdd-d3dbf244c11a}, !- Handle
  {3f042991-c53a-455e-83a9-be0831986a38}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6847fce-e7b1-41ec-8f85-b6347f6366d0}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {3f042991-c53a-455e-83a9-be0831986a38}, !- Thermal Zone
  {5872936d-f4b5-434b-8bd9-ddc83b98c4fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bc992296-1f48-4290-9bdc-6f84cbac9249}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {52c304f0-1e53-46e6-ba3f-101d44602696}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5da323a6-0f94-4eac-95ae-6f994a4a8946}, !- Handle
  2-Storage 232,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80f11055-ac5a-402b-89d8-05c6fe65d77e}, !- Zone Air Inlet Port List
  {f114c31b-4baf-43ef-bde6-7278da0ff660}, !- Zone Air Exhaust Port List
  {540f6f27-fad4-4887-b39d-a41bf69d0236}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90e90005-af2d-4cb4-92cf-25395af71b12}, !- Group Rendering Name
  {57be87e6-0b7f-4488-9fce-29b31c835e68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73aa052b-40b1-4059-8efa-0e30b0a76f2f}, !- Handle
  Node 51,                                !- Name
  {540f6f27-fad4-4887-b39d-a41bf69d0236}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {540f6f27-fad4-4887-b39d-a41bf69d0236}, !- Handle
  Connection 51,                          !- Name
  {5da323a6-0f94-4eac-95ae-6f994a4a8946}, !- Source Object
  11,                                     !- Outlet Port
  {73aa052b-40b1-4059-8efa-0e30b0a76f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80f11055-ac5a-402b-89d8-05c6fe65d77e}, !- Handle
  Port List 101,                          !- Name
  {5da323a6-0f94-4eac-95ae-6f994a4a8946}; !- HVAC Component

OS:PortList,
  {f114c31b-4baf-43ef-bde6-7278da0ff660}, !- Handle
  Port List 102,                          !- Name
  {5da323a6-0f94-4eac-95ae-6f994a4a8946}; !- HVAC Component

OS:Sizing:Zone,
  {69e2f034-7d41-4390-9cc5-a56fee041780}, !- Handle
  {5da323a6-0f94-4eac-95ae-6f994a4a8946}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f86df4af-34b2-4777-8a4e-43ea51584a52}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {5da323a6-0f94-4eac-95ae-6f994a4a8946}, !- Thermal Zone
  {e456c0fb-846b-4d8b-94e8-54230de10d7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {90e90005-af2d-4cb4-92cf-25395af71b12}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {35465851-a451-4571-9cb3-8692628011d5}, !- Handle
  2-Stairs 1,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cd16f19-4407-4829-aae7-b6e31a6a2213}, !- Zone Air Inlet Port List
  {d2fbf755-ae67-4558-ab3f-2af14f7a8426}, !- Zone Air Exhaust Port List
  {4c928347-8611-42d6-a8fd-2b3e529b6bdb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4ea028a-6523-4848-9cc3-bdb9b9dac80a}, !- Group Rendering Name
  {1c3ca46b-6ab1-4b7a-9a99-0af62eb823a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a40e72a9-677e-4c5d-b068-b72f2b0191c6}, !- Handle
  Node 52,                                !- Name
  {4c928347-8611-42d6-a8fd-2b3e529b6bdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c928347-8611-42d6-a8fd-2b3e529b6bdb}, !- Handle
  Connection 52,                          !- Name
  {35465851-a451-4571-9cb3-8692628011d5}, !- Source Object
  11,                                     !- Outlet Port
  {a40e72a9-677e-4c5d-b068-b72f2b0191c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cd16f19-4407-4829-aae7-b6e31a6a2213}, !- Handle
  Port List 103,                          !- Name
  {35465851-a451-4571-9cb3-8692628011d5}; !- HVAC Component

OS:PortList,
  {d2fbf755-ae67-4558-ab3f-2af14f7a8426}, !- Handle
  Port List 104,                          !- Name
  {35465851-a451-4571-9cb3-8692628011d5}; !- HVAC Component

OS:Sizing:Zone,
  {d1723ea6-fcaf-4b60-9486-4019befe9888}, !- Handle
  {35465851-a451-4571-9cb3-8692628011d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a8c231a-97b9-4b1e-9e03-67340df710a8}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {35465851-a451-4571-9cb3-8692628011d5}, !- Thermal Zone
  {87532445-6878-46de-833b-26a9b4ca80f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {e4ea028a-6523-4848-9cc3-bdb9b9dac80a}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}, !- Handle
  2-Washroom 231,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09d703a5-8d58-49d8-a551-3963410b42f0}, !- Zone Air Inlet Port List
  {75e776c1-93f2-4808-a03a-87b17e19308c}, !- Zone Air Exhaust Port List
  {c1c8069f-9bd2-4873-9904-1526f1356319}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e273134-dd31-471b-86ae-79bee7962ce4}, !- Group Rendering Name
  {4bf31ec8-3271-4386-9e00-81a29408d0cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ba018a-8662-4d4c-9c2d-ebb5b2256e49}, !- Handle
  Node 53,                                !- Name
  {c1c8069f-9bd2-4873-9904-1526f1356319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1c8069f-9bd2-4873-9904-1526f1356319}, !- Handle
  Connection 53,                          !- Name
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}, !- Source Object
  11,                                     !- Outlet Port
  {c8ba018a-8662-4d4c-9c2d-ebb5b2256e49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09d703a5-8d58-49d8-a551-3963410b42f0}, !- Handle
  Port List 105,                          !- Name
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}; !- HVAC Component

OS:PortList,
  {75e776c1-93f2-4808-a03a-87b17e19308c}, !- Handle
  Port List 106,                          !- Name
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}, !- HVAC Component
  {1acc36a1-08ae-4b63-b5b1-34d2735358bd}; !- Port 1

OS:Sizing:Zone,
  {7da2e53a-7b51-4e32-8cf0-5eb0b1d7c159}, !- Handle
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {282eadfd-f9f0-459f-90cb-d5dc88fb13e6}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {d145b98d-fe1e-4c9e-ad84-b5b3fd44f9b3}, !- Thermal Zone
  {23ba693b-029d-42ae-b148-ab69a7dd0ea1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f5d884fc-5fd2-4b13-9dff-237df3857a44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {1e273134-dd31-471b-86ae-79bee7962ce4}, !- Handle
  Rendering Color 81,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}, !- Handle
  2-Laundry 229,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1b742b1-1dff-4fcd-99f2-e51a5981e3f3}, !- Zone Air Inlet Port List
  {9b9a48eb-5c2a-4473-902e-7ea62fdbf56c}, !- Zone Air Exhaust Port List
  {14681422-512c-4c00-84af-b88940e0d96f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10ee3d9d-87dd-4bcf-bf75-84fcf56619b9}, !- Group Rendering Name
  {9a447e50-c4ba-4271-a930-bb9cc8f5c279}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38eaec8c-2d72-4dd5-8490-92aca6d6edde}, !- Handle
  Node 54,                                !- Name
  {14681422-512c-4c00-84af-b88940e0d96f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14681422-512c-4c00-84af-b88940e0d96f}, !- Handle
  Connection 54,                          !- Name
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}, !- Source Object
  11,                                     !- Outlet Port
  {38eaec8c-2d72-4dd5-8490-92aca6d6edde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1b742b1-1dff-4fcd-99f2-e51a5981e3f3}, !- Handle
  Port List 107,                          !- Name
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}; !- HVAC Component

OS:PortList,
  {9b9a48eb-5c2a-4473-902e-7ea62fdbf56c}, !- Handle
  Port List 108,                          !- Name
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}; !- HVAC Component

OS:Sizing:Zone,
  {5e8b3bea-8bfa-4eac-a535-457a3e326aea}, !- Handle
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c937114-26bd-4fe1-b1d1-a934851e13c0}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {8bfb3b23-3296-4668-bb5c-c15f444551f5}, !- Thermal Zone
  {867e0792-abcf-4507-a0e2-953b2a823566}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {10ee3d9d-87dd-4bcf-bf75-84fcf56619b9}, !- Handle
  Rendering Color 82,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Handle
  2-Bdroom 215-216-218-220-222-224-225-228-230, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae6858d9-6741-48f5-af72-5d3691bbd4bf}, !- Zone Air Inlet Port List
  {0420f193-54f9-4e82-a500-4d464732d160}, !- Zone Air Exhaust Port List
  {d72193ff-53a7-424e-90b3-cbcdb9e02f14}, !- Zone Air Node Name
  {9ca7f497-8040-478f-9fde-6e749edac344}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f46b6c98-fd69-47b1-8da8-72c213b91c75}, !- Group Rendering Name
  {35174cce-ed57-4b0f-9d2f-efe3e0e8d66a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ba1b6a0-5351-46de-8de6-dc55377c7de9}, !- Handle
  Node 55,                                !- Name
  {d72193ff-53a7-424e-90b3-cbcdb9e02f14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d72193ff-53a7-424e-90b3-cbcdb9e02f14}, !- Handle
  Connection 55,                          !- Name
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Source Object
  11,                                     !- Outlet Port
  {3ba1b6a0-5351-46de-8de6-dc55377c7de9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae6858d9-6741-48f5-af72-5d3691bbd4bf}, !- Handle
  Port List 109,                          !- Name
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- HVAC Component
  {2c108ae1-6fa4-4fd0-84ad-6ef7f03971d0}; !- Port 1

OS:PortList,
  {0420f193-54f9-4e82-a500-4d464732d160}, !- Handle
  Port List 110,                          !- Name
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}; !- HVAC Component

OS:Sizing:Zone,
  {fac71ff6-00a7-4899-8465-09eb45ae36e0}, !- Handle
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {69644812-6f8e-4513-bc7d-1ec0a9096425}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Thermal Zone
  {c2ea8d02-c968-42d4-bbae-717c9554c6eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c9243941-b48c-43eb-82ed-e686f193bd9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {f46b6c98-fd69-47b1-8da8-72c213b91c75}, !- Handle
  Rendering Color 83,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:ThermalZone,
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- Handle
  2-Bdroom 217-219-221-223-225-227,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40dc9389-0293-44ee-ad3a-244f73bc04a4}, !- Zone Air Inlet Port List
  {e5becc05-f5f7-4fcc-8b2e-85d88c05088c}, !- Zone Air Exhaust Port List
  {d41f5610-f1a8-4e4c-9720-c2d69d079870}, !- Zone Air Node Name
  {4d7470d1-7b5a-483a-8fce-d22420b5728b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4e3ae5e-cf23-4f13-a914-d92f5d3d8879}, !- Group Rendering Name
  {23cf5813-5a39-4047-b044-fbc56b1a5010}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc0b8c77-9059-497a-a446-b39349b2b708}, !- Handle
  Node 56,                                !- Name
  {d41f5610-f1a8-4e4c-9720-c2d69d079870}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d41f5610-f1a8-4e4c-9720-c2d69d079870}, !- Handle
  Connection 56,                          !- Name
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- Source Object
  11,                                     !- Outlet Port
  {cc0b8c77-9059-497a-a446-b39349b2b708}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40dc9389-0293-44ee-ad3a-244f73bc04a4}, !- Handle
  Port List 111,                          !- Name
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- HVAC Component
  {9946cbd4-82e3-40f7-804e-d982fd6d21d6}; !- Port 1

OS:PortList,
  {e5becc05-f5f7-4fcc-8b2e-85d88c05088c}, !- Handle
  Port List 112,                          !- Name
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}; !- HVAC Component

OS:Sizing:Zone,
  {32eadf4a-aeb9-499b-9e45-1ba5f8826ffa}, !- Handle
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {212c7374-2b4f-4049-a57b-0eb29b8a52b4}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- Thermal Zone
  {ba111bfb-9616-4718-942e-20c2cf43b77e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1c718121-21f4-432b-9e1a-ad832dbb0b61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {c4e3ae5e-cf23-4f13-a914-d92f5d3d8879}, !- Handle
  Rendering Color 84,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}, !- Handle
  2-Stairs 2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25ea4bd9-fdef-420c-946a-0449265fca6d}, !- Zone Air Inlet Port List
  {62250ff0-c89b-4ca1-bb42-e0ddee3761eb}, !- Zone Air Exhaust Port List
  {96771ff8-cacd-46be-ba60-e780123911c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e14b8d9-17e1-4fb6-b905-7e31e449ece7}, !- Group Rendering Name
  {9a30787c-c253-4eb3-a762-7c72eae41502}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18f9dea4-cc8e-4354-a9fb-5de2cbf7d1c6}, !- Handle
  Node 57,                                !- Name
  {96771ff8-cacd-46be-ba60-e780123911c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96771ff8-cacd-46be-ba60-e780123911c6}, !- Handle
  Connection 57,                          !- Name
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}, !- Source Object
  11,                                     !- Outlet Port
  {18f9dea4-cc8e-4354-a9fb-5de2cbf7d1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25ea4bd9-fdef-420c-946a-0449265fca6d}, !- Handle
  Port List 113,                          !- Name
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}; !- HVAC Component

OS:PortList,
  {62250ff0-c89b-4ca1-bb42-e0ddee3761eb}, !- Handle
  Port List 114,                          !- Name
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}; !- HVAC Component

OS:Sizing:Zone,
  {2f8b7cb1-11dd-4cb9-bf1b-94298f47824b}, !- Handle
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31ab3438-cdf5-456f-b558-145434d6ac0f}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {e0b8a00a-0105-4386-988f-30fb39dc9e0e}, !- Thermal Zone
  {ec24e131-c51c-444d-ad7a-35aa15439873}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {5e14b8d9-17e1-4fb6-b905-7e31e449ece7}, !- Handle
  Rendering Color 85,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}, !- Handle
  2-Storage 213,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbad62af-85c1-4978-af84-0ad02f01d06d}, !- Zone Air Inlet Port List
  {f0ff1144-f702-4774-b804-fedc30cb8db0}, !- Zone Air Exhaust Port List
  {87726a9c-8185-46be-a6a2-14f770a6738f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5889f38-4801-482e-8fe6-4b34f72ade44}, !- Group Rendering Name
  {b8bfacd8-dede-4d34-b56e-5d6b8783ba45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {974410ce-cd9c-4d6e-b8ab-9eb155e8697a}, !- Handle
  Node 58,                                !- Name
  {87726a9c-8185-46be-a6a2-14f770a6738f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87726a9c-8185-46be-a6a2-14f770a6738f}, !- Handle
  Connection 58,                          !- Name
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}, !- Source Object
  11,                                     !- Outlet Port
  {974410ce-cd9c-4d6e-b8ab-9eb155e8697a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbad62af-85c1-4978-af84-0ad02f01d06d}, !- Handle
  Port List 115,                          !- Name
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}; !- HVAC Component

OS:PortList,
  {f0ff1144-f702-4774-b804-fedc30cb8db0}, !- Handle
  Port List 116,                          !- Name
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}; !- HVAC Component

OS:Sizing:Zone,
  {3d44dccb-5388-4194-bc67-d81109ead0fb}, !- Handle
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c2112cc-2949-464d-9213-c9ecd74730c2}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {412ceaa4-9641-428b-a95f-373c8c9b7bec}, !- Thermal Zone
  {d7febbb6-f410-42d0-80de-8cf63accd0f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {d5889f38-4801-482e-8fe6-4b34f72ade44}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- Handle
  2-Bdroom 212,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cffaeb41-6a13-4168-b844-2d86523d86c1}, !- Zone Air Inlet Port List
  {36bfbc9a-f6bd-4b92-90d9-e1319856640d}, !- Zone Air Exhaust Port List
  {8212297d-fe7c-401f-8ab5-bda90a938e4e}, !- Zone Air Node Name
  {5f9ae667-7ff0-4668-a948-049d7887359d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10d94d69-5217-43d8-929a-2d177878bc6d}, !- Group Rendering Name
  {b63d3856-d858-418e-bcd7-36870216f5f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e170826d-0018-42b7-9570-c0a97d6b14dd}, !- Handle
  Node 59,                                !- Name
  {8212297d-fe7c-401f-8ab5-bda90a938e4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8212297d-fe7c-401f-8ab5-bda90a938e4e}, !- Handle
  Connection 59,                          !- Name
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- Source Object
  11,                                     !- Outlet Port
  {e170826d-0018-42b7-9570-c0a97d6b14dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cffaeb41-6a13-4168-b844-2d86523d86c1}, !- Handle
  Port List 117,                          !- Name
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- HVAC Component
  {cbb31a6e-d394-44ae-a5b6-e92c2360501b}; !- Port 1

OS:PortList,
  {36bfbc9a-f6bd-4b92-90d9-e1319856640d}, !- Handle
  Port List 118,                          !- Name
  {f5c44126-3943-441d-84bf-377fdc3f1c63}; !- HVAC Component

OS:Sizing:Zone,
  {096e4bf7-e6c0-4ae1-ae94-b014ed33e146}, !- Handle
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {050921b5-8254-460b-87b3-a8f6b72d4664}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- Thermal Zone
  {04867067-3c4d-45ed-b195-44eb0a8272d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e574dcdd-520b-44a7-85ac-b7127e99a6e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {10d94d69-5217-43d8-929a-2d177878bc6d}, !- Handle
  Rendering Color 88,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}, !- Handle
  2-Washroom 214,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ee25398-93a8-441f-b202-70a173ac7e75}, !- Zone Air Inlet Port List
  {6a43cffb-af70-4f7d-aaec-d7f9195158c0}, !- Zone Air Exhaust Port List
  {b5c3bc68-c46d-41e9-9d76-60b126f88021}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4044b97c-9c30-495e-b109-82e25d1fed0e}, !- Group Rendering Name
  {c12209a4-43c5-4505-8acc-41ce44ec897d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0cb578a-50b3-464b-8368-d398bd8ab148}, !- Handle
  Node 60,                                !- Name
  {b5c3bc68-c46d-41e9-9d76-60b126f88021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5c3bc68-c46d-41e9-9d76-60b126f88021}, !- Handle
  Connection 60,                          !- Name
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}, !- Source Object
  11,                                     !- Outlet Port
  {b0cb578a-50b3-464b-8368-d398bd8ab148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ee25398-93a8-441f-b202-70a173ac7e75}, !- Handle
  Port List 119,                          !- Name
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}; !- HVAC Component

OS:PortList,
  {6a43cffb-af70-4f7d-aaec-d7f9195158c0}, !- Handle
  Port List 120,                          !- Name
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}, !- HVAC Component
  {d67ea2b8-4026-4fa8-b822-959cf1023c04}; !- Port 1

OS:Sizing:Zone,
  {b40180d3-efa7-4623-8862-87825d064835}, !- Handle
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b52744a-58bb-4daa-a1b3-2bc6ad434add}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {e9b139af-5715-4cbb-b7c9-4259888c71e0}, !- Thermal Zone
  {92db994d-7bca-4642-bc55-2e7dc4c38cab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bef76db3-4731-4564-9652-5a33d092b42a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {4044b97c-9c30-495e-b109-82e25d1fed0e}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- Handle
  2-Bdroom 210,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {309f4957-39eb-4f7e-bbd1-3706a672b23b}, !- Zone Air Inlet Port List
  {e8f14bfa-c2a6-41f0-ac96-daa4e3ce1c0b}, !- Zone Air Exhaust Port List
  {61f01276-611b-4cca-991b-d5335dfc4e12}, !- Zone Air Node Name
  {8cdd0431-5a13-4d2e-9811-1d693a27ee36}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {530a6384-5e55-4f64-88d1-4b9589d8aba8}, !- Group Rendering Name
  {a5a761ff-9274-47f4-947e-96c80ccd2606}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b7f9f7b-27c4-40e2-9811-3a1fae7f7aa6}, !- Handle
  Node 61,                                !- Name
  {61f01276-611b-4cca-991b-d5335dfc4e12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f01276-611b-4cca-991b-d5335dfc4e12}, !- Handle
  Connection 61,                          !- Name
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- Source Object
  11,                                     !- Outlet Port
  {5b7f9f7b-27c4-40e2-9811-3a1fae7f7aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {309f4957-39eb-4f7e-bbd1-3706a672b23b}, !- Handle
  Port List 121,                          !- Name
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- HVAC Component
  {c01aa883-bc7a-4b71-b90d-bb380ba4b6c0}; !- Port 1

OS:PortList,
  {e8f14bfa-c2a6-41f0-ac96-daa4e3ce1c0b}, !- Handle
  Port List 122,                          !- Name
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}; !- HVAC Component

OS:Sizing:Zone,
  {cb679bca-9cf9-4241-966b-389ffb207423}, !- Handle
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d447b05f-afda-487c-8839-7e3ab015daad}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- Thermal Zone
  {6b903437-c49b-4c64-9039-5b4fdfaeec44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {034259b8-0b26-4f52-a0a0-0850ac9c07ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {530a6384-5e55-4f64-88d1-4b9589d8aba8}, !- Handle
  Rendering Color 91,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:ThermalZone,
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- Handle
  2-Bdroom 205,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d00fab3-1099-448e-80c8-08e30f3a4210}, !- Zone Air Inlet Port List
  {7681853b-54a3-47df-9bdd-a46b57072df3}, !- Zone Air Exhaust Port List
  {e6f59faa-8f7d-4e72-ae24-0b157681d94c}, !- Zone Air Node Name
  {e6dcce99-eb62-4145-a1cd-09eab4fa2056}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea975700-83f2-4b7b-8c7f-e4bb185d7f5d}, !- Group Rendering Name
  {0eeeb9d6-c8b3-4de8-bed4-48700179efc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef528475-6695-4e98-a7f3-db2b9e7cd995}, !- Handle
  Node 62,                                !- Name
  {e6f59faa-8f7d-4e72-ae24-0b157681d94c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f59faa-8f7d-4e72-ae24-0b157681d94c}, !- Handle
  Connection 62,                          !- Name
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- Source Object
  11,                                     !- Outlet Port
  {ef528475-6695-4e98-a7f3-db2b9e7cd995}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d00fab3-1099-448e-80c8-08e30f3a4210}, !- Handle
  Port List 123,                          !- Name
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- HVAC Component
  {ea2ce45d-e461-4922-9c9e-7a19a4f1c6cc}; !- Port 1

OS:PortList,
  {7681853b-54a3-47df-9bdd-a46b57072df3}, !- Handle
  Port List 124,                          !- Name
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}; !- HVAC Component

OS:Sizing:Zone,
  {3e8091b6-7370-481a-bc0c-92abe77786dd}, !- Handle
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24c3ec4b-78b0-470c-80f8-49c031e84c8b}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- Thermal Zone
  {2b68af60-3f25-4d6a-b1cd-7bb7e8d725f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a062e543-7e37-4cb1-b8e4-e1a92d2d5922}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {ea975700-83f2-4b7b-8c7f-e4bb185d7f5d}, !- Handle
  Rendering Color 92,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- Handle
  2-Bdroom 206,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e2d2259-f0e0-4f88-b03e-b04fd3bbc4b6}, !- Zone Air Inlet Port List
  {446293d1-591f-4bbe-97ea-eea6f779808d}, !- Zone Air Exhaust Port List
  {0016cb5d-2abc-462a-9bf4-6f839132ac59}, !- Zone Air Node Name
  {569306f6-faeb-4ce3-bea3-6bba53b44477}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e2f0594-24f0-40a7-bb22-7b3c556a8de3}, !- Group Rendering Name
  {2f4e10d0-3398-43c9-bb01-884db8beb791}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d8948e-7ad3-4682-b104-3cce24e122f0}, !- Handle
  Node 63,                                !- Name
  {0016cb5d-2abc-462a-9bf4-6f839132ac59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0016cb5d-2abc-462a-9bf4-6f839132ac59}, !- Handle
  Connection 63,                          !- Name
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- Source Object
  11,                                     !- Outlet Port
  {98d8948e-7ad3-4682-b104-3cce24e122f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e2d2259-f0e0-4f88-b03e-b04fd3bbc4b6}, !- Handle
  Port List 125,                          !- Name
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- HVAC Component
  {df512197-0dc4-45b2-ac09-5de2116962f3}; !- Port 1

OS:PortList,
  {446293d1-591f-4bbe-97ea-eea6f779808d}, !- Handle
  Port List 126,                          !- Name
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}; !- HVAC Component

OS:Sizing:Zone,
  {043943fd-2418-4494-87bd-5023578a9a93}, !- Handle
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4671b8ac-012f-4c3e-b7c0-1d5e2f2f4cd3}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- Thermal Zone
  {4c618a8d-8f9b-47f7-b6d6-82e3277739d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02982bd8-cc84-4385-832b-625e0bd9008a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {5e2f0594-24f0-40a7-bb22-7b3c556a8de3}, !- Handle
  Rendering Color 99,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- Handle
  2-Bdroom 203,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {668b4852-7b9d-45fd-afd6-37b930f9f43b}, !- Zone Air Inlet Port List
  {33ad947c-be24-4871-9d65-bb1734d7951a}, !- Zone Air Exhaust Port List
  {6dc66f78-665d-474f-8c9f-15cadda674de}, !- Zone Air Node Name
  {76a1e4da-90ac-4456-8c69-cc63d622c3c8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d0cdc9d-fdc3-418d-94ac-78d7d6694c5e}, !- Group Rendering Name
  {18296af3-1fe7-4936-b22f-ac13d7b82631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d163de1f-80df-4a33-bb0a-0b3b53a37a5a}, !- Handle
  Node 64,                                !- Name
  {6dc66f78-665d-474f-8c9f-15cadda674de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dc66f78-665d-474f-8c9f-15cadda674de}, !- Handle
  Connection 64,                          !- Name
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- Source Object
  11,                                     !- Outlet Port
  {d163de1f-80df-4a33-bb0a-0b3b53a37a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {668b4852-7b9d-45fd-afd6-37b930f9f43b}, !- Handle
  Port List 127,                          !- Name
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- HVAC Component
  {42eed5ff-58c1-46cc-b940-e096d0db77cd}; !- Port 1

OS:PortList,
  {33ad947c-be24-4871-9d65-bb1734d7951a}, !- Handle
  Port List 128,                          !- Name
  {8d92a20e-a163-4012-99b7-4d06d532bd94}; !- HVAC Component

OS:Sizing:Zone,
  {54659740-9ec1-47f1-81dc-5baf966e39ac}, !- Handle
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dfdefe4a-77cf-4144-904a-3d6e40a2b275}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- Thermal Zone
  {ec2f7aa9-ab9d-42ed-857d-8358ab349946}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0713aa1c-3074-46b8-b61c-b53ca007ba4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {3d0cdc9d-fdc3-418d-94ac-78d7d6694c5e}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- Handle
  2-Bdroom 204,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {647eb13d-4985-4165-a993-819950e0da8f}, !- Zone Air Inlet Port List
  {16149443-5d4d-4ab3-9fa9-dbe856e185bd}, !- Zone Air Exhaust Port List
  {0a958916-8ae7-42c3-b82b-9c7cbc795997}, !- Zone Air Node Name
  {f6594ffa-543a-405a-80a2-2718582ecbd0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2dc93f7-2f26-415b-8ec3-ee52fca762fa}, !- Group Rendering Name
  {d10c3b3b-543f-4467-a297-38c00079c5ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17627ea9-5866-45af-8a59-0d053a8336f9}, !- Handle
  Node 65,                                !- Name
  {0a958916-8ae7-42c3-b82b-9c7cbc795997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a958916-8ae7-42c3-b82b-9c7cbc795997}, !- Handle
  Connection 65,                          !- Name
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- Source Object
  11,                                     !- Outlet Port
  {17627ea9-5866-45af-8a59-0d053a8336f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {647eb13d-4985-4165-a993-819950e0da8f}, !- Handle
  Port List 129,                          !- Name
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- HVAC Component
  {80cbd3c3-2c87-48e5-8db6-764224500b32}; !- Port 1

OS:PortList,
  {16149443-5d4d-4ab3-9fa9-dbe856e185bd}, !- Handle
  Port List 130,                          !- Name
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}; !- HVAC Component

OS:Sizing:Zone,
  {4ffc834a-3edf-4519-bf98-d247c1aa0f9e}, !- Handle
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ffebdca-5f8f-4395-b662-0c3650836027}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- Thermal Zone
  {4c448212-9da1-40d5-81e9-30a0f2fca266}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d89c3dac-a8c9-48b1-a216-462afc161043}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {b2dc93f7-2f26-415b-8ec3-ee52fca762fa}, !- Handle
  Rendering Color 101,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:ThermalZone,
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- Handle
  2-Bdroom 201,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44234e9b-51d7-4e39-b86b-be1fc635bdf8}, !- Zone Air Inlet Port List
  {2427763b-299f-4356-a08e-be3470f61e9b}, !- Zone Air Exhaust Port List
  {f63ab892-51cb-4f72-bf1e-42fe16a01040}, !- Zone Air Node Name
  {e304acc9-e07d-426e-9961-cb8b23f2408a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16537428-9ea8-4ffe-bf3b-7281ac3a62cf}, !- Group Rendering Name
  {6a9f11ff-235c-4682-97c7-d0bcc72f7bc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {700700bc-e199-4bca-a166-d0d51ff6068c}, !- Handle
  Node 66,                                !- Name
  {f63ab892-51cb-4f72-bf1e-42fe16a01040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f63ab892-51cb-4f72-bf1e-42fe16a01040}, !- Handle
  Connection 66,                          !- Name
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- Source Object
  11,                                     !- Outlet Port
  {700700bc-e199-4bca-a166-d0d51ff6068c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44234e9b-51d7-4e39-b86b-be1fc635bdf8}, !- Handle
  Port List 131,                          !- Name
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- HVAC Component
  {083657e7-6aae-4248-a797-34c50b95fcf6}; !- Port 1

OS:PortList,
  {2427763b-299f-4356-a08e-be3470f61e9b}, !- Handle
  Port List 132,                          !- Name
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}; !- HVAC Component

OS:Sizing:Zone,
  {c27ecdca-de28-4ea9-9de1-59db8b40bb2f}, !- Handle
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ed495c90-ae87-4b8c-86f3-3651b87e405c}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- Thermal Zone
  {a3036572-b9eb-4120-8563-b829fb69ffb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {10b02605-d5dc-46b4-ba09-c7ca02ca0c35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {16537428-9ea8-4ffe-bf3b-7281ac3a62cf}, !- Handle
  Rendering Color 102,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- Handle
  2-Bdroom 202,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d541c62c-5e4a-4f57-a22f-1b2b5b2c3380}, !- Zone Air Inlet Port List
  {ff62104a-d3bf-4bed-81df-ddcce7af2512}, !- Zone Air Exhaust Port List
  {723b1656-0126-49aa-aa1c-b8221344bb2b}, !- Zone Air Node Name
  {dfa43e4a-5696-4d7a-9c61-f64e3a7fa81c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a507aba1-b02c-4cfb-8a7d-c1e87c134b42}, !- Group Rendering Name
  {2c500b28-4d71-427d-a69d-07291ca4d7c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad7e3d84-d364-48c5-885b-dc95bb5fc858}, !- Handle
  Node 67,                                !- Name
  {723b1656-0126-49aa-aa1c-b8221344bb2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {723b1656-0126-49aa-aa1c-b8221344bb2b}, !- Handle
  Connection 67,                          !- Name
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- Source Object
  11,                                     !- Outlet Port
  {ad7e3d84-d364-48c5-885b-dc95bb5fc858}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d541c62c-5e4a-4f57-a22f-1b2b5b2c3380}, !- Handle
  Port List 133,                          !- Name
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- HVAC Component
  {919c2e87-476d-425d-acf4-d937f5a65941}; !- Port 1

OS:PortList,
  {ff62104a-d3bf-4bed-81df-ddcce7af2512}, !- Handle
  Port List 134,                          !- Name
  {c93e6cef-dfcb-4319-af44-196504e6e081}; !- HVAC Component

OS:Sizing:Zone,
  {1281c92c-fa0a-4f44-95cc-ef8223aefdd3}, !- Handle
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5b6fd8e-6cbd-47ff-9351-c293fb2c237f}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- Thermal Zone
  {8552bb92-8ff4-422b-ab70-b1f78ae69498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b7c1ea7b-ce84-4adc-a6ab-3c69f6cec6b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {a507aba1-b02c-4cfb-8a7d-c1e87c134b42}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:ThermalZone,
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}, !- Handle
  2-Stairs 3,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab11d553-641b-485d-b2ae-7f3eddc44c76}, !- Zone Air Inlet Port List
  {b15cbfd7-b902-403a-ab08-a684eb0c4d24}, !- Zone Air Exhaust Port List
  {8f7d7471-4db9-48de-903d-27073a9f8b98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac4fbe07-947d-433d-a180-29eb3c75d284}, !- Group Rendering Name
  {ce142b6c-1999-44d6-ba6d-4b0a8a3850ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4fc714f-38a9-47ea-a186-f69044b34870}, !- Handle
  Node 68,                                !- Name
  {8f7d7471-4db9-48de-903d-27073a9f8b98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f7d7471-4db9-48de-903d-27073a9f8b98}, !- Handle
  Connection 68,                          !- Name
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}, !- Source Object
  11,                                     !- Outlet Port
  {c4fc714f-38a9-47ea-a186-f69044b34870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab11d553-641b-485d-b2ae-7f3eddc44c76}, !- Handle
  Port List 135,                          !- Name
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}; !- HVAC Component

OS:PortList,
  {b15cbfd7-b902-403a-ab08-a684eb0c4d24}, !- Handle
  Port List 136,                          !- Name
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}; !- HVAC Component

OS:Sizing:Zone,
  {7c6f0284-58c9-463a-8d82-5f72bea609b4}, !- Handle
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {719485df-3b27-40e1-b8ae-8c0b873e6517}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {350e7cc6-2f03-4fe7-bcfc-3c6e5de70fb4}, !- Thermal Zone
  {eacbd222-eb00-407b-87cb-5777dee8b596}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {ac4fbe07-947d-433d-a180-29eb3c75d284}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:ThermalZone,
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}, !- Handle
  2-Corridor,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10180183-550b-402e-b0d7-4586645d3853}, !- Zone Air Inlet Port List
  {45bfb9fd-9d5e-4f2d-8810-1f9554eff8ec}, !- Zone Air Exhaust Port List
  {67d38936-bc8d-42a8-8141-ef51a0d30131}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39b112a3-4dfa-4eef-9d94-56e7a37e44e4}, !- Group Rendering Name
  {ed7b5169-6483-4e1b-ae11-c4d961501179}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2dc4aac9-d480-4494-950f-5a60504e9312}, !- Handle
  Node 69,                                !- Name
  {67d38936-bc8d-42a8-8141-ef51a0d30131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67d38936-bc8d-42a8-8141-ef51a0d30131}, !- Handle
  Connection 69,                          !- Name
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}, !- Source Object
  11,                                     !- Outlet Port
  {2dc4aac9-d480-4494-950f-5a60504e9312}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10180183-550b-402e-b0d7-4586645d3853}, !- Handle
  Port List 137,                          !- Name
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}; !- HVAC Component

OS:PortList,
  {45bfb9fd-9d5e-4f2d-8810-1f9554eff8ec}, !- Handle
  Port List 138,                          !- Name
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}; !- HVAC Component

OS:Sizing:Zone,
  {c1cc7fc8-adfe-4c06-b18b-8841365f9e29}, !- Handle
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {728ee3f0-6926-4361-b21f-57b2416f7855}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {11476c68-9c2c-4b5b-b07e-7d2219798f4d}, !- Thermal Zone
  {7baccf50-2671-4335-8f8e-e364264d89e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {39b112a3-4dfa-4eef-9d94-56e7a37e44e4}, !- Handle
  Rendering Color 105,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06697475-07c2-470c-b58d-604380ec6a28}, !- Handle
  Rendering Color 114,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a78e2de1-b93a-49b5-a3aa-518aea31d5fb}, !- Handle
  MNECB-InActive Storage-E-oa,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d408544d-5550-4d73-9a88-0a2e8472a8a2}, !- Zone Air Inlet Port List
  {be56d341-246e-4116-9d95-72e7f5a68197}, !- Zone Air Exhaust Port List
  {7de1a303-2018-4ec5-8fbf-1db72ba471a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e022a90-8588-4093-b723-829445fac086}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc9894c1-db31-4a2d-9903-d6b85d9b67f8}, !- Handle
  Node 70,                                !- Name
  {7de1a303-2018-4ec5-8fbf-1db72ba471a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7de1a303-2018-4ec5-8fbf-1db72ba471a3}, !- Handle
  Connection 70,                          !- Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Source Object
  11,                                     !- Outlet Port
  {bc9894c1-db31-4a2d-9903-d6b85d9b67f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d408544d-5550-4d73-9a88-0a2e8472a8a2}, !- Handle
  Port List 139,                          !- Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}; !- HVAC Component

OS:PortList,
  {be56d341-246e-4116-9d95-72e7f5a68197}, !- Handle
  Port List 140,                          !- Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}; !- HVAC Component

OS:Sizing:Zone,
  {91f1c7d6-3d5c-4a2c-ae4c-a2900daf366c}, !- Handle
  {c9a1631f-8b4d-455a-a06e-7660c488c436}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbe227ce-8997-43e7-b816-6057d8785c2d}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {c9a1631f-8b4d-455a-a06e-7660c488c436}; !- Thermal Zone

OS:Rendering:Color,
  {9e022a90-8588-4093-b723-829445fac086}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceInfiltration:DesignFlowRate,
  {4130c235-7263-4feb-bc98-c598c33b2723}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {982935f5-e165-4b38-a0f6-0eaf7c42c7e0}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27e0e3e5-33c7-4f65-90a3-1de4b632d81f}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {106f0fa1-4134-4a7f-af95-070f360f000c}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53d5ca99-21f7-4d23-9362-6ec2d2f2becf}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf89c199-591b-4f39-998a-8283e62457eb}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76bb5d61-d1f1-42b7-8e73-b790de370ec2}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:WeatherFile,
  {8846a88e-e07d-430c-b88f-66345028e04a}, !- Handle
  Edmonton Stony Plain,                   !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-25145,                          !- Data Source
  711230,                                 !- WMO Number
  53.53,                                  !- Latitude {deg}
  -114.1,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723,                                    !- Elevation {m}
  file:files/CAN_AB_Edmonton.711230_CWEC.epw, !- Url
  EF8B6EB1;                               !- Checksum

OS:Site,
  {73364b61-2a7b-41ad-9f20-72488399fa07}, !- Handle
  Site 1,                                 !- Name
  53.53,                                  !- Latitude {deg}
  -114.1,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:PlantLoop,
  {cad6e092-02d4-4ed6-8002-1824f72469bf}, !- Handle
  Plant Loop 1- Space Heating,            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {27fd9b5f-e145-4707-ad6b-40d58a0d875f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4658fff8-812a-43d2-b98e-42f0bfbe11cb}, !- Plant Side Inlet Node Name
  {7b08a1e2-9d4e-4f54-b09f-dc010f816b30}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eb4cc43d-bcdd-496b-a3cc-bff319de4cb7}, !- Demand Side Inlet Node Name
  {b31a3c13-8fa2-486c-9f2d-464060ea2ee6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {da5e55a7-9228-4ff2-a1c2-8f7d2b04658f}, !- Handle
  {cad6e092-02d4-4ed6-8002-1824f72469bf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {3f46077b-9ac6-42f8-b2a6-e6d90cebf4ce}, !- Handle
  Node 71,                                !- Name
  {4658fff8-812a-43d2-b98e-42f0bfbe11cb}, !- Inlet Port
  {ed413004-382c-4077-af8f-99a7556af210}; !- Outlet Port

OS:Node,
  {27fd9b5f-e145-4707-ad6b-40d58a0d875f}, !- Handle
  Node 72,                                !- Name
  {69b799c9-9ea3-4f0e-b459-136482a7218e}, !- Inlet Port
  {7b08a1e2-9d4e-4f54-b09f-dc010f816b30}; !- Outlet Port

OS:Node,
  {c89c426e-8495-4cc7-9dc8-87fbc1a1a6e5}, !- Handle
  Node 73,                                !- Name
  {18b286b6-c456-457d-b159-6b142c86f68e}, !- Inlet Port
  {5eb44319-f3b1-4588-912b-682cc5965549}; !- Outlet Port

OS:Connector:Mixer,
  {34320d86-d9fd-4b30-a251-c7005de9e0ef}, !- Handle
  Connector Mixer 1,                      !- Name
  {e1a1d22f-9505-49f6-bc72-703489c8bbca}, !- Outlet Branch Name
  {a0d98c28-08ab-4214-ba8e-d7ff97eb60fe}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {cbea5e99-8e7b-45dd-a2dd-2cfd014ba9a8}, !- Handle
  Connector Splitter 1,                   !- Name
  {df2fb547-19ed-4c8e-8a62-a4a0dbb13e5b}, !- Inlet Branch Name
  {18b286b6-c456-457d-b159-6b142c86f68e}; !- Outlet Branch Name 1

OS:Connection,
  {4658fff8-812a-43d2-b98e-42f0bfbe11cb}, !- Handle
  Connection 71,                          !- Name
  {cad6e092-02d4-4ed6-8002-1824f72469bf}, !- Source Object
  11,                                     !- Outlet Port
  {3f46077b-9ac6-42f8-b2a6-e6d90cebf4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b286b6-c456-457d-b159-6b142c86f68e}, !- Handle
  Connection 73,                          !- Name
  {cbea5e99-8e7b-45dd-a2dd-2cfd014ba9a8}, !- Source Object
  3,                                      !- Outlet Port
  {c89c426e-8495-4cc7-9dc8-87fbc1a1a6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b08a1e2-9d4e-4f54-b09f-dc010f816b30}, !- Handle
  Connection 76,                          !- Name
  {27fd9b5f-e145-4707-ad6b-40d58a0d875f}, !- Source Object
  3,                                      !- Outlet Port
  {cad6e092-02d4-4ed6-8002-1824f72469bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {80328071-a080-4c1b-856c-3de8fcfa24b6}, !- Handle
  Node 74,                                !- Name
  {eb4cc43d-bcdd-496b-a3cc-bff319de4cb7}, !- Inlet Port
  {247139ec-6039-4b53-82bb-8bf97dc24890}; !- Outlet Port

OS:Node,
  {7c7ac015-7191-4a08-8d57-6bbc9a7efea3}, !- Handle
  Node 75,                                !- Name
  {d9b10396-2075-4e10-8350-6c9d5b0c79e0}, !- Inlet Port
  {b31a3c13-8fa2-486c-9f2d-464060ea2ee6}; !- Outlet Port

OS:Connector:Mixer,
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Handle
  Connector Mixer 2,                      !- Name
  {d9b10396-2075-4e10-8350-6c9d5b0c79e0}, !- Outlet Branch Name
  {ed7d385e-c83a-4506-9f52-02f08e2b2708}, !- Inlet Branch Name 1
  {c0a3ef3d-833e-4a61-b249-68098bf1a943}, !- Inlet Branch Name 2
  {77c6c126-6f25-4561-8519-96e3c9e39e9b}, !- Inlet Branch Name 3
  {27f21a4c-2f4a-42ac-9455-5f6380c13089}, !- Inlet Branch Name 4
  {5068ec42-c628-4942-a448-e2918a3a4641}, !- Inlet Branch Name 5
  {19feeec4-cc6a-48d8-a560-82e7b960c321}, !- Inlet Branch Name 6
  {56beac39-2823-4225-8bb8-9034483bfc14}, !- Inlet Branch Name 7
  {4f696250-9152-4f84-a7e3-cb24798d791a}, !- Inlet Branch Name 8
  {b81991c7-ad1b-418c-bf88-c6c1dbf31520}, !- Inlet Branch Name 9
  {5f0b24f2-f24b-4603-9275-18b5c56d53e8}, !- Inlet Branch Name 10
  {fa12efc4-8a96-410c-8276-f51a2aab403a}, !- Inlet Branch Name 11
  {72066099-e2b4-42b3-a053-142488547777}, !- Inlet Branch Name 12
  {81e68d49-17d0-4298-9e7f-e0a6839c818d}, !- Inlet Branch Name 13
  {56715341-e7b5-4733-a945-226398ebf74f}, !- Inlet Branch Name 14
  {ac3b95a3-2b21-4842-b042-4cad74154c1c}, !- Inlet Branch Name 15
  {22de0bc8-9863-43bf-bbbb-2f403aea425d}, !- Inlet Branch Name 16
  {1c03e944-4c65-414c-b607-6c9312bde0ed}, !- Inlet Branch Name 17
  {c8416403-5586-4ff7-bd2f-6101ac1e3614}, !- Inlet Branch Name 18
  {5216fa05-d8dc-4bac-8db2-c8e7183dd7aa}, !- Inlet Branch Name 19
  {8bf6de9d-b615-42a7-bdb9-14781ba03f31}, !- Inlet Branch Name 20
  {9907e4e7-bca2-4252-88b4-5b10dd24001d}, !- Inlet Branch Name 21
  {80867c72-a4aa-4d36-960d-08e18a0cfa0f}, !- Inlet Branch Name 22
  {10b92670-61e6-47a9-aa47-96bd5bd6c25b}, !- Inlet Branch Name 23
  {1c09d90f-9c20-4eff-bbc5-39922e49f824}, !- Inlet Branch Name 24
  {31be81d5-03c9-41a9-957f-3f837a4b1178}, !- Inlet Branch Name 25
  {bb1b7073-e6d9-4ebb-a458-d82f7f24f3b3}, !- Inlet Branch Name 26
  {daf3e7e8-1658-4e06-9620-ccec065e0460}, !- Inlet Branch Name 27
  {e9fea5e3-0eee-4210-bd4b-268f4e20b9cc}, !- Inlet Branch Name 28
  {ba207399-a0ab-42e8-b3b6-d8a35fee442c}, !- Inlet Branch Name 29
  {bf23ed5b-0859-4f89-bc1e-8c456bf9a659}, !- Inlet Branch Name 30
  {dcc7e434-4245-471e-8988-51b530016b65}, !- Inlet Branch Name 31
  {70ead030-1abd-4741-997e-105db55dce30}, !- Inlet Branch Name 32
  {f5825b0c-c847-4732-af2e-356a6f498962}, !- Inlet Branch Name 33
  {8641c961-5d26-4e59-8005-b496fde3f07e}, !- Inlet Branch Name 34
  {e662ad37-613f-4248-851d-cfea17126c17}, !- Inlet Branch Name 35
  {b7e26166-5801-4724-b1b9-43d34a172202}, !- Inlet Branch Name 36
  {f8a2a46f-5e2f-4db7-bb5a-682a2a8ec004}, !- Inlet Branch Name 37
  {f3c23429-191a-453e-986c-63d9b11e38fc}, !- Inlet Branch Name 38
  {a109f24b-a1cf-42f3-b191-dbc9280eeaee}, !- Inlet Branch Name 39
  {3b6aa369-23b7-4b47-a286-8adbb92e210e}, !- Inlet Branch Name 40
  {61d97285-0128-40da-84bb-11da025f6fad}, !- Inlet Branch Name 41
  {06d28d96-1efc-4f46-9dfd-175ac85e4a31}, !- Inlet Branch Name 42
  {b2b87b94-c334-4f11-b58f-8b199775cef5}, !- Inlet Branch Name 43
  {0fc4be0e-c822-4f60-b7c9-8a9ddab79c34}, !- Inlet Branch Name 44
  {4f806c06-b044-4695-bdcf-368240b5751f}, !- Inlet Branch Name 45
  {96ca5afa-61f9-4c73-94e0-4608ced7190f}, !- Inlet Branch Name 46
  {c6f5102e-cd51-43e8-8b6c-5c335e1c9b6f}, !- Inlet Branch Name 47
  {0301d0c3-5f7a-4474-bbbe-ce90d39f1206}, !- Inlet Branch Name 48
  {039257ad-6717-4bb6-84e2-ef3bc36198d4}, !- Inlet Branch Name 49
  {a19cd747-7881-4353-811b-2dda8b6f4962}, !- Inlet Branch Name 50
  {bf5ff288-24ff-4e20-b84a-966077ef3e9a}, !- Inlet Branch Name 51
  {59b6b47f-5ef8-44a8-9c59-2de8a23b7cc5}, !- Inlet Branch Name 52
  {ba3b8027-8518-4fab-a0ea-38054b40bd86}, !- Inlet Branch Name 53
  {59d891d2-1995-4c02-87b5-c4b9ebdc6ac4}, !- Inlet Branch Name 54
  {49826b12-6501-4458-bd1d-e4245482ec4e}, !- Inlet Branch Name 55
  {0cd2db11-4b1d-4e1f-9428-e47a3b9b5991}, !- Inlet Branch Name 56
  {657101af-369e-45ce-a9fb-b2bfe8587081}, !- Inlet Branch Name 57
  {7e368143-9c67-443b-8123-f64557afbc6b}, !- Inlet Branch Name 58
  {abe42aa6-ca96-4db4-a721-3d8e60c8eba2}, !- Inlet Branch Name 59
  {b8897486-bb64-43df-941c-ef433fb368f8}, !- Inlet Branch Name 60
  {61ab5694-6f77-4fbd-8f45-f52532988957}, !- Inlet Branch Name 61
  {ab17b9fe-c33e-42e3-b24c-d7fd376d07f1}, !- Inlet Branch Name 62
  {23f1b054-9eb3-4f78-a783-1ed6cbfade7a}, !- Inlet Branch Name 63
  {355b2010-87b7-45da-8230-242820f9f208}, !- Inlet Branch Name 64
  {89482b92-fa09-4dfd-af53-e6b6e80d5814}, !- Inlet Branch Name 65
  {e21958d7-1f27-4e05-9a54-4fa40b1211c0}, !- Inlet Branch Name 66
  {bd25a6da-8243-42b1-8726-193cf6af3185}, !- Inlet Branch Name 67
  {227a1fd9-2a5f-4938-aab1-4492b8c10747}, !- Inlet Branch Name 68
  {353c7b8e-ae27-4939-92bd-cdba0fb207ac}, !- Inlet Branch Name 69
  {616dfb06-f152-4a50-9f4e-8db5e805c113}; !- Inlet Branch Name 70

OS:Connector:Splitter,
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Handle
  Connector Splitter 2,                   !- Name
  {247139ec-6039-4b53-82bb-8bf97dc24890}, !- Inlet Branch Name
  {303e0604-99c3-4120-adb8-9f61deac5917}, !- Outlet Branch Name 1
  {7c8f92ff-6bcb-430d-ad0c-2374e00ee783}, !- Outlet Branch Name 2
  {b2b8c012-11f9-4e58-9c3d-83ef05fa627c}, !- Outlet Branch Name 3
  {9c282254-57b3-4622-9ec7-085e33d0d0f9}, !- Outlet Branch Name 4
  {3e637875-9163-4e3f-be53-b223159c1056}, !- Outlet Branch Name 5
  {423cb478-9fcd-4f49-9321-5821232dd249}, !- Outlet Branch Name 6
  {1c04258a-9e68-46f7-aaf2-a99b81cf059b}, !- Outlet Branch Name 7
  {430dcc0f-6275-48bf-a0cf-3897a0f323ee}, !- Outlet Branch Name 8
  {7947e348-0c90-4792-bc3c-84a04a510b1b}, !- Outlet Branch Name 9
  {a0f97572-45c7-4add-bbbc-441f6ea80456}, !- Outlet Branch Name 10
  {22b1d57d-59e9-4565-a9eb-8e34ea9a1001}, !- Outlet Branch Name 11
  {ee9d5b5c-5938-468f-a66d-33f6431a3492}, !- Outlet Branch Name 12
  {f3056c4a-d400-40d0-bd32-3221104843bc}, !- Outlet Branch Name 13
  {ce002956-9852-4d36-bbc6-09dac17a7ec9}, !- Outlet Branch Name 14
  {cdbdbfb7-5178-4bc4-a8b7-2f047174039a}, !- Outlet Branch Name 15
  {28f05364-1b45-47d7-a94c-dfd1bee668ac}, !- Outlet Branch Name 16
  {a02e220c-1a67-4698-a9c7-3c7a8c9ae9c9}, !- Outlet Branch Name 17
  {5ae6926a-61ca-48a3-8ae7-f98513aea0a7}, !- Outlet Branch Name 18
  {5a095685-7ea0-4423-b44d-370635b9d867}, !- Outlet Branch Name 19
  {055c15f3-dd37-44ce-9b1e-e30ebcb70764}, !- Outlet Branch Name 20
  {9fbca9ed-9207-4f00-8439-c44418f2c4d4}, !- Outlet Branch Name 21
  {8fc4de49-2d47-44cc-ac22-9a357db10058}, !- Outlet Branch Name 22
  {8f1e0f54-141b-42c2-870f-4fa8a29344aa}, !- Outlet Branch Name 23
  {2fb99274-879a-42e6-9a3a-1a26c32461c5}, !- Outlet Branch Name 24
  {c7523374-967e-45d1-8019-29157110c9db}, !- Outlet Branch Name 25
  {8784d552-bb01-4b07-8129-b1ed7816ea0a}, !- Outlet Branch Name 26
  {4ba06623-abce-44b8-9e4f-7c152664112a}, !- Outlet Branch Name 27
  {bce01fd1-3f78-4bf5-8d97-98e936d1e5c6}, !- Outlet Branch Name 28
  {d3f4a520-1839-4597-8ccc-e751b3a22aa1}, !- Outlet Branch Name 29
  {15546110-7b8c-4f52-980f-f932476c51e2}, !- Outlet Branch Name 30
  {f057c7c2-120b-430e-be64-aa0986abad17}, !- Outlet Branch Name 31
  {95543345-8379-492c-8f5f-fe65bd0f2649}, !- Outlet Branch Name 32
  {6dcb4fe3-88ba-48a1-88fa-1b23e7e48ec6}, !- Outlet Branch Name 33
  {f83b5026-70bd-4e68-a7de-904233905d3a}, !- Outlet Branch Name 34
  {6a4662fc-2a4f-4b56-8065-593a3238e7ab}, !- Outlet Branch Name 35
  {55c9fbb0-3cf5-4d15-9a06-e88c5555e290}, !- Outlet Branch Name 36
  {041091a8-aa83-486e-9339-0993cfc120b6}, !- Outlet Branch Name 37
  {50f8cbe1-32e3-443e-ae7a-44bea6b5f006}, !- Outlet Branch Name 38
  {5c1d41c7-bca4-44c2-9003-f16108a2335c}, !- Outlet Branch Name 39
  {63573705-60b0-4cc2-8016-d8191a13b1bc}, !- Outlet Branch Name 40
  {fc72003a-67f9-4fe7-bc1b-260aaa369507}, !- Outlet Branch Name 41
  {0693ad6a-3009-45e0-8571-9380849a83f8}, !- Outlet Branch Name 42
  {f4ce9df3-0787-49e1-aef5-bfdafa54def9}, !- Outlet Branch Name 43
  {a814d788-d497-4d7f-9bb9-f58b8376de7f}, !- Outlet Branch Name 44
  {89fd0be3-9f12-43da-86d4-b58e28a55bd3}, !- Outlet Branch Name 45
  {aeec59cb-2c29-4049-b099-64aa6e54a2a4}, !- Outlet Branch Name 46
  {61658058-ffe4-42d7-86f6-afd4b6156d7f}, !- Outlet Branch Name 47
  {e722ab9e-b36c-4e82-bbcc-9590512bf183}, !- Outlet Branch Name 48
  {b5912dfe-3b61-436c-9c09-f8a53d2d51d8}, !- Outlet Branch Name 49
  {015840e8-8898-4fba-b2d5-1460a92eecfe}, !- Outlet Branch Name 50
  {b2d526fa-73c8-4811-8436-ba471ed99852}, !- Outlet Branch Name 51
  {8a0bb532-88e1-48fc-a73d-a0b1e29871b4}, !- Outlet Branch Name 52
  {40db8825-0d98-4c4e-9a90-b7ebe27407cb}, !- Outlet Branch Name 53
  {e7260f5e-07f3-4d64-bc20-007e7ec94191}, !- Outlet Branch Name 54
  {f2e4dd1c-6dc0-4676-84e8-5ebd89c37e9c}, !- Outlet Branch Name 55
  {fe318170-6891-40cc-a317-92085a579b6c}, !- Outlet Branch Name 56
  {8ef76a8f-4bc9-4742-b984-c67dd7da56f5}, !- Outlet Branch Name 57
  {e8baf2dc-4f61-4b0e-830f-caf35306a23b}, !- Outlet Branch Name 58
  {20ae8c43-f07a-4e66-b20c-2997f2b1c72e}, !- Outlet Branch Name 59
  {71304e79-bd7e-40e8-b439-dffb6896448c}, !- Outlet Branch Name 60
  {b44f38ae-54b5-465b-89a3-b9727b5e9668}, !- Outlet Branch Name 61
  {dcc0dba5-ec9b-4537-b03b-be97219590af}, !- Outlet Branch Name 62
  {4be9dd94-4cc2-40a3-af5e-0acf74dd072c}, !- Outlet Branch Name 63
  {7d074005-e67f-427f-a987-643451346d2c}, !- Outlet Branch Name 64
  {f522183f-90ca-4905-a8b1-d466d733b3a8}, !- Outlet Branch Name 65
  {518ad016-95ac-4d19-ada8-a14f48a2e5f6}, !- Outlet Branch Name 66
  {566652ba-be77-44ba-9ab2-59da1786a5d9}, !- Outlet Branch Name 67
  {f5973418-392f-4395-83a6-ca80ccc80a7c}, !- Outlet Branch Name 68
  {1339ff26-2505-47de-8b2f-6073b51c2497}, !- Outlet Branch Name 69
  {af736d42-bdca-4e67-9ffa-54f2ab4e23b1}; !- Outlet Branch Name 70

OS:Connection,
  {eb4cc43d-bcdd-496b-a3cc-bff319de4cb7}, !- Handle
  Connection 77,                          !- Name
  {cad6e092-02d4-4ed6-8002-1824f72469bf}, !- Source Object
  14,                                     !- Outlet Port
  {80328071-a080-4c1b-856c-3de8fcfa24b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247139ec-6039-4b53-82bb-8bf97dc24890}, !- Handle
  Connection 78,                          !- Name
  {80328071-a080-4c1b-856c-3de8fcfa24b6}, !- Source Object
  3,                                      !- Outlet Port
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b10396-2075-4e10-8350-6c9d5b0c79e0}, !- Handle
  Connection 81,                          !- Name
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Source Object
  2,                                      !- Outlet Port
  {7c7ac015-7191-4a08-8d57-6bbc9a7efea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31a3c13-8fa2-486c-9f2d-464060ea2ee6}, !- Handle
  Connection 82,                          !- Name
  {7c7ac015-7191-4a08-8d57-6bbc9a7efea3}, !- Source Object
  3,                                      !- Outlet Port
  {cad6e092-02d4-4ed6-8002-1824f72469bf}, !- Target Object
  15;                                     !- Inlet Port

OS:Boiler:HotWater,
  {07278e1b-087f-438c-a48b-9199d608bb1c}, ! Handle
  OS:Boiler:HotWater 1,                   ! Name
  ,                                       ! Fuel Type
  ,                                       ! Nominal Capacity {W}
  0.8,                                    ! Nominal Thermal Efficiency
  LeavingBoiler,                          ! Efficiency Curve Temperature Evaluation Variable
  {b8d0bd27-1c7c-44eb-9d4b-2d189e08224b}, ! Normalized Boiler Efficiency Curve Name
  ,                                       ! Design Water Outlet Temperature {C}
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  ,                                       ! Optimum Part Load Ratio
  {5eb44319-f3b1-4588-912b-682cc5965549}, ! Boiler Water Inlet Node Name
  {f5de2c3a-7d60-4370-ac51-11589f3fdfdf}, ! Boiler Water Outlet Node Name
  99,                                     ! Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           ! Boiler Flow Mode
  0,                                      ! Parasitic Electric Load {W}
  1;                                      ! Sizing Factor

OS:Curve:Biquadratic,
  {b8d0bd27-1c7c-44eb-9d4b-2d189e08224b}, !- Handle
  Boiler Efficiency,                      !- Name
  0.4873,                                 !- Coefficient1 Constant
  1.1322,                                 !- Coefficient2 x
  -0.6425,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  0,                                      !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  ,                                       !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {b66f4f06-83af-4ecc-b059-dc8f6a6d3640}, !- Handle
  Node 77,                                !- Name
  {f5de2c3a-7d60-4370-ac51-11589f3fdfdf}, !- Inlet Port
  {a0d98c28-08ab-4214-ba8e-d7ff97eb60fe}; !- Outlet Port

OS:Connection,
  {5eb44319-f3b1-4588-912b-682cc5965549}, !- Handle
  Connection 74,                          !- Name
  {c89c426e-8495-4cc7-9dc8-87fbc1a1a6e5}, !- Source Object
  3,                                      !- Outlet Port
  {07278e1b-087f-438c-a48b-9199d608bb1c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f5de2c3a-7d60-4370-ac51-11589f3fdfdf}, !- Handle
  Connection 83,                          !- Name
  {07278e1b-087f-438c-a48b-9199d608bb1c}, !- Source Object
  13,                                     !- Outlet Port
  {b66f4f06-83af-4ecc-b059-dc8f6a6d3640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d98c28-08ab-4214-ba8e-d7ff97eb60fe}, !- Handle
  Connection 84,                          !- Name
  {b66f4f06-83af-4ecc-b059-dc8f6a6d3640}, !- Source Object
  3,                                      !- Outlet Port
  {34320d86-d9fd-4b30-a251-c7005de9e0ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a855b54b-3706-4df1-9e54-56ee424193fa}, ! Handle
  OS:Pipe:Adiabatic 1,                    ! Name
  {1dba8543-51c4-4798-9397-2017da83b980}, ! Inlet Node Name
  {69b799c9-9ea3-4f0e-b459-136482a7218e}; ! Outlet Node Name

OS:Node,
  {26ffa2a0-4860-4366-bbce-850cd487fbc4}, !- Handle
  Node 79,                                !- Name
  {e1a1d22f-9505-49f6-bc72-703489c8bbca}, !- Inlet Port
  {1dba8543-51c4-4798-9397-2017da83b980}; !- Outlet Port

OS:Connection,
  {e1a1d22f-9505-49f6-bc72-703489c8bbca}, !- Handle
  Connection 75,                          !- Name
  {34320d86-d9fd-4b30-a251-c7005de9e0ef}, !- Source Object
  2,                                      !- Outlet Port
  {26ffa2a0-4860-4366-bbce-850cd487fbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dba8543-51c4-4798-9397-2017da83b980}, !- Handle
  Connection 87,                          !- Name
  {26ffa2a0-4860-4366-bbce-850cd487fbc4}, !- Source Object
  3,                                      !- Outlet Port
  {a855b54b-3706-4df1-9e54-56ee424193fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b799c9-9ea3-4f0e-b459-136482a7218e}, !- Handle
  Connection 88,                          !- Name
  {a855b54b-3706-4df1-9e54-56ee424193fa}, !- Source Object
  3,                                      !- Outlet Port
  {27fd9b5f-e145-4707-ad6b-40d58a0d875f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {268b9082-2498-4f1c-9c30-08e61042f8af}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Handle
  Heating SP 21C,                         !- Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, !- Schedule Type Limits Name
  {04a11769-7078-4715-ad51-3bea6c36df60}, !- Default Day Schedule Name
  {5768aa2f-043b-4e52-8a08-87265df92a72}, !- Summer Design Day Schedule Name
  {156afcf0-aaba-453c-a576-35537ec2ad6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04a11769-7078-4715-ad51-3bea6c36df60}, !- Handle
  Schedule Day 1,                         !- Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5768aa2f-043b-4e52-8a08-87265df92a72}, !- Handle
  Schedule Day 57,                        !- Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {156afcf0-aaba-453c-a576-35537ec2ad6e}, !- Handle
  Schedule Day 58,                        !- Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a170db51-5cf8-4cb3-8e54-2c00ea1baf00}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Handle
  Always On Discrete 1,                   !- Name
  {c3f325f2-9b69-495f-98c3-dca2f10cb59e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c3f325f2-9b69-495f-98c3-dca2f10cb59e}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:WaterCoil,
  {17f1e529-62f7-4d8a-afb2-76a37fc0de2e}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ThermostatSetpoint:DualSetpoint,
  {ec7cf551-938b-4a20-b9ed-db6951055022}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:Node,
  {2fc59781-0f83-4f1e-b9a1-7d5efbf37dff}, !- Handle
  Node 76,                                !- Name
  {303e0604-99c3-4120-adb8-9f61deac5917}, !- Inlet Port
  {02c869a9-5e7b-444d-a49e-2079d2c1f14f}; !- Outlet Port

OS:Connection,
  {303e0604-99c3-4120-adb8-9f61deac5917}, !- Handle
  Connection 79,                          !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  3,                                      !- Outlet Port
  {2fc59781-0f83-4f1e-b9a1-7d5efbf37dff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03dac53f-4ab2-4d57-8e26-b3597c6578ad}, !- Handle
  Convective Baseboard Water,             !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {04d8d60b-faa5-4312-b086-2170ca393840}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {04d8d60b-faa5-4312-b086-2170ca393840}, !- Handle
  Coil Heating Water Baseboard,           !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {02c869a9-5e7b-444d-a49e-2079d2c1f14f}, !- Water Inlet Node Name
  {f40ab2c9-ec7d-457f-8f54-08cf8b51c57f}; !- Water Outlet Node Name

OS:Node,
  {91f33305-5f7a-4297-a9e4-2941608c7a57}, !- Handle
  Node 80,                                !- Name
  {f40ab2c9-ec7d-457f-8f54-08cf8b51c57f}, !- Inlet Port
  {ed7d385e-c83a-4506-9f52-02f08e2b2708}; !- Outlet Port

OS:Connection,
  {02c869a9-5e7b-444d-a49e-2079d2c1f14f}, !- Handle
  Connection 80,                          !- Name
  {2fc59781-0f83-4f1e-b9a1-7d5efbf37dff}, !- Source Object
  3,                                      !- Outlet Port
  {04d8d60b-faa5-4312-b086-2170ca393840}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f40ab2c9-ec7d-457f-8f54-08cf8b51c57f}, !- Handle
  Connection 89,                          !- Name
  {04d8d60b-faa5-4312-b086-2170ca393840}, !- Source Object
  6,                                      !- Outlet Port
  {91f33305-5f7a-4297-a9e4-2941608c7a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7d385e-c83a-4506-9f52-02f08e2b2708}, !- Handle
  Connection 90,                          !- Name
  {91f33305-5f7a-4297-a9e4-2941608c7a57}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bd845b79-5903-4fa3-9f7e-cbb38d196d85}, !- Handle
  Convective Baseboard Water 1,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {9dbfdc7e-c1ef-4915-a9e4-008d155854b4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9dbfdc7e-c1ef-4915-a9e4-008d155854b4}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5ef97e32-3854-4512-8c2f-5d8c2498fa23}, !- Water Inlet Node Name
  {a55e3b46-f18e-4c2c-b75e-b92822f9f21f}; !- Water Outlet Node Name

OS:Node,
  {4d53d6d7-cd21-4ce6-9ff3-e9cc7843bbf4}, !- Handle
  Node 81,                                !- Name
  {7c8f92ff-6bcb-430d-ad0c-2374e00ee783}, !- Inlet Port
  {5ef97e32-3854-4512-8c2f-5d8c2498fa23}; !- Outlet Port

OS:Connection,
  {7c8f92ff-6bcb-430d-ad0c-2374e00ee783}, !- Handle
  Connection 91,                          !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  4,                                      !- Outlet Port
  {4d53d6d7-cd21-4ce6-9ff3-e9cc7843bbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce5115c6-989d-47f6-b75e-6fdf3ce27cd5}, !- Handle
  Node 82,                                !- Name
  {a55e3b46-f18e-4c2c-b75e-b92822f9f21f}, !- Inlet Port
  {c0a3ef3d-833e-4a61-b249-68098bf1a943}; !- Outlet Port

OS:Connection,
  {5ef97e32-3854-4512-8c2f-5d8c2498fa23}, !- Handle
  Connection 92,                          !- Name
  {4d53d6d7-cd21-4ce6-9ff3-e9cc7843bbf4}, !- Source Object
  3,                                      !- Outlet Port
  {9dbfdc7e-c1ef-4915-a9e4-008d155854b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a55e3b46-f18e-4c2c-b75e-b92822f9f21f}, !- Handle
  Connection 93,                          !- Name
  {9dbfdc7e-c1ef-4915-a9e4-008d155854b4}, !- Source Object
  6,                                      !- Outlet Port
  {ce5115c6-989d-47f6-b75e-6fdf3ce27cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a3ef3d-833e-4a61-b249-68098bf1a943}, !- Handle
  Connection 94,                          !- Name
  {ce5115c6-989d-47f6-b75e-6fdf3ce27cd5}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {60a1ed78-6cc0-4231-9926-081b4725405e}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f2ecc31f-0266-4ca7-9bb7-738e4255fbfc}, !- Handle
  Convective Baseboard Water 2,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {e823251f-8084-474f-93cc-14309bac1b0b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e823251f-8084-474f-93cc-14309bac1b0b}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {a5f8e0ca-951b-475f-9285-dc40f09b5ada}, !- Water Inlet Node Name
  {0cd18c06-b669-4443-bf4d-87bbe455bd45}; !- Water Outlet Node Name

OS:Node,
  {ae533c7b-fae0-490e-8158-9880d4b544b2}, !- Handle
  Node 83,                                !- Name
  {b2b8c012-11f9-4e58-9c3d-83ef05fa627c}, !- Inlet Port
  {a5f8e0ca-951b-475f-9285-dc40f09b5ada}; !- Outlet Port

OS:Connection,
  {b2b8c012-11f9-4e58-9c3d-83ef05fa627c}, !- Handle
  Connection 95,                          !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  5,                                      !- Outlet Port
  {ae533c7b-fae0-490e-8158-9880d4b544b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2597318b-7ccb-443d-8ad5-35c87b21ec32}, !- Handle
  Node 84,                                !- Name
  {0cd18c06-b669-4443-bf4d-87bbe455bd45}, !- Inlet Port
  {77c6c126-6f25-4561-8519-96e3c9e39e9b}; !- Outlet Port

OS:Connection,
  {a5f8e0ca-951b-475f-9285-dc40f09b5ada}, !- Handle
  Connection 96,                          !- Name
  {ae533c7b-fae0-490e-8158-9880d4b544b2}, !- Source Object
  3,                                      !- Outlet Port
  {e823251f-8084-474f-93cc-14309bac1b0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0cd18c06-b669-4443-bf4d-87bbe455bd45}, !- Handle
  Connection 97,                          !- Name
  {e823251f-8084-474f-93cc-14309bac1b0b}, !- Source Object
  6,                                      !- Outlet Port
  {2597318b-7ccb-443d-8ad5-35c87b21ec32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c6c126-6f25-4561-8519-96e3c9e39e9b}, !- Handle
  Connection 98,                          !- Name
  {2597318b-7ccb-443d-8ad5-35c87b21ec32}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  5;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {83bf094e-e8de-4aa7-b006-1440aad88202}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ed1316d9-f877-40a1-8d8d-2936668cf3d5}, !- Handle
  Convective Baseboard Water 3,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {f3ed8940-35ec-4460-b796-597d2a5d0230}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f3ed8940-35ec-4460-b796-597d2a5d0230}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c77693ca-5eb8-4138-acae-821f90018296}, !- Water Inlet Node Name
  {036d5911-2e5a-4e6f-91c7-9fd05929af38}; !- Water Outlet Node Name

OS:Node,
  {29b0d9da-1339-4aa8-8d68-3661fac9fc14}, !- Handle
  Node 85,                                !- Name
  {9c282254-57b3-4622-9ec7-085e33d0d0f9}, !- Inlet Port
  {c77693ca-5eb8-4138-acae-821f90018296}; !- Outlet Port

OS:Connection,
  {9c282254-57b3-4622-9ec7-085e33d0d0f9}, !- Handle
  Connection 99,                          !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  6,                                      !- Outlet Port
  {29b0d9da-1339-4aa8-8d68-3661fac9fc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35e113dc-b2d6-4316-850a-66f29d4a52e2}, !- Handle
  Node 86,                                !- Name
  {036d5911-2e5a-4e6f-91c7-9fd05929af38}, !- Inlet Port
  {27f21a4c-2f4a-42ac-9455-5f6380c13089}; !- Outlet Port

OS:Connection,
  {c77693ca-5eb8-4138-acae-821f90018296}, !- Handle
  Connection 100,                         !- Name
  {29b0d9da-1339-4aa8-8d68-3661fac9fc14}, !- Source Object
  3,                                      !- Outlet Port
  {f3ed8940-35ec-4460-b796-597d2a5d0230}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {036d5911-2e5a-4e6f-91c7-9fd05929af38}, !- Handle
  Connection 101,                         !- Name
  {f3ed8940-35ec-4460-b796-597d2a5d0230}, !- Source Object
  6,                                      !- Outlet Port
  {35e113dc-b2d6-4316-850a-66f29d4a52e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f21a4c-2f4a-42ac-9455-5f6380c13089}, !- Handle
  Connection 102,                         !- Name
  {35e113dc-b2d6-4316-850a-66f29d4a52e2}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  6;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c4efc42b-92df-43be-8c7d-10ae85d18d16}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ccd58b5c-eccd-42ae-8a40-0de63f5622cc}, !- Handle
  Convective Baseboard Water 4,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {f5841cbc-3d23-4e6a-8a83-90fd9f735cc9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f5841cbc-3d23-4e6a-8a83-90fd9f735cc9}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {4ee8137b-c171-4a94-b550-f42c9a7dc423}, !- Water Inlet Node Name
  {593b73af-456a-4918-87da-a6cb7504456e}; !- Water Outlet Node Name

OS:Node,
  {cea049da-0e33-4a6e-9148-ff68e4039d2e}, !- Handle
  Node 87,                                !- Name
  {3e637875-9163-4e3f-be53-b223159c1056}, !- Inlet Port
  {4ee8137b-c171-4a94-b550-f42c9a7dc423}; !- Outlet Port

OS:Connection,
  {3e637875-9163-4e3f-be53-b223159c1056}, !- Handle
  Connection 103,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  7,                                      !- Outlet Port
  {cea049da-0e33-4a6e-9148-ff68e4039d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6267b7a6-0095-4447-a760-794d40eda5e9}, !- Handle
  Node 88,                                !- Name
  {593b73af-456a-4918-87da-a6cb7504456e}, !- Inlet Port
  {5068ec42-c628-4942-a448-e2918a3a4641}; !- Outlet Port

OS:Connection,
  {4ee8137b-c171-4a94-b550-f42c9a7dc423}, !- Handle
  Connection 104,                         !- Name
  {cea049da-0e33-4a6e-9148-ff68e4039d2e}, !- Source Object
  3,                                      !- Outlet Port
  {f5841cbc-3d23-4e6a-8a83-90fd9f735cc9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {593b73af-456a-4918-87da-a6cb7504456e}, !- Handle
  Connection 105,                         !- Name
  {f5841cbc-3d23-4e6a-8a83-90fd9f735cc9}, !- Source Object
  6,                                      !- Outlet Port
  {6267b7a6-0095-4447-a760-794d40eda5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5068ec42-c628-4942-a448-e2918a3a4641}, !- Handle
  Connection 106,                         !- Name
  {6267b7a6-0095-4447-a760-794d40eda5e9}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  7;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e3ccf672-1a49-4c0f-8d04-50f0320e370b}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f387fdc-6513-49cc-b509-91ee9a2aa4c0}, !- Handle
  Convective Baseboard Water 5,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {10416987-0a14-4a1b-b520-e9d5ea9e4ec4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {10416987-0a14-4a1b-b520-e9d5ea9e4ec4}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {4099023f-7687-4317-af37-8d06458d97cf}, !- Water Inlet Node Name
  {5ef49c8b-b88b-48bc-938b-e85d157f4346}; !- Water Outlet Node Name

OS:Node,
  {62d36619-7e09-40f1-9fe5-7c2ff72343ce}, !- Handle
  Node 89,                                !- Name
  {423cb478-9fcd-4f49-9321-5821232dd249}, !- Inlet Port
  {4099023f-7687-4317-af37-8d06458d97cf}; !- Outlet Port

OS:Connection,
  {423cb478-9fcd-4f49-9321-5821232dd249}, !- Handle
  Connection 107,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  8,                                      !- Outlet Port
  {62d36619-7e09-40f1-9fe5-7c2ff72343ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13cb1780-00e0-4301-88b5-ba23212b7530}, !- Handle
  Node 90,                                !- Name
  {5ef49c8b-b88b-48bc-938b-e85d157f4346}, !- Inlet Port
  {19feeec4-cc6a-48d8-a560-82e7b960c321}; !- Outlet Port

OS:Connection,
  {4099023f-7687-4317-af37-8d06458d97cf}, !- Handle
  Connection 108,                         !- Name
  {62d36619-7e09-40f1-9fe5-7c2ff72343ce}, !- Source Object
  3,                                      !- Outlet Port
  {10416987-0a14-4a1b-b520-e9d5ea9e4ec4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ef49c8b-b88b-48bc-938b-e85d157f4346}, !- Handle
  Connection 109,                         !- Name
  {10416987-0a14-4a1b-b520-e9d5ea9e4ec4}, !- Source Object
  6,                                      !- Outlet Port
  {13cb1780-00e0-4301-88b5-ba23212b7530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19feeec4-cc6a-48d8-a560-82e7b960c321}, !- Handle
  Connection 110,                         !- Name
  {13cb1780-00e0-4301-88b5-ba23212b7530}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1ac2c4f2-003a-4062-bdd6-f08e28a3cea0}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {694fd95a-5dce-43c1-ae4b-ac0b86afff34}, !- Handle
  Convective Baseboard Water 6,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {40b5e015-bf8c-4396-9c8a-1b1908905065}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {40b5e015-bf8c-4396-9c8a-1b1908905065}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6e5c2a60-0ebd-4d27-80d4-2ecb661f169f}, !- Water Inlet Node Name
  {1b5d3aab-c50c-464f-9bd7-8852c682d991}; !- Water Outlet Node Name

OS:Node,
  {0d8b63a5-5c33-45f2-830c-09b89c972029}, !- Handle
  Node 91,                                !- Name
  {1c04258a-9e68-46f7-aaf2-a99b81cf059b}, !- Inlet Port
  {6e5c2a60-0ebd-4d27-80d4-2ecb661f169f}; !- Outlet Port

OS:Connection,
  {1c04258a-9e68-46f7-aaf2-a99b81cf059b}, !- Handle
  Connection 111,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  9,                                      !- Outlet Port
  {0d8b63a5-5c33-45f2-830c-09b89c972029}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0480d3a-a5e8-4dd8-8bd2-d7d1093499f9}, !- Handle
  Node 92,                                !- Name
  {1b5d3aab-c50c-464f-9bd7-8852c682d991}, !- Inlet Port
  {56beac39-2823-4225-8bb8-9034483bfc14}; !- Outlet Port

OS:Connection,
  {6e5c2a60-0ebd-4d27-80d4-2ecb661f169f}, !- Handle
  Connection 112,                         !- Name
  {0d8b63a5-5c33-45f2-830c-09b89c972029}, !- Source Object
  3,                                      !- Outlet Port
  {40b5e015-bf8c-4396-9c8a-1b1908905065}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b5d3aab-c50c-464f-9bd7-8852c682d991}, !- Handle
  Connection 113,                         !- Name
  {40b5e015-bf8c-4396-9c8a-1b1908905065}, !- Source Object
  6,                                      !- Outlet Port
  {c0480d3a-a5e8-4dd8-8bd2-d7d1093499f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56beac39-2823-4225-8bb8-9034483bfc14}, !- Handle
  Connection 114,                         !- Name
  {c0480d3a-a5e8-4dd8-8bd2-d7d1093499f9}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  9;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5729276e-3117-42c2-961c-7f1b812df48a}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d0fc8df-b72c-43cc-88be-53549395cfc3}, !- Handle
  Convective Baseboard Water 7,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {48c2d717-56f8-4743-bc6a-930e2c52b799}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {48c2d717-56f8-4743-bc6a-930e2c52b799}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bbf4e642-5a23-47ce-9885-9983a461c4a6}, !- Water Inlet Node Name
  {6c1e2fc9-548f-457f-a414-6ccdbbe48a72}; !- Water Outlet Node Name

OS:Node,
  {be3a9462-a12e-42e8-8626-cf4c119656d8}, !- Handle
  Node 93,                                !- Name
  {430dcc0f-6275-48bf-a0cf-3897a0f323ee}, !- Inlet Port
  {bbf4e642-5a23-47ce-9885-9983a461c4a6}; !- Outlet Port

OS:Connection,
  {430dcc0f-6275-48bf-a0cf-3897a0f323ee}, !- Handle
  Connection 115,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  10,                                     !- Outlet Port
  {be3a9462-a12e-42e8-8626-cf4c119656d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed56323a-81ca-4294-bdc6-86b056223080}, !- Handle
  Node 94,                                !- Name
  {6c1e2fc9-548f-457f-a414-6ccdbbe48a72}, !- Inlet Port
  {4f696250-9152-4f84-a7e3-cb24798d791a}; !- Outlet Port

OS:Connection,
  {bbf4e642-5a23-47ce-9885-9983a461c4a6}, !- Handle
  Connection 116,                         !- Name
  {be3a9462-a12e-42e8-8626-cf4c119656d8}, !- Source Object
  3,                                      !- Outlet Port
  {48c2d717-56f8-4743-bc6a-930e2c52b799}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c1e2fc9-548f-457f-a414-6ccdbbe48a72}, !- Handle
  Connection 117,                         !- Name
  {48c2d717-56f8-4743-bc6a-930e2c52b799}, !- Source Object
  6,                                      !- Outlet Port
  {ed56323a-81ca-4294-bdc6-86b056223080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f696250-9152-4f84-a7e3-cb24798d791a}, !- Handle
  Connection 118,                         !- Name
  {ed56323a-81ca-4294-bdc6-86b056223080}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  10;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {377aca50-f2e5-4f39-a094-eb48f1088ee9}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e41ec146-cca5-4643-851d-1887821d05d5}, !- Handle
  Convective Baseboard Water 8,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {2384046b-fc3b-4b47-8c14-64ff857112d1}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2384046b-fc3b-4b47-8c14-64ff857112d1}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f2a57e26-fadd-4cc8-b983-e02cd5c8d86d}, !- Water Inlet Node Name
  {985aba10-3b59-4b8d-a9fb-2a72a7ae46d2}; !- Water Outlet Node Name

OS:Node,
  {81ec90c5-3ae9-4cb5-9821-862a85ab0471}, !- Handle
  Node 95,                                !- Name
  {7947e348-0c90-4792-bc3c-84a04a510b1b}, !- Inlet Port
  {f2a57e26-fadd-4cc8-b983-e02cd5c8d86d}; !- Outlet Port

OS:Connection,
  {7947e348-0c90-4792-bc3c-84a04a510b1b}, !- Handle
  Connection 119,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  11,                                     !- Outlet Port
  {81ec90c5-3ae9-4cb5-9821-862a85ab0471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {967a79ff-875d-4802-bfc9-e1089459576c}, !- Handle
  Node 96,                                !- Name
  {985aba10-3b59-4b8d-a9fb-2a72a7ae46d2}, !- Inlet Port
  {b81991c7-ad1b-418c-bf88-c6c1dbf31520}; !- Outlet Port

OS:Connection,
  {f2a57e26-fadd-4cc8-b983-e02cd5c8d86d}, !- Handle
  Connection 120,                         !- Name
  {81ec90c5-3ae9-4cb5-9821-862a85ab0471}, !- Source Object
  3,                                      !- Outlet Port
  {2384046b-fc3b-4b47-8c14-64ff857112d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {985aba10-3b59-4b8d-a9fb-2a72a7ae46d2}, !- Handle
  Connection 121,                         !- Name
  {2384046b-fc3b-4b47-8c14-64ff857112d1}, !- Source Object
  6,                                      !- Outlet Port
  {967a79ff-875d-4802-bfc9-e1089459576c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81991c7-ad1b-418c-bf88-c6c1dbf31520}, !- Handle
  Connection 122,                         !- Name
  {967a79ff-875d-4802-bfc9-e1089459576c}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  11;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c0975603-87b5-4a7c-ab16-60804ff5ca6a}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a035738-7cfd-403b-93e6-6837d0b5650b}, !- Handle
  Convective Baseboard Water 9,           !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {9a65a11b-f06f-47b8-bcb7-51162fa11a58}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9a65a11b-f06f-47b8-bcb7-51162fa11a58}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {7ecb9c18-18ca-40b6-893b-d193f5e1d282}, !- Water Inlet Node Name
  {baa44114-1f39-4847-8008-d9644bab11a2}; !- Water Outlet Node Name

OS:Node,
  {213cb144-28e7-4850-b33d-d9e4f6724ba5}, !- Handle
  Node 97,                                !- Name
  {a0f97572-45c7-4add-bbbc-441f6ea80456}, !- Inlet Port
  {7ecb9c18-18ca-40b6-893b-d193f5e1d282}; !- Outlet Port

OS:Connection,
  {a0f97572-45c7-4add-bbbc-441f6ea80456}, !- Handle
  Connection 123,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  12,                                     !- Outlet Port
  {213cb144-28e7-4850-b33d-d9e4f6724ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bc6ac3c-67fd-462e-a703-0353e82d4559}, !- Handle
  Node 98,                                !- Name
  {baa44114-1f39-4847-8008-d9644bab11a2}, !- Inlet Port
  {5f0b24f2-f24b-4603-9275-18b5c56d53e8}; !- Outlet Port

OS:Connection,
  {7ecb9c18-18ca-40b6-893b-d193f5e1d282}, !- Handle
  Connection 124,                         !- Name
  {213cb144-28e7-4850-b33d-d9e4f6724ba5}, !- Source Object
  3,                                      !- Outlet Port
  {9a65a11b-f06f-47b8-bcb7-51162fa11a58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {baa44114-1f39-4847-8008-d9644bab11a2}, !- Handle
  Connection 125,                         !- Name
  {9a65a11b-f06f-47b8-bcb7-51162fa11a58}, !- Source Object
  6,                                      !- Outlet Port
  {3bc6ac3c-67fd-462e-a703-0353e82d4559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0b24f2-f24b-4603-9275-18b5c56d53e8}, !- Handle
  Connection 126,                         !- Name
  {3bc6ac3c-67fd-462e-a703-0353e82d4559}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  12;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0c86957e-ad14-4449-9081-3222f1be0e47}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94a2c712-6482-4e9d-8ca2-968e56f65ccc}, !- Handle
  Convective Baseboard Water 10,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {cc34c6fe-5f90-478a-8eac-3df375e2e74d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cc34c6fe-5f90-478a-8eac-3df375e2e74d}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0a075d19-c467-4cb9-a089-8a60ccae59e4}, !- Water Inlet Node Name
  {12bb37ce-7cae-4444-a814-70f46aa31f38}; !- Water Outlet Node Name

OS:Node,
  {51735d48-fb39-4b31-8bb5-4abc957f1bb0}, !- Handle
  Node 99,                                !- Name
  {22b1d57d-59e9-4565-a9eb-8e34ea9a1001}, !- Inlet Port
  {0a075d19-c467-4cb9-a089-8a60ccae59e4}; !- Outlet Port

OS:Connection,
  {22b1d57d-59e9-4565-a9eb-8e34ea9a1001}, !- Handle
  Connection 127,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  13,                                     !- Outlet Port
  {51735d48-fb39-4b31-8bb5-4abc957f1bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff4154f8-ee54-40fc-a7f9-bc82384740b3}, !- Handle
  Node 100,                               !- Name
  {12bb37ce-7cae-4444-a814-70f46aa31f38}, !- Inlet Port
  {fa12efc4-8a96-410c-8276-f51a2aab403a}; !- Outlet Port

OS:Connection,
  {0a075d19-c467-4cb9-a089-8a60ccae59e4}, !- Handle
  Connection 128,                         !- Name
  {51735d48-fb39-4b31-8bb5-4abc957f1bb0}, !- Source Object
  3,                                      !- Outlet Port
  {cc34c6fe-5f90-478a-8eac-3df375e2e74d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12bb37ce-7cae-4444-a814-70f46aa31f38}, !- Handle
  Connection 129,                         !- Name
  {cc34c6fe-5f90-478a-8eac-3df375e2e74d}, !- Source Object
  6,                                      !- Outlet Port
  {ff4154f8-ee54-40fc-a7f9-bc82384740b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa12efc4-8a96-410c-8276-f51a2aab403a}, !- Handle
  Connection 130,                         !- Name
  {ff4154f8-ee54-40fc-a7f9-bc82384740b3}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  13;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {21869fc4-45a2-4d18-9a32-b4c439ff30ea}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {157ee7a1-b02c-408f-89ef-d398bafbb440}, !- Handle
  Convective Baseboard Water 11,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {35a3060e-fc6a-4b5c-bc27-0c12e2dc46cc}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {35a3060e-fc6a-4b5c-bc27-0c12e2dc46cc}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bfe8e017-daed-4143-9654-328e8e8d6cce}, !- Water Inlet Node Name
  {bdfd66f8-f70f-4ef5-83c9-349e38be8014}; !- Water Outlet Node Name

OS:Node,
  {e0e0738c-cab6-4070-a808-3f0e1d9f8fd2}, !- Handle
  Node 101,                               !- Name
  {ee9d5b5c-5938-468f-a66d-33f6431a3492}, !- Inlet Port
  {bfe8e017-daed-4143-9654-328e8e8d6cce}; !- Outlet Port

OS:Connection,
  {ee9d5b5c-5938-468f-a66d-33f6431a3492}, !- Handle
  Connection 131,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  14,                                     !- Outlet Port
  {e0e0738c-cab6-4070-a808-3f0e1d9f8fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {020cec92-850d-4bf0-bced-f1179c8b114d}, !- Handle
  Node 102,                               !- Name
  {bdfd66f8-f70f-4ef5-83c9-349e38be8014}, !- Inlet Port
  {72066099-e2b4-42b3-a053-142488547777}; !- Outlet Port

OS:Connection,
  {bfe8e017-daed-4143-9654-328e8e8d6cce}, !- Handle
  Connection 132,                         !- Name
  {e0e0738c-cab6-4070-a808-3f0e1d9f8fd2}, !- Source Object
  3,                                      !- Outlet Port
  {35a3060e-fc6a-4b5c-bc27-0c12e2dc46cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdfd66f8-f70f-4ef5-83c9-349e38be8014}, !- Handle
  Connection 133,                         !- Name
  {35a3060e-fc6a-4b5c-bc27-0c12e2dc46cc}, !- Source Object
  6,                                      !- Outlet Port
  {020cec92-850d-4bf0-bced-f1179c8b114d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72066099-e2b4-42b3-a053-142488547777}, !- Handle
  Connection 134,                         !- Name
  {020cec92-850d-4bf0-bced-f1179c8b114d}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  14;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3c5670ea-9373-4a50-bd0c-981dce3e81c0}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96a86c56-81d2-4014-a228-b7f7227c9d3a}, !- Handle
  Convective Baseboard Water 12,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {d1b81ea0-4c82-429c-adea-6f8b300ad8cf}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d1b81ea0-4c82-429c-adea-6f8b300ad8cf}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {efac75e2-8091-4b22-9746-e35b173aa9b1}, !- Water Inlet Node Name
  {e88ae29c-e969-404d-aac2-279acaf334a7}; !- Water Outlet Node Name

OS:Node,
  {6b5aeaa9-4100-4ef6-8cc3-2094938d099f}, !- Handle
  Node 103,                               !- Name
  {f3056c4a-d400-40d0-bd32-3221104843bc}, !- Inlet Port
  {efac75e2-8091-4b22-9746-e35b173aa9b1}; !- Outlet Port

OS:Connection,
  {f3056c4a-d400-40d0-bd32-3221104843bc}, !- Handle
  Connection 135,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  15,                                     !- Outlet Port
  {6b5aeaa9-4100-4ef6-8cc3-2094938d099f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34844ec9-3b20-49f0-b04a-7d9f795ce2f1}, !- Handle
  Node 104,                               !- Name
  {e88ae29c-e969-404d-aac2-279acaf334a7}, !- Inlet Port
  {81e68d49-17d0-4298-9e7f-e0a6839c818d}; !- Outlet Port

OS:Connection,
  {efac75e2-8091-4b22-9746-e35b173aa9b1}, !- Handle
  Connection 136,                         !- Name
  {6b5aeaa9-4100-4ef6-8cc3-2094938d099f}, !- Source Object
  3,                                      !- Outlet Port
  {d1b81ea0-4c82-429c-adea-6f8b300ad8cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e88ae29c-e969-404d-aac2-279acaf334a7}, !- Handle
  Connection 137,                         !- Name
  {d1b81ea0-4c82-429c-adea-6f8b300ad8cf}, !- Source Object
  6,                                      !- Outlet Port
  {34844ec9-3b20-49f0-b04a-7d9f795ce2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e68d49-17d0-4298-9e7f-e0a6839c818d}, !- Handle
  Connection 138,                         !- Name
  {34844ec9-3b20-49f0-b04a-7d9f795ce2f1}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  15;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {714fb6cb-d86a-42df-9ac3-5fed46740d4f}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f4c5c7a-181e-4d4d-a81f-1f7471e2108a}, !- Handle
  Convective Baseboard Water 13,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {e554e386-6006-4c36-b3a5-94c571a94245}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e554e386-6006-4c36-b3a5-94c571a94245}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d02ea9fc-eef1-4059-b663-f5e4014eaa6f}, !- Water Inlet Node Name
  {1386e45b-f00e-4af1-b612-6cc54c114443}; !- Water Outlet Node Name

OS:Node,
  {e2ee94a4-6144-4fe4-b23c-1efcbfa44df7}, !- Handle
  Node 105,                               !- Name
  {ce002956-9852-4d36-bbc6-09dac17a7ec9}, !- Inlet Port
  {d02ea9fc-eef1-4059-b663-f5e4014eaa6f}; !- Outlet Port

OS:Connection,
  {ce002956-9852-4d36-bbc6-09dac17a7ec9}, !- Handle
  Connection 139,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  16,                                     !- Outlet Port
  {e2ee94a4-6144-4fe4-b23c-1efcbfa44df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57acd636-eebb-48c3-b5e2-c62479d0f451}, !- Handle
  Node 106,                               !- Name
  {1386e45b-f00e-4af1-b612-6cc54c114443}, !- Inlet Port
  {56715341-e7b5-4733-a945-226398ebf74f}; !- Outlet Port

OS:Connection,
  {d02ea9fc-eef1-4059-b663-f5e4014eaa6f}, !- Handle
  Connection 140,                         !- Name
  {e2ee94a4-6144-4fe4-b23c-1efcbfa44df7}, !- Source Object
  3,                                      !- Outlet Port
  {e554e386-6006-4c36-b3a5-94c571a94245}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1386e45b-f00e-4af1-b612-6cc54c114443}, !- Handle
  Connection 141,                         !- Name
  {e554e386-6006-4c36-b3a5-94c571a94245}, !- Source Object
  6,                                      !- Outlet Port
  {57acd636-eebb-48c3-b5e2-c62479d0f451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56715341-e7b5-4733-a945-226398ebf74f}, !- Handle
  Connection 142,                         !- Name
  {57acd636-eebb-48c3-b5e2-c62479d0f451}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5fb35a7f-00cc-41d7-a7d0-bf6a12630dae}, !- Handle
  Convective Baseboard Water 14,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {b1e3e9b3-8863-451e-a5b6-df8499152667}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b1e3e9b3-8863-451e-a5b6-df8499152667}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ebcb9c5f-4f69-45d7-9dad-75c421d6da7f}, !- Water Inlet Node Name
  {1651a2d3-6345-408c-9403-e49506a75423}; !- Water Outlet Node Name

OS:Node,
  {50afd0d9-5a9a-4631-8ac0-9369f1cc7f1b}, !- Handle
  Node 107,                               !- Name
  {cdbdbfb7-5178-4bc4-a8b7-2f047174039a}, !- Inlet Port
  {ebcb9c5f-4f69-45d7-9dad-75c421d6da7f}; !- Outlet Port

OS:Connection,
  {cdbdbfb7-5178-4bc4-a8b7-2f047174039a}, !- Handle
  Connection 143,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  17,                                     !- Outlet Port
  {50afd0d9-5a9a-4631-8ac0-9369f1cc7f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d969e57-8a8a-4487-8c38-4595901147dd}, !- Handle
  Node 108,                               !- Name
  {1651a2d3-6345-408c-9403-e49506a75423}, !- Inlet Port
  {ac3b95a3-2b21-4842-b042-4cad74154c1c}; !- Outlet Port

OS:Connection,
  {ebcb9c5f-4f69-45d7-9dad-75c421d6da7f}, !- Handle
  Connection 144,                         !- Name
  {50afd0d9-5a9a-4631-8ac0-9369f1cc7f1b}, !- Source Object
  3,                                      !- Outlet Port
  {b1e3e9b3-8863-451e-a5b6-df8499152667}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1651a2d3-6345-408c-9403-e49506a75423}, !- Handle
  Connection 145,                         !- Name
  {b1e3e9b3-8863-451e-a5b6-df8499152667}, !- Source Object
  6,                                      !- Outlet Port
  {6d969e57-8a8a-4487-8c38-4595901147dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3b95a3-2b21-4842-b042-4cad74154c1c}, !- Handle
  Connection 146,                         !- Name
  {6d969e57-8a8a-4487-8c38-4595901147dd}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  17;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a796e2a0-9082-4c9e-af53-b659977e7316}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0205b718-3856-4def-8a50-5c3f75a33712}, !- Handle
  Convective Baseboard Water 15,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {a1af728f-27f2-408b-b64f-91238c4ba2d8}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a1af728f-27f2-408b-b64f-91238c4ba2d8}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3b59869e-5dc2-45f4-9560-60cde348e672}, !- Water Inlet Node Name
  {308a7a96-ed19-4aaa-add4-80fabaeae968}; !- Water Outlet Node Name

OS:Node,
  {71558a51-30b5-427e-a374-5429c2eb2043}, !- Handle
  Node 109,                               !- Name
  {28f05364-1b45-47d7-a94c-dfd1bee668ac}, !- Inlet Port
  {3b59869e-5dc2-45f4-9560-60cde348e672}; !- Outlet Port

OS:Connection,
  {28f05364-1b45-47d7-a94c-dfd1bee668ac}, !- Handle
  Connection 147,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  18,                                     !- Outlet Port
  {71558a51-30b5-427e-a374-5429c2eb2043}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17149a13-f02d-4a80-bb45-605fdaf44d53}, !- Handle
  Node 110,                               !- Name
  {308a7a96-ed19-4aaa-add4-80fabaeae968}, !- Inlet Port
  {22de0bc8-9863-43bf-bbbb-2f403aea425d}; !- Outlet Port

OS:Connection,
  {3b59869e-5dc2-45f4-9560-60cde348e672}, !- Handle
  Connection 148,                         !- Name
  {71558a51-30b5-427e-a374-5429c2eb2043}, !- Source Object
  3,                                      !- Outlet Port
  {a1af728f-27f2-408b-b64f-91238c4ba2d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {308a7a96-ed19-4aaa-add4-80fabaeae968}, !- Handle
  Connection 149,                         !- Name
  {a1af728f-27f2-408b-b64f-91238c4ba2d8}, !- Source Object
  6,                                      !- Outlet Port
  {17149a13-f02d-4a80-bb45-605fdaf44d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22de0bc8-9863-43bf-bbbb-2f403aea425d}, !- Handle
  Connection 150,                         !- Name
  {17149a13-f02d-4a80-bb45-605fdaf44d53}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  18;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {10bc96c7-e55e-4692-a728-2c58cd7b526e}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c4926c90-4048-4ace-b267-a73db3939ee0}, !- Handle
  Convective Baseboard Water 16,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {0158be49-7530-4e88-a3cf-61374aaa4fb9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {0158be49-7530-4e88-a3cf-61374aaa4fb9}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ae9bd10a-c322-436f-ae50-0c50a2e85f14}, !- Water Inlet Node Name
  {ce546c4b-1f22-4a76-b2d3-25b9047aadda}; !- Water Outlet Node Name

OS:Node,
  {344ffa96-7898-493a-9bc8-6e51b4d0f816}, !- Handle
  Node 111,                               !- Name
  {a02e220c-1a67-4698-a9c7-3c7a8c9ae9c9}, !- Inlet Port
  {ae9bd10a-c322-436f-ae50-0c50a2e85f14}; !- Outlet Port

OS:Connection,
  {a02e220c-1a67-4698-a9c7-3c7a8c9ae9c9}, !- Handle
  Connection 151,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  19,                                     !- Outlet Port
  {344ffa96-7898-493a-9bc8-6e51b4d0f816}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24659790-410e-48bc-9e60-82988b920f03}, !- Handle
  Node 112,                               !- Name
  {ce546c4b-1f22-4a76-b2d3-25b9047aadda}, !- Inlet Port
  {1c03e944-4c65-414c-b607-6c9312bde0ed}; !- Outlet Port

OS:Connection,
  {ae9bd10a-c322-436f-ae50-0c50a2e85f14}, !- Handle
  Connection 152,                         !- Name
  {344ffa96-7898-493a-9bc8-6e51b4d0f816}, !- Source Object
  3,                                      !- Outlet Port
  {0158be49-7530-4e88-a3cf-61374aaa4fb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce546c4b-1f22-4a76-b2d3-25b9047aadda}, !- Handle
  Connection 153,                         !- Name
  {0158be49-7530-4e88-a3cf-61374aaa4fb9}, !- Source Object
  6,                                      !- Outlet Port
  {24659790-410e-48bc-9e60-82988b920f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c03e944-4c65-414c-b607-6c9312bde0ed}, !- Handle
  Connection 154,                         !- Name
  {24659790-410e-48bc-9e60-82988b920f03}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  19;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9935c57c-a13c-4f24-82da-cf4ea6d084e5}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cba4f172-03d8-4212-b8c5-5f1e76a7e862}, !- Handle
  Convective Baseboard Water 17,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {763a8235-9545-482a-962f-ce48b39f2595}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {763a8235-9545-482a-962f-ce48b39f2595}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {fffde8a1-29d1-461d-b73e-78c8260bb02d}, !- Water Inlet Node Name
  {31685221-f0ef-4335-85b3-90ab88161df8}; !- Water Outlet Node Name

OS:Node,
  {cb7f2e54-b7b7-43df-bcd4-47333a3469c5}, !- Handle
  Node 113,                               !- Name
  {5ae6926a-61ca-48a3-8ae7-f98513aea0a7}, !- Inlet Port
  {fffde8a1-29d1-461d-b73e-78c8260bb02d}; !- Outlet Port

OS:Connection,
  {5ae6926a-61ca-48a3-8ae7-f98513aea0a7}, !- Handle
  Connection 155,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  20,                                     !- Outlet Port
  {cb7f2e54-b7b7-43df-bcd4-47333a3469c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a5dfcd-e2fe-44e8-a588-f63de1dc9935}, !- Handle
  Node 114,                               !- Name
  {31685221-f0ef-4335-85b3-90ab88161df8}, !- Inlet Port
  {c8416403-5586-4ff7-bd2f-6101ac1e3614}; !- Outlet Port

OS:Connection,
  {fffde8a1-29d1-461d-b73e-78c8260bb02d}, !- Handle
  Connection 156,                         !- Name
  {cb7f2e54-b7b7-43df-bcd4-47333a3469c5}, !- Source Object
  3,                                      !- Outlet Port
  {763a8235-9545-482a-962f-ce48b39f2595}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31685221-f0ef-4335-85b3-90ab88161df8}, !- Handle
  Connection 157,                         !- Name
  {763a8235-9545-482a-962f-ce48b39f2595}, !- Source Object
  6,                                      !- Outlet Port
  {74a5dfcd-e2fe-44e8-a588-f63de1dc9935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8416403-5586-4ff7-bd2f-6101ac1e3614}, !- Handle
  Connection 158,                         !- Name
  {74a5dfcd-e2fe-44e8-a588-f63de1dc9935}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  20;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a94a1efb-3bb0-4c71-83e4-1d691f4045b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc4c009a-7f92-41a9-bc5b-464059fd342a}, !- Handle
  Convective Baseboard Water 18,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {01d788e8-9826-4e2c-aa5d-65c2d990ea62}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {01d788e8-9826-4e2c-aa5d-65c2d990ea62}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b258ae25-8f42-4d41-9fec-6c5fb8d38c02}, !- Water Inlet Node Name
  {5fb188ee-e5c6-439c-8690-10f82c1cb1ec}; !- Water Outlet Node Name

OS:Node,
  {b4439456-3f7c-4136-9e90-ca59a88cecbf}, !- Handle
  Node 115,                               !- Name
  {5a095685-7ea0-4423-b44d-370635b9d867}, !- Inlet Port
  {b258ae25-8f42-4d41-9fec-6c5fb8d38c02}; !- Outlet Port

OS:Connection,
  {5a095685-7ea0-4423-b44d-370635b9d867}, !- Handle
  Connection 159,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  21,                                     !- Outlet Port
  {b4439456-3f7c-4136-9e90-ca59a88cecbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c064b572-d7ac-4ee4-aa35-7e52b7c7831a}, !- Handle
  Node 116,                               !- Name
  {5fb188ee-e5c6-439c-8690-10f82c1cb1ec}, !- Inlet Port
  {5216fa05-d8dc-4bac-8db2-c8e7183dd7aa}; !- Outlet Port

OS:Connection,
  {b258ae25-8f42-4d41-9fec-6c5fb8d38c02}, !- Handle
  Connection 160,                         !- Name
  {b4439456-3f7c-4136-9e90-ca59a88cecbf}, !- Source Object
  3,                                      !- Outlet Port
  {01d788e8-9826-4e2c-aa5d-65c2d990ea62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fb188ee-e5c6-439c-8690-10f82c1cb1ec}, !- Handle
  Connection 161,                         !- Name
  {01d788e8-9826-4e2c-aa5d-65c2d990ea62}, !- Source Object
  6,                                      !- Outlet Port
  {c064b572-d7ac-4ee4-aa35-7e52b7c7831a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5216fa05-d8dc-4bac-8db2-c8e7183dd7aa}, !- Handle
  Connection 162,                         !- Name
  {c064b572-d7ac-4ee4-aa35-7e52b7c7831a}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  21;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6a9f11ff-235c-4682-97c7-d0bcc72f7bc8}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a3036572-b9eb-4120-8563-b829fb69ffb3}, !- Handle
  Convective Baseboard Water 19,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {5f5c541b-73d4-42cd-b806-0ee81cc4c749}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5f5c541b-73d4-42cd-b806-0ee81cc4c749}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c236e9ff-1e4d-4917-bdaa-0665e2d4b181}, !- Water Inlet Node Name
  {5f217905-7b18-4f70-984f-e00d250b2779}; !- Water Outlet Node Name

OS:Node,
  {06a7740a-f921-49ca-b071-7be3c518ff7d}, !- Handle
  Node 117,                               !- Name
  {055c15f3-dd37-44ce-9b1e-e30ebcb70764}, !- Inlet Port
  {c236e9ff-1e4d-4917-bdaa-0665e2d4b181}; !- Outlet Port

OS:Connection,
  {055c15f3-dd37-44ce-9b1e-e30ebcb70764}, !- Handle
  Connection 163,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  22,                                     !- Outlet Port
  {06a7740a-f921-49ca-b071-7be3c518ff7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c78fa01-217a-4c32-925d-963e5202e552}, !- Handle
  Node 118,                               !- Name
  {5f217905-7b18-4f70-984f-e00d250b2779}, !- Inlet Port
  {8bf6de9d-b615-42a7-bdb9-14781ba03f31}; !- Outlet Port

OS:Connection,
  {c236e9ff-1e4d-4917-bdaa-0665e2d4b181}, !- Handle
  Connection 164,                         !- Name
  {06a7740a-f921-49ca-b071-7be3c518ff7d}, !- Source Object
  3,                                      !- Outlet Port
  {5f5c541b-73d4-42cd-b806-0ee81cc4c749}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f217905-7b18-4f70-984f-e00d250b2779}, !- Handle
  Connection 165,                         !- Name
  {5f5c541b-73d4-42cd-b806-0ee81cc4c749}, !- Source Object
  6,                                      !- Outlet Port
  {3c78fa01-217a-4c32-925d-963e5202e552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf6de9d-b615-42a7-bdb9-14781ba03f31}, !- Handle
  Connection 166,                         !- Name
  {3c78fa01-217a-4c32-925d-963e5202e552}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  22;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2c500b28-4d71-427d-a69d-07291ca4d7c3}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8552bb92-8ff4-422b-ab70-b1f78ae69498}, !- Handle
  Convective Baseboard Water 20,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {e3bab9fb-b541-4001-a477-a270cee2a125}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e3bab9fb-b541-4001-a477-a270cee2a125}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {90aa45d6-eedb-4ac7-9f10-f3b2aaab49fa}, !- Water Inlet Node Name
  {b3ae7324-4e04-4c8f-8c44-22c2038b00b4}; !- Water Outlet Node Name

OS:Node,
  {43413f03-8ee8-4f2e-a6fa-9d331c0e4e7e}, !- Handle
  Node 119,                               !- Name
  {9fbca9ed-9207-4f00-8439-c44418f2c4d4}, !- Inlet Port
  {90aa45d6-eedb-4ac7-9f10-f3b2aaab49fa}; !- Outlet Port

OS:Connection,
  {9fbca9ed-9207-4f00-8439-c44418f2c4d4}, !- Handle
  Connection 167,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  23,                                     !- Outlet Port
  {43413f03-8ee8-4f2e-a6fa-9d331c0e4e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1621f4c7-9607-4dee-93ab-7ddc02e38e11}, !- Handle
  Node 120,                               !- Name
  {b3ae7324-4e04-4c8f-8c44-22c2038b00b4}, !- Inlet Port
  {9907e4e7-bca2-4252-88b4-5b10dd24001d}; !- Outlet Port

OS:Connection,
  {90aa45d6-eedb-4ac7-9f10-f3b2aaab49fa}, !- Handle
  Connection 168,                         !- Name
  {43413f03-8ee8-4f2e-a6fa-9d331c0e4e7e}, !- Source Object
  3,                                      !- Outlet Port
  {e3bab9fb-b541-4001-a477-a270cee2a125}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3ae7324-4e04-4c8f-8c44-22c2038b00b4}, !- Handle
  Connection 169,                         !- Name
  {e3bab9fb-b541-4001-a477-a270cee2a125}, !- Source Object
  6,                                      !- Outlet Port
  {1621f4c7-9607-4dee-93ab-7ddc02e38e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9907e4e7-bca2-4252-88b4-5b10dd24001d}, !- Handle
  Connection 170,                         !- Name
  {1621f4c7-9607-4dee-93ab-7ddc02e38e11}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  23;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {18296af3-1fe7-4936-b22f-ac13d7b82631}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec2f7aa9-ab9d-42ed-857d-8358ab349946}, !- Handle
  Convective Baseboard Water 21,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {453fa43b-5822-4af8-943e-d29644a2d9ba}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {453fa43b-5822-4af8-943e-d29644a2d9ba}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {941e035f-e965-40d6-9a57-af1eaa08a9ec}, !- Water Inlet Node Name
  {54104ead-4e4f-44fb-a759-b561bad1762d}; !- Water Outlet Node Name

OS:Node,
  {9250a847-4c96-4e7a-a943-3be7684a6394}, !- Handle
  Node 121,                               !- Name
  {8fc4de49-2d47-44cc-ac22-9a357db10058}, !- Inlet Port
  {941e035f-e965-40d6-9a57-af1eaa08a9ec}; !- Outlet Port

OS:Connection,
  {8fc4de49-2d47-44cc-ac22-9a357db10058}, !- Handle
  Connection 171,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  24,                                     !- Outlet Port
  {9250a847-4c96-4e7a-a943-3be7684a6394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d08ba02a-e8d1-4451-b353-2e63c3a97fa6}, !- Handle
  Node 122,                               !- Name
  {54104ead-4e4f-44fb-a759-b561bad1762d}, !- Inlet Port
  {80867c72-a4aa-4d36-960d-08e18a0cfa0f}; !- Outlet Port

OS:Connection,
  {941e035f-e965-40d6-9a57-af1eaa08a9ec}, !- Handle
  Connection 172,                         !- Name
  {9250a847-4c96-4e7a-a943-3be7684a6394}, !- Source Object
  3,                                      !- Outlet Port
  {453fa43b-5822-4af8-943e-d29644a2d9ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54104ead-4e4f-44fb-a759-b561bad1762d}, !- Handle
  Connection 173,                         !- Name
  {453fa43b-5822-4af8-943e-d29644a2d9ba}, !- Source Object
  6,                                      !- Outlet Port
  {d08ba02a-e8d1-4451-b353-2e63c3a97fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80867c72-a4aa-4d36-960d-08e18a0cfa0f}, !- Handle
  Connection 174,                         !- Name
  {d08ba02a-e8d1-4451-b353-2e63c3a97fa6}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  24;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d10c3b3b-543f-4467-a297-38c00079c5ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c448212-9da1-40d5-81e9-30a0f2fca266}, !- Handle
  Convective Baseboard Water 22,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {c9641ad2-25cc-4ffe-a567-84256c625af9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c9641ad2-25cc-4ffe-a567-84256c625af9}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {10889bff-57ab-4226-98f7-df0daf9db35c}, !- Water Inlet Node Name
  {b8d7b186-6e9f-4852-b41b-bbfd1054be0c}; !- Water Outlet Node Name

OS:Node,
  {498ab7c9-7480-4bb6-8615-55a3fb0bafb6}, !- Handle
  Node 123,                               !- Name
  {8f1e0f54-141b-42c2-870f-4fa8a29344aa}, !- Inlet Port
  {10889bff-57ab-4226-98f7-df0daf9db35c}; !- Outlet Port

OS:Connection,
  {8f1e0f54-141b-42c2-870f-4fa8a29344aa}, !- Handle
  Connection 175,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  25,                                     !- Outlet Port
  {498ab7c9-7480-4bb6-8615-55a3fb0bafb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efb39a3a-4362-4f8f-a583-f05eb0fcb3be}, !- Handle
  Node 124,                               !- Name
  {b8d7b186-6e9f-4852-b41b-bbfd1054be0c}, !- Inlet Port
  {10b92670-61e6-47a9-aa47-96bd5bd6c25b}; !- Outlet Port

OS:Connection,
  {10889bff-57ab-4226-98f7-df0daf9db35c}, !- Handle
  Connection 176,                         !- Name
  {498ab7c9-7480-4bb6-8615-55a3fb0bafb6}, !- Source Object
  3,                                      !- Outlet Port
  {c9641ad2-25cc-4ffe-a567-84256c625af9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8d7b186-6e9f-4852-b41b-bbfd1054be0c}, !- Handle
  Connection 177,                         !- Name
  {c9641ad2-25cc-4ffe-a567-84256c625af9}, !- Source Object
  6,                                      !- Outlet Port
  {efb39a3a-4362-4f8f-a583-f05eb0fcb3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b92670-61e6-47a9-aa47-96bd5bd6c25b}, !- Handle
  Connection 178,                         !- Name
  {efb39a3a-4362-4f8f-a583-f05eb0fcb3be}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  25;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0eeeb9d6-c8b3-4de8-bed4-48700179efc8}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b68af60-3f25-4d6a-b1cd-7bb7e8d725f2}, !- Handle
  Convective Baseboard Water 23,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {b4aca705-22ac-42bf-ad66-3293f47dc00f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b4aca705-22ac-42bf-ad66-3293f47dc00f}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {01d0c67f-4abf-4f31-ab88-b57806f2b69b}, !- Water Inlet Node Name
  {9bbd9558-a125-4ce1-b392-2b82d043119d}; !- Water Outlet Node Name

OS:Node,
  {45e4be28-e0e7-43fb-80fd-f0d2e3f651f6}, !- Handle
  Node 125,                               !- Name
  {2fb99274-879a-42e6-9a3a-1a26c32461c5}, !- Inlet Port
  {01d0c67f-4abf-4f31-ab88-b57806f2b69b}; !- Outlet Port

OS:Connection,
  {2fb99274-879a-42e6-9a3a-1a26c32461c5}, !- Handle
  Connection 179,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  26,                                     !- Outlet Port
  {45e4be28-e0e7-43fb-80fd-f0d2e3f651f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33bb0baf-2449-4373-badf-b9342dd54105}, !- Handle
  Node 126,                               !- Name
  {9bbd9558-a125-4ce1-b392-2b82d043119d}, !- Inlet Port
  {1c09d90f-9c20-4eff-bbc5-39922e49f824}; !- Outlet Port

OS:Connection,
  {01d0c67f-4abf-4f31-ab88-b57806f2b69b}, !- Handle
  Connection 180,                         !- Name
  {45e4be28-e0e7-43fb-80fd-f0d2e3f651f6}, !- Source Object
  3,                                      !- Outlet Port
  {b4aca705-22ac-42bf-ad66-3293f47dc00f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bbd9558-a125-4ce1-b392-2b82d043119d}, !- Handle
  Connection 181,                         !- Name
  {b4aca705-22ac-42bf-ad66-3293f47dc00f}, !- Source Object
  6,                                      !- Outlet Port
  {33bb0baf-2449-4373-badf-b9342dd54105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c09d90f-9c20-4eff-bbc5-39922e49f824}, !- Handle
  Connection 182,                         !- Name
  {33bb0baf-2449-4373-badf-b9342dd54105}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  26;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2f4e10d0-3398-43c9-bb01-884db8beb791}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c618a8d-8f9b-47f7-b6d6-82e3277739d2}, !- Handle
  Convective Baseboard Water 24,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {4d3fe432-95f1-424a-bb26-5a4b82ea01a4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4d3fe432-95f1-424a-bb26-5a4b82ea01a4}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {19e87e6a-bdf3-460c-bbd8-3a7aa756d293}, !- Water Inlet Node Name
  {d9e9602e-b374-46e4-b3b5-e5948f7940b0}; !- Water Outlet Node Name

OS:Node,
  {1c5e7e43-00da-4be9-98de-fb4db3b2e7b6}, !- Handle
  Node 127,                               !- Name
  {c7523374-967e-45d1-8019-29157110c9db}, !- Inlet Port
  {19e87e6a-bdf3-460c-bbd8-3a7aa756d293}; !- Outlet Port

OS:Connection,
  {c7523374-967e-45d1-8019-29157110c9db}, !- Handle
  Connection 183,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  27,                                     !- Outlet Port
  {1c5e7e43-00da-4be9-98de-fb4db3b2e7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {067cb8b1-0b19-4fc1-bb24-a9e47702d064}, !- Handle
  Node 128,                               !- Name
  {d9e9602e-b374-46e4-b3b5-e5948f7940b0}, !- Inlet Port
  {31be81d5-03c9-41a9-957f-3f837a4b1178}; !- Outlet Port

OS:Connection,
  {19e87e6a-bdf3-460c-bbd8-3a7aa756d293}, !- Handle
  Connection 184,                         !- Name
  {1c5e7e43-00da-4be9-98de-fb4db3b2e7b6}, !- Source Object
  3,                                      !- Outlet Port
  {4d3fe432-95f1-424a-bb26-5a4b82ea01a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9e9602e-b374-46e4-b3b5-e5948f7940b0}, !- Handle
  Connection 185,                         !- Name
  {4d3fe432-95f1-424a-bb26-5a4b82ea01a4}, !- Source Object
  6,                                      !- Outlet Port
  {067cb8b1-0b19-4fc1-bb24-a9e47702d064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31be81d5-03c9-41a9-957f-3f837a4b1178}, !- Handle
  Connection 186,                         !- Name
  {067cb8b1-0b19-4fc1-bb24-a9e47702d064}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  27;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a5a761ff-9274-47f4-947e-96c80ccd2606}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b903437-c49b-4c64-9039-5b4fdfaeec44}, !- Handle
  Convective Baseboard Water 25,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {87b62625-ed23-4ff7-a905-f4aeaad60a07}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {87b62625-ed23-4ff7-a905-f4aeaad60a07}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {cada72ba-35b0-416e-b046-d9faadd72d4e}, !- Water Inlet Node Name
  {682352e8-1594-4acc-b10c-30b8fc177b26}; !- Water Outlet Node Name

OS:Node,
  {2a94d28b-3dbf-4179-b899-44ecafa1a0de}, !- Handle
  Node 129,                               !- Name
  {8784d552-bb01-4b07-8129-b1ed7816ea0a}, !- Inlet Port
  {cada72ba-35b0-416e-b046-d9faadd72d4e}; !- Outlet Port

OS:Connection,
  {8784d552-bb01-4b07-8129-b1ed7816ea0a}, !- Handle
  Connection 187,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  28,                                     !- Outlet Port
  {2a94d28b-3dbf-4179-b899-44ecafa1a0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4078f6cf-be51-4fbb-9677-5cd9af3f68c9}, !- Handle
  Node 130,                               !- Name
  {682352e8-1594-4acc-b10c-30b8fc177b26}, !- Inlet Port
  {bb1b7073-e6d9-4ebb-a458-d82f7f24f3b3}; !- Outlet Port

OS:Connection,
  {cada72ba-35b0-416e-b046-d9faadd72d4e}, !- Handle
  Connection 188,                         !- Name
  {2a94d28b-3dbf-4179-b899-44ecafa1a0de}, !- Source Object
  3,                                      !- Outlet Port
  {87b62625-ed23-4ff7-a905-f4aeaad60a07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {682352e8-1594-4acc-b10c-30b8fc177b26}, !- Handle
  Connection 189,                         !- Name
  {87b62625-ed23-4ff7-a905-f4aeaad60a07}, !- Source Object
  6,                                      !- Outlet Port
  {4078f6cf-be51-4fbb-9677-5cd9af3f68c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1b7073-e6d9-4ebb-a458-d82f7f24f3b3}, !- Handle
  Connection 190,                         !- Name
  {4078f6cf-be51-4fbb-9677-5cd9af3f68c9}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  28;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b63d3856-d858-418e-bcd7-36870216f5f7}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04867067-3c4d-45ed-b195-44eb0a8272d6}, !- Handle
  Convective Baseboard Water 26,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {e55757b3-cdb0-41ff-8101-e0941d87f618}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e55757b3-cdb0-41ff-8101-e0941d87f618}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5461dabf-6c8b-4d6f-a5df-00f0c4401298}, !- Water Inlet Node Name
  {e2108d37-7398-435b-84fd-7cbdc776218a}; !- Water Outlet Node Name

OS:Node,
  {753c2bdd-c94c-4150-9880-74e2b64537c6}, !- Handle
  Node 131,                               !- Name
  {4ba06623-abce-44b8-9e4f-7c152664112a}, !- Inlet Port
  {5461dabf-6c8b-4d6f-a5df-00f0c4401298}; !- Outlet Port

OS:Connection,
  {4ba06623-abce-44b8-9e4f-7c152664112a}, !- Handle
  Connection 191,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  29,                                     !- Outlet Port
  {753c2bdd-c94c-4150-9880-74e2b64537c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fed026a5-1915-4702-9f32-b1d531424f84}, !- Handle
  Node 132,                               !- Name
  {e2108d37-7398-435b-84fd-7cbdc776218a}, !- Inlet Port
  {daf3e7e8-1658-4e06-9620-ccec065e0460}; !- Outlet Port

OS:Connection,
  {5461dabf-6c8b-4d6f-a5df-00f0c4401298}, !- Handle
  Connection 192,                         !- Name
  {753c2bdd-c94c-4150-9880-74e2b64537c6}, !- Source Object
  3,                                      !- Outlet Port
  {e55757b3-cdb0-41ff-8101-e0941d87f618}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2108d37-7398-435b-84fd-7cbdc776218a}, !- Handle
  Connection 193,                         !- Name
  {e55757b3-cdb0-41ff-8101-e0941d87f618}, !- Source Object
  6,                                      !- Outlet Port
  {fed026a5-1915-4702-9f32-b1d531424f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf3e7e8-1658-4e06-9620-ccec065e0460}, !- Handle
  Connection 194,                         !- Name
  {fed026a5-1915-4702-9f32-b1d531424f84}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  29;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {35174cce-ed57-4b0f-9d2f-efe3e0e8d66a}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2ea8d02-c968-42d4-bbae-717c9554c6eb}, !- Handle
  Convective Baseboard Water 27,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {5feee3cc-b4aa-47d1-be1a-60a20e10115e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5feee3cc-b4aa-47d1-be1a-60a20e10115e}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b64d5c7a-ed26-4b2c-83a2-8d8af651b55c}, !- Water Inlet Node Name
  {83263c94-12b3-41fd-aceb-516cf48ccd6e}; !- Water Outlet Node Name

OS:Node,
  {6cb6225a-11c3-4b4f-b1ab-679bb92d6bde}, !- Handle
  Node 133,                               !- Name
  {bce01fd1-3f78-4bf5-8d97-98e936d1e5c6}, !- Inlet Port
  {b64d5c7a-ed26-4b2c-83a2-8d8af651b55c}; !- Outlet Port

OS:Connection,
  {bce01fd1-3f78-4bf5-8d97-98e936d1e5c6}, !- Handle
  Connection 195,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  30,                                     !- Outlet Port
  {6cb6225a-11c3-4b4f-b1ab-679bb92d6bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d60252a-f8d6-4baf-b05e-5e09f9970a59}, !- Handle
  Node 134,                               !- Name
  {83263c94-12b3-41fd-aceb-516cf48ccd6e}, !- Inlet Port
  {e9fea5e3-0eee-4210-bd4b-268f4e20b9cc}; !- Outlet Port

OS:Connection,
  {b64d5c7a-ed26-4b2c-83a2-8d8af651b55c}, !- Handle
  Connection 196,                         !- Name
  {6cb6225a-11c3-4b4f-b1ab-679bb92d6bde}, !- Source Object
  3,                                      !- Outlet Port
  {5feee3cc-b4aa-47d1-be1a-60a20e10115e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83263c94-12b3-41fd-aceb-516cf48ccd6e}, !- Handle
  Connection 197,                         !- Name
  {5feee3cc-b4aa-47d1-be1a-60a20e10115e}, !- Source Object
  6,                                      !- Outlet Port
  {9d60252a-f8d6-4baf-b05e-5e09f9970a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fea5e3-0eee-4210-bd4b-268f4e20b9cc}, !- Handle
  Connection 198,                         !- Name
  {9d60252a-f8d6-4baf-b05e-5e09f9970a59}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  30;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {23cf5813-5a39-4047-b044-fbc56b1a5010}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba111bfb-9616-4718-942e-20c2cf43b77e}, !- Handle
  Convective Baseboard Water 28,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {bf294056-790f-42fb-ba6a-545b4cc54b9b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {bf294056-790f-42fb-ba6a-545b4cc54b9b}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {40c7fb4a-b098-460e-92e5-4057de314efe}, !- Water Inlet Node Name
  {b97d18d8-b4bf-417f-8f08-f8abb8977b66}; !- Water Outlet Node Name

OS:Node,
  {2aae6b7e-ff4b-4d15-884d-16e95e6fa568}, !- Handle
  Node 135,                               !- Name
  {d3f4a520-1839-4597-8ccc-e751b3a22aa1}, !- Inlet Port
  {40c7fb4a-b098-460e-92e5-4057de314efe}; !- Outlet Port

OS:Connection,
  {d3f4a520-1839-4597-8ccc-e751b3a22aa1}, !- Handle
  Connection 199,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  31,                                     !- Outlet Port
  {2aae6b7e-ff4b-4d15-884d-16e95e6fa568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fde2db32-fe4e-437d-9d3e-98192b99e4ea}, !- Handle
  Node 136,                               !- Name
  {b97d18d8-b4bf-417f-8f08-f8abb8977b66}, !- Inlet Port
  {ba207399-a0ab-42e8-b3b6-d8a35fee442c}; !- Outlet Port

OS:Connection,
  {40c7fb4a-b098-460e-92e5-4057de314efe}, !- Handle
  Connection 200,                         !- Name
  {2aae6b7e-ff4b-4d15-884d-16e95e6fa568}, !- Source Object
  3,                                      !- Outlet Port
  {bf294056-790f-42fb-ba6a-545b4cc54b9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b97d18d8-b4bf-417f-8f08-f8abb8977b66}, !- Handle
  Connection 201,                         !- Name
  {bf294056-790f-42fb-ba6a-545b4cc54b9b}, !- Source Object
  6,                                      !- Outlet Port
  {fde2db32-fe4e-437d-9d3e-98192b99e4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba207399-a0ab-42e8-b3b6-d8a35fee442c}, !- Handle
  Connection 202,                         !- Name
  {fde2db32-fe4e-437d-9d3e-98192b99e4ea}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  31;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {609ea53d-c41b-41f4-a81c-9d0b6ccc4b62}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5872936d-f4b5-434b-8bd9-ddc83b98c4fe}, !- Handle
  Convective Baseboard Water 29,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {38ae950c-8243-4837-b51f-d9d80f35a3c1}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {38ae950c-8243-4837-b51f-d9d80f35a3c1}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {08ed615e-438f-405d-9797-7942a4744d00}, !- Water Inlet Node Name
  {ea9f1b2e-2983-4418-9f84-ca7afbb16f11}; !- Water Outlet Node Name

OS:Node,
  {79980fca-8756-4688-9c1f-3131dd9b5b38}, !- Handle
  Node 137,                               !- Name
  {15546110-7b8c-4f52-980f-f932476c51e2}, !- Inlet Port
  {08ed615e-438f-405d-9797-7942a4744d00}; !- Outlet Port

OS:Connection,
  {15546110-7b8c-4f52-980f-f932476c51e2}, !- Handle
  Connection 203,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  32,                                     !- Outlet Port
  {79980fca-8756-4688-9c1f-3131dd9b5b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffbfcf85-a744-426d-aaac-4b8b250c66fc}, !- Handle
  Node 138,                               !- Name
  {ea9f1b2e-2983-4418-9f84-ca7afbb16f11}, !- Inlet Port
  {bf23ed5b-0859-4f89-bc1e-8c456bf9a659}; !- Outlet Port

OS:Connection,
  {08ed615e-438f-405d-9797-7942a4744d00}, !- Handle
  Connection 204,                         !- Name
  {79980fca-8756-4688-9c1f-3131dd9b5b38}, !- Source Object
  3,                                      !- Outlet Port
  {38ae950c-8243-4837-b51f-d9d80f35a3c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ea9f1b2e-2983-4418-9f84-ca7afbb16f11}, !- Handle
  Connection 205,                         !- Name
  {38ae950c-8243-4837-b51f-d9d80f35a3c1}, !- Source Object
  6,                                      !- Outlet Port
  {ffbfcf85-a744-426d-aaac-4b8b250c66fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf23ed5b-0859-4f89-bc1e-8c456bf9a659}, !- Handle
  Connection 206,                         !- Name
  {ffbfcf85-a744-426d-aaac-4b8b250c66fc}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  32;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5a204edd-8663-4573-a7da-9959dd5e61f8}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0639ab0f-6af3-4716-8fec-9d7b65fc7071}, !- Handle
  Convective Baseboard Water 30,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {dde871fe-3881-40f2-a4db-c8f7b93b0e7c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {dde871fe-3881-40f2-a4db-c8f7b93b0e7c}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b34ea2c8-329c-4de5-a824-e76ffa952c49}, !- Water Inlet Node Name
  {cf867974-49f9-4fd7-aac0-8bf243acf97c}; !- Water Outlet Node Name

OS:Node,
  {13968457-1be9-4aa5-8b3a-ae7d031196ce}, !- Handle
  Node 139,                               !- Name
  {f057c7c2-120b-430e-be64-aa0986abad17}, !- Inlet Port
  {b34ea2c8-329c-4de5-a824-e76ffa952c49}; !- Outlet Port

OS:Connection,
  {f057c7c2-120b-430e-be64-aa0986abad17}, !- Handle
  Connection 207,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  33,                                     !- Outlet Port
  {13968457-1be9-4aa5-8b3a-ae7d031196ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40a99dc1-a198-44ff-89a7-07e895f05fa0}, !- Handle
  Node 140,                               !- Name
  {cf867974-49f9-4fd7-aac0-8bf243acf97c}, !- Inlet Port
  {dcc7e434-4245-471e-8988-51b530016b65}; !- Outlet Port

OS:Connection,
  {b34ea2c8-329c-4de5-a824-e76ffa952c49}, !- Handle
  Connection 208,                         !- Name
  {13968457-1be9-4aa5-8b3a-ae7d031196ce}, !- Source Object
  3,                                      !- Outlet Port
  {dde871fe-3881-40f2-a4db-c8f7b93b0e7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf867974-49f9-4fd7-aac0-8bf243acf97c}, !- Handle
  Connection 209,                         !- Name
  {dde871fe-3881-40f2-a4db-c8f7b93b0e7c}, !- Source Object
  6,                                      !- Outlet Port
  {40a99dc1-a198-44ff-89a7-07e895f05fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc7e434-4245-471e-8988-51b530016b65}, !- Handle
  Connection 210,                         !- Name
  {40a99dc1-a198-44ff-89a7-07e895f05fa0}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  33;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ed7b5169-6483-4e1b-ae11-c4d961501179}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7baccf50-2671-4335-8f8e-e364264d89e1}, !- Handle
  Convective Baseboard Water 31,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {d3c8f1f5-8b22-415a-b632-72a1dc606ff9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d3c8f1f5-8b22-415a-b632-72a1dc606ff9}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {88661ab4-e450-4eb8-8b1c-d2ce9888d2d7}, !- Water Inlet Node Name
  {5614206c-682d-4a49-af46-acfacdee4391}; !- Water Outlet Node Name

OS:Node,
  {0abf391f-736c-4322-84f4-22cdcf81fc36}, !- Handle
  Node 141,                               !- Name
  {95543345-8379-492c-8f5f-fe65bd0f2649}, !- Inlet Port
  {88661ab4-e450-4eb8-8b1c-d2ce9888d2d7}; !- Outlet Port

OS:Connection,
  {95543345-8379-492c-8f5f-fe65bd0f2649}, !- Handle
  Connection 211,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  34,                                     !- Outlet Port
  {0abf391f-736c-4322-84f4-22cdcf81fc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad293482-efe7-4643-8138-a7fc102071b0}, !- Handle
  Node 142,                               !- Name
  {5614206c-682d-4a49-af46-acfacdee4391}, !- Inlet Port
  {70ead030-1abd-4741-997e-105db55dce30}; !- Outlet Port

OS:Connection,
  {88661ab4-e450-4eb8-8b1c-d2ce9888d2d7}, !- Handle
  Connection 212,                         !- Name
  {0abf391f-736c-4322-84f4-22cdcf81fc36}, !- Source Object
  3,                                      !- Outlet Port
  {d3c8f1f5-8b22-415a-b632-72a1dc606ff9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5614206c-682d-4a49-af46-acfacdee4391}, !- Handle
  Connection 213,                         !- Name
  {d3c8f1f5-8b22-415a-b632-72a1dc606ff9}, !- Source Object
  6,                                      !- Outlet Port
  {ad293482-efe7-4643-8138-a7fc102071b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ead030-1abd-4741-997e-105db55dce30}, !- Handle
  Connection 214,                         !- Name
  {ad293482-efe7-4643-8138-a7fc102071b0}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {867e0792-abcf-4507-a0e2-953b2a823566}, !- Handle
  Convective Baseboard Water 32,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {d7f9cb3e-0de8-4cfd-8109-bd5b28d25d0c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d7f9cb3e-0de8-4cfd-8109-bd5b28d25d0c}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c1d69181-f166-4fdc-9d25-91e1164bba36}, !- Water Inlet Node Name
  {6cd722fa-6789-4f73-84c0-1a8ae470ba3b}; !- Water Outlet Node Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a447e50-c4ba-4271-a930-bb9cc8f5c279}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:Node,
  {865e05e6-5a77-43ad-8ba1-2bcab33ad6aa}, !- Handle
  Node 143,                               !- Name
  {6dcb4fe3-88ba-48a1-88fa-1b23e7e48ec6}, !- Inlet Port
  {c1d69181-f166-4fdc-9d25-91e1164bba36}; !- Outlet Port

OS:Connection,
  {6dcb4fe3-88ba-48a1-88fa-1b23e7e48ec6}, !- Handle
  Connection 215,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  35,                                     !- Outlet Port
  {865e05e6-5a77-43ad-8ba1-2bcab33ad6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12f02f3a-de54-4a88-9cd2-67d363471bbc}, !- Handle
  Node 144,                               !- Name
  {6cd722fa-6789-4f73-84c0-1a8ae470ba3b}, !- Inlet Port
  {f5825b0c-c847-4732-af2e-356a6f498962}; !- Outlet Port

OS:Connection,
  {c1d69181-f166-4fdc-9d25-91e1164bba36}, !- Handle
  Connection 216,                         !- Name
  {865e05e6-5a77-43ad-8ba1-2bcab33ad6aa}, !- Source Object
  3,                                      !- Outlet Port
  {d7f9cb3e-0de8-4cfd-8109-bd5b28d25d0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cd722fa-6789-4f73-84c0-1a8ae470ba3b}, !- Handle
  Connection 217,                         !- Name
  {d7f9cb3e-0de8-4cfd-8109-bd5b28d25d0c}, !- Source Object
  6,                                      !- Outlet Port
  {12f02f3a-de54-4a88-9cd2-67d363471bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5825b0c-c847-4732-af2e-356a6f498962}, !- Handle
  Connection 218,                         !- Name
  {12f02f3a-de54-4a88-9cd2-67d363471bbc}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  35;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b8bfacd8-dede-4d34-b56e-5d6b8783ba45}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d7febbb6-f410-42d0-80de-8cf63accd0f3}, !- Handle
  Convective Baseboard Water 33,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {537b8983-b97e-4729-8a6a-dbc614a34c9c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {537b8983-b97e-4729-8a6a-dbc614a34c9c}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3f3bea6e-a952-449b-ae0b-17e83b72d8cc}, !- Water Inlet Node Name
  {6fd0035d-48c8-44f3-951a-4a7347469dfe}; !- Water Outlet Node Name

OS:Node,
  {b9238997-35de-4c4e-88bd-982dc137ef4e}, !- Handle
  Node 145,                               !- Name
  {f83b5026-70bd-4e68-a7de-904233905d3a}, !- Inlet Port
  {3f3bea6e-a952-449b-ae0b-17e83b72d8cc}; !- Outlet Port

OS:Connection,
  {f83b5026-70bd-4e68-a7de-904233905d3a}, !- Handle
  Connection 219,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  36,                                     !- Outlet Port
  {b9238997-35de-4c4e-88bd-982dc137ef4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf425fb1-34fd-49f2-a9be-a1ddf8b2b5bf}, !- Handle
  Node 146,                               !- Name
  {6fd0035d-48c8-44f3-951a-4a7347469dfe}, !- Inlet Port
  {8641c961-5d26-4e59-8005-b496fde3f07e}; !- Outlet Port

OS:Connection,
  {3f3bea6e-a952-449b-ae0b-17e83b72d8cc}, !- Handle
  Connection 220,                         !- Name
  {b9238997-35de-4c4e-88bd-982dc137ef4e}, !- Source Object
  3,                                      !- Outlet Port
  {537b8983-b97e-4729-8a6a-dbc614a34c9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fd0035d-48c8-44f3-951a-4a7347469dfe}, !- Handle
  Connection 221,                         !- Name
  {537b8983-b97e-4729-8a6a-dbc614a34c9c}, !- Source Object
  6,                                      !- Outlet Port
  {cf425fb1-34fd-49f2-a9be-a1ddf8b2b5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8641c961-5d26-4e59-8005-b496fde3f07e}, !- Handle
  Connection 222,                         !- Name
  {cf425fb1-34fd-49f2-a9be-a1ddf8b2b5bf}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  36;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {57be87e6-0b7f-4488-9fce-29b31c835e68}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e456c0fb-846b-4d8b-94e8-54230de10d7a}, !- Handle
  Convective Baseboard Water 34,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {6b1a8f81-3feb-49ba-9ccf-84eb1d4c5ace}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6b1a8f81-3feb-49ba-9ccf-84eb1d4c5ace}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {86af3b3b-f23e-4d93-86db-841f807bd5b1}, !- Water Inlet Node Name
  {83a42dc5-0c93-4d57-8fdc-1b9ab0c17c02}; !- Water Outlet Node Name

OS:Node,
  {92cd3fdc-7d8b-49bd-be0e-8cbccd520a74}, !- Handle
  Node 147,                               !- Name
  {6a4662fc-2a4f-4b56-8065-593a3238e7ab}, !- Inlet Port
  {86af3b3b-f23e-4d93-86db-841f807bd5b1}; !- Outlet Port

OS:Connection,
  {6a4662fc-2a4f-4b56-8065-593a3238e7ab}, !- Handle
  Connection 223,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  37,                                     !- Outlet Port
  {92cd3fdc-7d8b-49bd-be0e-8cbccd520a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36a9b813-6ccd-4f54-b3b7-1c939b287e7c}, !- Handle
  Node 148,                               !- Name
  {83a42dc5-0c93-4d57-8fdc-1b9ab0c17c02}, !- Inlet Port
  {e662ad37-613f-4248-851d-cfea17126c17}; !- Outlet Port

OS:Connection,
  {86af3b3b-f23e-4d93-86db-841f807bd5b1}, !- Handle
  Connection 224,                         !- Name
  {92cd3fdc-7d8b-49bd-be0e-8cbccd520a74}, !- Source Object
  3,                                      !- Outlet Port
  {6b1a8f81-3feb-49ba-9ccf-84eb1d4c5ace}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83a42dc5-0c93-4d57-8fdc-1b9ab0c17c02}, !- Handle
  Connection 225,                         !- Name
  {6b1a8f81-3feb-49ba-9ccf-84eb1d4c5ace}, !- Source Object
  6,                                      !- Outlet Port
  {36a9b813-6ccd-4f54-b3b7-1c939b287e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e662ad37-613f-4248-851d-cfea17126c17}, !- Handle
  Connection 226,                         !- Name
  {36a9b813-6ccd-4f54-b3b7-1c939b287e7c}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  37;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c12209a4-43c5-4505-8acc-41ce44ec897d}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {92db994d-7bca-4642-bc55-2e7dc4c38cab}, !- Handle
  Convective Baseboard Water 35,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {15e180ba-a9bd-49c1-be3d-4287f8b59681}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {15e180ba-a9bd-49c1-be3d-4287f8b59681}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {091f993a-eace-4911-a1d6-72dc89e36b05}, !- Water Inlet Node Name
  {f078e2e6-6a96-4431-b8e1-7330c30c54ab}; !- Water Outlet Node Name

OS:Node,
  {9ec702b7-7376-4b82-9e3a-54e133b7becb}, !- Handle
  Node 149,                               !- Name
  {55c9fbb0-3cf5-4d15-9a06-e88c5555e290}, !- Inlet Port
  {091f993a-eace-4911-a1d6-72dc89e36b05}; !- Outlet Port

OS:Connection,
  {55c9fbb0-3cf5-4d15-9a06-e88c5555e290}, !- Handle
  Connection 227,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  38,                                     !- Outlet Port
  {9ec702b7-7376-4b82-9e3a-54e133b7becb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953d6a09-1c66-40cd-952c-171fad5e1c28}, !- Handle
  Node 150,                               !- Name
  {f078e2e6-6a96-4431-b8e1-7330c30c54ab}, !- Inlet Port
  {b7e26166-5801-4724-b1b9-43d34a172202}; !- Outlet Port

OS:Connection,
  {091f993a-eace-4911-a1d6-72dc89e36b05}, !- Handle
  Connection 228,                         !- Name
  {9ec702b7-7376-4b82-9e3a-54e133b7becb}, !- Source Object
  3,                                      !- Outlet Port
  {15e180ba-a9bd-49c1-be3d-4287f8b59681}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f078e2e6-6a96-4431-b8e1-7330c30c54ab}, !- Handle
  Connection 229,                         !- Name
  {15e180ba-a9bd-49c1-be3d-4287f8b59681}, !- Source Object
  6,                                      !- Outlet Port
  {953d6a09-1c66-40cd-952c-171fad5e1c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e26166-5801-4724-b1b9-43d34a172202}, !- Handle
  Connection 230,                         !- Name
  {953d6a09-1c66-40cd-952c-171fad5e1c28}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  38;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4bf31ec8-3271-4386-9e00-81a29408d0cb}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {23ba693b-029d-42ae-b148-ab69a7dd0ea1}, !- Handle
  Convective Baseboard Water 36,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {3dbd4a86-9d64-428b-ab35-29b6102095d6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3dbd4a86-9d64-428b-ab35-29b6102095d6}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9a8f8658-d812-4afa-8d29-d165924bd181}, !- Water Inlet Node Name
  {0272011a-5790-4f21-adff-f03a6735e683}; !- Water Outlet Node Name

OS:Node,
  {505cd6f3-f12b-4aed-bc2e-16c99de499f7}, !- Handle
  Node 151,                               !- Name
  {041091a8-aa83-486e-9339-0993cfc120b6}, !- Inlet Port
  {9a8f8658-d812-4afa-8d29-d165924bd181}; !- Outlet Port

OS:Connection,
  {041091a8-aa83-486e-9339-0993cfc120b6}, !- Handle
  Connection 231,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  39,                                     !- Outlet Port
  {505cd6f3-f12b-4aed-bc2e-16c99de499f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4b1b61a-05ef-4083-9b5f-5611bcd6bbdb}, !- Handle
  Node 152,                               !- Name
  {0272011a-5790-4f21-adff-f03a6735e683}, !- Inlet Port
  {f8a2a46f-5e2f-4db7-bb5a-682a2a8ec004}; !- Outlet Port

OS:Connection,
  {9a8f8658-d812-4afa-8d29-d165924bd181}, !- Handle
  Connection 232,                         !- Name
  {505cd6f3-f12b-4aed-bc2e-16c99de499f7}, !- Source Object
  3,                                      !- Outlet Port
  {3dbd4a86-9d64-428b-ab35-29b6102095d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0272011a-5790-4f21-adff-f03a6735e683}, !- Handle
  Connection 233,                         !- Name
  {3dbd4a86-9d64-428b-ab35-29b6102095d6}, !- Source Object
  6,                                      !- Outlet Port
  {b4b1b61a-05ef-4083-9b5f-5611bcd6bbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a2a46f-5e2f-4db7-bb5a-682a2a8ec004}, !- Handle
  Connection 234,                         !- Name
  {b4b1b61a-05ef-4083-9b5f-5611bcd6bbdb}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  39;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6e00ada9-8229-4345-a3d8-e5ea6afe5bb8}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87e5fa71-b6af-4b0e-85b7-890e30a8d516}, !- Handle
  Convective Baseboard Water 37,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {ea5f5d78-4641-4269-8eef-143eda7972e6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ea5f5d78-4641-4269-8eef-143eda7972e6}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {44308019-efac-4114-8660-49f3cd48cc0d}, !- Water Inlet Node Name
  {04c0c4e4-db1b-431e-857e-3c1408b9cb25}; !- Water Outlet Node Name

OS:Node,
  {8bd7d036-7459-44d4-b69a-a83860116d1b}, !- Handle
  Node 153,                               !- Name
  {50f8cbe1-32e3-443e-ae7a-44bea6b5f006}, !- Inlet Port
  {44308019-efac-4114-8660-49f3cd48cc0d}; !- Outlet Port

OS:Connection,
  {50f8cbe1-32e3-443e-ae7a-44bea6b5f006}, !- Handle
  Connection 235,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  40,                                     !- Outlet Port
  {8bd7d036-7459-44d4-b69a-a83860116d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0e7bc88-a150-47d2-8a5a-4645b75aef12}, !- Handle
  Node 154,                               !- Name
  {04c0c4e4-db1b-431e-857e-3c1408b9cb25}, !- Inlet Port
  {f3c23429-191a-453e-986c-63d9b11e38fc}; !- Outlet Port

OS:Connection,
  {44308019-efac-4114-8660-49f3cd48cc0d}, !- Handle
  Connection 236,                         !- Name
  {8bd7d036-7459-44d4-b69a-a83860116d1b}, !- Source Object
  3,                                      !- Outlet Port
  {ea5f5d78-4641-4269-8eef-143eda7972e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04c0c4e4-db1b-431e-857e-3c1408b9cb25}, !- Handle
  Connection 237,                         !- Name
  {ea5f5d78-4641-4269-8eef-143eda7972e6}, !- Source Object
  6,                                      !- Outlet Port
  {d0e7bc88-a150-47d2-8a5a-4645b75aef12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c23429-191a-453e-986c-63d9b11e38fc}, !- Handle
  Connection 238,                         !- Name
  {d0e7bc88-a150-47d2-8a5a-4645b75aef12}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  40;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ed6a5532-5dbc-4ea9-9483-9677c36c3dd3}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38edf42a-28f1-4b13-bab0-e3ff0411eb99}, !- Handle
  Convective Baseboard Water 38,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {a864feb5-a413-418c-bccc-f979537391be}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a864feb5-a413-418c-bccc-f979537391be}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {30dce1c8-3d06-49a8-b2da-a7484a363fd3}, !- Water Inlet Node Name
  {e50f53bb-328b-41fd-a223-f17cbe6d8988}; !- Water Outlet Node Name

OS:Node,
  {cba171ea-b6b4-4f20-8101-d6120ebeea94}, !- Handle
  Node 155,                               !- Name
  {5c1d41c7-bca4-44c2-9003-f16108a2335c}, !- Inlet Port
  {30dce1c8-3d06-49a8-b2da-a7484a363fd3}; !- Outlet Port

OS:Connection,
  {5c1d41c7-bca4-44c2-9003-f16108a2335c}, !- Handle
  Connection 239,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  41,                                     !- Outlet Port
  {cba171ea-b6b4-4f20-8101-d6120ebeea94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5187e45b-34e5-40dd-8b56-77fd1526c936}, !- Handle
  Node 156,                               !- Name
  {e50f53bb-328b-41fd-a223-f17cbe6d8988}, !- Inlet Port
  {a109f24b-a1cf-42f3-b191-dbc9280eeaee}; !- Outlet Port

OS:Connection,
  {30dce1c8-3d06-49a8-b2da-a7484a363fd3}, !- Handle
  Connection 240,                         !- Name
  {cba171ea-b6b4-4f20-8101-d6120ebeea94}, !- Source Object
  3,                                      !- Outlet Port
  {a864feb5-a413-418c-bccc-f979537391be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e50f53bb-328b-41fd-a223-f17cbe6d8988}, !- Handle
  Connection 241,                         !- Name
  {a864feb5-a413-418c-bccc-f979537391be}, !- Source Object
  6,                                      !- Outlet Port
  {5187e45b-34e5-40dd-8b56-77fd1526c936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a109f24b-a1cf-42f3-b191-dbc9280eeaee}, !- Handle
  Connection 242,                         !- Name
  {5187e45b-34e5-40dd-8b56-77fd1526c936}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  41;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b3a5dd03-86b2-4b0f-a2ed-4bc465d550b9}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {618fb651-24a0-4839-8ff8-df0822a7ba10}, !- Handle
  Convective Baseboard Water 39,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {f3772bc6-9323-45ea-8bb0-a00729f73482}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f3772bc6-9323-45ea-8bb0-a00729f73482}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {59ff0948-c68e-490b-9c72-bb12172696ed}, !- Water Inlet Node Name
  {209223bf-0c78-458b-b2c1-adca0b2f587b}; !- Water Outlet Node Name

OS:Node,
  {4f066f2c-52ff-4c4e-895f-413841df66d0}, !- Handle
  Node 157,                               !- Name
  {63573705-60b0-4cc2-8016-d8191a13b1bc}, !- Inlet Port
  {59ff0948-c68e-490b-9c72-bb12172696ed}; !- Outlet Port

OS:Connection,
  {63573705-60b0-4cc2-8016-d8191a13b1bc}, !- Handle
  Connection 243,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  42,                                     !- Outlet Port
  {4f066f2c-52ff-4c4e-895f-413841df66d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d73551e-8677-4484-ab13-61d147329cfc}, !- Handle
  Node 158,                               !- Name
  {209223bf-0c78-458b-b2c1-adca0b2f587b}, !- Inlet Port
  {3b6aa369-23b7-4b47-a286-8adbb92e210e}; !- Outlet Port

OS:Connection,
  {59ff0948-c68e-490b-9c72-bb12172696ed}, !- Handle
  Connection 244,                         !- Name
  {4f066f2c-52ff-4c4e-895f-413841df66d0}, !- Source Object
  3,                                      !- Outlet Port
  {f3772bc6-9323-45ea-8bb0-a00729f73482}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {209223bf-0c78-458b-b2c1-adca0b2f587b}, !- Handle
  Connection 245,                         !- Name
  {f3772bc6-9323-45ea-8bb0-a00729f73482}, !- Source Object
  6,                                      !- Outlet Port
  {7d73551e-8677-4484-ab13-61d147329cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6aa369-23b7-4b47-a286-8adbb92e210e}, !- Handle
  Connection 246,                         !- Name
  {7d73551e-8677-4484-ab13-61d147329cfc}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  42;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {65bd584c-e554-4924-9240-2c376481c80a}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {233e6584-4ee0-4544-b672-75d8a506eaf6}, !- Handle
  Convective Baseboard Water 40,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {a8924dee-d309-4061-8ea4-9ec9b6ab8907}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a8924dee-d309-4061-8ea4-9ec9b6ab8907}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e07b1fd1-ce46-4b09-a921-f3b59c4a6e4d}, !- Water Inlet Node Name
  {047b53dd-5b75-4bc4-840a-4f640cf4fc62}; !- Water Outlet Node Name

OS:Node,
  {e17fec02-03b0-428e-93e6-13f518505aaa}, !- Handle
  Node 159,                               !- Name
  {fc72003a-67f9-4fe7-bc1b-260aaa369507}, !- Inlet Port
  {e07b1fd1-ce46-4b09-a921-f3b59c4a6e4d}; !- Outlet Port

OS:Connection,
  {fc72003a-67f9-4fe7-bc1b-260aaa369507}, !- Handle
  Connection 247,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  43,                                     !- Outlet Port
  {e17fec02-03b0-428e-93e6-13f518505aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c1178ae-0568-44cd-91ac-7db2bd51760e}, !- Handle
  Node 160,                               !- Name
  {047b53dd-5b75-4bc4-840a-4f640cf4fc62}, !- Inlet Port
  {61d97285-0128-40da-84bb-11da025f6fad}; !- Outlet Port

OS:Connection,
  {e07b1fd1-ce46-4b09-a921-f3b59c4a6e4d}, !- Handle
  Connection 248,                         !- Name
  {e17fec02-03b0-428e-93e6-13f518505aaa}, !- Source Object
  3,                                      !- Outlet Port
  {a8924dee-d309-4061-8ea4-9ec9b6ab8907}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {047b53dd-5b75-4bc4-840a-4f640cf4fc62}, !- Handle
  Connection 249,                         !- Name
  {a8924dee-d309-4061-8ea4-9ec9b6ab8907}, !- Source Object
  6,                                      !- Outlet Port
  {2c1178ae-0568-44cd-91ac-7db2bd51760e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d97285-0128-40da-84bb-11da025f6fad}, !- Handle
  Connection 250,                         !- Name
  {2c1178ae-0568-44cd-91ac-7db2bd51760e}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  43;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1765966d-f33f-474d-9a61-e0e54f81c915}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d913676-dee4-48d3-a6f5-e6eaa2654542}, !- Handle
  Convective Baseboard Water 41,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {88f225ca-a4e8-420d-903c-a1f8e5373f3b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {88f225ca-a4e8-420d-903c-a1f8e5373f3b}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9c502bfe-5a2c-4e84-9c02-09343476eac3}, !- Water Inlet Node Name
  {39c8ee75-d2f3-4efe-ab36-ff046c7b6466}; !- Water Outlet Node Name

OS:Node,
  {c7800fe7-18ca-4142-b8e5-b085a593c91b}, !- Handle
  Node 161,                               !- Name
  {0693ad6a-3009-45e0-8571-9380849a83f8}, !- Inlet Port
  {9c502bfe-5a2c-4e84-9c02-09343476eac3}; !- Outlet Port

OS:Connection,
  {0693ad6a-3009-45e0-8571-9380849a83f8}, !- Handle
  Connection 251,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  44,                                     !- Outlet Port
  {c7800fe7-18ca-4142-b8e5-b085a593c91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7783cb4-78c3-408c-bd79-cfb2d750da9e}, !- Handle
  Node 162,                               !- Name
  {39c8ee75-d2f3-4efe-ab36-ff046c7b6466}, !- Inlet Port
  {06d28d96-1efc-4f46-9dfd-175ac85e4a31}; !- Outlet Port

OS:Connection,
  {9c502bfe-5a2c-4e84-9c02-09343476eac3}, !- Handle
  Connection 252,                         !- Name
  {c7800fe7-18ca-4142-b8e5-b085a593c91b}, !- Source Object
  3,                                      !- Outlet Port
  {88f225ca-a4e8-420d-903c-a1f8e5373f3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39c8ee75-d2f3-4efe-ab36-ff046c7b6466}, !- Handle
  Connection 253,                         !- Name
  {88f225ca-a4e8-420d-903c-a1f8e5373f3b}, !- Source Object
  6,                                      !- Outlet Port
  {e7783cb4-78c3-408c-bd79-cfb2d750da9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d28d96-1efc-4f46-9dfd-175ac85e4a31}, !- Handle
  Connection 254,                         !- Name
  {e7783cb4-78c3-408c-bd79-cfb2d750da9e}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  44;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {484cbc3b-c037-455d-90ed-66e971961fab}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e3f4758-f32e-47a4-94d7-2d642afd4cbb}, !- Handle
  Convective Baseboard Water 42,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {0203b1be-327f-4874-89dc-c608e171d755}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {0203b1be-327f-4874-89dc-c608e171d755}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {92e2cfb6-197b-4ebf-bb21-f0c6642b8fe9}, !- Water Inlet Node Name
  {3f69ec50-e2bc-4dad-98ea-9999738d0d28}; !- Water Outlet Node Name

OS:Node,
  {ca31f15d-1813-4021-9100-c6d591f62852}, !- Handle
  Node 163,                               !- Name
  {f4ce9df3-0787-49e1-aef5-bfdafa54def9}, !- Inlet Port
  {92e2cfb6-197b-4ebf-bb21-f0c6642b8fe9}; !- Outlet Port

OS:Connection,
  {f4ce9df3-0787-49e1-aef5-bfdafa54def9}, !- Handle
  Connection 255,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  45,                                     !- Outlet Port
  {ca31f15d-1813-4021-9100-c6d591f62852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f4809a8-0289-46dc-bc48-5a45205baae2}, !- Handle
  Node 164,                               !- Name
  {3f69ec50-e2bc-4dad-98ea-9999738d0d28}, !- Inlet Port
  {b2b87b94-c334-4f11-b58f-8b199775cef5}; !- Outlet Port

OS:Connection,
  {92e2cfb6-197b-4ebf-bb21-f0c6642b8fe9}, !- Handle
  Connection 256,                         !- Name
  {ca31f15d-1813-4021-9100-c6d591f62852}, !- Source Object
  3,                                      !- Outlet Port
  {0203b1be-327f-4874-89dc-c608e171d755}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f69ec50-e2bc-4dad-98ea-9999738d0d28}, !- Handle
  Connection 257,                         !- Name
  {0203b1be-327f-4874-89dc-c608e171d755}, !- Source Object
  6,                                      !- Outlet Port
  {5f4809a8-0289-46dc-bc48-5a45205baae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b87b94-c334-4f11-b58f-8b199775cef5}, !- Handle
  Connection 258,                         !- Name
  {5f4809a8-0289-46dc-bc48-5a45205baae2}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  45;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6c5cb2c3-3757-40de-8704-cc3c7b986dca}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {badb0ca8-7874-4ffb-848a-f2f3e795c465}, !- Handle
  Convective Baseboard Water 43,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {9aa0b76a-bf6e-487e-a809-5150d04419cf}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9aa0b76a-bf6e-487e-a809-5150d04419cf}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {10690b22-82b9-44eb-a1bd-11fbdff42b70}, !- Water Inlet Node Name
  {d37080de-26e2-4daf-89f5-212636e0f787}; !- Water Outlet Node Name

OS:Node,
  {76dad44b-a3ac-4246-9736-00a12b4ca767}, !- Handle
  Node 165,                               !- Name
  {a814d788-d497-4d7f-9bb9-f58b8376de7f}, !- Inlet Port
  {10690b22-82b9-44eb-a1bd-11fbdff42b70}; !- Outlet Port

OS:Connection,
  {a814d788-d497-4d7f-9bb9-f58b8376de7f}, !- Handle
  Connection 259,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  46,                                     !- Outlet Port
  {76dad44b-a3ac-4246-9736-00a12b4ca767}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {280bc99f-9279-481b-840e-3bb846ec18a2}, !- Handle
  Node 166,                               !- Name
  {d37080de-26e2-4daf-89f5-212636e0f787}, !- Inlet Port
  {0fc4be0e-c822-4f60-b7c9-8a9ddab79c34}; !- Outlet Port

OS:Connection,
  {10690b22-82b9-44eb-a1bd-11fbdff42b70}, !- Handle
  Connection 260,                         !- Name
  {76dad44b-a3ac-4246-9736-00a12b4ca767}, !- Source Object
  3,                                      !- Outlet Port
  {9aa0b76a-bf6e-487e-a809-5150d04419cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d37080de-26e2-4daf-89f5-212636e0f787}, !- Handle
  Connection 261,                         !- Name
  {9aa0b76a-bf6e-487e-a809-5150d04419cf}, !- Source Object
  6,                                      !- Outlet Port
  {280bc99f-9279-481b-840e-3bb846ec18a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc4be0e-c822-4f60-b7c9-8a9ddab79c34}, !- Handle
  Connection 262,                         !- Name
  {280bc99f-9279-481b-840e-3bb846ec18a2}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  46;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6257825a-fc4c-4edd-863b-57d9185c7da1}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {69db60de-2c1f-4339-8e03-e1ab4539187f}, !- Handle
  Convective Baseboard Water 44,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {2b3aacae-6d24-47a1-8a55-d621998d93d6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2b3aacae-6d24-47a1-8a55-d621998d93d6}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0d670744-5eb9-4c30-a729-e6a4f43f952d}, !- Water Inlet Node Name
  {cfbd2412-c455-45f6-95aa-c2c31de6f909}; !- Water Outlet Node Name

OS:Node,
  {e32f8584-8b96-4abf-b9d0-5628d9051b43}, !- Handle
  Node 167,                               !- Name
  {89fd0be3-9f12-43da-86d4-b58e28a55bd3}, !- Inlet Port
  {0d670744-5eb9-4c30-a729-e6a4f43f952d}; !- Outlet Port

OS:Connection,
  {89fd0be3-9f12-43da-86d4-b58e28a55bd3}, !- Handle
  Connection 263,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  47,                                     !- Outlet Port
  {e32f8584-8b96-4abf-b9d0-5628d9051b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45ea679f-d792-47ed-adb4-5abd825377c3}, !- Handle
  Node 168,                               !- Name
  {cfbd2412-c455-45f6-95aa-c2c31de6f909}, !- Inlet Port
  {4f806c06-b044-4695-bdcf-368240b5751f}; !- Outlet Port

OS:Connection,
  {0d670744-5eb9-4c30-a729-e6a4f43f952d}, !- Handle
  Connection 264,                         !- Name
  {e32f8584-8b96-4abf-b9d0-5628d9051b43}, !- Source Object
  3,                                      !- Outlet Port
  {2b3aacae-6d24-47a1-8a55-d621998d93d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfbd2412-c455-45f6-95aa-c2c31de6f909}, !- Handle
  Connection 265,                         !- Name
  {2b3aacae-6d24-47a1-8a55-d621998d93d6}, !- Source Object
  6,                                      !- Outlet Port
  {45ea679f-d792-47ed-adb4-5abd825377c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f806c06-b044-4695-bdcf-368240b5751f}, !- Handle
  Connection 266,                         !- Name
  {45ea679f-d792-47ed-adb4-5abd825377c3}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  47;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {822a456c-c385-4211-a083-db6b1a2d7f21}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c05a0cd6-ee7a-4417-9750-8437959b43fb}, !- Handle
  Convective Baseboard Water 45,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {6478a62f-4c5c-472b-8369-8192a6c5a61b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6478a62f-4c5c-472b-8369-8192a6c5a61b}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {2e91f816-15d1-4119-9388-5764642862cf}, !- Water Inlet Node Name
  {eb8cd898-50f1-49ab-b682-6314b9b65591}; !- Water Outlet Node Name

OS:Node,
  {c4559109-31f8-41ba-9841-1cd2326917e7}, !- Handle
  Node 169,                               !- Name
  {aeec59cb-2c29-4049-b099-64aa6e54a2a4}, !- Inlet Port
  {2e91f816-15d1-4119-9388-5764642862cf}; !- Outlet Port

OS:Connection,
  {aeec59cb-2c29-4049-b099-64aa6e54a2a4}, !- Handle
  Connection 267,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  48,                                     !- Outlet Port
  {c4559109-31f8-41ba-9841-1cd2326917e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc7e13c5-abd1-4506-8144-21ed5ede5978}, !- Handle
  Node 170,                               !- Name
  {eb8cd898-50f1-49ab-b682-6314b9b65591}, !- Inlet Port
  {96ca5afa-61f9-4c73-94e0-4608ced7190f}; !- Outlet Port

OS:Connection,
  {2e91f816-15d1-4119-9388-5764642862cf}, !- Handle
  Connection 268,                         !- Name
  {c4559109-31f8-41ba-9841-1cd2326917e7}, !- Source Object
  3,                                      !- Outlet Port
  {6478a62f-4c5c-472b-8369-8192a6c5a61b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb8cd898-50f1-49ab-b682-6314b9b65591}, !- Handle
  Connection 269,                         !- Name
  {6478a62f-4c5c-472b-8369-8192a6c5a61b}, !- Source Object
  6,                                      !- Outlet Port
  {fc7e13c5-abd1-4506-8144-21ed5ede5978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ca5afa-61f9-4c73-94e0-4608ced7190f}, !- Handle
  Connection 270,                         !- Name
  {fc7e13c5-abd1-4506-8144-21ed5ede5978}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  48;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e521288d-4522-47ba-9b17-111776a4c11b}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5f966d67-7880-424f-b4ce-35c575f95748}, !- Handle
  Convective Baseboard Water 46,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {709dfcda-12a8-41f1-8d17-a1a4fc773b36}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {709dfcda-12a8-41f1-8d17-a1a4fc773b36}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {dd49b5c2-d296-4ea9-b3c6-15aca14bc5de}, !- Water Inlet Node Name
  {98d39420-561a-4a17-8f2c-5168089fd2bb}; !- Water Outlet Node Name

OS:Node,
  {c6cdb727-db1f-4cbe-8189-e70b213c79e3}, !- Handle
  Node 171,                               !- Name
  {61658058-ffe4-42d7-86f6-afd4b6156d7f}, !- Inlet Port
  {dd49b5c2-d296-4ea9-b3c6-15aca14bc5de}; !- Outlet Port

OS:Connection,
  {61658058-ffe4-42d7-86f6-afd4b6156d7f}, !- Handle
  Connection 271,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  49,                                     !- Outlet Port
  {c6cdb727-db1f-4cbe-8189-e70b213c79e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8caef96d-2afb-4cbf-8cc1-a8b09ce5fd9e}, !- Handle
  Node 172,                               !- Name
  {98d39420-561a-4a17-8f2c-5168089fd2bb}, !- Inlet Port
  {c6f5102e-cd51-43e8-8b6c-5c335e1c9b6f}; !- Outlet Port

OS:Connection,
  {dd49b5c2-d296-4ea9-b3c6-15aca14bc5de}, !- Handle
  Connection 272,                         !- Name
  {c6cdb727-db1f-4cbe-8189-e70b213c79e3}, !- Source Object
  3,                                      !- Outlet Port
  {709dfcda-12a8-41f1-8d17-a1a4fc773b36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98d39420-561a-4a17-8f2c-5168089fd2bb}, !- Handle
  Connection 273,                         !- Name
  {709dfcda-12a8-41f1-8d17-a1a4fc773b36}, !- Source Object
  6,                                      !- Outlet Port
  {8caef96d-2afb-4cbf-8cc1-a8b09ce5fd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f5102e-cd51-43e8-8b6c-5c335e1c9b6f}, !- Handle
  Connection 274,                         !- Name
  {8caef96d-2afb-4cbf-8cc1-a8b09ce5fd9e}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  49;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {52ce18a0-5230-4cf7-9f2c-9e11762deaeb}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fa801c11-9fe5-4a33-94ed-bec673d10135}, !- Handle
  Convective Baseboard Water 47,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {ee572721-48ed-4617-8cf5-715d73f6038b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ee572721-48ed-4617-8cf5-715d73f6038b}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {28d51877-47ba-445a-8866-8dd759784328}, !- Water Inlet Node Name
  {1f447d48-a1ae-4868-940d-3aaf3892f3e1}; !- Water Outlet Node Name

OS:Node,
  {6033e8b1-859f-4224-9309-94de65047194}, !- Handle
  Node 173,                               !- Name
  {e722ab9e-b36c-4e82-bbcc-9590512bf183}, !- Inlet Port
  {28d51877-47ba-445a-8866-8dd759784328}; !- Outlet Port

OS:Connection,
  {e722ab9e-b36c-4e82-bbcc-9590512bf183}, !- Handle
  Connection 275,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  50,                                     !- Outlet Port
  {6033e8b1-859f-4224-9309-94de65047194}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f096c79-bf27-42e9-b0f8-b80934e9d004}, !- Handle
  Node 174,                               !- Name
  {1f447d48-a1ae-4868-940d-3aaf3892f3e1}, !- Inlet Port
  {0301d0c3-5f7a-4474-bbbe-ce90d39f1206}; !- Outlet Port

OS:Connection,
  {28d51877-47ba-445a-8866-8dd759784328}, !- Handle
  Connection 276,                         !- Name
  {6033e8b1-859f-4224-9309-94de65047194}, !- Source Object
  3,                                      !- Outlet Port
  {ee572721-48ed-4617-8cf5-715d73f6038b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f447d48-a1ae-4868-940d-3aaf3892f3e1}, !- Handle
  Connection 277,                         !- Name
  {ee572721-48ed-4617-8cf5-715d73f6038b}, !- Source Object
  6,                                      !- Outlet Port
  {9f096c79-bf27-42e9-b0f8-b80934e9d004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0301d0c3-5f7a-4474-bbbe-ce90d39f1206}, !- Handle
  Connection 278,                         !- Name
  {9f096c79-bf27-42e9-b0f8-b80934e9d004}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  50;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {65d0e6e9-af34-4262-b322-d0df59077735}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {740905ef-921d-413c-9059-e10adee1ecbd}, !- Handle
  Convective Baseboard Water 48,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {a0068537-5402-459c-90a4-e8fc60476934}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a0068537-5402-459c-90a4-e8fc60476934}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {08cd8c04-31e2-406c-940b-b75ff4f8b9a3}, !- Water Inlet Node Name
  {d5915dbc-9225-4f64-8846-dcd73401a429}; !- Water Outlet Node Name

OS:Node,
  {4a05344f-b243-42d2-8521-e2f380b8d229}, !- Handle
  Node 175,                               !- Name
  {b5912dfe-3b61-436c-9c09-f8a53d2d51d8}, !- Inlet Port
  {08cd8c04-31e2-406c-940b-b75ff4f8b9a3}; !- Outlet Port

OS:Connection,
  {b5912dfe-3b61-436c-9c09-f8a53d2d51d8}, !- Handle
  Connection 279,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  51,                                     !- Outlet Port
  {4a05344f-b243-42d2-8521-e2f380b8d229}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fefc530-a2b2-413e-861f-2612e3e5fa05}, !- Handle
  Node 176,                               !- Name
  {d5915dbc-9225-4f64-8846-dcd73401a429}, !- Inlet Port
  {039257ad-6717-4bb6-84e2-ef3bc36198d4}; !- Outlet Port

OS:Connection,
  {08cd8c04-31e2-406c-940b-b75ff4f8b9a3}, !- Handle
  Connection 280,                         !- Name
  {4a05344f-b243-42d2-8521-e2f380b8d229}, !- Source Object
  3,                                      !- Outlet Port
  {a0068537-5402-459c-90a4-e8fc60476934}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5915dbc-9225-4f64-8846-dcd73401a429}, !- Handle
  Connection 281,                         !- Name
  {a0068537-5402-459c-90a4-e8fc60476934}, !- Source Object
  6,                                      !- Outlet Port
  {2fefc530-a2b2-413e-861f-2612e3e5fa05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039257ad-6717-4bb6-84e2-ef3bc36198d4}, !- Handle
  Connection 282,                         !- Name
  {2fefc530-a2b2-413e-861f-2612e3e5fa05}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  51;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {82239a6b-f012-4e6e-97c0-ea52ab65c131}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {989f3ff0-8e8a-433f-9a5b-26547ae000ff}, !- Handle
  Convective Baseboard Water 49,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {27a19b8c-3e68-4170-9e4e-1d178c7c5a61}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {27a19b8c-3e68-4170-9e4e-1d178c7c5a61}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {30500009-bf39-44bf-9929-6d31d750cc51}, !- Water Inlet Node Name
  {08f5abb4-f2a6-4bdd-b5c9-95d9b658ba4b}; !- Water Outlet Node Name

OS:Node,
  {e94224b0-44c8-4cc7-a20a-18749496b92a}, !- Handle
  Node 177,                               !- Name
  {015840e8-8898-4fba-b2d5-1460a92eecfe}, !- Inlet Port
  {30500009-bf39-44bf-9929-6d31d750cc51}; !- Outlet Port

OS:Connection,
  {015840e8-8898-4fba-b2d5-1460a92eecfe}, !- Handle
  Connection 283,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  52,                                     !- Outlet Port
  {e94224b0-44c8-4cc7-a20a-18749496b92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe9cf128-e801-4284-a24b-a6d48fe2831a}, !- Handle
  Node 178,                               !- Name
  {08f5abb4-f2a6-4bdd-b5c9-95d9b658ba4b}, !- Inlet Port
  {a19cd747-7881-4353-811b-2dda8b6f4962}; !- Outlet Port

OS:Connection,
  {30500009-bf39-44bf-9929-6d31d750cc51}, !- Handle
  Connection 284,                         !- Name
  {e94224b0-44c8-4cc7-a20a-18749496b92a}, !- Source Object
  3,                                      !- Outlet Port
  {27a19b8c-3e68-4170-9e4e-1d178c7c5a61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08f5abb4-f2a6-4bdd-b5c9-95d9b658ba4b}, !- Handle
  Connection 285,                         !- Name
  {27a19b8c-3e68-4170-9e4e-1d178c7c5a61}, !- Source Object
  6,                                      !- Outlet Port
  {fe9cf128-e801-4284-a24b-a6d48fe2831a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19cd747-7881-4353-811b-2dda8b6f4962}, !- Handle
  Connection 286,                         !- Name
  {fe9cf128-e801-4284-a24b-a6d48fe2831a}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  52;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e07e19e9-c969-4058-a7d5-d274e2ba9053}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5047bfaf-5667-4314-9736-5bc6bebfb56c}, !- Handle
  Convective Baseboard Water 50,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {4a0af8d4-7482-426d-ad0d-5dce5ca6d3e2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4a0af8d4-7482-426d-ad0d-5dce5ca6d3e2}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5ce419e8-5eb5-421a-bce6-286481454778}, !- Water Inlet Node Name
  {a1af392d-dca1-44ba-995c-867a0f19500a}; !- Water Outlet Node Name

OS:Node,
  {16cf9bc7-f0d4-40df-bb03-1fead2f94894}, !- Handle
  Node 179,                               !- Name
  {b2d526fa-73c8-4811-8436-ba471ed99852}, !- Inlet Port
  {5ce419e8-5eb5-421a-bce6-286481454778}; !- Outlet Port

OS:Connection,
  {b2d526fa-73c8-4811-8436-ba471ed99852}, !- Handle
  Connection 287,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  53,                                     !- Outlet Port
  {16cf9bc7-f0d4-40df-bb03-1fead2f94894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec41ae2f-3064-48d3-931c-2c5e44e5c318}, !- Handle
  Node 180,                               !- Name
  {a1af392d-dca1-44ba-995c-867a0f19500a}, !- Inlet Port
  {bf5ff288-24ff-4e20-b84a-966077ef3e9a}; !- Outlet Port

OS:Connection,
  {5ce419e8-5eb5-421a-bce6-286481454778}, !- Handle
  Connection 288,                         !- Name
  {16cf9bc7-f0d4-40df-bb03-1fead2f94894}, !- Source Object
  3,                                      !- Outlet Port
  {4a0af8d4-7482-426d-ad0d-5dce5ca6d3e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1af392d-dca1-44ba-995c-867a0f19500a}, !- Handle
  Connection 289,                         !- Name
  {4a0af8d4-7482-426d-ad0d-5dce5ca6d3e2}, !- Source Object
  6,                                      !- Outlet Port
  {ec41ae2f-3064-48d3-931c-2c5e44e5c318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5ff288-24ff-4e20-b84a-966077ef3e9a}, !- Handle
  Connection 290,                         !- Name
  {ec41ae2f-3064-48d3-931c-2c5e44e5c318}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  53;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e634280c-d695-4be2-8176-4b6495d24350}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a94ad78d-092b-4afb-ba4d-ccd8c237d3ac}, !- Handle
  Convective Baseboard Water 51,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {b399364a-1891-48bf-bbe7-5a8588d58ba3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b399364a-1891-48bf-bbe7-5a8588d58ba3}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {aedb453f-5a54-4b73-9462-757b955f7c5b}, !- Water Inlet Node Name
  {851bb423-c442-4fdc-8923-12519dbfe348}; !- Water Outlet Node Name

OS:Node,
  {f9a9da79-1e82-4fc7-a076-8613ee1972bc}, !- Handle
  Node 181,                               !- Name
  {8a0bb532-88e1-48fc-a73d-a0b1e29871b4}, !- Inlet Port
  {aedb453f-5a54-4b73-9462-757b955f7c5b}; !- Outlet Port

OS:Connection,
  {8a0bb532-88e1-48fc-a73d-a0b1e29871b4}, !- Handle
  Connection 291,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  54,                                     !- Outlet Port
  {f9a9da79-1e82-4fc7-a076-8613ee1972bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f567471-e97e-4356-a430-5b3d9ce57551}, !- Handle
  Node 182,                               !- Name
  {851bb423-c442-4fdc-8923-12519dbfe348}, !- Inlet Port
  {59b6b47f-5ef8-44a8-9c59-2de8a23b7cc5}; !- Outlet Port

OS:Connection,
  {aedb453f-5a54-4b73-9462-757b955f7c5b}, !- Handle
  Connection 292,                         !- Name
  {f9a9da79-1e82-4fc7-a076-8613ee1972bc}, !- Source Object
  3,                                      !- Outlet Port
  {b399364a-1891-48bf-bbe7-5a8588d58ba3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {851bb423-c442-4fdc-8923-12519dbfe348}, !- Handle
  Connection 293,                         !- Name
  {b399364a-1891-48bf-bbe7-5a8588d58ba3}, !- Source Object
  6,                                      !- Outlet Port
  {2f567471-e97e-4356-a430-5b3d9ce57551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b6b47f-5ef8-44a8-9c59-2de8a23b7cc5}, !- Handle
  Connection 294,                         !- Name
  {2f567471-e97e-4356-a430-5b3d9ce57551}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  54;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0db65e2f-b512-4645-9a41-2f366532cd89}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {01ca0c3b-d2b5-42f4-a899-890e542fbf89}, !- Handle
  Convective Baseboard Water 52,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {ed482c0e-6db7-48f4-9ff5-1e0bb052c2b5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ed482c0e-6db7-48f4-9ff5-1e0bb052c2b5}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b7c50129-75b6-47cb-9f06-a27d6a249536}, !- Water Inlet Node Name
  {28e0a312-e218-46ef-9917-3d2b6fec69d0}; !- Water Outlet Node Name

OS:Node,
  {214aad45-14cf-4ce7-ab4e-33d895bb3f95}, !- Handle
  Node 183,                               !- Name
  {40db8825-0d98-4c4e-9a90-b7ebe27407cb}, !- Inlet Port
  {b7c50129-75b6-47cb-9f06-a27d6a249536}; !- Outlet Port

OS:Connection,
  {40db8825-0d98-4c4e-9a90-b7ebe27407cb}, !- Handle
  Connection 295,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  55,                                     !- Outlet Port
  {214aad45-14cf-4ce7-ab4e-33d895bb3f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb675c78-fdb0-438b-a684-1b9a7b369ec8}, !- Handle
  Node 184,                               !- Name
  {28e0a312-e218-46ef-9917-3d2b6fec69d0}, !- Inlet Port
  {ba3b8027-8518-4fab-a0ea-38054b40bd86}; !- Outlet Port

OS:Connection,
  {b7c50129-75b6-47cb-9f06-a27d6a249536}, !- Handle
  Connection 296,                         !- Name
  {214aad45-14cf-4ce7-ab4e-33d895bb3f95}, !- Source Object
  3,                                      !- Outlet Port
  {ed482c0e-6db7-48f4-9ff5-1e0bb052c2b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28e0a312-e218-46ef-9917-3d2b6fec69d0}, !- Handle
  Connection 297,                         !- Name
  {ed482c0e-6db7-48f4-9ff5-1e0bb052c2b5}, !- Source Object
  6,                                      !- Outlet Port
  {cb675c78-fdb0-438b-a684-1b9a7b369ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3b8027-8518-4fab-a0ea-38054b40bd86}, !- Handle
  Connection 298,                         !- Name
  {cb675c78-fdb0-438b-a684-1b9a7b369ec8}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  55;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3bea9f17-7f7c-4d42-9ce8-bced673a63ec}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec7a9009-f7e2-49b1-a632-3f43dee4d75b}, !- Handle
  Convective Baseboard Water 53,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {f370773f-0c3a-445c-adc8-e152040225bf}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f370773f-0c3a-445c-adc8-e152040225bf}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ee4f270a-c2cf-4029-93a6-23a399d5c54d}, !- Water Inlet Node Name
  {b63d8e9f-89de-4a9c-a19d-54fe3af616af}; !- Water Outlet Node Name

OS:Node,
  {b783fd46-bbd2-4e0b-84c6-dd15d5c4e5e4}, !- Handle
  Node 185,                               !- Name
  {e7260f5e-07f3-4d64-bc20-007e7ec94191}, !- Inlet Port
  {ee4f270a-c2cf-4029-93a6-23a399d5c54d}; !- Outlet Port

OS:Connection,
  {e7260f5e-07f3-4d64-bc20-007e7ec94191}, !- Handle
  Connection 299,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  56,                                     !- Outlet Port
  {b783fd46-bbd2-4e0b-84c6-dd15d5c4e5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {989557c4-543e-4095-97c0-ab0dbf2d6920}, !- Handle
  Node 186,                               !- Name
  {b63d8e9f-89de-4a9c-a19d-54fe3af616af}, !- Inlet Port
  {59d891d2-1995-4c02-87b5-c4b9ebdc6ac4}; !- Outlet Port

OS:Connection,
  {ee4f270a-c2cf-4029-93a6-23a399d5c54d}, !- Handle
  Connection 300,                         !- Name
  {b783fd46-bbd2-4e0b-84c6-dd15d5c4e5e4}, !- Source Object
  3,                                      !- Outlet Port
  {f370773f-0c3a-445c-adc8-e152040225bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b63d8e9f-89de-4a9c-a19d-54fe3af616af}, !- Handle
  Connection 301,                         !- Name
  {f370773f-0c3a-445c-adc8-e152040225bf}, !- Source Object
  6,                                      !- Outlet Port
  {989557c4-543e-4095-97c0-ab0dbf2d6920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d891d2-1995-4c02-87b5-c4b9ebdc6ac4}, !- Handle
  Connection 302,                         !- Name
  {989557c4-543e-4095-97c0-ab0dbf2d6920}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  56;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2fd99b81-6289-4bb0-8302-60038c950dd3}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a8204d47-1dd7-4526-83c1-88e870695b83}, !- Handle
  Convective Baseboard Water 54,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {257b9f0f-c815-498f-a500-b9342cd1fa7d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {257b9f0f-c815-498f-a500-b9342cd1fa7d}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3591cc8d-d47f-44e9-87c2-96175dd5319d}, !- Water Inlet Node Name
  {c0e23f5d-77cc-4f2a-a2d4-054269f24d07}; !- Water Outlet Node Name

OS:Node,
  {273a02fc-e5e1-4318-8535-751a9d4e5a13}, !- Handle
  Node 187,                               !- Name
  {f2e4dd1c-6dc0-4676-84e8-5ebd89c37e9c}, !- Inlet Port
  {3591cc8d-d47f-44e9-87c2-96175dd5319d}; !- Outlet Port

OS:Connection,
  {f2e4dd1c-6dc0-4676-84e8-5ebd89c37e9c}, !- Handle
  Connection 303,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  57,                                     !- Outlet Port
  {273a02fc-e5e1-4318-8535-751a9d4e5a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ae09487-5c24-47e0-bc9a-270221986ab1}, !- Handle
  Node 188,                               !- Name
  {c0e23f5d-77cc-4f2a-a2d4-054269f24d07}, !- Inlet Port
  {49826b12-6501-4458-bd1d-e4245482ec4e}; !- Outlet Port

OS:Connection,
  {3591cc8d-d47f-44e9-87c2-96175dd5319d}, !- Handle
  Connection 304,                         !- Name
  {273a02fc-e5e1-4318-8535-751a9d4e5a13}, !- Source Object
  3,                                      !- Outlet Port
  {257b9f0f-c815-498f-a500-b9342cd1fa7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0e23f5d-77cc-4f2a-a2d4-054269f24d07}, !- Handle
  Connection 305,                         !- Name
  {257b9f0f-c815-498f-a500-b9342cd1fa7d}, !- Source Object
  6,                                      !- Outlet Port
  {9ae09487-5c24-47e0-bc9a-270221986ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49826b12-6501-4458-bd1d-e4245482ec4e}, !- Handle
  Connection 306,                         !- Name
  {9ae09487-5c24-47e0-bc9a-270221986ab1}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  57;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {659ee0e5-1ee7-4f73-8f7d-383ee22e953f}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c056e600-43d8-424e-a35e-e78393c4bad3}, !- Handle
  Convective Baseboard Water 55,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {c9d87f39-f78a-4b85-a38b-32b489907441}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c9d87f39-f78a-4b85-a38b-32b489907441}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {4929d5ef-f317-415d-8cf3-52d54cbccc23}, !- Water Inlet Node Name
  {009feb9e-e21e-4458-b78d-f5e009c8e7e3}; !- Water Outlet Node Name

OS:Node,
  {3201665f-b00c-4835-b079-3f6cea8e7a91}, !- Handle
  Node 189,                               !- Name
  {fe318170-6891-40cc-a317-92085a579b6c}, !- Inlet Port
  {4929d5ef-f317-415d-8cf3-52d54cbccc23}; !- Outlet Port

OS:Connection,
  {fe318170-6891-40cc-a317-92085a579b6c}, !- Handle
  Connection 307,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  58,                                     !- Outlet Port
  {3201665f-b00c-4835-b079-3f6cea8e7a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75f793d0-90b4-4c7a-949e-a87416b937ea}, !- Handle
  Node 190,                               !- Name
  {009feb9e-e21e-4458-b78d-f5e009c8e7e3}, !- Inlet Port
  {0cd2db11-4b1d-4e1f-9428-e47a3b9b5991}; !- Outlet Port

OS:Connection,
  {4929d5ef-f317-415d-8cf3-52d54cbccc23}, !- Handle
  Connection 308,                         !- Name
  {3201665f-b00c-4835-b079-3f6cea8e7a91}, !- Source Object
  3,                                      !- Outlet Port
  {c9d87f39-f78a-4b85-a38b-32b489907441}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {009feb9e-e21e-4458-b78d-f5e009c8e7e3}, !- Handle
  Connection 309,                         !- Name
  {c9d87f39-f78a-4b85-a38b-32b489907441}, !- Source Object
  6,                                      !- Outlet Port
  {75f793d0-90b4-4c7a-949e-a87416b937ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd2db11-4b1d-4e1f-9428-e47a3b9b5991}, !- Handle
  Connection 310,                         !- Name
  {75f793d0-90b4-4c7a-949e-a87416b937ea}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  58;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {31918105-2c9f-415a-a102-aaba3eac723a}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {01137016-0c77-4f22-8280-fc785d168f78}, !- Handle
  Convective Baseboard Water 56,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {2a227a9b-01a1-4115-8967-03ec4c6527d6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2a227a9b-01a1-4115-8967-03ec4c6527d6}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {282eb79d-65a1-4aed-9627-16b38e4ac617}, !- Water Inlet Node Name
  {c2c18165-3462-4230-ac37-4254e16c93a8}; !- Water Outlet Node Name

OS:Node,
  {a05112e4-6555-4507-8d2c-a8e435e630a2}, !- Handle
  Node 191,                               !- Name
  {8ef76a8f-4bc9-4742-b984-c67dd7da56f5}, !- Inlet Port
  {282eb79d-65a1-4aed-9627-16b38e4ac617}; !- Outlet Port

OS:Connection,
  {8ef76a8f-4bc9-4742-b984-c67dd7da56f5}, !- Handle
  Connection 311,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  59,                                     !- Outlet Port
  {a05112e4-6555-4507-8d2c-a8e435e630a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {683dabcd-4ac9-43c6-b947-c7770e571d96}, !- Handle
  Node 192,                               !- Name
  {c2c18165-3462-4230-ac37-4254e16c93a8}, !- Inlet Port
  {657101af-369e-45ce-a9fb-b2bfe8587081}; !- Outlet Port

OS:Connection,
  {282eb79d-65a1-4aed-9627-16b38e4ac617}, !- Handle
  Connection 312,                         !- Name
  {a05112e4-6555-4507-8d2c-a8e435e630a2}, !- Source Object
  3,                                      !- Outlet Port
  {2a227a9b-01a1-4115-8967-03ec4c6527d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2c18165-3462-4230-ac37-4254e16c93a8}, !- Handle
  Connection 313,                         !- Name
  {2a227a9b-01a1-4115-8967-03ec4c6527d6}, !- Source Object
  6,                                      !- Outlet Port
  {683dabcd-4ac9-43c6-b947-c7770e571d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657101af-369e-45ce-a9fb-b2bfe8587081}, !- Handle
  Connection 314,                         !- Name
  {683dabcd-4ac9-43c6-b947-c7770e571d96}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  59;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {69c99fac-2f3d-49fa-8538-f05e9d94d541}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ae2f40a6-5ea6-4c80-91e3-e49d961fc314}, !- Handle
  Convective Baseboard Water 57,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {1f5b6f9e-b017-40c8-81fa-1f9ea4c37f17}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1f5b6f9e-b017-40c8-81fa-1f9ea4c37f17}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e53158df-32d8-4328-9bf7-f59c60882538}, !- Water Inlet Node Name
  {5fae4c34-0749-4dab-aeca-af56b9542b85}; !- Water Outlet Node Name

OS:Node,
  {b2635a29-f90d-4ea6-b479-a42da170be66}, !- Handle
  Node 193,                               !- Name
  {e8baf2dc-4f61-4b0e-830f-caf35306a23b}, !- Inlet Port
  {e53158df-32d8-4328-9bf7-f59c60882538}; !- Outlet Port

OS:Connection,
  {e8baf2dc-4f61-4b0e-830f-caf35306a23b}, !- Handle
  Connection 315,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  60,                                     !- Outlet Port
  {b2635a29-f90d-4ea6-b479-a42da170be66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18e01032-ca7c-4477-8cdf-9ffca379f880}, !- Handle
  Node 194,                               !- Name
  {5fae4c34-0749-4dab-aeca-af56b9542b85}, !- Inlet Port
  {7e368143-9c67-443b-8123-f64557afbc6b}; !- Outlet Port

OS:Connection,
  {e53158df-32d8-4328-9bf7-f59c60882538}, !- Handle
  Connection 316,                         !- Name
  {b2635a29-f90d-4ea6-b479-a42da170be66}, !- Source Object
  3,                                      !- Outlet Port
  {1f5b6f9e-b017-40c8-81fa-1f9ea4c37f17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fae4c34-0749-4dab-aeca-af56b9542b85}, !- Handle
  Connection 317,                         !- Name
  {1f5b6f9e-b017-40c8-81fa-1f9ea4c37f17}, !- Source Object
  6,                                      !- Outlet Port
  {18e01032-ca7c-4477-8cdf-9ffca379f880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e368143-9c67-443b-8123-f64557afbc6b}, !- Handle
  Connection 318,                         !- Name
  {18e01032-ca7c-4477-8cdf-9ffca379f880}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  60;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {393754e3-9a5f-4ba5-b5e8-715f4354b3c0}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {762184de-125b-44c5-b4f2-f20403d65346}, !- Handle
  Convective Baseboard Water 58,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {31045ed0-e161-45ed-95dd-682d94963338}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {31045ed0-e161-45ed-95dd-682d94963338}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e803beb1-5f40-4c13-994b-22dd8eec0736}, !- Water Inlet Node Name
  {1dc9803d-a2af-4b21-86ac-01484d114d64}; !- Water Outlet Node Name

OS:Node,
  {001f9402-29af-4a40-b929-898ef9cfc223}, !- Handle
  Node 195,                               !- Name
  {20ae8c43-f07a-4e66-b20c-2997f2b1c72e}, !- Inlet Port
  {e803beb1-5f40-4c13-994b-22dd8eec0736}; !- Outlet Port

OS:Connection,
  {20ae8c43-f07a-4e66-b20c-2997f2b1c72e}, !- Handle
  Connection 319,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  61,                                     !- Outlet Port
  {001f9402-29af-4a40-b929-898ef9cfc223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {573b082f-ecd2-4b3e-b3ea-25568dfa27a7}, !- Handle
  Node 196,                               !- Name
  {1dc9803d-a2af-4b21-86ac-01484d114d64}, !- Inlet Port
  {abe42aa6-ca96-4db4-a721-3d8e60c8eba2}; !- Outlet Port

OS:Connection,
  {e803beb1-5f40-4c13-994b-22dd8eec0736}, !- Handle
  Connection 320,                         !- Name
  {001f9402-29af-4a40-b929-898ef9cfc223}, !- Source Object
  3,                                      !- Outlet Port
  {31045ed0-e161-45ed-95dd-682d94963338}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1dc9803d-a2af-4b21-86ac-01484d114d64}, !- Handle
  Connection 321,                         !- Name
  {31045ed0-e161-45ed-95dd-682d94963338}, !- Source Object
  6,                                      !- Outlet Port
  {573b082f-ecd2-4b3e-b3ea-25568dfa27a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe42aa6-ca96-4db4-a721-3d8e60c8eba2}, !- Handle
  Connection 322,                         !- Name
  {573b082f-ecd2-4b3e-b3ea-25568dfa27a7}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  61;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9c1fb3bb-cef0-4c7f-a369-a866a3b892c8}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {67194f50-e2be-4c49-8d62-00abe49c6afa}, !- Handle
  Convective Baseboard Water 59,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {6345f4d9-846f-4ec3-a2d4-afd02af936f9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6345f4d9-846f-4ec3-a2d4-afd02af936f9}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {681abe73-e797-4233-9376-0500de2c079c}, !- Water Inlet Node Name
  {9d50ea5a-187a-4b92-9f33-e649b4dfed7e}; !- Water Outlet Node Name

OS:Node,
  {ce3912fa-683f-4ee1-aafd-cc31430f60a4}, !- Handle
  Node 197,                               !- Name
  {71304e79-bd7e-40e8-b439-dffb6896448c}, !- Inlet Port
  {681abe73-e797-4233-9376-0500de2c079c}; !- Outlet Port

OS:Connection,
  {71304e79-bd7e-40e8-b439-dffb6896448c}, !- Handle
  Connection 323,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  62,                                     !- Outlet Port
  {ce3912fa-683f-4ee1-aafd-cc31430f60a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {517aa3fc-568e-47b9-8805-49e5f7dcd377}, !- Handle
  Node 198,                               !- Name
  {9d50ea5a-187a-4b92-9f33-e649b4dfed7e}, !- Inlet Port
  {b8897486-bb64-43df-941c-ef433fb368f8}; !- Outlet Port

OS:Connection,
  {681abe73-e797-4233-9376-0500de2c079c}, !- Handle
  Connection 324,                         !- Name
  {ce3912fa-683f-4ee1-aafd-cc31430f60a4}, !- Source Object
  3,                                      !- Outlet Port
  {6345f4d9-846f-4ec3-a2d4-afd02af936f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d50ea5a-187a-4b92-9f33-e649b4dfed7e}, !- Handle
  Connection 325,                         !- Name
  {6345f4d9-846f-4ec3-a2d4-afd02af936f9}, !- Source Object
  6,                                      !- Outlet Port
  {517aa3fc-568e-47b9-8805-49e5f7dcd377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8897486-bb64-43df-941c-ef433fb368f8}, !- Handle
  Connection 326,                         !- Name
  {517aa3fc-568e-47b9-8805-49e5f7dcd377}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  62;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {44b8a500-6423-4aaf-b195-9b68358cff5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e5cd6ea6-6207-40ef-811a-04d94a75b0a0}, !- Handle
  Convective Baseboard Water 60,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {e35f93a1-50ff-4cc8-965d-1e8b0ea1461c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e35f93a1-50ff-4cc8-965d-1e8b0ea1461c}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6ff541ec-e187-4c8e-a439-b36b75fc4801}, !- Water Inlet Node Name
  {47a43d85-0272-4ad7-9893-5bacf834f8bc}; !- Water Outlet Node Name

OS:Node,
  {6c707201-9153-467d-9115-3d9966fc3946}, !- Handle
  Node 199,                               !- Name
  {b44f38ae-54b5-465b-89a3-b9727b5e9668}, !- Inlet Port
  {6ff541ec-e187-4c8e-a439-b36b75fc4801}; !- Outlet Port

OS:Connection,
  {b44f38ae-54b5-465b-89a3-b9727b5e9668}, !- Handle
  Connection 327,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  63,                                     !- Outlet Port
  {6c707201-9153-467d-9115-3d9966fc3946}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd2af204-dad2-4008-8843-5ee9fd52cf52}, !- Handle
  Node 200,                               !- Name
  {47a43d85-0272-4ad7-9893-5bacf834f8bc}, !- Inlet Port
  {61ab5694-6f77-4fbd-8f45-f52532988957}; !- Outlet Port

OS:Connection,
  {6ff541ec-e187-4c8e-a439-b36b75fc4801}, !- Handle
  Connection 328,                         !- Name
  {6c707201-9153-467d-9115-3d9966fc3946}, !- Source Object
  3,                                      !- Outlet Port
  {e35f93a1-50ff-4cc8-965d-1e8b0ea1461c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47a43d85-0272-4ad7-9893-5bacf834f8bc}, !- Handle
  Connection 329,                         !- Name
  {e35f93a1-50ff-4cc8-965d-1e8b0ea1461c}, !- Source Object
  6,                                      !- Outlet Port
  {bd2af204-dad2-4008-8843-5ee9fd52cf52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ab5694-6f77-4fbd-8f45-f52532988957}, !- Handle
  Connection 330,                         !- Name
  {bd2af204-dad2-4008-8843-5ee9fd52cf52}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  63;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {46d3e024-97fe-4d09-a555-7cf1f41234fa}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}, !- Handle
  Cooling SP 35C,                         !- Name
  {46d3e024-97fe-4d09-a555-7cf1f41234fa}, !- Schedule Type Limits Name
  {0bf879d9-1531-46af-bac9-d4c2b99b7dc8}, !- Default Day Schedule Name
  {964ccb40-a77a-4aea-b9d6-aa66ac8240e7}, !- Summer Design Day Schedule Name
  {35fd257c-8118-4fcc-8d34-4ed288d111d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bf879d9-1531-46af-bac9-d4c2b99b7dc8}, !- Handle
  Schedule Day 2,                         !- Name
  {46d3e024-97fe-4d09-a555-7cf1f41234fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {964ccb40-a77a-4aea-b9d6-aa66ac8240e7}, !- Handle
  Schedule Day 59,                        !- Name
  {46d3e024-97fe-4d09-a555-7cf1f41234fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {35fd257c-8118-4fcc-8d34-4ed288d111d0}, !- Handle
  Schedule Day 60,                        !- Name
  {46d3e024-97fe-4d09-a555-7cf1f41234fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c969c59c-040c-4e5d-943f-fe062ee1cbb2}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {92016b0e-811c-4e5a-829b-7c11c2c97a73}, !- Handle
  Convective Baseboard Water 61,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {9557ae8f-2eee-46a0-ab1e-92e891ec620f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9557ae8f-2eee-46a0-ab1e-92e891ec620f}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b057121d-560a-46ea-899e-7c09ea86b13c}, !- Water Inlet Node Name
  {e362e32a-b8c0-4b22-ac17-66efe97d7401}; !- Water Outlet Node Name

OS:Node,
  {85621e21-a71e-4108-8c95-b9adbef45513}, !- Handle
  Node 201,                               !- Name
  {dcc0dba5-ec9b-4537-b03b-be97219590af}, !- Inlet Port
  {b057121d-560a-46ea-899e-7c09ea86b13c}; !- Outlet Port

OS:Connection,
  {dcc0dba5-ec9b-4537-b03b-be97219590af}, !- Handle
  Connection 331,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  64,                                     !- Outlet Port
  {85621e21-a71e-4108-8c95-b9adbef45513}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d27d395-5a7c-4404-a14a-bd790d75c7ce}, !- Handle
  Node 202,                               !- Name
  {e362e32a-b8c0-4b22-ac17-66efe97d7401}, !- Inlet Port
  {ab17b9fe-c33e-42e3-b24c-d7fd376d07f1}; !- Outlet Port

OS:Connection,
  {b057121d-560a-46ea-899e-7c09ea86b13c}, !- Handle
  Connection 332,                         !- Name
  {85621e21-a71e-4108-8c95-b9adbef45513}, !- Source Object
  3,                                      !- Outlet Port
  {9557ae8f-2eee-46a0-ab1e-92e891ec620f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e362e32a-b8c0-4b22-ac17-66efe97d7401}, !- Handle
  Connection 333,                         !- Name
  {9557ae8f-2eee-46a0-ab1e-92e891ec620f}, !- Source Object
  6,                                      !- Outlet Port
  {9d27d395-5a7c-4404-a14a-bd790d75c7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab17b9fe-c33e-42e3-b24c-d7fd376d07f1}, !- Handle
  Connection 334,                         !- Name
  {9d27d395-5a7c-4404-a14a-bd790d75c7ce}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  64;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e09bb051-d8fe-46c3-b073-940e3621096d}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bbe71798-17c0-4840-b75c-6d2965652f87}, ! Handle
  Hot Water Temperature,                  ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  {acf9b041-3d8d-480d-b212-7a4437a43d01}, ! Default Day Schedule Name
  {a84f61b1-fabc-4495-95ff-ec0da8e1f8ce}, ! Summer Design Day Schedule Name
  {fc2a3d36-bd74-4234-9639-b8a48de050dd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {acf9b041-3d8d-480d-b212-7a4437a43d01}, ! Handle
  Hot Water Temperature Default,          ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a84f61b1-fabc-4495-95ff-ec0da8e1f8ce}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {fc2a3d36-bd74-4234-9639-b8a48de050dd}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:WaterUse:Equipment,
  {7371bbda-afbe-4031-8803-7c2a920baaf2}, ! Handle
  Bathroom Sink,                          ! Name
  {207a455a-6469-4090-beb2-2c38ea8703f4}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {207a455a-6469-4090-beb2-2c38ea8703f4}, ! Handle
  Bathroom Sink Definition- Summer,       ! Name
  ,                                       ! End-Use Subcategory
  0.000374,                               ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:PlantLoop,
  {fbc0edba-3e4e-42c8-a7b2-6fc199e264a3}, !- Handle
  SWH Plant Loop,                         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {abf0ff1b-d1eb-4609-ba75-4e5d4f35c31d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {626d1535-9cb7-424f-aef9-05be6fa3dd8e}, !- Plant Side Inlet Node Name
  {904990df-3d4d-446f-bde2-72a32333317d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7b4fb645-1b0d-49ee-868b-d53b72536deb}, !- Demand Side Inlet Node Name
  {33cb54de-6ecc-4a4e-bffa-36cb3ed8a1a4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {2a29a359-91cf-498f-9cbc-c93333b580cd}, !- Handle
  {fbc0edba-3e4e-42c8-a7b2-6fc199e264a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {fe84e54c-bd06-4727-8f08-787d7c3fcd9f}, !- Handle
  Node 203,                               !- Name
  {626d1535-9cb7-424f-aef9-05be6fa3dd8e}, !- Inlet Port
  {dbe16940-5356-459a-ac15-5dabf04f9761}; !- Outlet Port

OS:Node,
  {abf0ff1b-d1eb-4609-ba75-4e5d4f35c31d}, !- Handle
  Node 204,                               !- Name
  {8390d448-12d6-47cb-a802-8816cd36063c}, !- Inlet Port
  {904990df-3d4d-446f-bde2-72a32333317d}; !- Outlet Port

OS:Node,
  {9638bef6-8f47-4ff5-9994-f4cb8c897b64}, !- Handle
  Node 205,                               !- Name
  {9c2a04a7-9be4-4131-9b1e-58e8af62c905}, !- Inlet Port
  {0b3d0fea-a106-4787-918e-194f4dcdeaa3}; !- Outlet Port

OS:Connector:Mixer,
  {3094126c-6380-405f-9d66-2b61b30ec10b}, !- Handle
  Connector Mixer 3,                      !- Name
  {8390d448-12d6-47cb-a802-8816cd36063c}, !- Outlet Branch Name
  {72f13e65-e287-4f90-9ac6-27e92387cb2b}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d49a4942-b319-477b-91b7-5d64f42e9da9}, !- Handle
  Connector Splitter 3,                   !- Name
  {7946cb4f-e9b5-4620-9f67-ced607a8c05d}, !- Inlet Branch Name
  {9c2a04a7-9be4-4131-9b1e-58e8af62c905}; !- Outlet Branch Name 1

OS:Connection,
  {626d1535-9cb7-424f-aef9-05be6fa3dd8e}, !- Handle
  Connection 335,                         !- Name
  {fbc0edba-3e4e-42c8-a7b2-6fc199e264a3}, !- Source Object
  11,                                     !- Outlet Port
  {fe84e54c-bd06-4727-8f08-787d7c3fcd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2a04a7-9be4-4131-9b1e-58e8af62c905}, !- Handle
  Connection 337,                         !- Name
  {d49a4942-b319-477b-91b7-5d64f42e9da9}, !- Source Object
  3,                                      !- Outlet Port
  {9638bef6-8f47-4ff5-9994-f4cb8c897b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8390d448-12d6-47cb-a802-8816cd36063c}, !- Handle
  Connection 339,                         !- Name
  {3094126c-6380-405f-9d66-2b61b30ec10b}, !- Source Object
  2,                                      !- Outlet Port
  {abf0ff1b-d1eb-4609-ba75-4e5d4f35c31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904990df-3d4d-446f-bde2-72a32333317d}, !- Handle
  Connection 340,                         !- Name
  {abf0ff1b-d1eb-4609-ba75-4e5d4f35c31d}, !- Source Object
  3,                                      !- Outlet Port
  {fbc0edba-3e4e-42c8-a7b2-6fc199e264a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83831ca4-318a-4f98-8ae3-16ee7c8c6ec5}, !- Handle
  Node 206,                               !- Name
  {7b4fb645-1b0d-49ee-868b-d53b72536deb}, !- Inlet Port
  {b06fbce4-84e2-4a8f-b287-d213eea94a0b}; !- Outlet Port

OS:Node,
  {cc226186-0dd1-48ea-86a7-e15d41820693}, !- Handle
  Node 207,                               !- Name
  {67babc05-c4bc-4507-9e66-862033565ec3}, !- Inlet Port
  {33cb54de-6ecc-4a4e-bffa-36cb3ed8a1a4}; !- Outlet Port

OS:Node,
  {23797b46-a2d3-4dfe-96dd-bf89a273f4c8}, !- Handle
  Node 208,                               !- Name
  {4294781d-f02a-43a6-8a43-4e8655b9f486}, !- Inlet Port
  {b95a27dc-a6cf-41ae-a864-f4bed1b480bc}; !- Outlet Port

OS:Connector:Mixer,
  {a242b8fa-72ff-4de9-8d91-fa9ce23124b9}, !- Handle
  Connector Mixer 4,                      !- Name
  {67babc05-c4bc-4507-9e66-862033565ec3}, !- Outlet Branch Name
  {80879cce-e457-40b8-8595-ae7ec2fdd15c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {77c01f05-de49-4d5d-a5bf-14272e773fb0}, !- Handle
  Connector Splitter 4,                   !- Name
  {b06fbce4-84e2-4a8f-b287-d213eea94a0b}, !- Inlet Branch Name
  {4294781d-f02a-43a6-8a43-4e8655b9f486}; !- Outlet Branch Name 1

OS:Connection,
  {7b4fb645-1b0d-49ee-868b-d53b72536deb}, !- Handle
  Connection 341,                         !- Name
  {fbc0edba-3e4e-42c8-a7b2-6fc199e264a3}, !- Source Object
  14,                                     !- Outlet Port
  {83831ca4-318a-4f98-8ae3-16ee7c8c6ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06fbce4-84e2-4a8f-b287-d213eea94a0b}, !- Handle
  Connection 342,                         !- Name
  {83831ca4-318a-4f98-8ae3-16ee7c8c6ec5}, !- Source Object
  3,                                      !- Outlet Port
  {77c01f05-de49-4d5d-a5bf-14272e773fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4294781d-f02a-43a6-8a43-4e8655b9f486}, !- Handle
  Connection 343,                         !- Name
  {77c01f05-de49-4d5d-a5bf-14272e773fb0}, !- Source Object
  3,                                      !- Outlet Port
  {23797b46-a2d3-4dfe-96dd-bf89a273f4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67babc05-c4bc-4507-9e66-862033565ec3}, !- Handle
  Connection 345,                         !- Name
  {a242b8fa-72ff-4de9-8d91-fa9ce23124b9}, !- Source Object
  2,                                      !- Outlet Port
  {cc226186-0dd1-48ea-86a7-e15d41820693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cb54de-6ecc-4a4e-bffa-36cb3ed8a1a4}, !- Handle
  Connection 346,                         !- Name
  {cc226186-0dd1-48ea-86a7-e15d41820693}, !- Source Object
  3,                                      !- Outlet Port
  {fbc0edba-3e4e-42c8-a7b2-6fc199e264a3}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {8d8625f4-8c91-40f2-a69d-b6466fdfa6eb}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.3785,                                 ! Tank Volume {m3}
  {e5782ede-eb0f-4e92-a85b-b1adabc2718e}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {c6ad27d0-89c5-4c74-bf43-74511fee06a1}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {0b3d0fea-a106-4787-918e-194f4dcdeaa3}, ! Use Side Inlet Node Name
  {97a327cf-78c2-476b-97aa-4f06d8007fc5}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e5782ede-eb0f-4e92-a85b-b1adabc2718e}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  {3a0e41f9-960a-43aa-8411-886c69972b93}; ! Default Day Schedule Name

OS:Schedule:Day,
  {3a0e41f9-960a-43aa-8411-886c69972b93}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {c6ad27d0-89c5-4c74-bf43-74511fee06a1}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  {6e03972b-1825-4e01-815c-e501f0f9cd52}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6e03972b-1825-4e01-815c-e501f0f9cd52}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {268b9082-2498-4f1c-9c30-08e61042f8af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Node,
  {0cbc05a4-fdcb-4821-83c5-9d499b35e37f}, !- Handle
  Node 209,                               !- Name
  {97a327cf-78c2-476b-97aa-4f06d8007fc5}, !- Inlet Port
  {72f13e65-e287-4f90-9ac6-27e92387cb2b}; !- Outlet Port

OS:Connection,
  {0b3d0fea-a106-4787-918e-194f4dcdeaa3}, !- Handle
  Connection 338,                         !- Name
  {9638bef6-8f47-4ff5-9994-f4cb8c897b64}, !- Source Object
  3,                                      !- Outlet Port
  {8d8625f4-8c91-40f2-a69d-b6466fdfa6eb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {97a327cf-78c2-476b-97aa-4f06d8007fc5}, !- Handle
  Connection 347,                         !- Name
  {8d8625f4-8c91-40f2-a69d-b6466fdfa6eb}, !- Source Object
  32,                                     !- Outlet Port
  {0cbc05a4-fdcb-4821-83c5-9d499b35e37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f13e65-e287-4f90-9ac6-27e92387cb2b}, !- Handle
  Connection 348,                         !- Name
  {0cbc05a4-fdcb-4821-83c5-9d499b35e37f}, !- Source Object
  3,                                      !- Outlet Port
  {3094126c-6380-405f-9d66-2b61b30ec10b}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5779a732-2ca3-4633-a0fb-644a315d9dc7}, ! Handle
  Water Use Connection,                   ! Name
  {b95a27dc-a6cf-41ae-a864-f4bed1b480bc}, ! Inlet Node Name
  {d574cb9a-74da-455b-9f3a-9011443ab59a}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {574e34ab-11ff-49c6-bd25-79f62d4ddc93}, !- Water Use Equipment Name 1
  {cbe8b9fb-a661-4fd1-a6e8-5d0da2352199}; !- Water Use Equipment Name 2

OS:WaterUse:Equipment,
  {574e34ab-11ff-49c6-bd25-79f62d4ddc93}, ! Handle
  Bathroom Sink 1,                        ! Name
  {207a455a-6469-4090-beb2-2c38ea8703f4}, ! Water Use Equipment Definition Name
  {3ae58a5c-2621-4267-bbea-f63ce1287382}, !- Space Name
  {4d4702a7-5d5a-4d00-88ae-2f1cb6b0c657}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f410c93e-c3a1-4540-855f-6c52abb07a7d}, !- Handle
  Node 210,                               !- Name
  {d574cb9a-74da-455b-9f3a-9011443ab59a}, !- Inlet Port
  {80879cce-e457-40b8-8595-ae7ec2fdd15c}; !- Outlet Port

OS:Connection,
  {b95a27dc-a6cf-41ae-a864-f4bed1b480bc}, !- Handle
  Connection 344,                         !- Name
  {23797b46-a2d3-4dfe-96dd-bf89a273f4c8}, !- Source Object
  3,                                      !- Outlet Port
  {5779a732-2ca3-4633-a0fb-644a315d9dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d574cb9a-74da-455b-9f3a-9011443ab59a}, !- Handle
  Connection 349,                         !- Name
  {5779a732-2ca3-4633-a0fb-644a315d9dc7}, !- Source Object
  3,                                      !- Outlet Port
  {f410c93e-c3a1-4540-855f-6c52abb07a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80879cce-e457-40b8-8595-ae7ec2fdd15c}, !- Handle
  Connection 350,                         !- Name
  {f410c93e-c3a1-4540-855f-6c52abb07a7d}, !- Source Object
  3,                                      !- Outlet Port
  {a242b8fa-72ff-4de9-8d91-fa9ce23124b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {5c8a0cd0-f60a-4feb-acc4-5a771fbc2a25}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {dbe16940-5356-459a-ac15-5dabf04f9761}, !- Inlet Node Name
  {05ccc6fd-9162-43a2-8ea4-3346f1b65582}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {d88098bd-c9ab-4514-acd3-7ce990e76b19}, !- Handle
  Node 211,                               !- Name
  {05ccc6fd-9162-43a2-8ea4-3346f1b65582}, !- Inlet Port
  {7946cb4f-e9b5-4620-9f67-ced607a8c05d}; !- Outlet Port

OS:Connection,
  {dbe16940-5356-459a-ac15-5dabf04f9761}, !- Handle
  Connection 336,                         !- Name
  {fe84e54c-bd06-4727-8f08-787d7c3fcd9f}, !- Source Object
  3,                                      !- Outlet Port
  {5c8a0cd0-f60a-4feb-acc4-5a771fbc2a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ccc6fd-9162-43a2-8ea4-3346f1b65582}, !- Handle
  Connection 351,                         !- Name
  {5c8a0cd0-f60a-4feb-acc4-5a771fbc2a25}, !- Source Object
  3,                                      !- Outlet Port
  {d88098bd-c9ab-4514-acd3-7ce990e76b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7946cb4f-e9b5-4620-9f67-ced607a8c05d}, !- Handle
  Connection 352,                         !- Name
  {d88098bd-c9ab-4514-acd3-7ce990e76b19}, !- Source Object
  3,                                      !- Outlet Port
  {d49a4942-b319-477b-91b7-5d64f42e9da9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {b7cd183e-9421-4ff8-8466-9e96d11e523b}, ! Handle
  Hot Water SPM 1,                        ! Name
  Temperature,                            ! Control Variable
  {bbe71798-17c0-4840-b75c-6d2965652f87}, ! Schedule Name
  {abf0ff1b-d1eb-4609-ba75-4e5d4f35c31d}; ! Setpoint Node or NodeList Name

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  B45 OR Quarters (Barracks),             !- Name
  ,                                       !- Building Sector Type
  -45,                                    !- North Axis {deg}
  3.00000000000001,                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {00e0dab8-59a9-4a69-99be-749d0371caba}, !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}; !- Default Schedule Set Name

OS:ClimateZones,
  {f94f36ef-34c9-4558-99f8-d0fe84a071b7}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:StandardsInformation:Construction,
  {197a8176-2682-4c4b-88e6-5fcd782ca60e}, !- Handle
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}; !- Construction Name

OS:LifeCycleCost:Parameters,
  {a400fb9b-7fbd-4b5b-9b3f-a202f2fc4578}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:People:Definition,
  {fd1760b1-8a92-47b5-9178-308b8c26d27d}, ! Handle
  MNECBAdjusted-Active Stairway-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  310,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {08a227b5-7e5a-49e5-a492-efaacff3a21d}, ! Handle
  MNECBAdjusted-Active Storage Bulky-sched-E-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  310,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {53090ff2-dd03-4d6e-a8ef-0b5e1f950dd2}, ! Handle
  MNECBAdjusted-Bedroom-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  77.54,                                  ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {8a0bd438-6f65-4999-ba44-f61363373eb8}, ! Handle
  MNECBAdjusted-Corridors-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  310,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {ffb87958-122f-4c27-98a4-869801d80be6}, ! Handle
  MNECBAdjusted-Mechanical/electrical room-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  627,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {ec413d03-6c6a-4257-b702-bf87d78551c9}, ! Handle
  MNECBAdjusted-Toilet and Washrooms-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  93.04,                                  ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {0f0eddb0-657c-428e-a1d2-a9f7e48feb5d}, ! Handle
  MNECBAdjusted-Washing-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  62.02,                                  ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Schedule:Ruleset,
  {48726427-6977-4217-839b-4788d00ea242}, !- Handle
  NRCan- Cold Lake - Default - Winter - People- (Barracks), !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  {c4cdea75-0bb0-4b1a-bae7-79c2ded71cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4cdea75-0bb0-4b1a-bae7-79c2ded71cb8}, !- Handle
  Schedule Day 3,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19a3deea-f995-4d0f-96b0-6808d3c572cb}, !- Handle
  Schedule Rule 2,                        !- Name
  {48726427-6977-4217-839b-4788d00ea242}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {47291d17-1936-490f-bef5-21e54a9ff491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47291d17-1936-490f-bef5-21e54a9ff491}, !- Handle
  Schedule Day 4,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afb61373-3607-4fad-85f7-de9ae03aa254}, !- Handle
  Schedule Rule 3,                        !- Name
  {48726427-6977-4217-839b-4788d00ea242}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4596a5d-cff8-4c96-99b9-5c6b52365d9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4596a5d-cff8-4c96-99b9-5c6b52365d9f}, !- Handle
  Schedule Day 5,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c9172e0-bb01-46bf-a38a-b192b5e4aa5f}, !- Handle
  Schedule Rule 4,                        !- Name
  {48726427-6977-4217-839b-4788d00ea242}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8537a8d5-47f9-4e48-9f6e-a185efbf91a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
