  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8537a8d5-47f9-4e48-9f6e-a185efbf91a1}, !- Handle
  Schedule Day 8,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0250eb9-b0e4-43d2-836a-7c5fc06a5f15}, !- Handle
  Schedule Rule 5,                        !- Name
  {48726427-6977-4217-839b-4788d00ea242}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2c6229c-12f8-41bb-aecf-4d5033f70b70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2c6229c-12f8-41bb-aecf-4d5033f70b70}, !- Handle
  Schedule Day 9,                         !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People,
  {467b2884-da27-4cbc-a130-d42d10550ca9}, !- Handle
  People 1,                               !- Name
  {53090ff2-dd03-4d6e-a8ef-0b5e1f950dd2}, !- People Definition Name
  {f1853f79-98a0-47c9-bc8c-63d92628b2e4}, !- Space or SpaceType Name
  {38383956-7852-44d1-8b60-200a52845f50}; !- Number of People Schedule Name

OS:People,
  {124d3fe3-0f2b-4196-bbcc-59eb70df568a}, !- Handle
  People 4,                               !- Name
  {0f0eddb0-657c-428e-a1d2-a9f7e48feb5d}, !- People Definition Name
  {b46dbc12-8a67-425e-b49e-015a65e0664e}; !- Space or SpaceType Name

OS:People,
  {4b8ab332-5f59-4101-a51c-1616d5934225}, !- Handle
  People 5,                               !- Name
  {fd1760b1-8a92-47b5-9178-308b8c26d27d}, !- People Definition Name
  {79fd01cb-54c4-4a9f-aaac-40ae0e2452f2}, !- Space or SpaceType Name
  {38383956-7852-44d1-8b60-200a52845f50}; !- Number of People Schedule Name

OS:People,
  {be6ba64e-2571-4f01-bc06-f99a4ebec387}, !- Handle
  People 6,                               !- Name
  {8a0bd438-6f65-4999-ba44-f61363373eb8}, !- People Definition Name
  {42770014-1382-4b13-adf3-eeaead4b7946}, !- Space or SpaceType Name
  {38383956-7852-44d1-8b60-200a52845f50}; !- Number of People Schedule Name

OS:People,
  {01ddfe23-2a19-48d1-a452-03529a8ecbb7}, !- Handle
  People 7,                               !- Name
  {ffb87958-122f-4c27-98a4-869801d80be6}, !- People Definition Name
  {94ece546-e9ca-4ca2-9da9-63b88337ef0d}, !- Space or SpaceType Name
  {38383956-7852-44d1-8b60-200a52845f50}; !- Number of People Schedule Name

OS:People,
  {308b028c-bb30-4af1-baec-9615dea9a14b}, !- Handle
  People 8,                               !- Name
  {ec413d03-6c6a-4257-b702-bf87d78551c9}, !- People Definition Name
  {f2613880-9794-4d84-9ea9-6ba4ff9e82fe}, !- Space or SpaceType Name
  {38383956-7852-44d1-8b60-200a52845f50}; !- Number of People Schedule Name

OS:People,
  {8e4e9342-4771-4914-a554-4a5079feb281}, !- Handle
  People 9,                               !- Name
  {08a227b5-7e5a-49e5-a492-efaacff3a21d}, !- People Definition Name
  {2a50d00a-54dd-4e31-a053-a8fe910c1b55}, !- Space or SpaceType Name
  {38383956-7852-44d1-8b60-200a52845f50}; !- Number of People Schedule Name

OS:SpaceType,
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Handle
  Attic space,                            !- Name
  ,                                       !- Default Construction Set Name
  {f6bb2872-cc08-47df-9f4e-ea104b5c0d71}, !- Default Schedule Set Name
  {eb300617-6750-4522-8a76-917817265ffb}; !- Group Rendering Name

OS:Rendering:Color,
  {eb300617-6750-4522-8a76-917817265ffb}, !- Handle
  Rendering Color 107,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceInfiltration:DesignFlowRate,
  {c96cc19e-7314-4c90-86ab-ce7dbaa6cdec}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {ddc9b4fb-04f1-4771-b429-b09315b6da17}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SizingPeriod:DesignDay,
  {161aacdc-da19-433f-a7bc-1f4f17ce0868}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DP=>MDB, !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {08fdef1d-d6bf-4993-b0c1-fede8f5340cc}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DB=>MWB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f1ca18ca-005b-4abf-8582-4fe667609cf3}, !- Handle
  Edmonton Stony Plain Ann Htg 99.6% Condns DB, !- Name
  -32.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {08fc9ca9-c6f8-4337-b826-71d4cc271745}, !- Handle
  Edmonton Stony Plain Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {62cf3408-5459-4226-b5e9-c68eb9f1a899}, !- Handle
  Edmonton Stony Plain Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -32.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -37.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fa38a88b-bf56-44a1-bb95-4199923df435}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns Enth=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  57100,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c9b337f5-910d-4f64-ba41-2f85cf0431e5}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns WB=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:WaterUse:Equipment:Definition,
  {3d5f3c34-3aad-4b95-b8f0-04a73fe38777}, ! Handle
  Bathroom Sink Definition- Winter,       ! Name
  ,                                       ! End-Use Subcategory
  8.3e-005,                               ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cbe8b9fb-a661-4fd1-a6e8-5d0da2352199}, !- Handle
  Water Use Equipment 1,                  !- Name
  {3d5f3c34-3aad-4b95-b8f0-04a73fe38777}, !- Water Use Equipment Definition Name
  {3ae58a5c-2621-4267-bbea-f63ce1287382}, !- Space Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Handle
  MNECB-G-HW-Winter,                      !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  {a6b6e637-c5b3-44d8-96be-5fc6470d3479}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6b6e637-c5b3-44d8-96be-5fc6470d3479}, !- Handle
  Schedule Day 10,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25bfb6e8-32e0-4a68-8074-d41a788c0c26}, !- Handle
  Schedule Rule 6,                        !- Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ff5d765d-f69d-4a09-ad7d-fef9114cd266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff5d765d-f69d-4a09-ad7d-fef9114cd266}, !- Handle
  Schedule Day 11,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.800000011920929,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.400000005960464,                      !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.200000002980232,                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.100000001490116;                      !- Value Until Time 14

OS:Schedule:Rule,
  {c3bfb844-f2ac-40f9-a278-cf2324d16e97}, !- Handle
  Schedule Rule 7,                        !- Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10093378-d9d2-4cf5-8780-391a432d4e1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10093378-d9d2-4cf5-8780-391a432d4e1f}, !- Handle
  Schedule Day 12,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.800000011920929,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.400000005960464,                      !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.200000002980232,                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.100000001490116;                      !- Value Until Time 14

OS:Schedule:Rule,
  {f12ce9db-4454-4c0e-9486-132777d6b070}, !- Handle
  Schedule Rule 8,                        !- Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {05769c3d-843c-42b8-9920-1f1e6b611600}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05769c3d-843c-42b8-9920-1f1e6b611600}, !- Handle
  Schedule Day 13,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.699999988079071,                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.300000011920929,                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.200000002980232;                      !- Value Until Time 13

OS:Schedule:Rule,
  {21877ee0-52e5-4572-8ed0-a86cbc63fbb0}, !- Handle
  Schedule Rule 9,                        !- Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {527a083d-3633-4ada-b86c-b06c35eb4f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {527a083d-3633-4ada-b86c-b06c35eb4f1b}, !- Handle
  Schedule Day 16,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.699999988079071,                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.300000011920929,                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.200000002980232;                      !- Value Until Time 13

OS:Schedule:Rule,
  {fd2eae92-5f90-4b65-97df-141e8925f904}, !- Handle
  Schedule Rule 10,                       !- Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f629cc01-53ad-4845-9fa5-605e81f0ce47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f629cc01-53ad-4845-9fa5-605e81f0ce47}, !- Handle
  Schedule Day 41,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.699999988079071,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.300000011920929,                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.200000002980232;                      !- Value Until Time 13

OS:Schedule:Rule,
  {ae5875ce-a8be-41cf-af5c-3935b78a8946}, !- Handle
  Schedule Rule 11,                       !- Name
  {77f532ce-0893-454b-aabf-751d9d222ee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a04401f2-99fb-42da-8c40-79c314180911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a04401f2-99fb-42da-8c40-79c314180911}, !- Handle
  Schedule Day 42,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.702593088150024,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.300000011920929,                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.200000002980232;                      !- Value Until Time 13

OS:Output:Variable,
  {eb232f51-dba4-4418-ae32-e0fa50a41d7c}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:AirLoopHVAC,
  {6335bf22-400e-441b-86f9-bc48f788ad72}, !- Handle
  AHU-1 Ground Floor,                     !- Name
  ,                                       !- Controller List Name
  {f343e08e-afeb-452c-9273-9cfac8c61471}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5eeffb44-a8ff-45c0-a20c-e5fa0ac7c9da}, !- Supply Side Inlet Node Name
  {eef14d98-fb46-4ad4-8aff-956bd476ac61}, !- Demand Side Outlet Node Name
  {a2c05f69-4cc6-4b91-afda-b74154b0b67d}, !- Demand Side Inlet Node Names
  {261cce00-df43-4753-a004-ee3716765e28}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {f343e08e-afeb-452c-9273-9cfac8c61471}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {230dcc0d-91a2-4fcd-893c-cd5fcf33bd06}, !- Availability Manager Name 1
  {44644e5f-2aee-49f6-b004-0be652765e92}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {230dcc0d-91a2-4fcd-893c-cd5fcf33bd06}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {44644e5f-2aee-49f6-b004-0be652765e92}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {12ae63d8-0506-4512-8ec5-413d4e7fd77f}, !- Handle
  Node 212,                               !- Name
  {5eeffb44-a8ff-45c0-a20c-e5fa0ac7c9da}, !- Inlet Port
  {4fc771d5-5512-406f-835b-6a889f2d2f4d}; !- Outlet Port

OS:Node,
  {6bc6721d-4108-4a3d-807a-7f784dab0437}, !- Handle
  Node 213,                               !- Name
  {da282794-632c-4ba3-986b-91d7a5a9757e}, !- Inlet Port
  {261cce00-df43-4753-a004-ee3716765e28}; !- Outlet Port

OS:Connection,
  {5eeffb44-a8ff-45c0-a20c-e5fa0ac7c9da}, !- Handle
  Connection 353,                         !- Name
  {6335bf22-400e-441b-86f9-bc48f788ad72}, !- Source Object
  7,                                      !- Outlet Port
  {12ae63d8-0506-4512-8ec5-413d4e7fd77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261cce00-df43-4753-a004-ee3716765e28}, !- Handle
  Connection 355,                         !- Name
  {6bc6721d-4108-4a3d-807a-7f784dab0437}, !- Source Object
  3,                                      !- Outlet Port
  {6335bf22-400e-441b-86f9-bc48f788ad72}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {acc1b4e4-6f2f-428f-a4cc-c9395a7c6d06}, !- Handle
  Node 214,                               !- Name
  {a2c05f69-4cc6-4b91-afda-b74154b0b67d}, !- Inlet Port
  {90a64a8c-3610-4d09-aa90-3f72bfa6f038}; !- Outlet Port

OS:Node,
  {3a928bcd-f812-44ef-94c2-c4721a327974}, !- Handle
  Node 215,                               !- Name
  {d4900b3e-d68d-4adf-8957-8e725f4afa4d}, !- Inlet Port
  {eef14d98-fb46-4ad4-8aff-956bd476ac61}; !- Outlet Port

OS:Node,
  {662a5988-ca5b-4fb2-ba9f-9a088eae491c}, !- Handle
  Node 216,                               !- Name
  {24b1be68-0237-4b1e-b99e-b24d5aa8f893}, !- Inlet Port
  {799f9510-22cb-4dde-8074-4dd328e28d67}; !- Outlet Port

OS:Connection,
  {a2c05f69-4cc6-4b91-afda-b74154b0b67d}, !- Handle
  Connection 356,                         !- Name
  {6335bf22-400e-441b-86f9-bc48f788ad72}, !- Source Object
  9,                                      !- Outlet Port
  {acc1b4e4-6f2f-428f-a4cc-c9395a7c6d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef14d98-fb46-4ad4-8aff-956bd476ac61}, !- Handle
  Connection 357,                         !- Name
  {3a928bcd-f812-44ef-94c2-c4721a327974}, !- Source Object
  3,                                      !- Outlet Port
  {6335bf22-400e-441b-86f9-bc48f788ad72}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {90a64a8c-3610-4d09-aa90-3f72bfa6f038}, !- Inlet Node Name
  {16dc931e-72f5-45ce-9719-98b871a173c6}, !- Outlet Node Name 1
  {fec71d54-27d0-4460-82a4-6690c3be779d}, !- Outlet Node Name 2
  {0d5569c6-5c4a-454b-9d3b-f30b58f06ef0}, !- Outlet Node Name 3
  {5849241e-3658-4814-82ab-c560028044ca}, !- Outlet Node Name 4
  {1b5fe9a8-6097-48b2-bb0f-72c142802c5c}, !- Outlet Node Name 5
  {ee41bb28-4cdd-4d0e-90de-cb0602bf8e2e}, !- Outlet Node Name 6
  {ce716d4c-0f42-48ac-8875-7d512d080bee}, !- Outlet Node Name 7
  {b39b2566-3984-4b63-9eb2-9d30713a0c41}, !- Outlet Node Name 8
  {7d2bc69b-84b4-469f-a676-f37a2f1c6731}, !- Outlet Node Name 9
  {a1d4f4b7-94bb-4bb4-b957-799e7d58fd75}, !- Outlet Node Name 10
  {c1a30f57-8bb8-421b-affc-7b9f92b45ffd}, !- Outlet Node Name 11
  {17b15eed-796b-439a-a4f3-b53691471325}, !- Outlet Node Name 12
  {3b264e2c-3c45-4e97-b01d-78f8f48f86ec}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d4900b3e-d68d-4adf-8957-8e725f4afa4d}, !- Outlet Node Name
  {5a0e31b4-533c-45f9-b12c-4ff3b7eb3091}, !- Inlet Node Name 1
  {cca0b3af-a32a-40e0-92e9-023107b6698c}, !- Inlet Node Name 2
  {36fbc35c-76f7-40da-bfed-715689b30265}, !- Inlet Node Name 3
  {42119d58-5e58-49ed-87cf-85e3d5a02c6d}, !- Inlet Node Name 4
  {328ec6ae-a07f-4923-8b8c-4ad90e353276}, !- Inlet Node Name 5
  {eed117fb-292b-41fc-b036-ce21af1a4e80}, !- Inlet Node Name 6
  {b77ac621-89bd-4e51-a719-c5f855053ddd}, !- Inlet Node Name 7
  {83bbbeee-6eb2-4ab9-bb8c-9f259ef3d07b}, !- Inlet Node Name 8
  {4784d8e0-8900-4659-9d01-1e5827404ca9}, !- Inlet Node Name 9
  {81a926d2-d02e-412e-8647-1546a36fe1d1}, !- Inlet Node Name 10
  {4c7f5282-06b3-4ddc-911b-89138636950b}, !- Inlet Node Name 11
  {3dfde2c3-cde8-4685-95ae-275396adaddb}, !- Inlet Node Name 12
  {7ccac50f-ad25-41f6-957d-5531b4ad2135}; !- Inlet Node Name 13

OS:Connection,
  {90a64a8c-3610-4d09-aa90-3f72bfa6f038}, !- Handle
  Connection 358,                         !- Name
  {acc1b4e4-6f2f-428f-a4cc-c9395a7c6d06}, !- Source Object
  3,                                      !- Outlet Port
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4900b3e-d68d-4adf-8957-8e725f4afa4d}, !- Handle
  Connection 361,                         !- Name
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Source Object
  2,                                      !- Outlet Port
  {3a928bcd-f812-44ef-94c2-c4721a327974}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab83fa7c-d007-4778-af81-6c60bccccb84}, !- Handle
  {6335bf22-400e-441b-86f9-bc48f788ad72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {1c5c8b44-f698-4d85-b8ef-be6b85df662d}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {411ae19e-cca6-4bcd-9b71-3b31135ee1ee}, !- Air Inlet Node Name
  {da282794-632c-4ba3-986b-91d7a5a9757e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f3b5b93e-db44-405e-a263-2719e1734408}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {26b2bb31-ad6d-4523-978a-830484ee7c3f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {76a9d434-8f45-4199-bb44-a3514335cdb5}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c837caec-4292-47b5-8120-44dd467950ef}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ef30c681-37b9-473f-b122-483b54990e1a}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {7f0e76bf-ab1a-47b3-81ee-e3bf5417d1ed}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {35f75425-ee26-4781-9653-d72638b7c06f}, !- Air Inlet Node Name
  {e669ac40-9b2b-4118-9cd0-4d784cc4cab6}, !- Air Outlet Node Name
  {f3b5b93e-db44-405e-a263-2719e1734408}, !- Total Cooling Capacity Function of Temperature Curve Name
  {26b2bb31-ad6d-4523-978a-830484ee7c3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76a9d434-8f45-4199-bb44-a3514335cdb5}, !- Energy Input Ratio Function of Temperature Curve Name
  {c837caec-4292-47b5-8120-44dd467950ef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef30c681-37b9-473f-b122-483b54990e1a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {ff9b2f31-5daa-4635-a28d-fd389615d59b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- Control Zone Name
  {6bc6721d-4108-4a3d-807a-7f784dab0437}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {69f43865-430c-44aa-adae-2906ddf4ab89}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  19,                                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fc033905-e006-4723-b3cb-3820b4c4167b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fc033905-e006-4723-b3cb-3820b4c4167b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d32b4bee-a3bc-45a9-94b5-60f35eb525fe}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {69f43865-430c-44aa-adae-2906ddf4ab89}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25ca766e-1031-4cab-86e9-976a1211dcb3}, !- Mixed Air Node Name
  {f0db5d06-6924-405d-89f9-9eb96f150d53}, !- Outdoor Air Stream Node Name
  {c6d69719-1989-4a28-af32-55cbfa1039e7}, !- Relief Air Stream Node Name
  {4fc771d5-5512-406f-835b-6a889f2d2f4d}; !- Return Air Stream Node Name

OS:Node,
  {5b031b10-f68c-4412-9140-b96fdaa5ed9a}, !- Handle
  Node 217,                               !- Name
  ,                                       !- Inlet Port
  {f0db5d06-6924-405d-89f9-9eb96f150d53}; !- Outlet Port

OS:Connection,
  {f0db5d06-6924-405d-89f9-9eb96f150d53}, !- Handle
  Connection 362,                         !- Name
  {5b031b10-f68c-4412-9140-b96fdaa5ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {d32b4bee-a3bc-45a9-94b5-60f35eb525fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {238e9bf3-4282-4fb6-a212-a427a787869d}, !- Handle
  Node 218,                               !- Name
  {c6d69719-1989-4a28-af32-55cbfa1039e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6d69719-1989-4a28-af32-55cbfa1039e7}, !- Handle
  Connection 363,                         !- Name
  {d32b4bee-a3bc-45a9-94b5-60f35eb525fe}, !- Source Object
  7,                                      !- Outlet Port
  {238e9bf3-4282-4fb6-a212-a427a787869d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc771d5-5512-406f-835b-6a889f2d2f4d}, !- Handle
  Connection 354,                         !- Name
  {12ae63d8-0506-4512-8ec5-413d4e7fd77f}, !- Source Object
  3,                                      !- Outlet Port
  {d32b4bee-a3bc-45a9-94b5-60f35eb525fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {066aa9b8-702d-4350-a6a5-ca83f96b0871}, !- Handle
  Node 219,                               !- Name
  {25ca766e-1031-4cab-86e9-976a1211dcb3}, !- Inlet Port
  {35f75425-ee26-4781-9653-d72638b7c06f}; !- Outlet Port

OS:Connection,
  {25ca766e-1031-4cab-86e9-976a1211dcb3}, !- Handle
  Connection 364,                         !- Name
  {d32b4bee-a3bc-45a9-94b5-60f35eb525fe}, !- Source Object
  5,                                      !- Outlet Port
  {066aa9b8-702d-4350-a6a5-ca83f96b0871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f75425-ee26-4781-9653-d72638b7c06f}, !- Handle
  Connection 365,                         !- Name
  {066aa9b8-702d-4350-a6a5-ca83f96b0871}, !- Source Object
  3,                                      !- Outlet Port
  {7f0e76bf-ab1a-47b3-81ee-e3bf5417d1ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd374cb1-d2ef-4655-b271-44be6f657f6e}, !- Handle
  Node 220,                               !- Name
  {e669ac40-9b2b-4118-9cd0-4d784cc4cab6}, !- Inlet Port
  {5de42bb9-8eba-43c5-9d3a-e59d01b68db4}; !- Outlet Port

OS:Connection,
  {e669ac40-9b2b-4118-9cd0-4d784cc4cab6}, !- Handle
  Connection 366,                         !- Name
  {7f0e76bf-ab1a-47b3-81ee-e3bf5417d1ed}, !- Source Object
  9,                                      !- Outlet Port
  {bd374cb1-d2ef-4655-b271-44be6f657f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da282794-632c-4ba3-986b-91d7a5a9757e}, !- Handle
  Connection 370,                         !- Name
  {1c5c8b44-f698-4d85-b8ef-be6b85df662d}, !- Source Object
  9,                                      !- Outlet Port
  {6bc6721d-4108-4a3d-807a-7f784dab0437}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {de29dfbd-fdb3-4d28-9d3d-71fc7153eb86}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {16dc931e-72f5-45ce-9719-98b871a173c6}, !- Inlet Air Node Name
  {24b1be68-0237-4b1e-b99e-b24d5aa8f893}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {16dc931e-72f5-45ce-9719-98b871a173c6}, !- Handle
  Connection 359,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  3,                                      !- Outlet Port
  {de29dfbd-fdb3-4d28-9d3d-71fc7153eb86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24b1be68-0237-4b1e-b99e-b24d5aa8f893}, !- Handle
  Connection 371,                         !- Name
  {de29dfbd-fdb3-4d28-9d3d-71fc7153eb86}, !- Source Object
  4,                                      !- Outlet Port
  {662a5988-ca5b-4fb2-ba9f-9a088eae491c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e36ccca6-cd94-4235-8fde-1c3540bddc36}, !- Handle
  AHU 2 - First Floor,                    !- Name
  ,                                       !- Controller List Name
  {bc19fe44-9a31-4989-b138-896262fb31c1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc59c5a8-8fb8-4afa-811d-4f8e22dc7212}, !- Supply Side Inlet Node Name
  {d1a9449b-376f-4c3a-b111-7f0cf0041682}, !- Demand Side Outlet Node Name
  {ac8cde44-9a3f-436c-9208-600408583819}, !- Demand Side Inlet Node Names
  {32357754-405d-46f0-a246-6d040e1d02ca}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {bc19fe44-9a31-4989-b138-896262fb31c1}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {033c6144-d44b-4a8b-b6f1-0bb0afc6ee3a}, !- Availability Manager Name 1
  {03097d37-8bce-4a1c-b7c9-e67523b65553}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {033c6144-d44b-4a8b-b6f1-0bb0afc6ee3a}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {03097d37-8bce-4a1c-b7c9-e67523b65553}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ceaee9d5-23cd-42cc-98fb-2725e5f08c61}, !- Handle
  Node 222,                               !- Name
  {dc59c5a8-8fb8-4afa-811d-4f8e22dc7212}, !- Inlet Port
  {7630ee30-29a5-4a29-9ca2-53b97b1de95f}; !- Outlet Port

OS:Node,
  {139761dd-7d64-4e04-8f2e-0d957571e786}, !- Handle
  Node 223,                               !- Name
  {797f7b10-c2ad-4461-a9af-b197fbf5a697}, !- Inlet Port
  {32357754-405d-46f0-a246-6d040e1d02ca}; !- Outlet Port

OS:Connection,
  {dc59c5a8-8fb8-4afa-811d-4f8e22dc7212}, !- Handle
  Connection 372,                         !- Name
  {e36ccca6-cd94-4235-8fde-1c3540bddc36}, !- Source Object
  7,                                      !- Outlet Port
  {ceaee9d5-23cd-42cc-98fb-2725e5f08c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32357754-405d-46f0-a246-6d040e1d02ca}, !- Handle
  Connection 374,                         !- Name
  {139761dd-7d64-4e04-8f2e-0d957571e786}, !- Source Object
  3,                                      !- Outlet Port
  {e36ccca6-cd94-4235-8fde-1c3540bddc36}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c1552606-02a5-43b9-aa86-bce1728855b2}, !- Handle
  Node 224,                               !- Name
  {ac8cde44-9a3f-436c-9208-600408583819}, !- Inlet Port
  {c8aa2c10-5b44-4699-8eb2-ae8a543e50b1}; !- Outlet Port

OS:Node,
  {6dffe46e-dd60-45b8-8bec-57f851a56772}, !- Handle
  Node 225,                               !- Name
  {aa8945bb-d2cf-4681-b0ac-4933982dd816}, !- Inlet Port
  {d1a9449b-376f-4c3a-b111-7f0cf0041682}; !- Outlet Port

OS:Node,
  {e3dfab81-5063-4e4c-98a1-215c8b696468}, !- Handle
  Node 226,                               !- Name
  {548e8e1c-97bc-478a-877d-13183376c131}, !- Inlet Port
  {2972d18a-5732-4c77-b15c-9b0b3d063425}; !- Outlet Port

OS:Connection,
  {ac8cde44-9a3f-436c-9208-600408583819}, !- Handle
  Connection 375,                         !- Name
  {e36ccca6-cd94-4235-8fde-1c3540bddc36}, !- Source Object
  9,                                      !- Outlet Port
  {c1552606-02a5-43b9-aa86-bce1728855b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a9449b-376f-4c3a-b111-7f0cf0041682}, !- Handle
  Connection 376,                         !- Name
  {6dffe46e-dd60-45b8-8bec-57f851a56772}, !- Source Object
  3,                                      !- Outlet Port
  {e36ccca6-cd94-4235-8fde-1c3540bddc36}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c8aa2c10-5b44-4699-8eb2-ae8a543e50b1}, !- Inlet Node Name
  {f1e38624-ad4e-407f-b1f8-ff38b752333f}, !- Outlet Node Name 1
  {797043d9-64ec-493d-b0f4-0934852912a6}, !- Outlet Node Name 2
  {9917f5c8-f103-4e6b-995b-8774ca0ae295}, !- Outlet Node Name 3
  {269b5a0d-e8d6-4707-942e-9993144f54c1}, !- Outlet Node Name 4
  {42c2d08f-1aaf-48c6-9c82-b2508d8bdc48}, !- Outlet Node Name 5
  {a3b828d5-23af-4909-82d4-7f426915d963}, !- Outlet Node Name 6
  {3490bd39-23ef-4610-a2b9-1dbeb9e0a041}, !- Outlet Node Name 7
  {5f130967-db16-476f-9a9e-c8160cad7d32}, !- Outlet Node Name 8
  {aa01f2d2-6ee4-46e6-aa7a-89b4587bf429}, !- Outlet Node Name 9
  {e7cc664e-c971-4d7b-8183-c976c9381882}, !- Outlet Node Name 10
  {db65ea4b-f886-4fdc-ba03-749520366807}, !- Outlet Node Name 11
  {a665c7f7-9f1e-4bf6-94da-490803793438}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {aa8945bb-d2cf-4681-b0ac-4933982dd816}, !- Outlet Node Name
  {392bcd13-7b9b-4f69-8f52-e1d7be8bcf7e}, !- Inlet Node Name 1
  {3ccdea11-6d4c-4ae0-96e9-0df4bf20189e}, !- Inlet Node Name 2
  {dfb1acc4-2d07-4a1e-9915-b1f5506b09b5}, !- Inlet Node Name 3
  {4f9d3b94-1992-4caa-b54b-c02ba087c708}, !- Inlet Node Name 4
  {a2e24437-5f32-4721-9603-7b2e726323fe}, !- Inlet Node Name 5
  {8f647b2c-1da0-4650-ace5-34ae23eeb4f1}, !- Inlet Node Name 6
  {4417ffd7-9bdf-454e-9ce6-a50f19ba6967}, !- Inlet Node Name 7
  {a0b1c4a3-7e4f-4644-beaa-15a9ae6189a2}, !- Inlet Node Name 8
  {86955617-0801-4d36-ae55-1c2eac32502b}, !- Inlet Node Name 9
  {fb976fda-49e7-4c9e-9799-0ad9720b9dee}, !- Inlet Node Name 10
  {750a9216-959f-48a8-bab7-8536c7b0a861}, !- Inlet Node Name 11
  {cbccc198-2763-4359-a174-2604d646a103}; !- Inlet Node Name 12

OS:Connection,
  {c8aa2c10-5b44-4699-8eb2-ae8a543e50b1}, !- Handle
  Connection 377,                         !- Name
  {c1552606-02a5-43b9-aa86-bce1728855b2}, !- Source Object
  3,                                      !- Outlet Port
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8945bb-d2cf-4681-b0ac-4933982dd816}, !- Handle
  Connection 380,                         !- Name
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Source Object
  2,                                      !- Outlet Port
  {6dffe46e-dd60-45b8-8bec-57f851a56772}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da891f08-9fff-4b94-a6e7-532ec9e3881b}, !- Handle
  {e36ccca6-cd94-4235-8fde-1c3540bddc36}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {09bad221-b811-4fab-a2e9-4cc8dc3723f4}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b9948f8b-692e-411a-8441-6cab8232dfe8}, !- Air Inlet Node Name
  {797f7b10-c2ad-4461-a9af-b197fbf5a697}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {153f5aff-17d1-48c4-92f5-d25288fab9fc}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {798d69b2-7bea-4416-a2f1-7b632cb801ce}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5b251474-e14b-4bc9-95b9-fd74a495ff9e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1d575bd4-4c0e-45c5-86b6-7d9b71c31f6d}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {990daa72-01f8-4fd7-a7b1-fbd1d742e80d}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {cc407514-2ba5-4b1f-b8b8-fabb475a620e}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1c1ebf9d-c00c-4629-9844-01da0343c7ad}, !- Air Inlet Node Name
  {d000b9cd-63af-4094-850a-7ff68a1f4375}, !- Air Outlet Node Name
  {153f5aff-17d1-48c4-92f5-d25288fab9fc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {798d69b2-7bea-4416-a2f1-7b632cb801ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b251474-e14b-4bc9-95b9-fd74a495ff9e}, !- Energy Input Ratio Function of Temperature Curve Name
  {1d575bd4-4c0e-45c5-86b6-7d9b71c31f6d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {990daa72-01f8-4fd7-a7b1-fbd1d742e80d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {387b7dbe-a199-4697-a929-5d4adf37f9bc}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Control Zone Name
  {139761dd-7d64-4e04-8f2e-0d957571e786}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {c93ec8db-1580-44f6-8c27-2222ce5577c3}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  19,                                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf481f4a-3116-4cd7-bcda-2c8914752b86}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf481f4a-3116-4cd7-bcda-2c8914752b86}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fea76afc-6241-46f4-80d7-88ac41e16721}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {c93ec8db-1580-44f6-8c27-2222ce5577c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c414e3fa-9975-4b24-95e5-7a5811ef5fd5}, !- Mixed Air Node Name
  {8f8bca94-177f-41f3-997c-d10d5bc7e959}, !- Outdoor Air Stream Node Name
  {657f9e9f-4972-4ae5-8dcf-647b8553beb0}, !- Relief Air Stream Node Name
  {7630ee30-29a5-4a29-9ca2-53b97b1de95f}; !- Return Air Stream Node Name

OS:Node,
  {dcd24abb-08f3-4f35-bd9a-a3153d2ac1c2}, !- Handle
  Node 227,                               !- Name
  ,                                       !- Inlet Port
  {8f8bca94-177f-41f3-997c-d10d5bc7e959}; !- Outlet Port

OS:Connection,
  {8f8bca94-177f-41f3-997c-d10d5bc7e959}, !- Handle
  Connection 381,                         !- Name
  {dcd24abb-08f3-4f35-bd9a-a3153d2ac1c2}, !- Source Object
  3,                                      !- Outlet Port
  {fea76afc-6241-46f4-80d7-88ac41e16721}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5da005fe-939a-41c1-83a1-16e855632f7b}, !- Handle
  Node 228,                               !- Name
  {657f9e9f-4972-4ae5-8dcf-647b8553beb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {657f9e9f-4972-4ae5-8dcf-647b8553beb0}, !- Handle
  Connection 382,                         !- Name
  {fea76afc-6241-46f4-80d7-88ac41e16721}, !- Source Object
  7,                                      !- Outlet Port
  {5da005fe-939a-41c1-83a1-16e855632f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7630ee30-29a5-4a29-9ca2-53b97b1de95f}, !- Handle
  Connection 373,                         !- Name
  {ceaee9d5-23cd-42cc-98fb-2725e5f08c61}, !- Source Object
  3,                                      !- Outlet Port
  {fea76afc-6241-46f4-80d7-88ac41e16721}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1ee58be-dbeb-45cc-9b8a-b4e1700f1c58}, !- Handle
  Node 229,                               !- Name
  {c414e3fa-9975-4b24-95e5-7a5811ef5fd5}, !- Inlet Port
  {1c1ebf9d-c00c-4629-9844-01da0343c7ad}; !- Outlet Port

OS:Connection,
  {c414e3fa-9975-4b24-95e5-7a5811ef5fd5}, !- Handle
  Connection 383,                         !- Name
  {fea76afc-6241-46f4-80d7-88ac41e16721}, !- Source Object
  5,                                      !- Outlet Port
  {b1ee58be-dbeb-45cc-9b8a-b4e1700f1c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1ebf9d-c00c-4629-9844-01da0343c7ad}, !- Handle
  Connection 384,                         !- Name
  {b1ee58be-dbeb-45cc-9b8a-b4e1700f1c58}, !- Source Object
  3,                                      !- Outlet Port
  {cc407514-2ba5-4b1f-b8b8-fabb475a620e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0fc384ec-e8c0-4623-a09f-daf7448709bb}, !- Handle
  Node 230,                               !- Name
  {d000b9cd-63af-4094-850a-7ff68a1f4375}, !- Inlet Port
  {95550483-057d-4716-afda-d9876c08ebb2}; !- Outlet Port

OS:Connection,
  {d000b9cd-63af-4094-850a-7ff68a1f4375}, !- Handle
  Connection 385,                         !- Name
  {cc407514-2ba5-4b1f-b8b8-fabb475a620e}, !- Source Object
  9,                                      !- Outlet Port
  {0fc384ec-e8c0-4623-a09f-daf7448709bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797f7b10-c2ad-4461-a9af-b197fbf5a697}, !- Handle
  Connection 389,                         !- Name
  {09bad221-b811-4fab-a2e9-4cc8dc3723f4}, !- Source Object
  9,                                      !- Outlet Port
  {139761dd-7d64-4e04-8f2e-0d957571e786}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e3e2f41-cd56-45d4-8196-dd5a7587b049}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {f1e38624-ad4e-407f-b1f8-ff38b752333f}, !- Inlet Air Node Name
  {548e8e1c-97bc-478a-877d-13183376c131}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {f1e38624-ad4e-407f-b1f8-ff38b752333f}, !- Handle
  Connection 378,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  3,                                      !- Outlet Port
  {6e3e2f41-cd56-45d4-8196-dd5a7587b049}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {548e8e1c-97bc-478a-877d-13183376c131}, !- Handle
  Connection 390,                         !- Name
  {6e3e2f41-cd56-45d4-8196-dd5a7587b049}, !- Source Object
  4,                                      !- Outlet Port
  {e3dfab81-5063-4e4c-98a1-215c8b696468}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39c6a808-230b-43ac-bb8f-c49bebed4ad1}, !- Handle
  AHU 3 - Second Floor,                   !- Name
  ,                                       !- Controller List Name
  {1dd78ee6-ede1-4979-9170-70226efc7ebe}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9a36e52-9107-412d-b81c-dad4767b654a}, !- Supply Side Inlet Node Name
  {422fc82c-23a3-4363-a3c8-3e41cfb4cb32}, !- Demand Side Outlet Node Name
  {951f0de5-1f97-4879-a7cd-86409eec7c83}, !- Demand Side Inlet Node Names
  {c5c9e433-64cc-4c2b-8904-89e8fe1c2c68}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {1dd78ee6-ede1-4979-9170-70226efc7ebe}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {6e105e47-1a83-4f86-8556-d00cbd2363b7}, !- Availability Manager Name 1
  {ed9702c9-a191-469e-827a-9691016cc2c6}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {6e105e47-1a83-4f86-8556-d00cbd2363b7}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {ed9702c9-a191-469e-827a-9691016cc2c6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {024b8234-511c-4471-b5b3-3468e5f03ed2}, !- Handle
  Node 232,                               !- Name
  {a9a36e52-9107-412d-b81c-dad4767b654a}, !- Inlet Port
  {22cd30ec-3d75-4422-a859-3387f007081f}; !- Outlet Port

OS:Node,
  {a6b4a839-25dd-4ebc-8238-98032420de99}, !- Handle
  Node 233,                               !- Name
  {8d31a39c-9603-446b-94b3-ff7915906709}, !- Inlet Port
  {c5c9e433-64cc-4c2b-8904-89e8fe1c2c68}; !- Outlet Port

OS:Connection,
  {a9a36e52-9107-412d-b81c-dad4767b654a}, !- Handle
  Connection 391,                         !- Name
  {39c6a808-230b-43ac-bb8f-c49bebed4ad1}, !- Source Object
  7,                                      !- Outlet Port
  {024b8234-511c-4471-b5b3-3468e5f03ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c9e433-64cc-4c2b-8904-89e8fe1c2c68}, !- Handle
  Connection 393,                         !- Name
  {a6b4a839-25dd-4ebc-8238-98032420de99}, !- Source Object
  3,                                      !- Outlet Port
  {39c6a808-230b-43ac-bb8f-c49bebed4ad1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {369c8460-243f-48fc-bb62-dd96c0bf8cb5}, !- Handle
  Node 234,                               !- Name
  {951f0de5-1f97-4879-a7cd-86409eec7c83}, !- Inlet Port
  {a42e59a0-7b23-4870-92a5-b39459e4f629}; !- Outlet Port

OS:Node,
  {952c7a93-c6f0-492e-83e4-d2383ec0f623}, !- Handle
  Node 235,                               !- Name
  {b7b2dcb6-74c0-4e5e-aa20-ce8a663eb073}, !- Inlet Port
  {422fc82c-23a3-4363-a3c8-3e41cfb4cb32}; !- Outlet Port

OS:Node,
  {859be598-fead-4746-b7e6-4e6b029a503f}, !- Handle
  Node 236,                               !- Name
  {dee21641-c5cf-4484-86ad-3e4bb95174b4}, !- Inlet Port
  {083657e7-6aae-4248-a797-34c50b95fcf6}; !- Outlet Port

OS:Connection,
  {951f0de5-1f97-4879-a7cd-86409eec7c83}, !- Handle
  Connection 394,                         !- Name
  {39c6a808-230b-43ac-bb8f-c49bebed4ad1}, !- Source Object
  9,                                      !- Outlet Port
  {369c8460-243f-48fc-bb62-dd96c0bf8cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422fc82c-23a3-4363-a3c8-3e41cfb4cb32}, !- Handle
  Connection 395,                         !- Name
  {952c7a93-c6f0-492e-83e4-d2383ec0f623}, !- Source Object
  3,                                      !- Outlet Port
  {39c6a808-230b-43ac-bb8f-c49bebed4ad1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a42e59a0-7b23-4870-92a5-b39459e4f629}, !- Inlet Node Name
  {b59a9f1e-18c0-4d23-9cc8-b190949e1ebf}, !- Outlet Node Name 1
  {5890a878-ceaa-4d0b-9f7c-2f0e46d7464c}, !- Outlet Node Name 2
  {6cdbd319-6f10-4d51-91f4-ead8acf099bd}, !- Outlet Node Name 3
  {3445ecc1-7e62-4f8d-892e-b1325f83cac1}, !- Outlet Node Name 4
  {13e038c0-a23c-4243-bfab-7273a51f68ef}, !- Outlet Node Name 5
  {ca07606b-bd8a-4b0d-9b91-c6f4ff3cb250}, !- Outlet Node Name 6
  {f34fcde6-aae0-47fe-ae6d-19d16a5a6803}, !- Outlet Node Name 7
  {854766e2-324f-49ed-b211-bd1b6707a9d2}, !- Outlet Node Name 8
  {01041c46-4f38-4c60-9cb5-461757aa99b9}, !- Outlet Node Name 9
  {fb86d878-01c9-4eb3-827a-c8673b5dd0f3}, !- Outlet Node Name 10
  {0025df10-cb88-421e-be4e-16657eba2112}, !- Outlet Node Name 11
  {b7588387-5cd9-4b63-b5d1-4ca620dc81f5}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b7b2dcb6-74c0-4e5e-aa20-ce8a663eb073}, !- Outlet Node Name
  {298fe5fc-ca9c-4694-a2ce-2be469ee971c}, !- Inlet Node Name 1
  {f9034dea-c8d0-4def-a4f5-d4ecc7569f62}, !- Inlet Node Name 2
  {37775363-4ef0-4d76-8537-a4dfbef8bb01}, !- Inlet Node Name 3
  {18ac9aab-b8ea-48e3-9942-43093a6bc92d}, !- Inlet Node Name 4
  {5d0f0895-2699-4c6b-9a9f-f69e23838aac}, !- Inlet Node Name 5
  {3eaf578e-fb88-4287-bdba-b09806da0510}, !- Inlet Node Name 6
  {6ec9019d-7682-4589-9eea-a80362cfbca7}, !- Inlet Node Name 7
  {33dcbef1-79c1-4b8d-b594-d3eb442db392}, !- Inlet Node Name 8
  {497115a4-e972-4abd-84b5-30be747bdc5c}, !- Inlet Node Name 9
  {03a3202a-e114-4a9f-a06a-9fa70354063c}, !- Inlet Node Name 10
  {4c9e7611-605e-4583-a12c-e4867cca0214}, !- Inlet Node Name 11
  {fb47cc62-2335-4fc2-bb60-9f92d17a5ad0}; !- Inlet Node Name 12

OS:Connection,
  {a42e59a0-7b23-4870-92a5-b39459e4f629}, !- Handle
  Connection 396,                         !- Name
  {369c8460-243f-48fc-bb62-dd96c0bf8cb5}, !- Source Object
  3,                                      !- Outlet Port
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b2dcb6-74c0-4e5e-aa20-ce8a663eb073}, !- Handle
  Connection 399,                         !- Name
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Source Object
  2,                                      !- Outlet Port
  {952c7a93-c6f0-492e-83e4-d2383ec0f623}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6660ce3c-5605-4806-a967-fa9ab160e197}, !- Handle
  {39c6a808-230b-43ac-bb8f-c49bebed4ad1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {39d6eb4b-968e-41d1-8a69-d3e5fbf3dfb5}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {718baaa4-5efe-4df6-95a0-0479fbda0f36}, !- Air Inlet Node Name
  {8d31a39c-9603-446b-94b3-ff7915906709}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {65e30ac4-e13e-4c12-aeb1-2352f7d08245}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {29c098cf-762f-454c-b100-5577451e8ecc}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f79cb214-0550-43d8-b5cf-db9fa1d1a7d9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3c6fc166-b54a-49e9-aadf-624823c31946}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d2798191-f49b-4033-88eb-d4177ff6b28b}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d662fcbc-bcc2-464c-8207-4c97ac85a755}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f4aa5242-82c5-4d7e-a6ee-b851ae585c77}, !- Air Inlet Node Name
  {deeb8a4c-46c6-4667-ba8b-24de84814a48}, !- Air Outlet Node Name
  {65e30ac4-e13e-4c12-aeb1-2352f7d08245}, !- Total Cooling Capacity Function of Temperature Curve Name
  {29c098cf-762f-454c-b100-5577451e8ecc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f79cb214-0550-43d8-b5cf-db9fa1d1a7d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c6fc166-b54a-49e9-aadf-624823c31946}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d2798191-f49b-4033-88eb-d4177ff6b28b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {11ed8a6e-efb0-4228-8ce3-279a08b0f889}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Control Zone Name
  {a6b4a839-25dd-4ebc-8238-98032420de99}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {be799d11-9644-489c-b4d3-83167eb2dfdc}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  19,                                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a8e31690-dc8e-42fe-962f-768b6fb3f719}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a8e31690-dc8e-42fe-962f-768b6fb3f719}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5b1fa35-f8c9-401e-ac1e-b8a42ddb8061}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {be799d11-9644-489c-b4d3-83167eb2dfdc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08f53d88-a8f0-4d41-8caf-ccf20f3254c3}, !- Mixed Air Node Name
  {bf65e7a8-f06b-4363-b89b-bdf686ae5fbb}, !- Outdoor Air Stream Node Name
  {420b9a60-f347-4556-a328-e34e97fde953}, !- Relief Air Stream Node Name
  {22cd30ec-3d75-4422-a859-3387f007081f}; !- Return Air Stream Node Name

OS:Node,
  {e021587e-0dd3-4a96-9bec-ebf4594e2290}, !- Handle
  Node 237,                               !- Name
  ,                                       !- Inlet Port
  {bf65e7a8-f06b-4363-b89b-bdf686ae5fbb}; !- Outlet Port

OS:Connection,
  {bf65e7a8-f06b-4363-b89b-bdf686ae5fbb}, !- Handle
  Connection 400,                         !- Name
  {e021587e-0dd3-4a96-9bec-ebf4594e2290}, !- Source Object
  3,                                      !- Outlet Port
  {b5b1fa35-f8c9-401e-ac1e-b8a42ddb8061}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44a6fecc-ef68-47bb-9a06-338501cb5544}, !- Handle
  Node 238,                               !- Name
  {420b9a60-f347-4556-a328-e34e97fde953}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {420b9a60-f347-4556-a328-e34e97fde953}, !- Handle
  Connection 401,                         !- Name
  {b5b1fa35-f8c9-401e-ac1e-b8a42ddb8061}, !- Source Object
  7,                                      !- Outlet Port
  {44a6fecc-ef68-47bb-9a06-338501cb5544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22cd30ec-3d75-4422-a859-3387f007081f}, !- Handle
  Connection 392,                         !- Name
  {024b8234-511c-4471-b5b3-3468e5f03ed2}, !- Source Object
  3,                                      !- Outlet Port
  {b5b1fa35-f8c9-401e-ac1e-b8a42ddb8061}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {628ce0f3-b522-4999-b11b-dbd2b152ef0d}, !- Handle
  Node 239,                               !- Name
  {08f53d88-a8f0-4d41-8caf-ccf20f3254c3}, !- Inlet Port
  {f4aa5242-82c5-4d7e-a6ee-b851ae585c77}; !- Outlet Port

OS:Connection,
  {08f53d88-a8f0-4d41-8caf-ccf20f3254c3}, !- Handle
  Connection 402,                         !- Name
  {b5b1fa35-f8c9-401e-ac1e-b8a42ddb8061}, !- Source Object
  5,                                      !- Outlet Port
  {628ce0f3-b522-4999-b11b-dbd2b152ef0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4aa5242-82c5-4d7e-a6ee-b851ae585c77}, !- Handle
  Connection 403,                         !- Name
  {628ce0f3-b522-4999-b11b-dbd2b152ef0d}, !- Source Object
  3,                                      !- Outlet Port
  {d662fcbc-bcc2-464c-8207-4c97ac85a755}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cbe185bf-f5a3-4f7e-a9d9-0453da76e647}, !- Handle
  Node 240,                               !- Name
  {deeb8a4c-46c6-4667-ba8b-24de84814a48}, !- Inlet Port
  {96fbcb1c-6905-4d5f-a2c6-36c2c8bc7fd0}; !- Outlet Port

OS:Connection,
  {deeb8a4c-46c6-4667-ba8b-24de84814a48}, !- Handle
  Connection 404,                         !- Name
  {d662fcbc-bcc2-464c-8207-4c97ac85a755}, !- Source Object
  9,                                      !- Outlet Port
  {cbe185bf-f5a3-4f7e-a9d9-0453da76e647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d31a39c-9603-446b-94b3-ff7915906709}, !- Handle
  Connection 408,                         !- Name
  {39d6eb4b-968e-41d1-8a69-d3e5fbf3dfb5}, !- Source Object
  9,                                      !- Outlet Port
  {a6b4a839-25dd-4ebc-8238-98032420de99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {10b02605-d5dc-46b4-ba09-c7ca02ca0c35}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {b59a9f1e-18c0-4d23-9cc8-b190949e1ebf}, !- Inlet Air Node Name
  {dee21641-c5cf-4484-86ad-3e4bb95174b4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {b59a9f1e-18c0-4d23-9cc8-b190949e1ebf}, !- Handle
  Connection 397,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  3,                                      !- Outlet Port
  {10b02605-d5dc-46b4-ba09-c7ca02ca0c35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dee21641-c5cf-4484-86ad-3e4bb95174b4}, !- Handle
  Connection 409,                         !- Name
  {10b02605-d5dc-46b4-ba09-c7ca02ca0c35}, !- Source Object
  4,                                      !- Outlet Port
  {859be598-fead-4746-b7e6-4e6b029a503f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee166b9-be76-40ef-bd5c-59c5c6b108b9}, !- Handle
  Node 221,                               !- Name
  {2c4d1d23-a1ab-4e93-9da7-62edfd4fe8de}, !- Inlet Port
  {5a0e31b4-533c-45f9-b12c-4ff3b7eb3091}; !- Outlet Port

OS:Connection,
  {799f9510-22cb-4dde-8074-4dd328e28d67}, !- Handle
  Connection 360,                         !- Name
  {662a5988-ca5b-4fb2-ba9f-9a088eae491c}, !- Source Object
  3,                                      !- Outlet Port
  {6878957e-1fe9-40d6-be0e-44fca7c5b3b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c4d1d23-a1ab-4e93-9da7-62edfd4fe8de}, !- Handle
  Connection 386,                         !- Name
  {f5866f71-2001-4ecf-88e7-16b7197b7eb8}, !- Source Object
  12,                                     !- Outlet Port
  {3ee166b9-be76-40ef-bd5c-59c5c6b108b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0e31b4-533c-45f9-b12c-4ff3b7eb3091}, !- Handle
  Connection 387,                         !- Name
  {3ee166b9-be76-40ef-bd5c-59c5c6b108b9}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {82bf8871-dcde-4ca2-99e3-d2dceba5ba4d}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {fec71d54-27d0-4460-82a4-6690c3be779d}, !- Inlet Air Node Name
  {e52f00e9-569a-4bb3-87c0-c7a4be658521}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63e429b6-19b0-4ae3-834e-7301c1047e81}, !- Handle
  Node 231,                               !- Name
  {e52f00e9-569a-4bb3-87c0-c7a4be658521}, !- Inlet Port
  {68f25732-2b4a-46b8-b4d7-d451cc415fb3}; !- Outlet Port

OS:Node,
  {09347479-a2a2-4d83-9065-b6e54aed15b3}, !- Handle
  Node 241,                               !- Name
  {4f7a31eb-f10e-4342-b8c1-e4c5c5ce4fd2}, !- Inlet Port
  {cca0b3af-a32a-40e0-92e9-023107b6698c}; !- Outlet Port

OS:Connection,
  {68f25732-2b4a-46b8-b4d7-d451cc415fb3}, !- Handle
  Connection 405,                         !- Name
  {63e429b6-19b0-4ae3-834e-7301c1047e81}, !- Source Object
  3,                                      !- Outlet Port
  {4191100a-6472-432d-b45b-0a09ed7eee21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f7a31eb-f10e-4342-b8c1-e4c5c5ce4fd2}, !- Handle
  Connection 406,                         !- Name
  {57b2e394-e95d-4d11-85b8-d9c344b9481e}, !- Source Object
  12,                                     !- Outlet Port
  {09347479-a2a2-4d83-9065-b6e54aed15b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca0b3af-a32a-40e0-92e9-023107b6698c}, !- Handle
  Connection 407,                         !- Name
  {09347479-a2a2-4d83-9065-b6e54aed15b3}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fec71d54-27d0-4460-82a4-6690c3be779d}, !- Handle
  Connection 388,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  4,                                      !- Outlet Port
  {82bf8871-dcde-4ca2-99e3-d2dceba5ba4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e52f00e9-569a-4bb3-87c0-c7a4be658521}, !- Handle
  Connection 410,                         !- Name
  {82bf8871-dcde-4ca2-99e3-d2dceba5ba4d}, !- Source Object
  4,                                      !- Outlet Port
  {63e429b6-19b0-4ae3-834e-7301c1047e81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7207d684-13ad-440a-bd1c-02874a867657}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {0d5569c6-5c4a-454b-9d3b-f30b58f06ef0}, !- Inlet Air Node Name
  {244a8b70-ac2b-4dc2-bc0a-1664836f7662}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aeebaae2-6c7c-4902-a712-b7302da83b41}, !- Handle
  Node 242,                               !- Name
  {244a8b70-ac2b-4dc2-bc0a-1664836f7662}, !- Inlet Port
  {5b73055e-a542-4211-a2fa-d565f6b67d67}; !- Outlet Port

OS:Node,
  {2b3ecde4-4044-48cf-9cc0-35c586bfd011}, !- Handle
  Node 243,                               !- Name
  {61a2d406-0648-4900-bb3c-7f1e54b0e940}, !- Inlet Port
  {36fbc35c-76f7-40da-bfed-715689b30265}; !- Outlet Port

OS:Connection,
  {5b73055e-a542-4211-a2fa-d565f6b67d67}, !- Handle
  Connection 412,                         !- Name
  {aeebaae2-6c7c-4902-a712-b7302da83b41}, !- Source Object
  3,                                      !- Outlet Port
  {eb2fad8d-5ec7-43e9-8a27-054504e33d6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61a2d406-0648-4900-bb3c-7f1e54b0e940}, !- Handle
  Connection 413,                         !- Name
  {c117dc77-cd48-4485-8a12-feef17a73d9f}, !- Source Object
  12,                                     !- Outlet Port
  {2b3ecde4-4044-48cf-9cc0-35c586bfd011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fbc35c-76f7-40da-bfed-715689b30265}, !- Handle
  Connection 414,                         !- Name
  {2b3ecde4-4044-48cf-9cc0-35c586bfd011}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d5569c6-5c4a-454b-9d3b-f30b58f06ef0}, !- Handle
  Connection 411,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  5,                                      !- Outlet Port
  {7207d684-13ad-440a-bd1c-02874a867657}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {244a8b70-ac2b-4dc2-bc0a-1664836f7662}, !- Handle
  Connection 415,                         !- Name
  {7207d684-13ad-440a-bd1c-02874a867657}, !- Source Object
  4,                                      !- Outlet Port
  {aeebaae2-6c7c-4902-a712-b7302da83b41}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a1cf8826-662b-41b5-b584-372a97752676}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {5849241e-3658-4814-82ab-c560028044ca}, !- Inlet Air Node Name
  {8d28a991-363e-42f5-ab34-7abdf3e20da6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2820c3b7-a629-43ef-b418-0753fc7244b4}, !- Handle
  Node 244,                               !- Name
  {8d28a991-363e-42f5-ab34-7abdf3e20da6}, !- Inlet Port
  {67907a0b-9feb-4472-8371-5a8be33f8ad1}; !- Outlet Port

OS:Node,
  {3110d438-ae93-4a38-a68a-58dbafb96113}, !- Handle
  Node 245,                               !- Name
  {81e4d7e8-2da2-4ad5-9cf5-2fbf118451c6}, !- Inlet Port
  {42119d58-5e58-49ed-87cf-85e3d5a02c6d}; !- Outlet Port

OS:Connection,
  {67907a0b-9feb-4472-8371-5a8be33f8ad1}, !- Handle
  Connection 417,                         !- Name
  {2820c3b7-a629-43ef-b418-0753fc7244b4}, !- Source Object
  3,                                      !- Outlet Port
  {d935fa42-bcf2-45d9-9298-0bfe38a4b96a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e4d7e8-2da2-4ad5-9cf5-2fbf118451c6}, !- Handle
  Connection 418,                         !- Name
  {76d3d683-95c6-4492-9804-9f33dced9fd6}, !- Source Object
  12,                                     !- Outlet Port
  {3110d438-ae93-4a38-a68a-58dbafb96113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42119d58-5e58-49ed-87cf-85e3d5a02c6d}, !- Handle
  Connection 419,                         !- Name
  {3110d438-ae93-4a38-a68a-58dbafb96113}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5849241e-3658-4814-82ab-c560028044ca}, !- Handle
  Connection 416,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  6,                                      !- Outlet Port
  {a1cf8826-662b-41b5-b584-372a97752676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d28a991-363e-42f5-ab34-7abdf3e20da6}, !- Handle
  Connection 420,                         !- Name
  {a1cf8826-662b-41b5-b584-372a97752676}, !- Source Object
  4,                                      !- Outlet Port
  {2820c3b7-a629-43ef-b418-0753fc7244b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {55bd55b9-a37a-476a-bf46-1a921bb8219b}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {1b5fe9a8-6097-48b2-bb0f-72c142802c5c}, !- Inlet Air Node Name
  {ddf77b26-1543-4048-9b03-32d71c31f3f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6379242e-6ab5-4389-9d65-e15328b282c2}, !- Handle
  Node 246,                               !- Name
  {ddf77b26-1543-4048-9b03-32d71c31f3f5}, !- Inlet Port
  {7d722f73-c94d-4561-b4a9-ad63cecbe40e}; !- Outlet Port

OS:Node,
  {1e564cc7-711d-4618-9b15-2cc8a5e41050}, !- Handle
  Node 247,                               !- Name
  {43b13573-8f00-4727-bdc7-5898c4e052ff}, !- Inlet Port
  {328ec6ae-a07f-4923-8b8c-4ad90e353276}; !- Outlet Port

OS:Connection,
  {7d722f73-c94d-4561-b4a9-ad63cecbe40e}, !- Handle
  Connection 422,                         !- Name
  {6379242e-6ab5-4389-9d65-e15328b282c2}, !- Source Object
  3,                                      !- Outlet Port
  {403b3ebb-dd6a-48dc-a6f6-ccdd2e094313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43b13573-8f00-4727-bdc7-5898c4e052ff}, !- Handle
  Connection 423,                         !- Name
  {cbbaae78-4112-4073-9636-0a077906ee2f}, !- Source Object
  12,                                     !- Outlet Port
  {1e564cc7-711d-4618-9b15-2cc8a5e41050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328ec6ae-a07f-4923-8b8c-4ad90e353276}, !- Handle
  Connection 424,                         !- Name
  {1e564cc7-711d-4618-9b15-2cc8a5e41050}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1b5fe9a8-6097-48b2-bb0f-72c142802c5c}, !- Handle
  Connection 421,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  7,                                      !- Outlet Port
  {55bd55b9-a37a-476a-bf46-1a921bb8219b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddf77b26-1543-4048-9b03-32d71c31f3f5}, !- Handle
  Connection 425,                         !- Name
  {55bd55b9-a37a-476a-bf46-1a921bb8219b}, !- Source Object
  4,                                      !- Outlet Port
  {6379242e-6ab5-4389-9d65-e15328b282c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {db0760fb-5389-436b-aed7-19dfa40a2f37}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {ee41bb28-4cdd-4d0e-90de-cb0602bf8e2e}, !- Inlet Air Node Name
  {2f4bc7c4-186c-49cd-ab25-9b7fa7bcf308}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b675cff1-2860-411d-b1ce-ac6b2bb2573f}, !- Handle
  Node 248,                               !- Name
  {2f4bc7c4-186c-49cd-ab25-9b7fa7bcf308}, !- Inlet Port
  {16e2541b-4727-4480-a417-cf97a7377c6b}; !- Outlet Port

OS:Node,
  {e8472e46-230d-46bb-8931-b5ca56f9033a}, !- Handle
  Node 249,                               !- Name
  {d684f2b8-aa0b-41a0-a173-f4f25d7cad57}, !- Inlet Port
  {eed117fb-292b-41fc-b036-ce21af1a4e80}; !- Outlet Port

OS:Connection,
  {16e2541b-4727-4480-a417-cf97a7377c6b}, !- Handle
  Connection 427,                         !- Name
  {b675cff1-2860-411d-b1ce-ac6b2bb2573f}, !- Source Object
  3,                                      !- Outlet Port
  {8b501128-5c62-4d64-b3ac-6a39fba5c82a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d684f2b8-aa0b-41a0-a173-f4f25d7cad57}, !- Handle
  Connection 428,                         !- Name
  {46f2b4bf-1169-417f-991f-0a0def2897e7}, !- Source Object
  12,                                     !- Outlet Port
  {e8472e46-230d-46bb-8931-b5ca56f9033a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed117fb-292b-41fc-b036-ce21af1a4e80}, !- Handle
  Connection 429,                         !- Name
  {e8472e46-230d-46bb-8931-b5ca56f9033a}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee41bb28-4cdd-4d0e-90de-cb0602bf8e2e}, !- Handle
  Connection 426,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  8,                                      !- Outlet Port
  {db0760fb-5389-436b-aed7-19dfa40a2f37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f4bc7c4-186c-49cd-ab25-9b7fa7bcf308}, !- Handle
  Connection 430,                         !- Name
  {db0760fb-5389-436b-aed7-19dfa40a2f37}, !- Source Object
  4,                                      !- Outlet Port
  {b675cff1-2860-411d-b1ce-ac6b2bb2573f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {557f7dbe-fefa-4951-9b2e-829db08eefaa}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {ce716d4c-0f42-48ac-8875-7d512d080bee}, !- Inlet Air Node Name
  {b74c9508-f0f0-47da-8016-9d0ae354c53b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d007c06-a5d4-4d68-a579-bea8535cfe0f}, !- Handle
  Node 250,                               !- Name
  {b74c9508-f0f0-47da-8016-9d0ae354c53b}, !- Inlet Port
  {0ba2f0b0-88f5-4203-9a68-9720d0317e01}; !- Outlet Port

OS:Node,
  {8d19cb95-9dcb-4a23-a82e-22b5d82a659e}, !- Handle
  Node 251,                               !- Name
  {ae76b672-074e-4f25-9300-e09b549a8941}, !- Inlet Port
  {b77ac621-89bd-4e51-a719-c5f855053ddd}; !- Outlet Port

OS:Connection,
  {0ba2f0b0-88f5-4203-9a68-9720d0317e01}, !- Handle
  Connection 432,                         !- Name
  {5d007c06-a5d4-4d68-a579-bea8535cfe0f}, !- Source Object
  3,                                      !- Outlet Port
  {6bb1abdc-5812-4431-a9cd-47654232114f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae76b672-074e-4f25-9300-e09b549a8941}, !- Handle
  Connection 433,                         !- Name
  {58d949a7-539d-4a83-b35c-46a05d2e4313}, !- Source Object
  12,                                     !- Outlet Port
  {8d19cb95-9dcb-4a23-a82e-22b5d82a659e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77ac621-89bd-4e51-a719-c5f855053ddd}, !- Handle
  Connection 434,                         !- Name
  {8d19cb95-9dcb-4a23-a82e-22b5d82a659e}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ce716d4c-0f42-48ac-8875-7d512d080bee}, !- Handle
  Connection 431,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  9,                                      !- Outlet Port
  {557f7dbe-fefa-4951-9b2e-829db08eefaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b74c9508-f0f0-47da-8016-9d0ae354c53b}, !- Handle
  Connection 435,                         !- Name
  {557f7dbe-fefa-4951-9b2e-829db08eefaa}, !- Source Object
  4,                                      !- Outlet Port
  {5d007c06-a5d4-4d68-a579-bea8535cfe0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7126c2b5-6d1b-4c7a-9321-17ff4902dfa6}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {b39b2566-3984-4b63-9eb2-9d30713a0c41}, !- Inlet Air Node Name
  {2bfd0c50-772e-4686-8e0f-2cd61af0fa5c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34f10929-408a-4457-a2d2-1687ddc583a3}, !- Handle
  Node 252,                               !- Name
  {2bfd0c50-772e-4686-8e0f-2cd61af0fa5c}, !- Inlet Port
  {f720ca2d-41fa-4861-a43f-927b8bf62442}; !- Outlet Port

OS:Node,
  {01977dcb-4f0d-4b01-ade7-8a819ce51dd6}, !- Handle
  Node 253,                               !- Name
  {c52b2c1e-19a4-4b56-8032-3604e7871087}, !- Inlet Port
  {83bbbeee-6eb2-4ab9-bb8c-9f259ef3d07b}; !- Outlet Port

OS:Connection,
  {f720ca2d-41fa-4861-a43f-927b8bf62442}, !- Handle
  Connection 437,                         !- Name
  {34f10929-408a-4457-a2d2-1687ddc583a3}, !- Source Object
  3,                                      !- Outlet Port
  {d923f826-d8ef-494b-b060-15de2da9d955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c52b2c1e-19a4-4b56-8032-3604e7871087}, !- Handle
  Connection 438,                         !- Name
  {7d45de2d-0aaf-4a94-bf1f-f5be409ad01b}, !- Source Object
  12,                                     !- Outlet Port
  {01977dcb-4f0d-4b01-ade7-8a819ce51dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bbbeee-6eb2-4ab9-bb8c-9f259ef3d07b}, !- Handle
  Connection 439,                         !- Name
  {01977dcb-4f0d-4b01-ade7-8a819ce51dd6}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b39b2566-3984-4b63-9eb2-9d30713a0c41}, !- Handle
  Connection 436,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  10,                                     !- Outlet Port
  {7126c2b5-6d1b-4c7a-9321-17ff4902dfa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bfd0c50-772e-4686-8e0f-2cd61af0fa5c}, !- Handle
  Connection 440,                         !- Name
  {7126c2b5-6d1b-4c7a-9321-17ff4902dfa6}, !- Source Object
  4,                                      !- Outlet Port
  {34f10929-408a-4457-a2d2-1687ddc583a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f08f85ac-5545-4e0c-aaff-6ba25ba429e1}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {7d2bc69b-84b4-469f-a676-f37a2f1c6731}, !- Inlet Air Node Name
  {2910592e-cfd8-473e-80c4-298f38fa3bae}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a6d048e-d543-40f8-9d8c-205d4a4c9368}, !- Handle
  Node 254,                               !- Name
  {2910592e-cfd8-473e-80c4-298f38fa3bae}, !- Inlet Port
  {67526b8f-98e4-4739-b733-8e1df0c4f1c7}; !- Outlet Port

OS:Node,
  {4ab2d41d-593b-47a7-892e-a674a6211358}, !- Handle
  Node 255,                               !- Name
  {061f3019-a046-497e-b709-4a47917ed05d}, !- Inlet Port
  {4784d8e0-8900-4659-9d01-1e5827404ca9}; !- Outlet Port

OS:Connection,
  {67526b8f-98e4-4739-b733-8e1df0c4f1c7}, !- Handle
  Connection 442,                         !- Name
  {6a6d048e-d543-40f8-9d8c-205d4a4c9368}, !- Source Object
  3,                                      !- Outlet Port
  {75b05a07-4290-45b5-9baf-d13c3023f014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {061f3019-a046-497e-b709-4a47917ed05d}, !- Handle
  Connection 443,                         !- Name
  {27b271d0-dbc3-4af0-ab54-67259a4879cd}, !- Source Object
  12,                                     !- Outlet Port
  {4ab2d41d-593b-47a7-892e-a674a6211358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4784d8e0-8900-4659-9d01-1e5827404ca9}, !- Handle
  Connection 444,                         !- Name
  {4ab2d41d-593b-47a7-892e-a674a6211358}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7d2bc69b-84b4-469f-a676-f37a2f1c6731}, !- Handle
  Connection 441,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  11,                                     !- Outlet Port
  {f08f85ac-5545-4e0c-aaff-6ba25ba429e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2910592e-cfd8-473e-80c4-298f38fa3bae}, !- Handle
  Connection 445,                         !- Name
  {f08f85ac-5545-4e0c-aaff-6ba25ba429e1}, !- Source Object
  4,                                      !- Outlet Port
  {6a6d048e-d543-40f8-9d8c-205d4a4c9368}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5d805fa4-47d8-4238-a272-667ed998b539}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {a1d4f4b7-94bb-4bb4-b957-799e7d58fd75}, !- Inlet Air Node Name
  {2feee092-6c06-4c04-beca-7b8673391202}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56f78525-16bf-473a-839d-9f35f4325c42}, !- Handle
  Node 256,                               !- Name
  {2feee092-6c06-4c04-beca-7b8673391202}, !- Inlet Port
  {e838c488-048e-4454-910b-9cb42b7964b5}; !- Outlet Port

OS:Node,
  {f36c97e0-f9c1-4096-9129-d73134ff6122}, !- Handle
  Node 257,                               !- Name
  {df5d0c71-ca59-4ddf-82d8-58e098d696a8}, !- Inlet Port
  {81a926d2-d02e-412e-8647-1546a36fe1d1}; !- Outlet Port

OS:Connection,
  {e838c488-048e-4454-910b-9cb42b7964b5}, !- Handle
  Connection 447,                         !- Name
  {56f78525-16bf-473a-839d-9f35f4325c42}, !- Source Object
  3,                                      !- Outlet Port
  {04cf0515-8fbc-49ff-9133-d2db340a40c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df5d0c71-ca59-4ddf-82d8-58e098d696a8}, !- Handle
  Connection 448,                         !- Name
  {b46f293e-9c88-4a65-88fd-24052fbfa7b9}, !- Source Object
  12,                                     !- Outlet Port
  {f36c97e0-f9c1-4096-9129-d73134ff6122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a926d2-d02e-412e-8647-1546a36fe1d1}, !- Handle
  Connection 449,                         !- Name
  {f36c97e0-f9c1-4096-9129-d73134ff6122}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a1d4f4b7-94bb-4bb4-b957-799e7d58fd75}, !- Handle
  Connection 446,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  12,                                     !- Outlet Port
  {5d805fa4-47d8-4238-a272-667ed998b539}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2feee092-6c06-4c04-beca-7b8673391202}, !- Handle
  Connection 450,                         !- Name
  {5d805fa4-47d8-4238-a272-667ed998b539}, !- Source Object
  4,                                      !- Outlet Port
  {56f78525-16bf-473a-839d-9f35f4325c42}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {950c2328-4634-4c0f-ad7d-c44435da7645}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {c1a30f57-8bb8-421b-affc-7b9f92b45ffd}, !- Inlet Air Node Name
  {5ce5cfcb-2bbc-4824-8a90-f1a079465c44}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4fc121e-0462-414d-8edf-59e1a6195484}, !- Handle
  Node 258,                               !- Name
  {5ce5cfcb-2bbc-4824-8a90-f1a079465c44}, !- Inlet Port
  {5bbcd79d-32f0-41ea-a0de-b0ce1d393be5}; !- Outlet Port

OS:Node,
  {2e57b613-182d-40e8-a8b1-194adc9b1f38}, !- Handle
  Node 259,                               !- Name
  {23696da9-9ca5-4ea2-8bb1-8669166a24b2}, !- Inlet Port
  {4c7f5282-06b3-4ddc-911b-89138636950b}; !- Outlet Port

OS:Connection,
  {5bbcd79d-32f0-41ea-a0de-b0ce1d393be5}, !- Handle
  Connection 452,                         !- Name
  {b4fc121e-0462-414d-8edf-59e1a6195484}, !- Source Object
  3,                                      !- Outlet Port
  {dd804787-9652-431a-958f-f59db8acbba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23696da9-9ca5-4ea2-8bb1-8669166a24b2}, !- Handle
  Connection 453,                         !- Name
  {c00c2ab7-2040-41d9-9b1f-1d905b453dd4}, !- Source Object
  12,                                     !- Outlet Port
  {2e57b613-182d-40e8-a8b1-194adc9b1f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7f5282-06b3-4ddc-911b-89138636950b}, !- Handle
  Connection 454,                         !- Name
  {2e57b613-182d-40e8-a8b1-194adc9b1f38}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {c1a30f57-8bb8-421b-affc-7b9f92b45ffd}, !- Handle
  Connection 451,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  13,                                     !- Outlet Port
  {950c2328-4634-4c0f-ad7d-c44435da7645}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ce5cfcb-2bbc-4824-8a90-f1a079465c44}, !- Handle
  Connection 455,                         !- Name
  {950c2328-4634-4c0f-ad7d-c44435da7645}, !- Source Object
  4,                                      !- Outlet Port
  {b4fc121e-0462-414d-8edf-59e1a6195484}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c6d40bc0-9442-4989-86d3-0506417a5e39}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {17b15eed-796b-439a-a4f3-b53691471325}, !- Inlet Air Node Name
  {78933a78-674f-47b2-8d2a-f649ac447310}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adefbad4-85d8-4287-a0dd-c5d8418d5035}, !- Handle
  Node 260,                               !- Name
  {78933a78-674f-47b2-8d2a-f649ac447310}, !- Inlet Port
  {ff8be873-92b5-4093-a506-7f1c422d2a4c}; !- Outlet Port

OS:Node,
  {59e5b2f2-b332-42d1-b914-eebcf6cb5bb6}, !- Handle
  Node 261,                               !- Name
  {80b33cfb-0b82-48c0-b1f0-66c6b57d837e}, !- Inlet Port
  {3dfde2c3-cde8-4685-95ae-275396adaddb}; !- Outlet Port

OS:Connection,
  {ff8be873-92b5-4093-a506-7f1c422d2a4c}, !- Handle
  Connection 457,                         !- Name
  {adefbad4-85d8-4287-a0dd-c5d8418d5035}, !- Source Object
  3,                                      !- Outlet Port
  {446526db-c28e-41de-a3ba-71ff2dc630ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80b33cfb-0b82-48c0-b1f0-66c6b57d837e}, !- Handle
  Connection 458,                         !- Name
  {106bb9c1-3804-49eb-b1c4-e4eca514cfda}, !- Source Object
  12,                                     !- Outlet Port
  {59e5b2f2-b332-42d1-b914-eebcf6cb5bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfde2c3-cde8-4685-95ae-275396adaddb}, !- Handle
  Connection 459,                         !- Name
  {59e5b2f2-b332-42d1-b914-eebcf6cb5bb6}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {17b15eed-796b-439a-a4f3-b53691471325}, !- Handle
  Connection 456,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  14,                                     !- Outlet Port
  {c6d40bc0-9442-4989-86d3-0506417a5e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78933a78-674f-47b2-8d2a-f649ac447310}, !- Handle
  Connection 460,                         !- Name
  {c6d40bc0-9442-4989-86d3-0506417a5e39}, !- Source Object
  4,                                      !- Outlet Port
  {adefbad4-85d8-4287-a0dd-c5d8418d5035}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e28cd9e2-577a-4f51-8862-df6aa121fcc9}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {3b264e2c-3c45-4e97-b01d-78f8f48f86ec}, !- Inlet Air Node Name
  {f531c6b0-819a-48b4-8e87-9ba7e6fc758a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e322a3c-6538-4c5e-9905-876d74a5ff09}, !- Handle
  Node 262,                               !- Name
  {f531c6b0-819a-48b4-8e87-9ba7e6fc758a}, !- Inlet Port
  {9da1b572-8903-48ec-84c6-ccfb955be65f}; !- Outlet Port

OS:Node,
  {9d155433-8694-46ed-b1b4-705f1b8a70b5}, !- Handle
  Node 263,                               !- Name
  {1db9b9bb-f3c2-4f9b-b4b4-5220776db13d}, !- Inlet Port
  {7ccac50f-ad25-41f6-957d-5531b4ad2135}; !- Outlet Port

OS:Connection,
  {9da1b572-8903-48ec-84c6-ccfb955be65f}, !- Handle
  Connection 462,                         !- Name
  {8e322a3c-6538-4c5e-9905-876d74a5ff09}, !- Source Object
  3,                                      !- Outlet Port
  {dfd73332-e002-4792-afc9-0661921d2064}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1db9b9bb-f3c2-4f9b-b4b4-5220776db13d}, !- Handle
  Connection 463,                         !- Name
  {6ae0c940-0898-4d35-ab90-1498193fca37}, !- Source Object
  12,                                     !- Outlet Port
  {9d155433-8694-46ed-b1b4-705f1b8a70b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ccac50f-ad25-41f6-957d-5531b4ad2135}, !- Handle
  Connection 464,                         !- Name
  {9d155433-8694-46ed-b1b4-705f1b8a70b5}, !- Source Object
  3,                                      !- Outlet Port
  {ad68eeeb-b111-4c51-8be6-c52f8062eea7}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3b264e2c-3c45-4e97-b01d-78f8f48f86ec}, !- Handle
  Connection 461,                         !- Name
  {bcb7a741-490a-4b93-905b-029d4e616240}, !- Source Object
  15,                                     !- Outlet Port
  {e28cd9e2-577a-4f51-8862-df6aa121fcc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f531c6b0-819a-48b4-8e87-9ba7e6fc758a}, !- Handle
  Connection 465,                         !- Name
  {e28cd9e2-577a-4f51-8862-df6aa121fcc9}, !- Source Object
  4,                                      !- Outlet Port
  {8e322a3c-6538-4c5e-9905-876d74a5ff09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2304c44-1130-47f4-8915-1661196a845f}, !- Handle
  Node 264,                               !- Name
  {10162649-cddd-454f-9a56-efcbeaf4d776}, !- Inlet Port
  {392bcd13-7b9b-4f69-8f52-e1d7be8bcf7e}; !- Outlet Port

OS:Connection,
  {2972d18a-5732-4c77-b15c-9b0b3d063425}, !- Handle
  Connection 379,                         !- Name
  {e3dfab81-5063-4e4c-98a1-215c8b696468}, !- Source Object
  3,                                      !- Outlet Port
  {b742dd9a-ac07-4d93-bab1-ed69819a37f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10162649-cddd-454f-9a56-efcbeaf4d776}, !- Handle
  Connection 466,                         !- Name
  {332826af-cab6-4aca-9b4e-9d964a28c98d}, !- Source Object
  12,                                     !- Outlet Port
  {b2304c44-1130-47f4-8915-1661196a845f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392bcd13-7b9b-4f69-8f52-e1d7be8bcf7e}, !- Handle
  Connection 467,                         !- Name
  {b2304c44-1130-47f4-8915-1661196a845f}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {168c2f5e-e911-4448-a8d1-38c068b55dff}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {797043d9-64ec-493d-b0f4-0934852912a6}, !- Inlet Air Node Name
  {860759da-a32c-4803-94ba-157dafdb9de8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adcca634-5620-4ea1-ba9f-cb6478edcaf3}, !- Handle
  Node 265,                               !- Name
  {860759da-a32c-4803-94ba-157dafdb9de8}, !- Inlet Port
  {0062081a-31fe-421c-a70c-8d5b4d03d104}; !- Outlet Port

OS:Node,
  {d4a702ca-d04a-458a-8b8e-2995e5b6e1cc}, !- Handle
  Node 266,                               !- Name
  {373f8318-c71c-4f58-a1e4-870d6c76cee9}, !- Inlet Port
  {3ccdea11-6d4c-4ae0-96e9-0df4bf20189e}; !- Outlet Port

OS:Connection,
  {0062081a-31fe-421c-a70c-8d5b4d03d104}, !- Handle
  Connection 469,                         !- Name
  {adcca634-5620-4ea1-ba9f-cb6478edcaf3}, !- Source Object
  3,                                      !- Outlet Port
  {8cb34c33-7db4-4a9d-b013-a18c762efaae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {373f8318-c71c-4f58-a1e4-870d6c76cee9}, !- Handle
  Connection 470,                         !- Name
  {73610b81-a392-4f7d-b244-901a7116b8ff}, !- Source Object
  12,                                     !- Outlet Port
  {d4a702ca-d04a-458a-8b8e-2995e5b6e1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ccdea11-6d4c-4ae0-96e9-0df4bf20189e}, !- Handle
  Connection 471,                         !- Name
  {d4a702ca-d04a-458a-8b8e-2995e5b6e1cc}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {797043d9-64ec-493d-b0f4-0934852912a6}, !- Handle
  Connection 468,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  4,                                      !- Outlet Port
  {168c2f5e-e911-4448-a8d1-38c068b55dff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {860759da-a32c-4803-94ba-157dafdb9de8}, !- Handle
  Connection 472,                         !- Name
  {168c2f5e-e911-4448-a8d1-38c068b55dff}, !- Source Object
  4,                                      !- Outlet Port
  {adcca634-5620-4ea1-ba9f-cb6478edcaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b91554df-e166-43ea-b046-5c396f7d3974}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {9917f5c8-f103-4e6b-995b-8774ca0ae295}, !- Inlet Air Node Name
  {47408b14-ecbb-4944-842d-6f10709ef8f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e1d275f-e36d-45e7-a39d-bfbe591eb853}, !- Handle
  Node 267,                               !- Name
  {47408b14-ecbb-4944-842d-6f10709ef8f5}, !- Inlet Port
  {2cf026b3-3a8e-4e37-a66b-baa4cf8cbcf0}; !- Outlet Port

OS:Node,
  {de35f971-55c4-4c00-adab-2d248b6b8dda}, !- Handle
  Node 268,                               !- Name
  {7f985a4c-6e82-411e-9df4-5f5d40374099}, !- Inlet Port
  {dfb1acc4-2d07-4a1e-9915-b1f5506b09b5}; !- Outlet Port

OS:Connection,
  {2cf026b3-3a8e-4e37-a66b-baa4cf8cbcf0}, !- Handle
  Connection 474,                         !- Name
  {7e1d275f-e36d-45e7-a39d-bfbe591eb853}, !- Source Object
  3,                                      !- Outlet Port
  {9e11b1e2-03bf-4c21-85d0-d019e95aa70e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f985a4c-6e82-411e-9df4-5f5d40374099}, !- Handle
  Connection 475,                         !- Name
  {1ff6a95a-c82a-4ff3-96c6-d50aca66d99f}, !- Source Object
  12,                                     !- Outlet Port
  {de35f971-55c4-4c00-adab-2d248b6b8dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb1acc4-2d07-4a1e-9915-b1f5506b09b5}, !- Handle
  Connection 476,                         !- Name
  {de35f971-55c4-4c00-adab-2d248b6b8dda}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9917f5c8-f103-4e6b-995b-8774ca0ae295}, !- Handle
  Connection 473,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  5,                                      !- Outlet Port
  {b91554df-e166-43ea-b046-5c396f7d3974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47408b14-ecbb-4944-842d-6f10709ef8f5}, !- Handle
  Connection 477,                         !- Name
  {b91554df-e166-43ea-b046-5c396f7d3974}, !- Source Object
  4,                                      !- Outlet Port
  {7e1d275f-e36d-45e7-a39d-bfbe591eb853}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {17ad42cd-8055-4a66-9842-09d276f22d65}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {269b5a0d-e8d6-4707-942e-9993144f54c1}, !- Inlet Air Node Name
  {44c0cfe4-498e-4ea3-9b9d-bb98abdfe56e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c5dce05-8fe4-4d9d-b5ce-58f73907ca5c}, !- Handle
  Node 269,                               !- Name
  {44c0cfe4-498e-4ea3-9b9d-bb98abdfe56e}, !- Inlet Port
  {9df046b1-3693-46a5-98b8-243077be690a}; !- Outlet Port

OS:Node,
  {ef550542-dd9a-4ae5-8251-43f8c5fa6bbd}, !- Handle
  Node 270,                               !- Name
  {a90da3d0-f85d-4166-8a92-e777b19aaade}, !- Inlet Port
  {4f9d3b94-1992-4caa-b54b-c02ba087c708}; !- Outlet Port

OS:Connection,
  {9df046b1-3693-46a5-98b8-243077be690a}, !- Handle
  Connection 479,                         !- Name
  {5c5dce05-8fe4-4d9d-b5ce-58f73907ca5c}, !- Source Object
  3,                                      !- Outlet Port
  {3b5a8e07-a8ef-423c-9b22-612d98a06dd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a90da3d0-f85d-4166-8a92-e777b19aaade}, !- Handle
  Connection 480,                         !- Name
  {a9fa8e06-dff8-4d5c-a456-46b16009e4af}, !- Source Object
  12,                                     !- Outlet Port
  {ef550542-dd9a-4ae5-8251-43f8c5fa6bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9d3b94-1992-4caa-b54b-c02ba087c708}, !- Handle
  Connection 481,                         !- Name
  {ef550542-dd9a-4ae5-8251-43f8c5fa6bbd}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {269b5a0d-e8d6-4707-942e-9993144f54c1}, !- Handle
  Connection 478,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  6,                                      !- Outlet Port
  {17ad42cd-8055-4a66-9842-09d276f22d65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44c0cfe4-498e-4ea3-9b9d-bb98abdfe56e}, !- Handle
  Connection 482,                         !- Name
  {17ad42cd-8055-4a66-9842-09d276f22d65}, !- Source Object
  4,                                      !- Outlet Port
  {5c5dce05-8fe4-4d9d-b5ce-58f73907ca5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {673ad0f0-528a-4324-a225-dd944228b767}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {42c2d08f-1aaf-48c6-9c82-b2508d8bdc48}, !- Inlet Air Node Name
  {ee27af1d-6512-4787-a023-66809e06654f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a988b095-a6f7-4682-913c-17220007f14a}, !- Handle
  Node 271,                               !- Name
  {ee27af1d-6512-4787-a023-66809e06654f}, !- Inlet Port
  {531b62d5-8874-4f1e-b347-dec6feeeac3b}; !- Outlet Port

OS:Node,
  {a9ca323e-c33b-4b4d-9b4f-78043b518a90}, !- Handle
  Node 272,                               !- Name
  {997f0551-40c5-4cef-a6b5-1066f451ad39}, !- Inlet Port
  {a2e24437-5f32-4721-9603-7b2e726323fe}; !- Outlet Port

OS:Connection,
  {531b62d5-8874-4f1e-b347-dec6feeeac3b}, !- Handle
  Connection 484,                         !- Name
  {a988b095-a6f7-4682-913c-17220007f14a}, !- Source Object
  3,                                      !- Outlet Port
  {b2caeea7-167a-4e37-bcc3-0191210c2649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {997f0551-40c5-4cef-a6b5-1066f451ad39}, !- Handle
  Connection 485,                         !- Name
  {66b5b65f-2594-4f9e-bcaf-2f7c570fc216}, !- Source Object
  12,                                     !- Outlet Port
  {a9ca323e-c33b-4b4d-9b4f-78043b518a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e24437-5f32-4721-9603-7b2e726323fe}, !- Handle
  Connection 486,                         !- Name
  {a9ca323e-c33b-4b4d-9b4f-78043b518a90}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {42c2d08f-1aaf-48c6-9c82-b2508d8bdc48}, !- Handle
  Connection 483,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  7,                                      !- Outlet Port
  {673ad0f0-528a-4324-a225-dd944228b767}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee27af1d-6512-4787-a023-66809e06654f}, !- Handle
  Connection 487,                         !- Name
  {673ad0f0-528a-4324-a225-dd944228b767}, !- Source Object
  4,                                      !- Outlet Port
  {a988b095-a6f7-4682-913c-17220007f14a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e307738f-9afe-4ee5-96c5-dfed333b20bf}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {a3b828d5-23af-4909-82d4-7f426915d963}, !- Inlet Air Node Name
  {873d2aa6-3533-4ebf-b145-47adb417c27c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cbf8c5f-5bc3-4d8c-b700-80ece5b88348}, !- Handle
  Node 273,                               !- Name
  {873d2aa6-3533-4ebf-b145-47adb417c27c}, !- Inlet Port
  {9e188afa-a0a5-498b-9997-733b8b752de4}; !- Outlet Port

OS:Node,
  {d17c3922-8117-4541-98fa-859df9174541}, !- Handle
  Node 274,                               !- Name
  {12f3636f-d2f0-45dc-b360-c5c7c228e2c9}, !- Inlet Port
  {8f647b2c-1da0-4650-ace5-34ae23eeb4f1}; !- Outlet Port

OS:Connection,
  {9e188afa-a0a5-498b-9997-733b8b752de4}, !- Handle
  Connection 489,                         !- Name
  {3cbf8c5f-5bc3-4d8c-b700-80ece5b88348}, !- Source Object
  3,                                      !- Outlet Port
  {88fe119c-b069-4ba2-af1e-5f6ada25ac8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12f3636f-d2f0-45dc-b360-c5c7c228e2c9}, !- Handle
  Connection 490,                         !- Name
  {69b9bc89-2cbd-4c9b-aab0-33ff2fa60695}, !- Source Object
  12,                                     !- Outlet Port
  {d17c3922-8117-4541-98fa-859df9174541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f647b2c-1da0-4650-ace5-34ae23eeb4f1}, !- Handle
  Connection 491,                         !- Name
  {d17c3922-8117-4541-98fa-859df9174541}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3b828d5-23af-4909-82d4-7f426915d963}, !- Handle
  Connection 488,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  8,                                      !- Outlet Port
  {e307738f-9afe-4ee5-96c5-dfed333b20bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {873d2aa6-3533-4ebf-b145-47adb417c27c}, !- Handle
  Connection 492,                         !- Name
  {e307738f-9afe-4ee5-96c5-dfed333b20bf}, !- Source Object
  4,                                      !- Outlet Port
  {3cbf8c5f-5bc3-4d8c-b700-80ece5b88348}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a35b5b8c-012f-4a16-b19d-e7520c3368c6}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {3490bd39-23ef-4610-a2b9-1dbeb9e0a041}, !- Inlet Air Node Name
  {7114babd-6830-4e78-90bc-05e27854025d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5031e0cb-58c4-4a18-8c82-5b8850369e12}, !- Handle
  Node 275,                               !- Name
  {7114babd-6830-4e78-90bc-05e27854025d}, !- Inlet Port
  {d5f40a75-3426-44c5-8b33-5a000dde1340}; !- Outlet Port

OS:Node,
  {f3236fc8-3a05-4996-ad05-0e0fd63a4f60}, !- Handle
  Node 276,                               !- Name
  {3be472d0-2c48-4e77-8ed8-39aa9162be70}, !- Inlet Port
  {4417ffd7-9bdf-454e-9ce6-a50f19ba6967}; !- Outlet Port

OS:Connection,
  {d5f40a75-3426-44c5-8b33-5a000dde1340}, !- Handle
  Connection 494,                         !- Name
  {5031e0cb-58c4-4a18-8c82-5b8850369e12}, !- Source Object
  3,                                      !- Outlet Port
  {64915904-10ea-444e-90e6-f2c3b99620a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be472d0-2c48-4e77-8ed8-39aa9162be70}, !- Handle
  Connection 495,                         !- Name
  {064bce59-946c-4b99-bf01-52aca4d38408}, !- Source Object
  12,                                     !- Outlet Port
  {f3236fc8-3a05-4996-ad05-0e0fd63a4f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4417ffd7-9bdf-454e-9ce6-a50f19ba6967}, !- Handle
  Connection 496,                         !- Name
  {f3236fc8-3a05-4996-ad05-0e0fd63a4f60}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3490bd39-23ef-4610-a2b9-1dbeb9e0a041}, !- Handle
  Connection 493,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  9,                                      !- Outlet Port
  {a35b5b8c-012f-4a16-b19d-e7520c3368c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7114babd-6830-4e78-90bc-05e27854025d}, !- Handle
  Connection 497,                         !- Name
  {a35b5b8c-012f-4a16-b19d-e7520c3368c6}, !- Source Object
  4,                                      !- Outlet Port
  {5031e0cb-58c4-4a18-8c82-5b8850369e12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f1893f77-30bb-46ce-bffa-fa2b4160b10a}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {5f130967-db16-476f-9a9e-c8160cad7d32}, !- Inlet Air Node Name
  {1c3052da-bcf3-4794-85d1-f43bf28aff4f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0049556-cf2a-46c8-8dc4-3566b7b7e77a}, !- Handle
  Node 277,                               !- Name
  {1c3052da-bcf3-4794-85d1-f43bf28aff4f}, !- Inlet Port
  {6a139bb4-9f59-4542-b2d9-f22ae95b70a0}; !- Outlet Port

OS:Node,
  {8a5fc9c2-308b-4005-8b83-14e5a3672df4}, !- Handle
  Node 278,                               !- Name
  {5113a95d-7aaf-4936-a92f-0a13fc0c944d}, !- Inlet Port
  {a0b1c4a3-7e4f-4644-beaa-15a9ae6189a2}; !- Outlet Port

OS:Connection,
  {6a139bb4-9f59-4542-b2d9-f22ae95b70a0}, !- Handle
  Connection 499,                         !- Name
  {c0049556-cf2a-46c8-8dc4-3566b7b7e77a}, !- Source Object
  3,                                      !- Outlet Port
  {e0c7cf21-2041-4ff6-98bb-13aa044ea444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5113a95d-7aaf-4936-a92f-0a13fc0c944d}, !- Handle
  Connection 500,                         !- Name
  {38b79615-4207-4442-b1f1-640af188d54a}, !- Source Object
  12,                                     !- Outlet Port
  {8a5fc9c2-308b-4005-8b83-14e5a3672df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b1c4a3-7e4f-4644-beaa-15a9ae6189a2}, !- Handle
  Connection 501,                         !- Name
  {8a5fc9c2-308b-4005-8b83-14e5a3672df4}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f130967-db16-476f-9a9e-c8160cad7d32}, !- Handle
  Connection 498,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  10,                                     !- Outlet Port
  {f1893f77-30bb-46ce-bffa-fa2b4160b10a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c3052da-bcf3-4794-85d1-f43bf28aff4f}, !- Handle
  Connection 502,                         !- Name
  {f1893f77-30bb-46ce-bffa-fa2b4160b10a}, !- Source Object
  4,                                      !- Outlet Port
  {c0049556-cf2a-46c8-8dc4-3566b7b7e77a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {10e63500-3154-45a8-a74e-6686a96192c8}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {aa01f2d2-6ee4-46e6-aa7a-89b4587bf429}, !- Inlet Air Node Name
  {6c254bef-34ed-4d62-ab93-d8192e0e9a9e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32b4d4b1-d156-4191-8823-3b60be4cead8}, !- Handle
  Node 279,                               !- Name
  {6c254bef-34ed-4d62-ab93-d8192e0e9a9e}, !- Inlet Port
  {1daba740-b1f7-408f-8f84-eab0a28f62cb}; !- Outlet Port

OS:Node,
  {fcc1e54c-5767-4d62-be3c-62f800efa88b}, !- Handle
  Node 280,                               !- Name
  {c892970e-4c48-4962-95ae-36d5a90aa4a8}, !- Inlet Port
  {86955617-0801-4d36-ae55-1c2eac32502b}; !- Outlet Port

OS:Connection,
  {1daba740-b1f7-408f-8f84-eab0a28f62cb}, !- Handle
  Connection 504,                         !- Name
  {32b4d4b1-d156-4191-8823-3b60be4cead8}, !- Source Object
  3,                                      !- Outlet Port
  {e970adcc-490c-48ca-906f-0ec9b748537d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c892970e-4c48-4962-95ae-36d5a90aa4a8}, !- Handle
  Connection 505,                         !- Name
  {f5c9bef5-a7db-48aa-995f-26b11d8df34c}, !- Source Object
  12,                                     !- Outlet Port
  {fcc1e54c-5767-4d62-be3c-62f800efa88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86955617-0801-4d36-ae55-1c2eac32502b}, !- Handle
  Connection 506,                         !- Name
  {fcc1e54c-5767-4d62-be3c-62f800efa88b}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {aa01f2d2-6ee4-46e6-aa7a-89b4587bf429}, !- Handle
  Connection 503,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  11,                                     !- Outlet Port
  {10e63500-3154-45a8-a74e-6686a96192c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c254bef-34ed-4d62-ab93-d8192e0e9a9e}, !- Handle
  Connection 507,                         !- Name
  {10e63500-3154-45a8-a74e-6686a96192c8}, !- Source Object
  4,                                      !- Outlet Port
  {32b4d4b1-d156-4191-8823-3b60be4cead8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {204f3528-af48-4ec7-9042-4b0a46c635c3}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {e7cc664e-c971-4d7b-8183-c976c9381882}, !- Inlet Air Node Name
  {f544a00f-c02c-4ece-a7f8-009553f7814c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4539d61-59ce-49de-936a-9a86a4eba3ff}, !- Handle
  Node 281,                               !- Name
  {f544a00f-c02c-4ece-a7f8-009553f7814c}, !- Inlet Port
  {85e31181-ffdd-45bb-939a-c4cacb3642b9}; !- Outlet Port

OS:Node,
  {25662498-04a8-4b74-8165-8d79b05a3319}, !- Handle
  Node 282,                               !- Name
  {ab2e5b0e-cd16-47fe-97ab-9f4f4c163454}, !- Inlet Port
  {fb976fda-49e7-4c9e-9799-0ad9720b9dee}; !- Outlet Port

OS:Connection,
  {85e31181-ffdd-45bb-939a-c4cacb3642b9}, !- Handle
  Connection 509,                         !- Name
  {c4539d61-59ce-49de-936a-9a86a4eba3ff}, !- Source Object
  3,                                      !- Outlet Port
  {989c7b13-824c-4dba-aee8-104e989a51a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab2e5b0e-cd16-47fe-97ab-9f4f4c163454}, !- Handle
  Connection 510,                         !- Name
  {56e8b1f8-8177-424b-8b4a-a47e3e5dcdcc}, !- Source Object
  12,                                     !- Outlet Port
  {25662498-04a8-4b74-8165-8d79b05a3319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb976fda-49e7-4c9e-9799-0ad9720b9dee}, !- Handle
  Connection 511,                         !- Name
  {25662498-04a8-4b74-8165-8d79b05a3319}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e7cc664e-c971-4d7b-8183-c976c9381882}, !- Handle
  Connection 508,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  12,                                     !- Outlet Port
  {204f3528-af48-4ec7-9042-4b0a46c635c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f544a00f-c02c-4ece-a7f8-009553f7814c}, !- Handle
  Connection 512,                         !- Name
  {204f3528-af48-4ec7-9042-4b0a46c635c3}, !- Source Object
  4,                                      !- Outlet Port
  {c4539d61-59ce-49de-936a-9a86a4eba3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {40071c05-d1e5-4494-8a01-17669648300d}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {db65ea4b-f886-4fdc-ba03-749520366807}, !- Inlet Air Node Name
  {7ceb9f46-b1c4-491b-9a07-cdd411cfbd41}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a3e652b-9c4c-4b5c-b6fd-5050f0c9b3b9}, !- Handle
  Node 283,                               !- Name
  {7ceb9f46-b1c4-491b-9a07-cdd411cfbd41}, !- Inlet Port
  {025ea0d7-e93d-498e-9b5d-f22bfb7869b8}; !- Outlet Port

OS:Node,
  {76f302e9-dede-443d-9d81-f19dfef4a235}, !- Handle
  Node 284,                               !- Name
  {a2da64f9-cdfe-4122-8733-5d878e05f64b}, !- Inlet Port
  {750a9216-959f-48a8-bab7-8536c7b0a861}; !- Outlet Port

OS:Connection,
  {025ea0d7-e93d-498e-9b5d-f22bfb7869b8}, !- Handle
  Connection 514,                         !- Name
  {9a3e652b-9c4c-4b5c-b6fd-5050f0c9b3b9}, !- Source Object
  3,                                      !- Outlet Port
  {cfa1e62a-96c5-4363-b701-f96a9b32fbc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2da64f9-cdfe-4122-8733-5d878e05f64b}, !- Handle
  Connection 515,                         !- Name
  {01093ed2-ba40-4406-9793-92c9d83f226f}, !- Source Object
  12,                                     !- Outlet Port
  {76f302e9-dede-443d-9d81-f19dfef4a235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750a9216-959f-48a8-bab7-8536c7b0a861}, !- Handle
  Connection 516,                         !- Name
  {76f302e9-dede-443d-9d81-f19dfef4a235}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {db65ea4b-f886-4fdc-ba03-749520366807}, !- Handle
  Connection 513,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  13,                                     !- Outlet Port
  {40071c05-d1e5-4494-8a01-17669648300d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ceb9f46-b1c4-491b-9a07-cdd411cfbd41}, !- Handle
  Connection 517,                         !- Name
  {40071c05-d1e5-4494-8a01-17669648300d}, !- Source Object
  4,                                      !- Outlet Port
  {9a3e652b-9c4c-4b5c-b6fd-5050f0c9b3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {79b9dfd6-a227-4fb2-8436-5fb03443e811}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {a665c7f7-9f1e-4bf6-94da-490803793438}, !- Inlet Air Node Name
  {ce803987-11ae-4631-b0a7-24cebb01c2be}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da8c7525-c3e4-42cf-a5f6-a1f4066830ca}, !- Handle
  Node 285,                               !- Name
  {ce803987-11ae-4631-b0a7-24cebb01c2be}, !- Inlet Port
  {b39d3f7e-50aa-4a1a-bdb0-691b4703033b}; !- Outlet Port

OS:Node,
  {036a2948-cf69-4491-9b2e-b791bc478470}, !- Handle
  Node 286,                               !- Name
  {7c66041c-10b2-4c50-8e15-cd37b57a9e52}, !- Inlet Port
  {cbccc198-2763-4359-a174-2604d646a103}; !- Outlet Port

OS:Connection,
  {b39d3f7e-50aa-4a1a-bdb0-691b4703033b}, !- Handle
  Connection 519,                         !- Name
  {da8c7525-c3e4-42cf-a5f6-a1f4066830ca}, !- Source Object
  3,                                      !- Outlet Port
  {b079d491-b04e-4416-ab36-3c5207cfbae5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c66041c-10b2-4c50-8e15-cd37b57a9e52}, !- Handle
  Connection 520,                         !- Name
  {6926ac7c-20b7-4991-932a-ddfc53b361b2}, !- Source Object
  12,                                     !- Outlet Port
  {036a2948-cf69-4491-9b2e-b791bc478470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbccc198-2763-4359-a174-2604d646a103}, !- Handle
  Connection 521,                         !- Name
  {036a2948-cf69-4491-9b2e-b791bc478470}, !- Source Object
  3,                                      !- Outlet Port
  {4b22e4a6-8212-443f-b43a-1d6d9a383966}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a665c7f7-9f1e-4bf6-94da-490803793438}, !- Handle
  Connection 518,                         !- Name
  {ac2ddb93-1333-4423-b690-27d45468262a}, !- Source Object
  14,                                     !- Outlet Port
  {79b9dfd6-a227-4fb2-8436-5fb03443e811}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce803987-11ae-4631-b0a7-24cebb01c2be}, !- Handle
  Connection 522,                         !- Name
  {79b9dfd6-a227-4fb2-8436-5fb03443e811}, !- Source Object
  4,                                      !- Outlet Port
  {da8c7525-c3e4-42cf-a5f6-a1f4066830ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23a2adcf-faa2-43bf-8603-d010bf1f1007}, !- Handle
  Node 287,                               !- Name
  {e304acc9-e07d-426e-9961-cb8b23f2408a}, !- Inlet Port
  {298fe5fc-ca9c-4694-a2ce-2be469ee971c}; !- Outlet Port

OS:Connection,
  {083657e7-6aae-4248-a797-34c50b95fcf6}, !- Handle
  Connection 398,                         !- Name
  {859be598-fead-4746-b7e6-4e6b029a503f}, !- Source Object
  3,                                      !- Outlet Port
  {44234e9b-51d7-4e39-b86b-be1fc635bdf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e304acc9-e07d-426e-9961-cb8b23f2408a}, !- Handle
  Connection 523,                         !- Name
  {ea7a71fb-63b1-430c-92d3-b65c3724782b}, !- Source Object
  12,                                     !- Outlet Port
  {23a2adcf-faa2-43bf-8603-d010bf1f1007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298fe5fc-ca9c-4694-a2ce-2be469ee971c}, !- Handle
  Connection 524,                         !- Name
  {23a2adcf-faa2-43bf-8603-d010bf1f1007}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b7c1ea7b-ce84-4adc-a6ab-3c69f6cec6b1}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {5890a878-ceaa-4d0b-9f7c-2f0e46d7464c}, !- Inlet Air Node Name
  {f1e0a371-baa2-4a63-91ef-be4ede710b79}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a8cafb7-ef77-4ff5-8d43-de8ff348d7c8}, !- Handle
  Node 288,                               !- Name
  {f1e0a371-baa2-4a63-91ef-be4ede710b79}, !- Inlet Port
  {919c2e87-476d-425d-acf4-d937f5a65941}; !- Outlet Port

OS:Node,
  {a4078aa0-5916-4a08-b37f-3b069cb729e0}, !- Handle
  Node 289,                               !- Name
  {dfa43e4a-5696-4d7a-9c61-f64e3a7fa81c}, !- Inlet Port
  {f9034dea-c8d0-4def-a4f5-d4ecc7569f62}; !- Outlet Port

OS:Connection,
  {919c2e87-476d-425d-acf4-d937f5a65941}, !- Handle
  Connection 526,                         !- Name
  {4a8cafb7-ef77-4ff5-8d43-de8ff348d7c8}, !- Source Object
  3,                                      !- Outlet Port
  {d541c62c-5e4a-4f57-a22f-1b2b5b2c3380}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa43e4a-5696-4d7a-9c61-f64e3a7fa81c}, !- Handle
  Connection 527,                         !- Name
  {c93e6cef-dfcb-4319-af44-196504e6e081}, !- Source Object
  12,                                     !- Outlet Port
  {a4078aa0-5916-4a08-b37f-3b069cb729e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9034dea-c8d0-4def-a4f5-d4ecc7569f62}, !- Handle
  Connection 528,                         !- Name
  {a4078aa0-5916-4a08-b37f-3b069cb729e0}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5890a878-ceaa-4d0b-9f7c-2f0e46d7464c}, !- Handle
  Connection 525,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  4,                                      !- Outlet Port
  {b7c1ea7b-ce84-4adc-a6ab-3c69f6cec6b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1e0a371-baa2-4a63-91ef-be4ede710b79}, !- Handle
  Connection 529,                         !- Name
  {b7c1ea7b-ce84-4adc-a6ab-3c69f6cec6b1}, !- Source Object
  4,                                      !- Outlet Port
  {4a8cafb7-ef77-4ff5-8d43-de8ff348d7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0713aa1c-3074-46b8-b61c-b53ca007ba4d}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {6cdbd319-6f10-4d51-91f4-ead8acf099bd}, !- Inlet Air Node Name
  {4264fd67-c497-4a60-beb6-425a7a43757f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa1affc5-bd58-4d55-87f8-1b717928f320}, !- Handle
  Node 290,                               !- Name
  {4264fd67-c497-4a60-beb6-425a7a43757f}, !- Inlet Port
  {42eed5ff-58c1-46cc-b940-e096d0db77cd}; !- Outlet Port

OS:Node,
  {481f37ce-c89c-4111-bd38-1d65322eb396}, !- Handle
  Node 291,                               !- Name
  {76a1e4da-90ac-4456-8c69-cc63d622c3c8}, !- Inlet Port
  {37775363-4ef0-4d76-8537-a4dfbef8bb01}; !- Outlet Port

OS:Connection,
  {42eed5ff-58c1-46cc-b940-e096d0db77cd}, !- Handle
  Connection 531,                         !- Name
  {fa1affc5-bd58-4d55-87f8-1b717928f320}, !- Source Object
  3,                                      !- Outlet Port
  {668b4852-7b9d-45fd-afd6-37b930f9f43b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76a1e4da-90ac-4456-8c69-cc63d622c3c8}, !- Handle
  Connection 532,                         !- Name
  {8d92a20e-a163-4012-99b7-4d06d532bd94}, !- Source Object
  12,                                     !- Outlet Port
  {481f37ce-c89c-4111-bd38-1d65322eb396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37775363-4ef0-4d76-8537-a4dfbef8bb01}, !- Handle
  Connection 533,                         !- Name
  {481f37ce-c89c-4111-bd38-1d65322eb396}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cdbd319-6f10-4d51-91f4-ead8acf099bd}, !- Handle
  Connection 530,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  5,                                      !- Outlet Port
  {0713aa1c-3074-46b8-b61c-b53ca007ba4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4264fd67-c497-4a60-beb6-425a7a43757f}, !- Handle
  Connection 534,                         !- Name
  {0713aa1c-3074-46b8-b61c-b53ca007ba4d}, !- Source Object
  4,                                      !- Outlet Port
  {fa1affc5-bd58-4d55-87f8-1b717928f320}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d89c3dac-a8c9-48b1-a216-462afc161043}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {3445ecc1-7e62-4f8d-892e-b1325f83cac1}, !- Inlet Air Node Name
  {8b1a32c0-75b0-4fd0-b114-ebf26f3fcabb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {315eefb3-c260-4857-bf2c-8703b73307ea}, !- Handle
  Node 292,                               !- Name
  {8b1a32c0-75b0-4fd0-b114-ebf26f3fcabb}, !- Inlet Port
  {80cbd3c3-2c87-48e5-8db6-764224500b32}; !- Outlet Port

OS:Node,
  {5d7ddd49-732e-48f2-b63c-3848a7acc14c}, !- Handle
  Node 293,                               !- Name
  {f6594ffa-543a-405a-80a2-2718582ecbd0}, !- Inlet Port
  {18ac9aab-b8ea-48e3-9942-43093a6bc92d}; !- Outlet Port

OS:Connection,
  {80cbd3c3-2c87-48e5-8db6-764224500b32}, !- Handle
  Connection 536,                         !- Name
  {315eefb3-c260-4857-bf2c-8703b73307ea}, !- Source Object
  3,                                      !- Outlet Port
  {647eb13d-4985-4165-a993-819950e0da8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6594ffa-543a-405a-80a2-2718582ecbd0}, !- Handle
  Connection 537,                         !- Name
  {b77fdd3a-cb5d-4b1a-8e27-95f8efbd59ec}, !- Source Object
  12,                                     !- Outlet Port
  {5d7ddd49-732e-48f2-b63c-3848a7acc14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ac9aab-b8ea-48e3-9942-43093a6bc92d}, !- Handle
  Connection 538,                         !- Name
  {5d7ddd49-732e-48f2-b63c-3848a7acc14c}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3445ecc1-7e62-4f8d-892e-b1325f83cac1}, !- Handle
  Connection 535,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  6,                                      !- Outlet Port
  {d89c3dac-a8c9-48b1-a216-462afc161043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b1a32c0-75b0-4fd0-b114-ebf26f3fcabb}, !- Handle
  Connection 539,                         !- Name
  {d89c3dac-a8c9-48b1-a216-462afc161043}, !- Source Object
  4,                                      !- Outlet Port
  {315eefb3-c260-4857-bf2c-8703b73307ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a062e543-7e37-4cb1-b8e4-e1a92d2d5922}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {13e038c0-a23c-4243-bfab-7273a51f68ef}, !- Inlet Air Node Name
  {c77947ff-f43a-4809-a1bb-21d3a5c91178}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf30481b-3492-4df9-ab8d-b94bd04a528a}, !- Handle
  Node 294,                               !- Name
  {c77947ff-f43a-4809-a1bb-21d3a5c91178}, !- Inlet Port
  {ea2ce45d-e461-4922-9c9e-7a19a4f1c6cc}; !- Outlet Port

OS:Node,
  {572ac11f-ba01-45ed-b4d1-309628386885}, !- Handle
  Node 295,                               !- Name
  {e6dcce99-eb62-4145-a1cd-09eab4fa2056}, !- Inlet Port
  {5d0f0895-2699-4c6b-9a9f-f69e23838aac}; !- Outlet Port

OS:Connection,
  {ea2ce45d-e461-4922-9c9e-7a19a4f1c6cc}, !- Handle
  Connection 541,                         !- Name
  {cf30481b-3492-4df9-ab8d-b94bd04a528a}, !- Source Object
  3,                                      !- Outlet Port
  {5d00fab3-1099-448e-80c8-08e30f3a4210}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6dcce99-eb62-4145-a1cd-09eab4fa2056}, !- Handle
  Connection 542,                         !- Name
  {545a8f12-4913-4bd4-9325-bebcf8ca3e68}, !- Source Object
  12,                                     !- Outlet Port
  {572ac11f-ba01-45ed-b4d1-309628386885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0f0895-2699-4c6b-9a9f-f69e23838aac}, !- Handle
  Connection 543,                         !- Name
  {572ac11f-ba01-45ed-b4d1-309628386885}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {13e038c0-a23c-4243-bfab-7273a51f68ef}, !- Handle
  Connection 540,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  7,                                      !- Outlet Port
  {a062e543-7e37-4cb1-b8e4-e1a92d2d5922}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c77947ff-f43a-4809-a1bb-21d3a5c91178}, !- Handle
  Connection 544,                         !- Name
  {a062e543-7e37-4cb1-b8e4-e1a92d2d5922}, !- Source Object
  4,                                      !- Outlet Port
  {cf30481b-3492-4df9-ab8d-b94bd04a528a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {02982bd8-cc84-4385-832b-625e0bd9008a}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {ca07606b-bd8a-4b0d-9b91-c6f4ff3cb250}, !- Inlet Air Node Name
  {d962d2d2-dc29-4445-bd8a-5594fbb6df65}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {667709d6-56a5-4197-8b8a-fbfb3d51633a}, !- Handle
  Node 296,                               !- Name
  {d962d2d2-dc29-4445-bd8a-5594fbb6df65}, !- Inlet Port
  {df512197-0dc4-45b2-ac09-5de2116962f3}; !- Outlet Port

OS:Node,
  {ab3de780-becb-4110-a008-fd849c38e99c}, !- Handle
  Node 297,                               !- Name
  {569306f6-faeb-4ce3-bea3-6bba53b44477}, !- Inlet Port
  {3eaf578e-fb88-4287-bdba-b09806da0510}; !- Outlet Port

OS:Connection,
  {df512197-0dc4-45b2-ac09-5de2116962f3}, !- Handle
  Connection 546,                         !- Name
  {667709d6-56a5-4197-8b8a-fbfb3d51633a}, !- Source Object
  3,                                      !- Outlet Port
  {7e2d2259-f0e0-4f88-b03e-b04fd3bbc4b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {569306f6-faeb-4ce3-bea3-6bba53b44477}, !- Handle
  Connection 547,                         !- Name
  {7dddd3b6-b277-409e-bc99-ff52ebce1908}, !- Source Object
  12,                                     !- Outlet Port
  {ab3de780-becb-4110-a008-fd849c38e99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaf578e-fb88-4287-bdba-b09806da0510}, !- Handle
  Connection 548,                         !- Name
  {ab3de780-becb-4110-a008-fd849c38e99c}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca07606b-bd8a-4b0d-9b91-c6f4ff3cb250}, !- Handle
  Connection 545,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  8,                                      !- Outlet Port
  {02982bd8-cc84-4385-832b-625e0bd9008a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d962d2d2-dc29-4445-bd8a-5594fbb6df65}, !- Handle
  Connection 549,                         !- Name
  {02982bd8-cc84-4385-832b-625e0bd9008a}, !- Source Object
  4,                                      !- Outlet Port
  {667709d6-56a5-4197-8b8a-fbfb3d51633a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {034259b8-0b26-4f52-a0a0-0850ac9c07ee}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {f34fcde6-aae0-47fe-ae6d-19d16a5a6803}, !- Inlet Air Node Name
  {ecd93045-71f1-403e-8177-0567939844b6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94058fab-c554-4a27-92ce-7f061c9d1a5b}, !- Handle
  Node 298,                               !- Name
  {ecd93045-71f1-403e-8177-0567939844b6}, !- Inlet Port
  {c01aa883-bc7a-4b71-b90d-bb380ba4b6c0}; !- Outlet Port

OS:Node,
  {bc873848-81c4-4622-b7e4-f05eb1aea998}, !- Handle
  Node 299,                               !- Name
  {8cdd0431-5a13-4d2e-9811-1d693a27ee36}, !- Inlet Port
  {6ec9019d-7682-4589-9eea-a80362cfbca7}; !- Outlet Port

OS:Connection,
  {c01aa883-bc7a-4b71-b90d-bb380ba4b6c0}, !- Handle
  Connection 551,                         !- Name
  {94058fab-c554-4a27-92ce-7f061c9d1a5b}, !- Source Object
  3,                                      !- Outlet Port
  {309f4957-39eb-4f7e-bbd1-3706a672b23b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cdd0431-5a13-4d2e-9811-1d693a27ee36}, !- Handle
  Connection 552,                         !- Name
  {e5fbe63e-a0f2-4096-a126-eb520ddaec28}, !- Source Object
  12,                                     !- Outlet Port
  {bc873848-81c4-4622-b7e4-f05eb1aea998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ec9019d-7682-4589-9eea-a80362cfbca7}, !- Handle
  Connection 553,                         !- Name
  {bc873848-81c4-4622-b7e4-f05eb1aea998}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f34fcde6-aae0-47fe-ae6d-19d16a5a6803}, !- Handle
  Connection 550,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  9,                                      !- Outlet Port
  {034259b8-0b26-4f52-a0a0-0850ac9c07ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecd93045-71f1-403e-8177-0567939844b6}, !- Handle
  Connection 554,                         !- Name
  {034259b8-0b26-4f52-a0a0-0850ac9c07ee}, !- Source Object
  4,                                      !- Outlet Port
  {94058fab-c554-4a27-92ce-7f061c9d1a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e574dcdd-520b-44a7-85ac-b7127e99a6e2}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {854766e2-324f-49ed-b211-bd1b6707a9d2}, !- Inlet Air Node Name
  {233b9b47-d249-4103-8f7a-561daf5838b9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a612d085-c6de-46ec-a19b-e071b914ac9b}, !- Handle
  Node 300,                               !- Name
  {233b9b47-d249-4103-8f7a-561daf5838b9}, !- Inlet Port
  {cbb31a6e-d394-44ae-a5b6-e92c2360501b}; !- Outlet Port

OS:Node,
  {46d7e701-401b-456e-9014-22040d3376a8}, !- Handle
  Node 301,                               !- Name
  {5f9ae667-7ff0-4668-a948-049d7887359d}, !- Inlet Port
  {33dcbef1-79c1-4b8d-b594-d3eb442db392}; !- Outlet Port

OS:Connection,
  {cbb31a6e-d394-44ae-a5b6-e92c2360501b}, !- Handle
  Connection 556,                         !- Name
  {a612d085-c6de-46ec-a19b-e071b914ac9b}, !- Source Object
  3,                                      !- Outlet Port
  {cffaeb41-6a13-4168-b844-2d86523d86c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f9ae667-7ff0-4668-a948-049d7887359d}, !- Handle
  Connection 557,                         !- Name
  {f5c44126-3943-441d-84bf-377fdc3f1c63}, !- Source Object
  12,                                     !- Outlet Port
  {46d7e701-401b-456e-9014-22040d3376a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dcbef1-79c1-4b8d-b594-d3eb442db392}, !- Handle
  Connection 558,                         !- Name
  {46d7e701-401b-456e-9014-22040d3376a8}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {854766e2-324f-49ed-b211-bd1b6707a9d2}, !- Handle
  Connection 555,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  10,                                     !- Outlet Port
  {e574dcdd-520b-44a7-85ac-b7127e99a6e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {233b9b47-d249-4103-8f7a-561daf5838b9}, !- Handle
  Connection 559,                         !- Name
  {e574dcdd-520b-44a7-85ac-b7127e99a6e2}, !- Source Object
  4,                                      !- Outlet Port
  {a612d085-c6de-46ec-a19b-e071b914ac9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c9243941-b48c-43eb-82ed-e686f193bd9b}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {01041c46-4f38-4c60-9cb5-461757aa99b9}, !- Inlet Air Node Name
  {fa789377-ef61-4fbb-be21-dd3ee13325b5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ddc3457a-faa0-43d0-8435-e7dfe282e02c}, !- Handle
  Node 302,                               !- Name
  {fa789377-ef61-4fbb-be21-dd3ee13325b5}, !- Inlet Port
  {2c108ae1-6fa4-4fd0-84ad-6ef7f03971d0}; !- Outlet Port

OS:Node,
  {af1591d4-570d-48cb-ad75-0f1351d6956b}, !- Handle
  Node 303,                               !- Name
  {9ca7f497-8040-478f-9fde-6e749edac344}, !- Inlet Port
  {497115a4-e972-4abd-84b5-30be747bdc5c}; !- Outlet Port

OS:Connection,
  {2c108ae1-6fa4-4fd0-84ad-6ef7f03971d0}, !- Handle
  Connection 561,                         !- Name
  {ddc3457a-faa0-43d0-8435-e7dfe282e02c}, !- Source Object
  3,                                      !- Outlet Port
  {ae6858d9-6741-48f5-af72-5d3691bbd4bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ca7f497-8040-478f-9fde-6e749edac344}, !- Handle
  Connection 562,                         !- Name
  {1c4131c5-44e8-43c9-803e-fb89f1a22eb8}, !- Source Object
  12,                                     !- Outlet Port
  {af1591d4-570d-48cb-ad75-0f1351d6956b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497115a4-e972-4abd-84b5-30be747bdc5c}, !- Handle
  Connection 563,                         !- Name
  {af1591d4-570d-48cb-ad75-0f1351d6956b}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {01041c46-4f38-4c60-9cb5-461757aa99b9}, !- Handle
  Connection 560,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  11,                                     !- Outlet Port
  {c9243941-b48c-43eb-82ed-e686f193bd9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa789377-ef61-4fbb-be21-dd3ee13325b5}, !- Handle
  Connection 564,                         !- Name
  {c9243941-b48c-43eb-82ed-e686f193bd9b}, !- Source Object
  4,                                      !- Outlet Port
  {ddc3457a-faa0-43d0-8435-e7dfe282e02c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1c718121-21f4-432b-9e1a-ad832dbb0b61}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {fb86d878-01c9-4eb3-827a-c8673b5dd0f3}, !- Inlet Air Node Name
  {baf75bd9-ded5-4045-8b63-dbdfe3201e4a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2dcdc16a-47fb-42f1-9cd0-913b15e075ec}, !- Handle
  Node 304,                               !- Name
  {baf75bd9-ded5-4045-8b63-dbdfe3201e4a}, !- Inlet Port
  {9946cbd4-82e3-40f7-804e-d982fd6d21d6}; !- Outlet Port

OS:Node,
  {91179a11-942c-4292-8420-1fd6f534440a}, !- Handle
  Node 305,                               !- Name
  {4d7470d1-7b5a-483a-8fce-d22420b5728b}, !- Inlet Port
  {03a3202a-e114-4a9f-a06a-9fa70354063c}; !- Outlet Port

OS:Connection,
  {9946cbd4-82e3-40f7-804e-d982fd6d21d6}, !- Handle
  Connection 566,                         !- Name
  {2dcdc16a-47fb-42f1-9cd0-913b15e075ec}, !- Source Object
  3,                                      !- Outlet Port
  {40dc9389-0293-44ee-ad3a-244f73bc04a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d7470d1-7b5a-483a-8fce-d22420b5728b}, !- Handle
  Connection 567,                         !- Name
  {2f96f7ac-cc37-49df-867a-f287fa1d2868}, !- Source Object
  12,                                     !- Outlet Port
  {91179a11-942c-4292-8420-1fd6f534440a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a3202a-e114-4a9f-a06a-9fa70354063c}, !- Handle
  Connection 568,                         !- Name
  {91179a11-942c-4292-8420-1fd6f534440a}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fb86d878-01c9-4eb3-827a-c8673b5dd0f3}, !- Handle
  Connection 565,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  12,                                     !- Outlet Port
  {1c718121-21f4-432b-9e1a-ad832dbb0b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baf75bd9-ded5-4045-8b63-dbdfe3201e4a}, !- Handle
  Connection 569,                         !- Name
  {1c718121-21f4-432b-9e1a-ad832dbb0b61}, !- Source Object
  4,                                      !- Outlet Port
  {2dcdc16a-47fb-42f1-9cd0-913b15e075ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bc992296-1f48-4290-9bdc-6f84cbac9249}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {0025df10-cb88-421e-be4e-16657eba2112}, !- Inlet Air Node Name
  {786cb676-4b0e-4b63-8f87-b012cf1d0ece}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a284244c-afa8-4f07-b3f4-ba10a85b2d5f}, !- Handle
  Node 306,                               !- Name
  {786cb676-4b0e-4b63-8f87-b012cf1d0ece}, !- Inlet Port
  {1980401b-c870-4e63-90c1-e1beb27ee581}; !- Outlet Port

OS:Node,
  {4d97eb23-0d57-4bb4-982b-78d5ff8cde5c}, !- Handle
  Node 307,                               !- Name
  {be816d1b-1e3d-4d8c-b992-c3f577463b93}, !- Inlet Port
  {4c9e7611-605e-4583-a12c-e4867cca0214}; !- Outlet Port

OS:Connection,
  {1980401b-c870-4e63-90c1-e1beb27ee581}, !- Handle
  Connection 571,                         !- Name
  {a284244c-afa8-4f07-b3f4-ba10a85b2d5f}, !- Source Object
  3,                                      !- Outlet Port
  {9ec206f6-d1df-4143-b148-c7191c1d5850}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be816d1b-1e3d-4d8c-b992-c3f577463b93}, !- Handle
  Connection 572,                         !- Name
  {3f042991-c53a-455e-83a9-be0831986a38}, !- Source Object
  12,                                     !- Outlet Port
  {4d97eb23-0d57-4bb4-982b-78d5ff8cde5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c9e7611-605e-4583-a12c-e4867cca0214}, !- Handle
  Connection 573,                         !- Name
  {4d97eb23-0d57-4bb4-982b-78d5ff8cde5c}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {0025df10-cb88-421e-be4e-16657eba2112}, !- Handle
  Connection 570,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  13,                                     !- Outlet Port
  {bc992296-1f48-4290-9bdc-6f84cbac9249}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {786cb676-4b0e-4b63-8f87-b012cf1d0ece}, !- Handle
  Connection 574,                         !- Name
  {bc992296-1f48-4290-9bdc-6f84cbac9249}, !- Source Object
  4,                                      !- Outlet Port
  {a284244c-afa8-4f07-b3f4-ba10a85b2d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {743e97a5-c092-44f2-9e95-49576506ab03}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {b7588387-5cd9-4b63-b5d1-4ca620dc81f5}, !- Inlet Air Node Name
  {a34131b5-80c7-4b38-a44a-2ed87cd1749b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {564c7391-b3bc-4260-989d-4852f89ae2d7}, !- Handle
  Node 308,                               !- Name
  {a34131b5-80c7-4b38-a44a-2ed87cd1749b}, !- Inlet Port
  {3af6865b-fb81-4e09-8071-dc76ec4ae1d5}; !- Outlet Port

OS:Node,
  {2bdd67a2-f0a6-4de0-bbe2-8ec704cbf34f}, !- Handle
  Node 309,                               !- Name
  {0f96009c-6179-4518-9873-e071aabdd59b}, !- Inlet Port
  {fb47cc62-2335-4fc2-bb60-9f92d17a5ad0}; !- Outlet Port

OS:Connection,
  {3af6865b-fb81-4e09-8071-dc76ec4ae1d5}, !- Handle
  Connection 576,                         !- Name
  {564c7391-b3bc-4260-989d-4852f89ae2d7}, !- Source Object
  3,                                      !- Outlet Port
  {0913d7e4-c2c9-457f-a563-a0c850e3137d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f96009c-6179-4518-9873-e071aabdd59b}, !- Handle
  Connection 577,                         !- Name
  {1d6a04df-82a8-443e-b376-061038b8dbeb}, !- Source Object
  12,                                     !- Outlet Port
  {2bdd67a2-f0a6-4de0-bbe2-8ec704cbf34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb47cc62-2335-4fc2-bb60-9f92d17a5ad0}, !- Handle
  Connection 578,                         !- Name
  {2bdd67a2-f0a6-4de0-bbe2-8ec704cbf34f}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca46db-9f76-46a1-b18e-ad74f45385db}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b7588387-5cd9-4b63-b5d1-4ca620dc81f5}, !- Handle
  Connection 575,                         !- Name
  {be37121a-0969-4fc4-9bdb-76eaebba316e}, !- Source Object
  14,                                     !- Outlet Port
  {743e97a5-c092-44f2-9e95-49576506ab03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a34131b5-80c7-4b38-a44a-2ed87cd1749b}, !- Handle
  Connection 579,                         !- Name
  {743e97a5-c092-44f2-9e95-49576506ab03}, !- Source Object
  4,                                      !- Outlet Port
  {564c7391-b3bc-4260-989d-4852f89ae2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6178b379-9240-4cd0-b916-076ceba53b32}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {38a2fccf-620c-4ee9-96aa-da2103cb1caf}, !- Handle
  Cooling Setpoint 24C,                   !- Name
  {6178b379-9240-4cd0-b916-076ceba53b32}, !- Schedule Type Limits Name
  {4128b69a-b8be-44a5-8e1d-2363272452fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4128b69a-b8be-44a5-8e1d-2363272452fa}, !- Handle
  Schedule Day 43,                        !- Name
  {6178b379-9240-4cd0-b916-076ceba53b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Coil:Heating:Water,
  {c5a537b0-9596-4f48-9c34-cc74053ebcde}, ! Handle
  OS:Coil:Heating:Water 2,                ! Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {00156ad8-9eb1-49db-ada8-9cc5f0f92120}, ! Water Inlet Node Name
  {85874f4c-257a-4164-89a0-2b6e313b3608}, ! Water Outlet Node Name
  {96fbcb1c-6905-4d5f-a2c6-36c2c8bc7fd0}, ! Air Inlet Node Name
  {eea12c83-617e-46dc-9b02-340fba5af58b}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {bd2d4094-3559-48ec-b3c2-58b511f95e8b}, !- Handle
  Node 310,                               !- Name
  {eea12c83-617e-46dc-9b02-340fba5af58b}, !- Inlet Port
  {718baaa4-5efe-4df6-95a0-0479fbda0f36}; !- Outlet Port

OS:Connection,
  {96fbcb1c-6905-4d5f-a2c6-36c2c8bc7fd0}, !- Handle
  Connection 368,                         !- Name
  {cbe185bf-f5a3-4f7e-a9d9-0453da76e647}, !- Source Object
  3,                                      !- Outlet Port
  {c5a537b0-9596-4f48-9c34-cc74053ebcde}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {eea12c83-617e-46dc-9b02-340fba5af58b}, !- Handle
  Connection 580,                         !- Name
  {c5a537b0-9596-4f48-9c34-cc74053ebcde}, !- Source Object
  8,                                      !- Outlet Port
  {bd2d4094-3559-48ec-b3c2-58b511f95e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718baaa4-5efe-4df6-95a0-0479fbda0f36}, !- Handle
  Connection 581,                         !- Name
  {bd2d4094-3559-48ec-b3c2-58b511f95e8b}, !- Source Object
  3,                                      !- Outlet Port
  {39d6eb4b-968e-41d1-8a69-d3e5fbf3dfb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {61f1dd1b-ef72-4821-a2a1-f3241348a918}, !- Handle
  Node 311,                               !- Name
  {4be9dd94-4cc2-40a3-af5e-0acf74dd072c}, !- Inlet Port
  {00156ad8-9eb1-49db-ada8-9cc5f0f92120}; !- Outlet Port

OS:Connection,
  {4be9dd94-4cc2-40a3-af5e-0acf74dd072c}, !- Handle
  Connection 582,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  65,                                     !- Outlet Port
  {61f1dd1b-ef72-4821-a2a1-f3241348a918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53c67c4d-d639-4ed5-ba6a-2a58c09d2db2}, !- Handle
  Node 312,                               !- Name
  {85874f4c-257a-4164-89a0-2b6e313b3608}, !- Inlet Port
  {23f1b054-9eb3-4f78-a783-1ed6cbfade7a}; !- Outlet Port

OS:Connection,
  {00156ad8-9eb1-49db-ada8-9cc5f0f92120}, !- Handle
  Connection 583,                         !- Name
  {61f1dd1b-ef72-4821-a2a1-f3241348a918}, !- Source Object
  3,                                      !- Outlet Port
  {c5a537b0-9596-4f48-9c34-cc74053ebcde}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85874f4c-257a-4164-89a0-2b6e313b3608}, !- Handle
  Connection 584,                         !- Name
  {c5a537b0-9596-4f48-9c34-cc74053ebcde}, !- Source Object
  6,                                      !- Outlet Port
  {53c67c4d-d639-4ed5-ba6a-2a58c09d2db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f1b054-9eb3-4f78-a783-1ed6cbfade7a}, !- Handle
  Connection 585,                         !- Name
  {53c67c4d-d639-4ed5-ba6a-2a58c09d2db2}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {598e26ac-b34d-4be5-bb5c-bf3d6e30eb06}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {bd2d4094-3559-48ec-b3c2-58b511f95e8b}, !- Sensor Node Name
  {61f1dd1b-ef72-4821-a2a1-f3241348a918}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {afb9af25-f960-4dc4-ac18-fb5d414eb68a}, ! Handle
  OS:Coil:Heating:Water 3,                ! Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {dbd29f96-5f1b-44c0-a29e-f6fdfa7a23a0}, ! Water Inlet Node Name
  {9b78d268-cf19-4f77-bff7-281f901ec27c}, ! Water Outlet Node Name
  {5de42bb9-8eba-43c5-9d3a-e59d01b68db4}, ! Air Inlet Node Name
  {f9ab9078-3fee-4925-b9d6-8aaf9092dfda}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {5b0bb253-5dce-4c7b-9a0c-f7b077955f45}, !- Handle
  Node 313,                               !- Name
  {f9ab9078-3fee-4925-b9d6-8aaf9092dfda}, !- Inlet Port
  {411ae19e-cca6-4bcd-9b71-3b31135ee1ee}; !- Outlet Port

OS:Connection,
  {5de42bb9-8eba-43c5-9d3a-e59d01b68db4}, !- Handle
  Connection 367,                         !- Name
  {bd374cb1-d2ef-4655-b271-44be6f657f6e}, !- Source Object
  3,                                      !- Outlet Port
  {afb9af25-f960-4dc4-ac18-fb5d414eb68a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f9ab9078-3fee-4925-b9d6-8aaf9092dfda}, !- Handle
  Connection 586,                         !- Name
  {afb9af25-f960-4dc4-ac18-fb5d414eb68a}, !- Source Object
  8,                                      !- Outlet Port
  {5b0bb253-5dce-4c7b-9a0c-f7b077955f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411ae19e-cca6-4bcd-9b71-3b31135ee1ee}, !- Handle
  Connection 587,                         !- Name
  {5b0bb253-5dce-4c7b-9a0c-f7b077955f45}, !- Source Object
  3,                                      !- Outlet Port
  {1c5c8b44-f698-4d85-b8ef-be6b85df662d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0edcfb7b-23a5-41b4-8118-057312879541}, !- Handle
  Node 314,                               !- Name
  {7d074005-e67f-427f-a987-643451346d2c}, !- Inlet Port
  {dbd29f96-5f1b-44c0-a29e-f6fdfa7a23a0}; !- Outlet Port

OS:Connection,
  {7d074005-e67f-427f-a987-643451346d2c}, !- Handle
  Connection 588,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  66,                                     !- Outlet Port
  {0edcfb7b-23a5-41b4-8118-057312879541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90f5e3e2-8b4a-4079-8401-a40451a3ab22}, !- Handle
  Node 315,                               !- Name
  {9b78d268-cf19-4f77-bff7-281f901ec27c}, !- Inlet Port
  {355b2010-87b7-45da-8230-242820f9f208}; !- Outlet Port

OS:Connection,
  {dbd29f96-5f1b-44c0-a29e-f6fdfa7a23a0}, !- Handle
  Connection 589,                         !- Name
  {0edcfb7b-23a5-41b4-8118-057312879541}, !- Source Object
  3,                                      !- Outlet Port
  {afb9af25-f960-4dc4-ac18-fb5d414eb68a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b78d268-cf19-4f77-bff7-281f901ec27c}, !- Handle
  Connection 590,                         !- Name
  {afb9af25-f960-4dc4-ac18-fb5d414eb68a}, !- Source Object
  6,                                      !- Outlet Port
  {90f5e3e2-8b4a-4079-8401-a40451a3ab22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355b2010-87b7-45da-8230-242820f9f208}, !- Handle
  Connection 591,                         !- Name
  {90f5e3e2-8b4a-4079-8401-a40451a3ab22}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {23285b8f-bfe3-4690-be9c-7962c553ca90}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {5b0bb253-5dce-4c7b-9a0c-f7b077955f45}, !- Sensor Node Name
  {0edcfb7b-23a5-41b4-8118-057312879541}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3f7874ad-78b3-4cfb-8267-264bf30a29e4}, ! Handle
  OS:Coil:Heating:Water 4,                ! Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {8bbe4f43-b07a-48fa-b444-1417e655b81f}, ! Water Inlet Node Name
  {2af78e3a-1f82-47e9-88cf-86872822b3d4}, ! Water Outlet Node Name
  {95550483-057d-4716-afda-d9876c08ebb2}, ! Air Inlet Node Name
  {ffe7b706-4f9f-4f3c-8b49-46c6a4bdc510}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {befb18a3-274d-48c1-ab76-af790e5c70de}, !- Handle
  Node 316,                               !- Name
  {ffe7b706-4f9f-4f3c-8b49-46c6a4bdc510}, !- Inlet Port
  {b9948f8b-692e-411a-8441-6cab8232dfe8}; !- Outlet Port

OS:Connection,
  {95550483-057d-4716-afda-d9876c08ebb2}, !- Handle
  Connection 369,                         !- Name
  {0fc384ec-e8c0-4623-a09f-daf7448709bb}, !- Source Object
  3,                                      !- Outlet Port
  {3f7874ad-78b3-4cfb-8267-264bf30a29e4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ffe7b706-4f9f-4f3c-8b49-46c6a4bdc510}, !- Handle
  Connection 592,                         !- Name
  {3f7874ad-78b3-4cfb-8267-264bf30a29e4}, !- Source Object
  8,                                      !- Outlet Port
  {befb18a3-274d-48c1-ab76-af790e5c70de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9948f8b-692e-411a-8441-6cab8232dfe8}, !- Handle
  Connection 593,                         !- Name
  {befb18a3-274d-48c1-ab76-af790e5c70de}, !- Source Object
  3,                                      !- Outlet Port
  {09bad221-b811-4fab-a2e9-4cc8dc3723f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5b93e86e-cb20-4055-bd3c-d4d6db8fc2ee}, !- Handle
  Node 317,                               !- Name
  {f522183f-90ca-4905-a8b1-d466d733b3a8}, !- Inlet Port
  {8bbe4f43-b07a-48fa-b444-1417e655b81f}; !- Outlet Port

OS:Connection,
  {f522183f-90ca-4905-a8b1-d466d733b3a8}, !- Handle
  Connection 594,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  67,                                     !- Outlet Port
  {5b93e86e-cb20-4055-bd3c-d4d6db8fc2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06e02137-bbff-4cf3-8c15-3d0324b12b2a}, !- Handle
  Node 318,                               !- Name
  {2af78e3a-1f82-47e9-88cf-86872822b3d4}, !- Inlet Port
  {89482b92-fa09-4dfd-af53-e6b6e80d5814}; !- Outlet Port

OS:Connection,
  {8bbe4f43-b07a-48fa-b444-1417e655b81f}, !- Handle
  Connection 595,                         !- Name
  {5b93e86e-cb20-4055-bd3c-d4d6db8fc2ee}, !- Source Object
  3,                                      !- Outlet Port
  {3f7874ad-78b3-4cfb-8267-264bf30a29e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2af78e3a-1f82-47e9-88cf-86872822b3d4}, !- Handle
  Connection 596,                         !- Name
  {3f7874ad-78b3-4cfb-8267-264bf30a29e4}, !- Source Object
  6,                                      !- Outlet Port
  {06e02137-bbff-4cf3-8c15-3d0324b12b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89482b92-fa09-4dfd-af53-e6b6e80d5814}, !- Handle
  Connection 597,                         !- Name
  {06e02137-bbff-4cf3-8c15-3d0324b12b2a}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a287bd08-4e42-47e2-89b0-5d377eafd1d9}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {befb18a3-274d-48c1-ab76-af790e5c70de}, !- Sensor Node Name
  {5b93e86e-cb20-4055-bd3c-d4d6db8fc2ee}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:ZoneExhaust,
  {c6b03f08-906c-4e80-aee5-efd5749493cb}, !- Handle
  Fan Zone Exhaust,                       !- Name
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  5925,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {23c6a3cf-566e-41c1-a45f-e2812629e6df}, !- Air Inlet Node Name
  {b456ebbc-bd2f-4ec2-90e6-5cdd31c6e421}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ea8db246-492f-4c7c-b55e-6ba14d0cf760}, !- Handle
  Node 319,                               !- Name
  {e918fa27-068f-4d31-bbfe-d611b3b9651f}, !- Inlet Port
  {23c6a3cf-566e-41c1-a45f-e2812629e6df}; !- Outlet Port

OS:Connection,
  {e918fa27-068f-4d31-bbfe-d611b3b9651f}, !- Handle
  Connection 598,                         !- Name
  {65e74cca-c98c-464f-be44-6680eba3545c}, !- Source Object
  3,                                      !- Outlet Port
  {ea8db246-492f-4c7c-b55e-6ba14d0cf760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c6a3cf-566e-41c1-a45f-e2812629e6df}, !- Handle
  Connection 599,                         !- Name
  {ea8db246-492f-4c7c-b55e-6ba14d0cf760}, !- Source Object
  3,                                      !- Outlet Port
  {c6b03f08-906c-4e80-aee5-efd5749493cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ab39c72-31ae-4c6c-ac84-aa57c7807ce7}, !- Handle
  Node 320,                               !- Name
  {b456ebbc-bd2f-4ec2-90e6-5cdd31c6e421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b456ebbc-bd2f-4ec2-90e6-5cdd31c6e421}, !- Handle
  Connection 600,                         !- Name
  {c6b03f08-906c-4e80-aee5-efd5749493cb}, !- Source Object
  7,                                      !- Outlet Port
  {9ab39c72-31ae-4c6c-ac84-aa57c7807ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Handle
  Exhaust Fan Schedule,                   !- Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, !- Schedule Type Limits Name
  {649727dc-5e62-457e-9612-5817368b2923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {649727dc-5e62-457e-9612-5817368b2923}, !- Handle
  Schedule Day 44,                        !- Name
  {5cf6e2c0-171c-48fd-974d-b4c557eca55f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Fan:ZoneExhaust,
  {6fb55ecd-b01d-4490-9c65-791de9b463fc}, !- Handle
  Fan Zone Exhaust 1,                     !- Name
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  5925,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {ce2e42e7-02a1-4c04-bcd6-da46f933023d}, !- Air Inlet Node Name
  {1380a5c6-4f48-43aa-822b-0a4caad09046}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a65ae643-7ae0-4278-84b3-c14caf09a75f}, !- Handle
  Node 321,                               !- Name
  {35d6b3c1-2e57-4088-8069-7c38a9dc0e9e}, !- Inlet Port
  {ce2e42e7-02a1-4c04-bcd6-da46f933023d}; !- Outlet Port

OS:Connection,
  {35d6b3c1-2e57-4088-8069-7c38a9dc0e9e}, !- Handle
  Connection 601,                         !- Name
  {8aa24c52-1a42-417e-bb85-2218e4219484}, !- Source Object
  3,                                      !- Outlet Port
  {a65ae643-7ae0-4278-84b3-c14caf09a75f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2e42e7-02a1-4c04-bcd6-da46f933023d}, !- Handle
  Connection 602,                         !- Name
  {a65ae643-7ae0-4278-84b3-c14caf09a75f}, !- Source Object
  3,                                      !- Outlet Port
  {6fb55ecd-b01d-4490-9c65-791de9b463fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a41558c1-2d6d-43fe-90ed-5ccf3b0eb83e}, !- Handle
  Node 322,                               !- Name
  {1380a5c6-4f48-43aa-822b-0a4caad09046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1380a5c6-4f48-43aa-822b-0a4caad09046}, !- Handle
  Connection 603,                         !- Name
  {6fb55ecd-b01d-4490-9c65-791de9b463fc}, !- Source Object
  7,                                      !- Outlet Port
  {a41558c1-2d6d-43fe-90ed-5ccf3b0eb83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bef76db3-4731-4564-9652-5a33d092b42a}, !- Handle
  Fan Zone Exhaust 2,                     !- Name
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  5925,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {a9b8188b-f87c-4665-9ee9-b96ddec096b8}, !- Air Inlet Node Name
  {7492cfbe-9a22-4d0d-8b39-c0f0c6256a5e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b1228212-87e6-41d5-b667-dcbc429b90cc}, !- Handle
  Node 323,                               !- Name
  {d67ea2b8-4026-4fa8-b822-959cf1023c04}, !- Inlet Port
  {a9b8188b-f87c-4665-9ee9-b96ddec096b8}; !- Outlet Port

OS:Connection,
  {d67ea2b8-4026-4fa8-b822-959cf1023c04}, !- Handle
  Connection 604,                         !- Name
  {6a43cffb-af70-4f7d-aaec-d7f9195158c0}, !- Source Object
  3,                                      !- Outlet Port
  {b1228212-87e6-41d5-b667-dcbc429b90cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b8188b-f87c-4665-9ee9-b96ddec096b8}, !- Handle
  Connection 605,                         !- Name
  {b1228212-87e6-41d5-b667-dcbc429b90cc}, !- Source Object
  3,                                      !- Outlet Port
  {bef76db3-4731-4564-9652-5a33d092b42a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ff0e96c-59c1-47cf-ae1e-ee5e35aed991}, !- Handle
  Node 324,                               !- Name
  {7492cfbe-9a22-4d0d-8b39-c0f0c6256a5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7492cfbe-9a22-4d0d-8b39-c0f0c6256a5e}, !- Handle
  Connection 606,                         !- Name
  {bef76db3-4731-4564-9652-5a33d092b42a}, !- Source Object
  7,                                      !- Outlet Port
  {1ff0e96c-59c1-47cf-ae1e-ee5e35aed991}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f5d884fc-5fd2-4b13-9dff-237df3857a44}, !- Handle
  Fan Zone Exhaust 3,                     !- Name
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  5925,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {f87ca986-65fa-465c-b8f7-83673da960af}, !- Air Inlet Node Name
  {c960cb32-28d9-4874-a46c-90dbc25079fe}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4a390fc3-81ff-4126-8755-991163298933}, !- Handle
  Node 325,                               !- Name
  {1acc36a1-08ae-4b63-b5b1-34d2735358bd}, !- Inlet Port
  {f87ca986-65fa-465c-b8f7-83673da960af}; !- Outlet Port

OS:Connection,
  {1acc36a1-08ae-4b63-b5b1-34d2735358bd}, !- Handle
  Connection 607,                         !- Name
  {75e776c1-93f2-4808-a03a-87b17e19308c}, !- Source Object
  3,                                      !- Outlet Port
  {4a390fc3-81ff-4126-8755-991163298933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87ca986-65fa-465c-b8f7-83673da960af}, !- Handle
  Connection 608,                         !- Name
  {4a390fc3-81ff-4126-8755-991163298933}, !- Source Object
  3,                                      !- Outlet Port
  {f5d884fc-5fd2-4b13-9dff-237df3857a44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e331fc22-9a40-4f94-b887-30ff77d2112d}, !- Handle
  Node 326,                               !- Name
  {c960cb32-28d9-4874-a46c-90dbc25079fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c960cb32-28d9-4874-a46c-90dbc25079fe}, !- Handle
  Connection 609,                         !- Name
  {f5d884fc-5fd2-4b13-9dff-237df3857a44}, !- Source Object
  7,                                      !- Outlet Port
  {e331fc22-9a40-4f94-b887-30ff77d2112d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {beba101d-b4ec-46cd-a0cd-0aa4675d6c10}, !- Handle
  Fan Zone Exhaust 4,                     !- Name
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  5925,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {2c4f2829-ad2b-497f-a317-b214661ad6e2}, !- Air Inlet Node Name
  {c93eb088-c7fe-4765-b29b-042e19d18032}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {81b97d4b-3e3c-48a8-9877-10f4bd38d510}, !- Handle
  Node 327,                               !- Name
  {1ec7320b-3022-4a7d-b447-56caa15a887d}, !- Inlet Port
  {2c4f2829-ad2b-497f-a317-b214661ad6e2}; !- Outlet Port

OS:Connection,
  {1ec7320b-3022-4a7d-b447-56caa15a887d}, !- Handle
  Connection 610,                         !- Name
  {dc7d7da4-5e8c-4da2-a899-05aeb22b2191}, !- Source Object
  3,                                      !- Outlet Port
  {81b97d4b-3e3c-48a8-9877-10f4bd38d510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4f2829-ad2b-497f-a317-b214661ad6e2}, !- Handle
  Connection 611,                         !- Name
  {81b97d4b-3e3c-48a8-9877-10f4bd38d510}, !- Source Object
  3,                                      !- Outlet Port
  {beba101d-b4ec-46cd-a0cd-0aa4675d6c10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dbee741-fa85-4a1c-97e9-11a0efdab15f}, !- Handle
  Node 328,                               !- Name
  {c93eb088-c7fe-4765-b29b-042e19d18032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c93eb088-c7fe-4765-b29b-042e19d18032}, !- Handle
  Connection 612,                         !- Name
  {beba101d-b4ec-46cd-a0cd-0aa4675d6c10}, !- Source Object
  7,                                      !- Outlet Port
  {9dbee741-fa85-4a1c-97e9-11a0efdab15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {98e44c35-751d-48bb-8129-edf9995355b3}, !- Handle
  Fan Zone Exhaust 5,                     !- Name
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  5925,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {251e7d7e-c5a2-4a42-9a33-2ec179410c31}, !- Air Inlet Node Name
  {9d5c22ac-fa87-4358-bb09-f456d61061d7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2ca159c8-f734-4e5a-a83d-2f84f82863dc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2f5eb4ee-fecf-43bf-8988-ddb7c6ccec9e}, !- Handle
  Node 329,                               !- Name
  {2c367103-2b9f-4a74-91eb-344948afe562}, !- Inlet Port
  {251e7d7e-c5a2-4a42-9a33-2ec179410c31}; !- Outlet Port

OS:Connection,
  {2c367103-2b9f-4a74-91eb-344948afe562}, !- Handle
  Connection 613,                         !- Name
  {6be614c5-e577-4eba-a3a4-1bd5fb85cb20}, !- Source Object
  3,                                      !- Outlet Port
  {2f5eb4ee-fecf-43bf-8988-ddb7c6ccec9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251e7d7e-c5a2-4a42-9a33-2ec179410c31}, !- Handle
  Connection 614,                         !- Name
  {2f5eb4ee-fecf-43bf-8988-ddb7c6ccec9e}, !- Source Object
  3,                                      !- Outlet Port
  {98e44c35-751d-48bb-8129-edf9995355b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0b24c16-1f9a-4503-8d56-7dc1c8c83efa}, !- Handle
  Node 330,                               !- Name
  {9d5c22ac-fa87-4358-bb09-f456d61061d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d5c22ac-fa87-4358-bb09-f456d61061d7}, !- Handle
  Connection 615,                         !- Name
  {98e44c35-751d-48bb-8129-edf9995355b3}, !- Source Object
  7,                                      !- Outlet Port
  {d0b24c16-1f9a-4503-8d56-7dc1c8c83efa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {46c6003c-70eb-4bc0-961d-81963a8f5648}, !- Handle
  Convective Baseboard Water 62,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {8f2ed42f-6f34-436c-8d4d-489f6038d83d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8f2ed42f-6f34-436c-8d4d-489f6038d83d}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ada91e61-dc85-4a8b-9e8f-1320a1edfa14}, !- Water Inlet Node Name
  {b0e0d6ce-12f9-4f7d-acc9-16dc3d21b482}; !- Water Outlet Node Name

OS:Node,
  {8039c25d-aefb-4557-83c8-83c388919baf}, !- Handle
  Node 331,                               !- Name
  {518ad016-95ac-4d19-ada8-a14f48a2e5f6}, !- Inlet Port
  {ada91e61-dc85-4a8b-9e8f-1320a1edfa14}; !- Outlet Port

OS:Connection,
  {518ad016-95ac-4d19-ada8-a14f48a2e5f6}, !- Handle
  Connection 616,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  68,                                     !- Outlet Port
  {8039c25d-aefb-4557-83c8-83c388919baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b227fb-63c2-4606-9d98-18ed69b418dc}, !- Handle
  Node 332,                               !- Name
  {b0e0d6ce-12f9-4f7d-acc9-16dc3d21b482}, !- Inlet Port
  {e21958d7-1f27-4e05-9a54-4fa40b1211c0}; !- Outlet Port

OS:Connection,
  {ada91e61-dc85-4a8b-9e8f-1320a1edfa14}, !- Handle
  Connection 617,                         !- Name
  {8039c25d-aefb-4557-83c8-83c388919baf}, !- Source Object
  3,                                      !- Outlet Port
  {8f2ed42f-6f34-436c-8d4d-489f6038d83d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0e0d6ce-12f9-4f7d-acc9-16dc3d21b482}, !- Handle
  Connection 618,                         !- Name
  {8f2ed42f-6f34-436c-8d4d-489f6038d83d}, !- Source Object
  6,                                      !- Outlet Port
  {06b227fb-63c2-4606-9d98-18ed69b418dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21958d7-1f27-4e05-9a54-4fa40b1211c0}, !- Handle
  Connection 619,                         !- Name
  {06b227fb-63c2-4606-9d98-18ed69b418dc}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  68;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fe466e8f-cb27-4364-8f76-a34afc43b0db}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eacbd222-eb00-407b-87cb-5777dee8b596}, !- Handle
  Convective Baseboard Water 63,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {a20ac082-5c8b-476b-a5ea-18914bd9b247}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a20ac082-5c8b-476b-a5ea-18914bd9b247}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {26bf28f2-1737-4b93-9229-ea6cbb7e111f}, !- Water Inlet Node Name
  {e7ce96d4-3188-45c5-8a7b-ba6041d2d137}; !- Water Outlet Node Name

OS:Node,
  {a9c1180f-f1b9-48b0-b7ab-e634155a8cba}, !- Handle
  Node 333,                               !- Name
  {566652ba-be77-44ba-9ab2-59da1786a5d9}, !- Inlet Port
  {26bf28f2-1737-4b93-9229-ea6cbb7e111f}; !- Outlet Port

OS:Connection,
  {566652ba-be77-44ba-9ab2-59da1786a5d9}, !- Handle
  Connection 620,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  69,                                     !- Outlet Port
  {a9c1180f-f1b9-48b0-b7ab-e634155a8cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf91ffee-3c1f-4604-84b9-16462aa4be43}, !- Handle
  Node 334,                               !- Name
  {e7ce96d4-3188-45c5-8a7b-ba6041d2d137}, !- Inlet Port
  {bd25a6da-8243-42b1-8726-193cf6af3185}; !- Outlet Port

OS:Connection,
  {26bf28f2-1737-4b93-9229-ea6cbb7e111f}, !- Handle
  Connection 621,                         !- Name
  {a9c1180f-f1b9-48b0-b7ab-e634155a8cba}, !- Source Object
  3,                                      !- Outlet Port
  {a20ac082-5c8b-476b-a5ea-18914bd9b247}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7ce96d4-3188-45c5-8a7b-ba6041d2d137}, !- Handle
  Connection 622,                         !- Name
  {a20ac082-5c8b-476b-a5ea-18914bd9b247}, !- Source Object
  6,                                      !- Outlet Port
  {bf91ffee-3c1f-4604-84b9-16462aa4be43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd25a6da-8243-42b1-8726-193cf6af3185}, !- Handle
  Connection 623,                         !- Name
  {bf91ffee-3c1f-4604-84b9-16462aa4be43}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  69;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ce142b6c-1999-44d6-ba6d-4b0a8a3850ee}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec24e131-c51c-444d-ad7a-35aa15439873}, !- Handle
  Convective Baseboard Water 64,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {3f4b2487-686e-4c7a-b895-bd460475a6a1}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3f4b2487-686e-4c7a-b895-bd460475a6a1}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {dec673f4-b836-40df-84a1-c841ee1a8ccf}, !- Water Inlet Node Name
  {e80b6711-ab13-471c-a526-b6537bc94837}; !- Water Outlet Node Name

OS:Node,
  {433174ee-a7fb-4cc1-a763-978609033122}, !- Handle
  Node 335,                               !- Name
  {f5973418-392f-4395-83a6-ca80ccc80a7c}, !- Inlet Port
  {dec673f4-b836-40df-84a1-c841ee1a8ccf}; !- Outlet Port

OS:Connection,
  {f5973418-392f-4395-83a6-ca80ccc80a7c}, !- Handle
  Connection 624,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  70,                                     !- Outlet Port
  {433174ee-a7fb-4cc1-a763-978609033122}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe19a28f-6d67-4bda-93fa-1497b1dc0d6d}, !- Handle
  Node 336,                               !- Name
  {e80b6711-ab13-471c-a526-b6537bc94837}, !- Inlet Port
  {227a1fd9-2a5f-4938-aab1-4492b8c10747}; !- Outlet Port

OS:Connection,
  {dec673f4-b836-40df-84a1-c841ee1a8ccf}, !- Handle
  Connection 625,                         !- Name
  {433174ee-a7fb-4cc1-a763-978609033122}, !- Source Object
  3,                                      !- Outlet Port
  {3f4b2487-686e-4c7a-b895-bd460475a6a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e80b6711-ab13-471c-a526-b6537bc94837}, !- Handle
  Connection 626,                         !- Name
  {3f4b2487-686e-4c7a-b895-bd460475a6a1}, !- Source Object
  6,                                      !- Outlet Port
  {fe19a28f-6d67-4bda-93fa-1497b1dc0d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227a1fd9-2a5f-4938-aab1-4492b8c10747}, !- Handle
  Connection 627,                         !- Name
  {fe19a28f-6d67-4bda-93fa-1497b1dc0d6d}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  70;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9a30787c-c253-4eb3-a762-7c72eae41502}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87532445-6878-46de-833b-26a9b4ca80f5}, !- Handle
  Convective Baseboard Water 65,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {c31f1699-b7bb-46e1-8a5b-daabe56225a4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c31f1699-b7bb-46e1-8a5b-daabe56225a4}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c9f387ec-e927-48b5-85ab-5e224be431b2}, !- Water Inlet Node Name
  {592b41e9-ecac-4d1a-9b2e-a73b398db5ed}; !- Water Outlet Node Name

OS:Node,
  {33aaf779-9757-46b2-857a-bd87b27bcd0d}, !- Handle
  Node 337,                               !- Name
  {1339ff26-2505-47de-8b2f-6073b51c2497}, !- Inlet Port
  {c9f387ec-e927-48b5-85ab-5e224be431b2}; !- Outlet Port

OS:Connection,
  {1339ff26-2505-47de-8b2f-6073b51c2497}, !- Handle
  Connection 628,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  71,                                     !- Outlet Port
  {33aaf779-9757-46b2-857a-bd87b27bcd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3a6eed0-3aa0-43d3-ae64-fa02875d44b9}, !- Handle
  Node 338,                               !- Name
  {592b41e9-ecac-4d1a-9b2e-a73b398db5ed}, !- Inlet Port
  {353c7b8e-ae27-4939-92bd-cdba0fb207ac}; !- Outlet Port

OS:Connection,
  {c9f387ec-e927-48b5-85ab-5e224be431b2}, !- Handle
  Connection 629,                         !- Name
  {33aaf779-9757-46b2-857a-bd87b27bcd0d}, !- Source Object
  3,                                      !- Outlet Port
  {c31f1699-b7bb-46e1-8a5b-daabe56225a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {592b41e9-ecac-4d1a-9b2e-a73b398db5ed}, !- Handle
  Connection 630,                         !- Name
  {c31f1699-b7bb-46e1-8a5b-daabe56225a4}, !- Source Object
  6,                                      !- Outlet Port
  {d3a6eed0-3aa0-43d3-ae64-fa02875d44b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353c7b8e-ae27-4939-92bd-cdba0fb207ac}, !- Handle
  Connection 631,                         !- Name
  {d3a6eed0-3aa0-43d3-ae64-fa02875d44b9}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  71;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1c3ca46b-6ab1-4b7a-9a99-0af62eb823a8}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c8dce53-56da-40ec-a5b2-c9dfdc6440f4}, !- Handle
  Convective Baseboard Water 66,          !- Name
  {7a136d11-99c1-4612-8449-9dbd22850c65}, !- Availability Schedule Name
  {cfd228eb-068c-4439-97ad-e9d299738d86}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cfd228eb-068c-4439-97ad-e9d299738d86}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f484a773-1659-4131-96f7-82d8cbce9462}, !- Water Inlet Node Name
  {cba3b48b-666d-4281-9f14-13279a6ead17}; !- Water Outlet Node Name

OS:Node,
  {d1f5a891-46d3-4671-bae0-8bddf677dc02}, !- Handle
  Node 339,                               !- Name
  {af736d42-bdca-4e67-9ffa-54f2ab4e23b1}, !- Inlet Port
  {f484a773-1659-4131-96f7-82d8cbce9462}; !- Outlet Port

OS:Connection,
  {af736d42-bdca-4e67-9ffa-54f2ab4e23b1}, !- Handle
  Connection 632,                         !- Name
  {b70584c6-7bf9-4fce-b19f-c465adaf1cdc}, !- Source Object
  72,                                     !- Outlet Port
  {d1f5a891-46d3-4671-bae0-8bddf677dc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0d242d2-77f9-4d39-a2fc-4dd1edf186a1}, !- Handle
  Node 340,                               !- Name
  {cba3b48b-666d-4281-9f14-13279a6ead17}, !- Inlet Port
  {616dfb06-f152-4a50-9f4e-8db5e805c113}; !- Outlet Port

OS:Connection,
  {f484a773-1659-4131-96f7-82d8cbce9462}, !- Handle
  Connection 633,                         !- Name
  {d1f5a891-46d3-4671-bae0-8bddf677dc02}, !- Source Object
  3,                                      !- Outlet Port
  {cfd228eb-068c-4439-97ad-e9d299738d86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cba3b48b-666d-4281-9f14-13279a6ead17}, !- Handle
  Connection 634,                         !- Name
  {cfd228eb-068c-4439-97ad-e9d299738d86}, !- Source Object
  6,                                      !- Outlet Port
  {a0d242d2-77f9-4d39-a2fc-4dd1edf186a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616dfb06-f152-4a50-9f4e-8db5e805c113}, !- Handle
  Connection 635,                         !- Name
  {a0d242d2-77f9-4d39-a2fc-4dd1edf186a1}, !- Source Object
  3,                                      !- Outlet Port
  {e805a8c9-9aaa-4ea1-81f1-cb162810b415}, !- Target Object
  72;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {164dcaa4-a603-4ac9-a559-8c3614c5d419}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {ef9e0339-3b7c-461b-80ec-3873fd4ef9b6}, !- Heating Setpoint Temperature Schedule Name
  {c725a0e5-d224-4ede-9632-edbdbe36b12d}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {224c9013-e92c-4e75-8f05-e0e03b57c318}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {0bb495fa-fb30-4f10-9b52-6b5cbc16297f}, !- Handle
  Outdoor Air Reset Sched,                !- Name
  {224c9013-e92c-4e75-8f05-e0e03b57c318}, !- Schedule Type Limits Name
  {6fd15c9f-2dba-4d78-b85f-8340d3a14661}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd15c9f-2dba-4d78-b85f-8340d3a14661}, !- Handle
  Schedule Day 46,                        !- Name
  {224c9013-e92c-4e75-8f05-e0e03b57c318}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Pump:ConstantSpeed,
  {8d5d125f-310a-4b79-8aca-2112595653f7}, !- Handle
  Pump Constant Speed,                    !- Name
  {ed413004-382c-4077-af8f-99a7556af210}, !- Inlet Node Name
  {8fbce2a7-d25c-437e-8e2b-66ae81cafc01}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {de7d0c2a-3809-4262-b0bf-980b28ffc054}, !- Handle
  Node 78,                                !- Name
  {8fbce2a7-d25c-437e-8e2b-66ae81cafc01}, !- Inlet Port
  {df2fb547-19ed-4c8e-8a62-a4a0dbb13e5b}; !- Outlet Port

OS:Connection,
  {8fbce2a7-d25c-437e-8e2b-66ae81cafc01}, !- Handle
  Connection 86,                          !- Name
  {8d5d125f-310a-4b79-8aca-2112595653f7}, !- Source Object
  3,                                      !- Outlet Port
  {de7d0c2a-3809-4262-b0bf-980b28ffc054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2fb547-19ed-4c8e-8a62-a4a0dbb13e5b}, !- Handle
  Connection 637,                         !- Name
  {de7d0c2a-3809-4262-b0bf-980b28ffc054}, !- Source Object
  3,                                      !- Outlet Port
  {cbea5e99-8e7b-45dd-a2dd-2cfd014ba9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed413004-382c-4077-af8f-99a7556af210}, !- Handle
  Connection 72,                          !- Name
  {3f46077b-9ac6-42f8-b2a6-e6d90cebf4ce}, !- Source Object
  3,                                      !- Outlet Port
  {8d5d125f-310a-4b79-8aca-2112595653f7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {ba4fd708-8125-4847-94d7-df75d7434fe8}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {bbe71798-17c0-4840-b75c-6d2965652f87}, ! Schedule Name
  {27fd9b5f-e145-4707-ad6b-40d58a0d875f}; ! Setpoint Node or NodeList Name

OS:Schedule:Rule,
  {504cc3ec-8f6f-4d15-9333-a5dc7d78a003}, !- Handle
  Winter wkday 1.0,                       !- Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6ba27dec-3b05-4123-98c9-7845c1658f00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ba27dec-3b05-4123-98c9-7845c1658f00}, !- Handle
  Schedule Day 45,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb466066-48e8-4a46-a2da-153792b4af38}, !- Handle
  Schedule Rule 1,                        !- Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ceb55492-1543-4e94-896f-fe6d203b4066}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ceb55492-1543-4e94-896f-fe6d203b4066}, !- Handle
  Schedule Day 47,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f51c177a-2ece-4e69-ac01-7ae13090e234}, !- Handle
  Winter-2 wkend 1.00,                    !- Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce568de4-d72c-4311-8924-edcb2f105106}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce568de4-d72c-4311-8924-edcb2f105106}, !- Handle
  Schedule Day 48,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97f9b283-bba4-4d4f-8ba7-154700dc7142}, !- Handle
  Schedule Rule 12,                       !- Name
  {38383956-7852-44d1-8b60-200a52845f50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ba86485-194b-459f-89a8-3f5dbfba06f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ba86485-194b-459f-89a8-3f5dbfba06f1}, !- Handle
  Schedule Day 54,                        !- Name
  {f35df49c-c846-4ca5-8059-2ffdd046e7bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

